OSU 80 Ton Compressor Load Stand
49.744156,59.445646,138.189235,142.467896,99.035969,100.823835,29.271054,12.923210,135.623700,2.422795,31.927280,50.910553,32.031320,138.731716,32.028980,136.102457,32.010620,134.352816,-0.000873,0.011700,32.000000,-237.085019,136.231473,-0.024162,24.414880,0.702082,549132.382559,0.980410,19.468808,65.811404,2.778610,12.738058,15.873884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.940793,93.330000,82.329411,41.071000,41.042249,59.543182
49.752548,59.437802,138.212870,142.464450,99.033333,100.823885,29.780648,12.923574,135.635915,2.422065,31.927280,50.916489,32.031320,138.744532,32.028980,136.114202,32.010620,134.361021,-0.000873,0.011702,32.000000,-237.084584,136.239831,-0.023934,24.416414,0.701894,549121.928563,0.997104,19.452946,65.817571,2.778248,23.059425,11.958882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.936246,93.330000,82.330707,41.071000,41.038689,59.540065
49.750715,59.431878,138.221011,142.460724,99.052267,100.825280,29.158964,12.923953,135.647368,2.422127,31.927280,50.921041,32.031320,138.754594,32.028980,136.126041,32.010620,134.375464,-0.000871,0.011741,32.000000,-237.084079,136.249059,-0.023930,24.420149,0.701756,549105.946964,1.004930,19.433238,65.822992,2.778037,20.961043,6.771230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.924734,93.330000,82.332652,41.071000,41.035576,59.539278
49.765299,59.426377,138.232026,142.456240,99.147605,100.825228,29.163531,12.924844,135.659664,2.422562,31.927280,50.928017,32.031320,138.767269,32.028980,136.143706,32.010620,134.388850,-0.000870,0.011742,32.000000,-237.083099,136.258970,-0.023836,24.427236,0.701598,549100.520764,1.005164,19.416814,65.828687,2.777848,13.309445,10.000583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.910573,93.330000,82.331293,41.071000,41.032421,59.542523
49.767234,59.418217,138.246279,142.451283,99.170875,100.849709,29.153665,12.923734,135.673463,2.422714,31.927280,50.940035,32.031320,138.778714,32.028980,136.158477,32.010620,134.404655,-0.000868,0.011710,32.000000,-237.084203,136.272077,-0.023856,24.435106,0.701446,549092.942314,1.003128,19.409432,65.836413,2.777989,25.281744,7.233646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.897554,93.330000,82.331044,41.071000,41.028675,59.552781
49.782609,59.409675,138.254619,142.446882,99.155348,100.869348,29.163578,12.925491,135.683367,2.421910,31.927280,50.946917,32.031320,138.792211,32.028980,136.173490,32.010620,134.416460,-0.000868,0.011718,32.000000,-237.082337,136.284095,-0.023797,24.440039,0.701248,549148.776593,1.004997,19.396675,65.840985,2.777746,27.655999,13.277271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.885407,93.330000,82.318537,41.071000,41.024982,59.540714
49.786123,59.399421,138.269367,142.440826,99.080160,100.880970,29.127554,12.926899,135.695543,2.422004,31.927280,50.955526,32.031320,138.804347,32.028980,136.185768,32.010620,134.428054,-0.000867,0.011779,32.000000,-237.081044,136.295974,-0.023815,24.442891,0.701066,549263.622366,1.005209,19.374427,65.849544,2.777300,6.618816,6.989425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.876775,93.330000,82.318452,41.071000,41.020371,59.541215
49.794072,59.391830,138.275987,142.435455,99.079386,100.889061,29.141447,12.925880,135.706004,2.421634,31.927280,50.960182,32.031320,138.811113,32.028980,136.197485,32.010620,134.437134,-0.000867,0.011767,32.000000,-237.081995,136.303833,-0.023814,24.443854,0.700933,549309.651337,1.004282,19.356276,65.854096,2.777037,27.001328,59.953345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.862967,93.330000,82.314814,41.071000,41.016728,59.534508
49.791969,59.383516,138.285235,142.428835,98.998914,100.897276,30.008811,12.924043,135.710983,2.422273,31.927280,50.966097,32.031320,138.818029,32.028980,136.207516,32.010620,134.443714,-0.000863,0.011783,32.000000,-237.083881,136.313724,-0.023785,24.444076,0.700996,549340.108409,0.979051,19.347080,65.860677,2.777313,12.062491,16.018808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.850546,93.330000,82.311650,41.071000,41.012692,59.540222
49.789028,59.374899,138.286358,142.423356,98.861687,100.896998,29.161813,12.922511,135.720021,2.421922,31.927280,50.970337,32.031320,138.823085,32.028980,136.215840,32.010620,134.449997,-0.000862,0.011782,32.000000,-237.085527,136.320083,-0.023810,24.446664,0.701025,549416.378147,1.004040,19.332557,65.862103,2.777097,19.061288,21.913457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.831669,93.330000,82.321682,41.071000,41.008928,59.535452
49.797234,59.363582,138.300475,142.415835,98.789969,100.896958,29.279565,12.921721,135.726788,2.422392,31.927280,50.970193,32.031320,138.825580,32.028980,136.226986,32.010620,134.459057,-0.000859,0.011790,32.000000,-237.086473,136.326621,-0.023859,24.452205,0.701087,549407.771157,1.003764,19.331585,65.866923,2.777531,12.394907,7.266957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.824760,93.330000,82.313739,41.071000,41.004004,59.540261
49.798433,59.353007,138.310060,142.408803,98.793596,100.913427,29.913229,12.921276,135.732780,2.422660,31.927280,50.971809,32.031320,138.829683,32.028980,136.233329,32.010620,134.463357,-0.000860,0.011775,32.000000,-237.086956,136.330960,-0.023845,24.459064,0.700959,549392.722248,0.979331,19.318584,65.870165,2.777496,7.353387,27.898140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.811790,93.330000,82.308789,41.071000,40.999583,59.546782
49.803560,59.342259,138.312310,142.401608,98.766823,100.921421,29.930268,12.919834,135.735199,2.422421,31.927280,50.973071,32.031320,138.835967,32.028980,136.237849,32.010620,134.470446,-0.000859,0.011805,32.000000,-237.088640,136.334313,-0.023919,24.467182,0.700648,549417.613528,0.999528,19.295643,65.874098,2.777082,7.096671,30.429520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.796808,93.330000,82.305781,41.071000,40.994560,59.533810
49.801435,59.335544,138.310935,142.396639,98.788660,100.930360,29.142447,12.919044,135.736768,2.422234,31.927280,50.971277,32.031320,138.842872,32.028980,136.243719,32.010620,134.469694,-0.000858,0.011799,32.000000,-237.089513,136.336163,-0.023935,24.472243,0.700494,549448.513382,0.978200,19.283563,65.876744,2.777167,12.441766,17.345994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.780524,93.330000,82.305978,41.071000,40.991011,59.543664
49.801277,59.328675,138.311897,142.390332,98.832873,100.930396,29.205397,12.917680,135.738720,2.422275,31.927280,50.969697,32.031320,138.846927,32.028980,136.248093,32.010620,134.468828,-0.000858,0.011823,32.000000,-237.090860,136.335254,-0.023909,24.474132,0.700370,549506.448094,0.985301,19.274614,65.877568,2.777208,7.331086,14.879894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.764313,93.330000,82.306587,41.071000,40.987261,59.538216
49.804712,59.321679,138.315738,142.384738,98.938763,100.938459,29.198749,12.918007,135.745045,2.422061,31.927280,50.974294,32.031320,138.848489,32.028980,136.249739,32.010620,134.474120,-0.000856,0.011850,32.000000,-237.090542,136.338930,-0.023971,24.472589,0.700364,549522.051901,0.979721,19.270424,65.877467,2.777462,10.231210,11.828004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.749585,93.330000,82.302618,41.071000,40.983714,59.548041
49.801214,59.314313,138.312711,142.379588,98.988722,100.938629,29.172338,12.916492,135.748838,2.422063,31.927280,50.972847,32.031320,138.850185,32.028980,136.250754,32.010620,134.472889,-0.000854,0.011890,32.000000,-237.092158,136.339466,-0.024037,24.468774,0.700258,549509.644159,1.003703,19.259098,65.877469,2.777116,11.671787,7.950388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.731780,93.330000,82.308283,41.071000,40.980077,59.543812
49.804364,59.306211,138.313955,142.374554,98.958038,100.946679,30.017883,12.916865,135.752176,2.422093,31.927280,50.971876,32.031320,138.853522,32.028980,136.251006,32.010620,134.478458,-0.000853,0.011902,32.000000,-237.091921,136.342815,-0.023692,24.466442,0.700423,549546.212386,1.004581,19.254157,65.879356,2.777205,9.662228,20.282776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.716456,93.330000,82.299160,41.071000,40.975814,59.548965
49.800234,59.297911,138.338066,142.369460,98.842212,100.962877,29.877704,12.916499,135.754820,2.421296,31.927280,50.964864,32.031320,138.858735,32.028980,136.252213,32.010620,134.477650,-0.000855,0.011915,32.000000,-237.092378,136.343971,-0.023714,24.467722,0.700503,549555.298665,0.977236,19.241173,65.881251,2.777073,30.048362,19.186700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.709456,93.330000,82.306014,41.071000,40.971529,59.536239
49.800634,59.291627,138.345919,142.365380,98.772609,100.962877,29.136219,12.916753,135.761501,2.420915,31.927280,50.965363,32.031320,138.860572,32.028980,136.257892,32.010620,134.485106,-0.000856,0.011914,32.000000,-237.091996,136.349247,-0.023624,24.469258,0.700619,549613.291581,1.005308,19.235500,65.880684,2.777248,9.866053,12.012749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.701324,93.330000,82.303070,41.071000,40.968057,59.546546
49.805907,59.285258,138.353547,142.360885,98.736509,100.962709,29.178511,12.917233,135.764583,2.420924,31.927280,50.965775,32.031320,138.862327,32.028980,136.260093,32.010620,134.486419,-0.000857,0.011909,32.000000,-237.091664,136.349966,-0.023572,24.467941,0.700729,549647.705207,0.979835,19.230672,65.883521,2.777781,7.160620,19.132471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.689581,93.330000,82.301695,41.071000,40.964270,59.541058
49.801659,59.279486,138.352613,142.357065,98.675720,100.962541,30.021406,12.916443,135.763422,2.420467,31.927280,50.959568,32.031320,138.862764,32.028980,136.262391,32.010620,134.489076,-0.000857,0.011962,32.000000,-237.092523,136.353791,-0.023600,24.464614,0.700803,549642.006331,1.004386,19.227430,65.884736,2.778124,16.483905,6.970770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.675705,93.330000,82.301246,41.071000,40.962906,59.543340
49.797792,59.275312,138.344919,142.353527,98.614391,100.946283,29.889643,12.916655,135.763862,2.420314,31.927280,50.953447,32.031320,138.867964,32.028980,136.259617,32.010620,134.492484,-0.000857,0.011966,32.000000,-237.092192,136.353574,-0.023569,24.459130,0.700868,549630.800014,0.976246,19.218901,65.887754,2.778089,14.963565,10.903691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.653247,93.330000,82.307368,41.071000,40.462900,59.549339
49.794099,59.273983,138.354371,142.351232,98.665048,100.946343,30.025663,12.916400,135.766189,2.420375,31.927280,50.950752,32.031320,138.869168,32.028980,136.255166,32.010620,134.491730,-0.000857,0.011978,32.000000,-237.092477,136.352921,-0.023578,24.455152,0.700975,549582.560967,1.001672,19.219665,65.889115,2.778230,9.728015,7.847209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.644198,93.330000,82.309529,41.071000,40.461639,59.545670
49.798841,59.272834,138.360345,142.348984,98.767143,100.931141,29.197175,12.918280,135.769706,2.420517,31.927280,50.949181,32.031320,138.876242,32.028980,136.264425,32.010620,134.496529,-0.000855,0.011915,32.000000,-237.090358,136.353910,-0.023747,24.454431,0.701054,549534.433519,0.994738,19.215259,65.888660,2.778260,13.745274,16.073130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.631027,93.330000,82.309831,41.071000,40.459325,59.541766
49.801245,59.269108,138.358683,142.346915,98.761554,100.939406,29.248965,12.919510,135.772902,2.420257,31.927280,50.947734,32.031320,138.880103,32.028980,136.265518,32.010620,134.502424,-0.000853,0.011951,32.000000,-237.089312,136.358198,-0.023757,24.456244,0.701165,549497.259345,0.977198,19.218486,65.889931,2.778607,16.105407,7.314842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.616709,93.330000,82.304900,41.071000,40.456836,59.539337
49.804321,59.262168,138.366484,142.344247,98.802634,100.939227,29.191296,12.921089,135.779423,2.419961,31.927280,50.949003,32.031320,138.885194,32.028980,136.269424,32.010620,134.506724,-0.000852,0.011949,32.000000,-237.087768,136.360615,-0.023800,24.462025,0.701010,549468.997276,0.975335,19.209274,65.892719,2.778270,14.761381,15.775102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.604546,93.330000,82.302205,41.071000,40.452803,59.533515
49.811937,59.258503,138.372105,142.341701,98.909587,100.939088,29.203846,12.922631,135.780650,2.420132,31.927280,50.950953,32.031320,138.890916,32.028980,136.273330,32.010620,134.510113,-0.000852,0.011957,32.000000,-237.086204,136.364174,-0.023757,24.465968,0.700906,549484.260760,0.980366,19.203017,65.894969,2.778223,16.893153,9.858385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.593317,93.330000,82.293850,41.071000,40.449902,59.544894
49.805383,59.258745,138.361769,142.339141,98.996076,100.940908,29.157166,12.923208,135.785120,2.419482,31.927280,50.952729,32.031320,138.896739,32.028980,136.270882,32.010620,134.512038,-0.000850,0.011963,32.000000,-237.085558,136.371614,-0.023716,24.469460,0.700679,549471.797571,1.003582,19.190353,65.895784,2.778040,10.476441,8.110697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.572705,93.330000,82.296084,41.071000,40.447619,59.546615
49.799950,59.260654,138.368179,142.337326,99.010782,100.957264,29.169632,12.922647,135.782851,2.418687,31.927280,50.950556,32.031320,138.897564,32.028980,136.274214,32.010620,134.512572,-0.000848,0.011948,32.000000,-237.086142,136.372064,-0.023827,24.469540,0.700575,549480.167176,1.004180,19.190024,65.898776,2.778007,13.231344,15.800334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.561996,93.330000,82.303239,41.071000,40.446400,59.548257
49.801163,59.261861,138.364919,142.334758,99.050116,100.953241,29.191811,12.924644,135.789287,2.417944,31.927280,50.951543,32.031320,138.899837,32.028980,136.279420,32.010620,134.514226,-0.000848,0.011926,32.000000,-237.084129,136.376459,-0.023861,24.468737,0.700747,549551.863750,1.004112,19.198836,65.898416,2.778458,12.711008,12.410188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.545462,93.330000,82.300874,41.071000,40.444813,59.540694
49.803786,59.260597,138.371846,142.332075,99.084443,100.948824,30.016513,12.926188,135.794566,2.418051,31.927280,50.953763,32.031320,138.905226,32.028980,136.281147,32.010620,134.521384,-0.000849,0.011912,32.000000,-237.082568,136.381511,-0.023768,24.468470,0.700778,549576.739919,1.001682,19.199887,65.898563,2.778426,18.967446,7.446111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.529891,93.330000,82.300134,41.071000,40.442842,59.538206
49.805255,59.257624,138.374022,142.328774,99.097583,100.956719,29.163076,12.927927,135.796602,2.417855,31.927280,50.956381,32.031320,138.909170,32.028980,136.282641,32.010620,134.527226,-0.000847,0.011905,32.000000,-237.080800,136.384294,-0.023363,24.468555,0.700714,549530.397507,1.003581,19.199755,65.900052,2.778296,9.765295,10.036795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.515584,93.330000,82.297478,41.071000,40.439928,59.548070
49.804611,59.257657,138.384876,142.327045,99.145337,100.968807,29.236933,12.930073,135.797534,2.417268,31.927280,50.958710,32.031320,138.917722,32.028980,136.282547,32.010620,134.530289,-0.000849,0.011878,32.000000,-237.078532,136.387820,-0.023357,24.468563,0.700747,549568.961302,1.003878,19.193562,65.903922,2.778241,10.908458,16.585587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.508226,93.330000,82.292988,41.071000,40.437962,59.541294
49.805471,59.261069,138.395980,142.325447,99.111151,100.964369,29.186121,12.931983,135.794869,2.416362,31.927280,50.958323,32.031320,138.919959,32.028980,136.282902,32.010620,134.534917,-0.000848,0.011833,32.000000,-237.076645,136.395969,-0.023304,24.469788,0.700840,549631.650933,1.003067,19.189906,65.906923,2.778333,11.045243,11.349256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.502535,93.330000,82.293061,41.071000,40.436722,59.536613
49.797366,59.264372,138.400618,142.324044,99.105682,100.956467,29.913884,12.931315,135.792197,2.416017,31.927280,50.956443,32.031320,138.919301,32.028980,136.284924,32.010620,134.530047,-0.000848,0.011835,32.000000,-237.077084,136.397168,-0.023289,24.470940,0.700951,549612.046663,1.002565,19.195531,65.908213,2.778928,11.289118,8.570403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.488679,93.330000,82.301176,41.071000,40.435974,59.548454
49.801418,59.270400,138.390528,142.322823,99.199075,100.939959,29.178046,12.932082,135.790019,2.415291,31.927280,50.962717,32.031320,138.924032,32.028980,136.280284,32.010620,134.532129,-0.000846,0.011864,32.000000,-237.076163,136.401776,-0.023247,24.470408,0.700935,549617.711787,1.004337,19.201858,65.908161,2.778936,24.489036,14.174892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.471359,93.330000,82.299857,41.071000,40.435459,59.544894
49.801897,59.276464,138.375748,142.322170,99.281027,100.940269,29.200149,12.931678,135.787814,2.415418,31.927280,50.960482,32.031320,138.920860,32.028980,136.278015,32.010620,134.525922,-0.000846,0.011897,32.000000,-237.076543,136.397014,-0.023225,24.470162,0.700875,549556.611294,0.977300,19.205160,65.908294,2.779037,7.355622,11.803417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.448179,93.330000,82.297723,41.071000,40.435458,59.554384
49.805967,59.282255,138.377698,142.321705,99.336181,100.940499,29.178779,12.932070,135.783812,2.415279,31.927280,50.958043,32.031320,138.913581,32.028980,136.272399,32.010620,134.517390,-0.000845,0.011913,32.000000,-237.076024,136.396004,-0.023271,24.470075,0.700695,549498.920930,1.000917,19.210871,65.905771,2.778566,7.051451,11.420188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.429258,93.330000,82.291935,41.071000,40.435111,59.539563
49.796912,59.287913,138.380795,142.321602,99.357738,100.940720,29.179736,12.932462,135.782982,2.414964,31.927280,50.955858,32.031320,138.910312,32.028980,136.268003,32.010620,134.507873,-0.000843,0.011887,32.000000,-237.075540,136.392797,-0.023586,24.470815,0.700559,549504.824245,1.003814,19.210611,65.903843,2.778037,10.480673,9.295400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.420051,93.330000,82.300220,41.071000,40.434998,59.549722
49.797849,59.294309,138.374603,142.321256,99.359595,100.940830,29.176141,12.933409,135.778088,2.414813,31.927280,50.958478,32.031320,138.905980,32.028980,136.266333,32.010620,134.500132,-0.000842,0.011927,32.000000,-237.074603,136.391832,-0.023601,24.471091,0.700765,549517.073601,1.003904,19.224202,65.897669,2.778706,11.407574,6.020317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.400661,93.330000,82.299335,41.071000,40.434872,59.543684
49.794427,59.298147,138.361513,142.320305,99.366315,100.940885,29.162407,12.933169,135.773247,2.414964,31.927280,50.955315,32.031320,138.900789,32.028980,136.263352,32.010620,134.492245,-0.000841,0.011935,32.000000,-237.074683,136.389385,-0.023657,24.472724,0.700738,549525.789326,1.003314,19.229505,65.895035,2.778614,12.581650,11.671626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.378085,93.330000,82.302137,41.071000,40.434400,59.536829
49.789500,59.302623,138.356729,142.319402,99.314216,100.940964,29.956848,12.932412,135.763354,2.414779,31.927280,50.956603,32.031320,138.891551,32.028980,136.252904,32.010620,134.487108,-0.000841,0.011985,32.000000,-237.075463,136.384208,-0.023815,24.474828,0.700702,549534.018037,0.975216,19.238302,65.889353,2.778572,11.027363,23.894341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.361364,93.330000,82.308434,41.071000,40.433657,59.537134
49.791590,59.308167,138.344648,142.319092,99.305796,100.932846,29.187068,12.932240,135.755365,2.415259,31.927280,50.955829,32.031320,138.883021,32.028980,136.244727,32.010620,134.479649,-0.000843,0.011992,32.000000,-237.075434,136.379389,-0.023814,24.477081,0.700726,549542.745210,1.000476,19.249531,65.886727,2.778839,10.159838,18.146028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.339531,93.330000,82.311158,41.071000,40.433493,59.552466
49.784687,59.315684,138.332122,142.318746,99.315464,100.933187,29.168028,12.929565,135.745126,2.415052,31.927280,50.947530,32.031320,138.875308,32.028980,136.235568,32.010620,134.470480,-0.000843,0.012049,32.000000,-237.078139,136.369281,-0.023884,24.476883,0.700653,549550.172406,0.978074,19.254547,65.884297,2.778661,24.220622,7.384303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.314044,93.330000,82.318105,41.071000,40.433712,59.542435
49.782797,59.320657,138.328735,142.318501,99.288200,100.933342,29.870517,12.928736,135.737172,2.414162,31.927280,50.944416,32.031320,138.865968,32.028980,136.226149,32.010620,134.464715,-0.000844,0.012017,32.000000,-237.078943,136.360694,-0.023890,24.477639,0.700533,549514.663180,1.003905,19.262518,65.880572,2.778531,8.057368,33.506666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.295680,93.330000,82.322053,41.071000,40.433558,59.545198
49.780267,59.325023,138.323996,142.318467,99.264041,100.931912,29.855875,12.929141,135.727203,2.414621,31.927280,50.943338,32.031320,138.859482,32.028980,136.214902,32.010620,134.454169,-0.000843,0.011983,32.000000,-237.078607,136.353379,-0.023822,24.476567,0.700550,549526.999856,1.004713,19.273253,65.876580,2.778524,1.376563,18.733603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.274797,93.330000,82.331453,41.071000,40.432994,59.540360
49.779806,59.328172,138.312275,142.318760,99.215355,100.915680,29.185687,12.929452,135.726027,2.414865,31.927280,50.942414,32.031320,138.853720,32.028980,136.206116,32.010620,134.448483,-0.000844,0.011989,32.000000,-237.078308,136.346138,-0.023776,24.473576,0.700629,549527.953948,1.004394,19.284031,65.871734,2.778784,9.730076,8.235532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.249385,93.330000,82.335912,41.071000,40.432017,59.540547
49.775518,59.329916,138.315007,142.318523,99.190818,100.915509,29.169555,12.929783,135.717142,2.415017,31.927280,50.944311,32.031320,138.850334,32.028980,136.199423,32.010620,134.445987,-0.000841,0.012001,32.000000,-237.078019,136.338920,-0.023356,24.469862,0.700581,549490.005212,1.004488,19.288289,65.867148,2.778580,7.805169,7.460718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.236527,93.330000,82.340492,41.071000,40.430987,59.542769
49.777085,59.331241,138.322506,142.317291,99.174457,100.924831,29.900720,12.930392,135.711677,2.414375,31.927280,50.944926,32.031320,138.844942,32.028980,136.192655,32.010620,134.440347,-0.000838,0.012071,32.000000,-237.077259,136.334235,-0.023477,24.465747,0.700680,549447.540996,1.001576,19.292200,65.866142,2.778706,28.222593,9.286527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.223493,93.330000,82.343656,41.071000,40.429496,59.546949
49.775652,59.332268,138.312149,142.315554,99.107521,100.916936,29.926121,12.930123,135.708380,2.413823,31.927280,50.945150,32.031320,138.846475,32.028980,136.190640,32.010620,134.440124,-0.000840,0.012070,32.000000,-237.077531,136.334001,-0.023487,24.465086,0.700862,549472.255679,1.004467,19.292498,65.865155,2.778816,5.717260,14.267856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.202320,93.330000,82.345203,41.071000,40.428252,59.549231
49.772484,59.331906,138.300068,142.313010,98.982175,100.904840,29.197990,12.928701,135.709932,2.413772,31.927280,50.945856,32.031320,138.843187,32.028980,136.196608,32.010620,134.442820,-0.000839,-0.012175,32.000000,-237.079180,136.336401,-0.023551,24.467599,0.700873,549458.154385,1.003835,19.294150,65.862655,2.778654,6.602221,8.655743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.177415,93.330000,82.358263,41.071000,40.426501,59.531882
49.775825,59.328262,138.281684,142.311045,98.908097,100.917471,29.943539,12.927414,135.714857,2.413635,31.927280,50.940434,32.031320,138.846629,32.028980,136.202262,32.010620,134.443683,-0.000841,-0.021747,32.000000,-237.080379,136.332145,-0.023547,24.471152,0.700820,549416.924425,1.003964,19.299466,65.863566,2.778788,16.680836,23.910724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.150734,93.330000,82.355440,41.071000,40.423980,59.542022
49.780414,59.324265,138.283537,142.309413,98.878058,100.917377,29.283859,12.927421,135.719395,2.413186,31.927280,50.942728,32.031320,138.851548,32.028980,136.204750,32.010620,134.444606,-0.000841,-0.036286,32.000000,-237.080519,136.331127,-0.023586,24.474073,0.700599,549457.754624,1.005499,19.293251,65.863719,2.778153,6.952310,6.213778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.134504,93.330000,82.359566,41.071000,40.421240,59.529364
49.787606,59.320905,138.290750,142.307919,98.841793,100.917293,29.235254,12.926971,135.727635,2.413496,31.927280,50.944422,32.031320,138.850177,32.028980,136.216095,32.010620,134.451376,-0.000841,-0.071677,32.000000,-237.081156,136.334016,-0.023563,24.476217,0.700481,549453.499030,1.002029,19.288747,65.864585,2.778055,7.578105,14.070886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.121489,93.330000,82.351835,41.071000,40.418639,59.538609
49.789698,59.315948,138.307451,142.306589,98.717753,100.917340,29.156772,12.927221,135.738067,2.413909,31.927280,50.949896,32.031320,138.852815,32.028980,136.221772,32.010620,134.469344,-0.000840,-0.115409,32.000000,-237.080937,136.348589,-0.023832,24.477857,0.700342,549445.203785,1.004850,19.280032,65.866729,2.777878,12.165054,16.112304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.112646,93.330000,82.348159,41.071000,40.415453,59.528106
49.791539,59.311014,138.318209,142.304921,98.635896,100.917117,30.000948,12.927059,135.745585,2.414000,31.927280,50.952368,32.031320,138.862067,32.028980,136.231844,32.010620,134.485461,-0.000839,-0.154620,32.000000,-237.081403,136.359368,-0.024040,24.481208,0.700227,549437.810651,1.004873,19.267798,65.873074,2.777670,1.680830,18.991694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.105197,93.330000,82.349866,41.071000,40.412476,59.536622
49.804605,59.304911,138.314466,142.301832,98.537142,100.925174,29.931904,12.928362,135.760819,2.414382,31.927280,50.963344,32.031320,138.884662,32.028980,136.245618,32.010620,134.494782,-0.000838,-0.182650,32.000000,-237.080202,136.371671,-0.024003,24.489051,0.700181,549428.969118,0.976976,19.259945,65.881915,2.777854,15.258773,25.278491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.082295,93.330000,82.338311,41.071000,40.408806,59.540743
49.808078,59.299881,138.329754,142.299121,98.542658,100.926037,29.964288,12.928348,135.773767,2.414956,31.927280,50.969544,32.031320,138.895704,32.028980,136.257075,32.010620,134.514025,-0.000837,-0.214768,32.000000,-237.080149,136.387155,-0.024037,24.496537,0.699941,549419.185904,0.977127,19.250566,65.888363,2.777497,9.270541,21.325396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.075922,93.330000,82.334849,41.071000,40.405766,59.531902
49.815298,59.294020,138.357613,142.296364,98.609030,100.925969,29.154664,12.926687,135.792353,2.414292,31.927280,50.975217,32.031320,138.907382,32.028980,136.272938,32.010620,134.536756,-0.000837,-0.254479,32.000000,-237.081866,136.401958,-0.024017,24.504806,0.699672,549457.110082,1.004931,19.236929,65.895192,2.777349,9.781161,10.355751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.073001,93.330000,82.319181,41.071000,40.402107,59.533131
49.829135,59.290638,138.377271,142.294364,98.672185,100.933819,29.925452,12.927419,135.809951,2.414691,31.927280,50.983544,32.031320,138.921978,32.028980,136.288190,32.010620,134.548287,-0.000836,-0.281895,32.000000,-237.081145,136.417995,-0.023872,24.507870,0.699358,549446.072393,0.975731,19.220119,65.905826,2.777071,9.055262,33.616820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.071325,93.330000,82.305679,41.071000,40.399376,59.532275
49.830702,59.288055,138.404942,142.291470,98.578512,100.941900,29.174701,12.925632,135.830300,2.415058,31.927280,50.984064,32.031320,138.943581,32.028980,136.306060,32.010620,134.563062,-0.000836,-0.344988,32.000000,-237.082994,136.435536,-0.023978,24.507302,0.699195,549434.718357,0.976170,19.207310,65.913536,2.777178,9.822133,7.160959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.072557,93.330000,82.295450,41.071000,40.396658,59.538609
49.833021,59.284407,138.426261,142.289284,98.543859,100.962266,29.258392,12.925664,135.847018,2.414463,31.927280,50.992331,32.031320,138.963024,32.028980,136.325476,32.010620,134.574125,-0.000836,-0.397579,32.000000,-237.083061,136.452859,-0.023993,24.505661,0.699178,549470.636545,1.003213,19.194869,65.919096,2.777120,1.175871,9.296950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.074491,93.330000,82.290165,41.071000,40.394079,59.528361
49.836630,59.279519,138.445068,142.287017,98.509139,100.986503,29.183003,12.926267,135.869280,2.415290,31.927280,51.002488,32.031320,138.981928,32.028980,136.345498,32.010620,134.596487,-0.000835,-0.460668,32.000000,-237.082424,136.475233,-0.024045,24.503927,0.699515,549578.344198,1.003477,19.193552,65.926066,2.777764,14.452198,6.932342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.070861,93.330000,82.281963,41.071000,40.390719,59.542858
49.843629,59.275068,138.454848,142.285121,98.442428,101.006609,29.153609,12.924780,135.883850,2.414908,31.927280,51.008764,32.031320,138.999422,32.028980,136.365007,32.010620,134.616250,-0.000837,-0.513174,32.000000,-237.083949,136.485456,-0.024082,24.503806,0.699740,549681.645851,0.978503,19.185222,65.932862,2.777907,6.914253,19.771604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.066089,93.330000,82.265514,41.071000,40.387743,59.539140
49.853528,59.269713,138.483059,142.281655,98.505598,101.030592,29.179180,12.924944,135.905783,2.414417,31.927280,51.010249,32.031320,139.017062,32.028980,136.387216,32.010620,134.639557,-0.000837,-0.576250,32.000000,-237.083798,136.503718,-0.023883,24.507389,0.699879,549803.186691,0.976723,19.171337,65.946096,2.777750,13.452934,7.260818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.068741,93.330000,82.249551,41.071000,40.384136,59.538314
49.856064,59.266878,138.492652,142.278950,98.518402,101.038786,29.445071,12.922367,135.921383,2.415034,31.927280,51.014367,32.031320,139.030583,32.028980,136.402803,32.010620,134.650688,-0.000838,-0.631100,32.000000,-237.086338,136.515520,-0.024183,24.512807,0.699972,549904.280049,1.003926,19.161922,65.954711,2.777837,9.446435,8.023499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.062574,93.330000,82.239073,41.071000,40.381560,59.527732
49.861694,59.265254,138.508590,142.277009,98.477274,101.042925,29.892959,12.921181,135.938300,2.414726,31.927280,51.014889,32.031320,139.042216,32.028980,136.413780,32.010620,134.661048,-0.000841,-0.695379,32.000000,-237.087604,136.526425,-0.024069,24.519553,0.699976,550007.182999,0.980188,19.153576,65.962456,2.777995,5.980453,6.062035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.062802,93.330000,82.223956,41.071000,40.378975,59.544058
49.860107,59.265570,138.514909,142.276376,98.516278,101.062150,29.247793,12.918790,135.944445,2.415458,31.927280,51.018022,32.031320,139.045510,32.028980,136.420068,32.010620,134.666825,-0.000840,-0.747982,32.000000,-237.090100,136.526504,-0.024047,24.523618,0.699820,550003.419374,0.977177,19.146540,65.969096,2.778078,24.681070,7.331650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.055644,93.330000,82.212511,41.071000,40.377196,59.531784
49.862393,59.268023,138.538125,142.276747,98.530806,101.070181,29.312305,12.917432,135.948639,2.415214,31.927280,51.013631,32.031320,139.052033,32.028980,136.422179,32.010620,134.664904,-0.000839,-0.800243,32.000000,-237.091501,136.527516,-0.024075,24.524648,0.699703,550082.219877,1.003597,19.140015,65.973883,2.777896,1.609903,16.586899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.055293,93.330000,82.203758,41.071000,40.375804,59.540743
49.862001,59.272092,138.547734,142.277411,98.557671,101.070013,29.940277,12.917162,135.945362,2.415410,31.927280,51.020668,32.031320,139.055935,32.028980,136.419634,32.010620,134.663837,-0.000839,-0.833851,32.000000,-237.091744,136.526639,-0.024001,24.522725,0.699767,550127.571534,1.002636,19.141855,65.973434,2.778211,29.624240,6.333677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.052881,93.330000,82.191094,41.071000,40.375101,59.543241
49.861455,59.277367,138.556905,142.277748,98.582126,101.069989,29.168666,12.917573,135.946268,2.416676,31.927280,51.024182,32.031320,139.053917,32.028980,136.419936,32.010620,134.663550,-0.000837,-0.887075,32.000000,-237.091322,136.528385,-0.024129,24.519614,0.699930,550198.136617,1.001957,19.143680,65.971998,2.778422,16.070952,10.966000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.049675,93.330000,82.186295,41.071000,40.374607,59.551394
49.856979,59.280307,138.558718,142.277567,98.604561,101.070296,29.166373,12.918067,135.940982,2.416477,31.927280,51.023605,32.031320,139.055876,32.028980,136.411617,32.010620,134.662439,-0.000837,-0.915349,32.000000,-237.090925,136.528568,-0.024158,24.518210,0.700096,550183.283269,0.979816,19.151955,65.972128,2.778834,8.762796,9.035677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.042508,93.330000,82.178499,41.071000,40.373821,59.542238
49.853231,59.282176,138.547129,142.276050,98.652674,101.078086,29.172283,12.918776,135.938536,2.416329,31.927280,51.021354,32.031320,139.056604,32.028980,136.408922,32.010620,134.651538,-0.000839,-0.934691,32.000000,-237.090154,136.518632,-0.024091,24.521895,0.700230,550189.837641,0.977096,19.156605,65.972475,2.778989,12.158905,26.271700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.024279,93.330000,82.173173,41.071000,40.371469,59.540104
49.851052,59.282063,138.548719,142.274159,98.707362,101.078151,30.004626,12.919880,135.934407,2.415713,31.927280,51.015524,32.031320,139.055266,32.028980,136.405344,32.010620,134.641328,-0.000840,-0.946039,32.000000,-237.088884,136.514318,-0.024019,24.524590,0.700170,550193.021074,1.003706,19.160331,65.968673,2.778890,7.112437,12.799966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.017518,93.330000,82.171388,41.071000,40.367824,59.540704
49.847109,59.280373,138.548150,142.271427,98.777763,101.093697,29.159685,12.918907,135.924589,2.415300,31.927280,51.011389,32.031320,139.041031,32.028980,136.398796,32.010620,134.638544,-0.000843,-0.982221,32.000000,-237.089826,136.509356,-0.024025,24.523745,0.700217,550240.245959,1.004257,19.167685,65.963043,2.779274,11.496042,6.652715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.004238,93.330000,82.163700,41.071000,40.363383,59.542150
49.844775,59.278802,138.547207,142.268889,98.776207,101.100862,30.025745,12.917733,135.917861,2.416032,31.927280,51.006192,32.031320,139.030916,32.028980,136.391617,32.010620,134.625761,-0.000844,-1.005259,32.000000,-237.091200,136.492094,-0.024010,24.517743,0.700270,550282.571244,0.976543,19.171876,65.961326,2.779399,14.794701,9.983569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.993967,93.330000,82.162701,41.071000,40.359002,59.540586
49.835131,59.278626,138.537550,142.265688,98.682736,101.108746,29.904369,12.918126,135.900714,2.416187,31.927280,51.001124,32.031320,139.023110,32.028980,136.381319,32.010620,134.612981,-0.000845,-1.029250,32.000000,-237.090758,136.476918,-0.024119,24.509166,0.700569,550363.790023,0.978131,19.174535,65.957594,2.779647,7.493059,15.180371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.979967,93.330000,82.162833,41.071000,40.354793,59.545228
49.832020,59.278197,138.515818,142.263848,98.603221,101.104655,29.144180,12.919199,135.889733,2.415958,31.927280,50.998575,32.031320,139.014970,32.028980,136.372272,32.010620,134.608182,-0.000848,-1.064323,32.000000,-237.089838,136.466235,-0.024096,24.504818,0.700912,550408.149133,1.003864,19.178489,65.951537,2.779919,26.135356,16.790776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.959419,93.330000,82.160233,41.071000,40.351482,59.536337
49.823518,59.274834,138.496517,142.261773,98.629410,101.110593,29.261037,12.921571,135.870094,2.415284,31.927280,50.997953,32.031320,138.999865,32.028980,136.357257,32.010620,134.596101,-0.000849,-1.070175,32.000000,-237.087519,136.450561,-0.024106,24.505291,0.701070,550409.619771,1.003763,19.182184,65.945905,2.779706,10.120362,6.808479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.931940,93.330000,82.167583,41.071000,40.345686,59.539927
49.822661,59.272647,138.479412,142.260078,98.650911,101.092422,29.157238,12.923168,135.854329,2.415637,31.927280,50.990378,32.031320,138.981127,32.028980,136.340786,32.010620,134.582998,-0.000851,-1.070765,32.000000,-237.085775,136.438466,-0.024076,24.506495,0.701095,550386.174469,1.005905,19.186853,65.942086,2.779705,20.972940,19.035976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.914095,93.330000,82.165784,41.071000,40.340939,59.540232
49.823015,59.272296,138.471518,142.258469,98.680882,101.072145,29.961486,12.925912,135.840379,2.415088,31.927280,50.985919,32.031320,138.969121,32.028980,136.330844,32.010620,134.570695,-0.000850,-1.073650,32.000000,-237.082998,136.423225,-0.024015,24.505601,0.701040,550363.997147,1.005249,19.190702,65.935294,2.779745,12.270766,13.473686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.894183,93.330000,82.165462,41.071000,40.337247,59.548070
49.824578,59.269449,138.478773,142.256196,98.675550,101.043486,29.931264,12.928069,135.823793,2.414819,31.927280,50.981936,32.031320,138.956352,32.028980,136.316064,32.010620,134.555264,-0.000849,-1.077732,32.000000,-237.080657,136.410030,-0.023710,24.498892,0.700782,550251.160722,1.003024,19.188027,65.930495,2.779355,9.923332,9.376237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.882484,93.330000,82.156570,41.071000,40.331160,59.537616
49.819474,59.265888,138.458917,142.254757,98.636989,101.023136,29.878367,12.926795,135.807762,2.414969,31.927280,50.981664,32.031320,138.943783,32.028980,136.303481,32.010620,134.542628,-0.000848,-1.080655,32.000000,-237.081864,136.399606,-0.023844,24.494443,0.700726,550115.348451,0.977793,19.186943,65.921602,2.779306,9.069966,7.037112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.863175,93.330000,82.157298,41.071000,40.325911,59.541835
49.816766,59.261850,138.451839,142.252741,98.591253,101.010541,29.327557,12.929339,135.792180,2.414706,31.927280,50.978115,32.031320,138.934629,32.028980,136.294083,32.010620,134.535172,-0.000850,-1.081844,32.000000,-237.079342,136.394511,-0.023822,24.491522,0.700738,549978.326830,1.003488,19.185922,65.915752,2.779348,23.780893,9.829671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.846214,93.330000,82.156564,41.071000,40.319373,59.541422
49.815357,59.259943,138.441615,142.251233,98.651000,101.002130,29.984102,12.929325,135.781107,2.415043,31.927280,50.973819,32.031320,138.926499,32.028980,136.286028,32.010620,134.526382,-0.000850,-1.083567,32.000000,-237.079241,136.385892,-0.023886,24.490246,0.700550,549860.029659,1.005265,19.176858,65.911810,2.778849,10.491580,7.745451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.825750,93.330000,82.156154,41.071000,40.314788,59.541540
49.813857,59.255333,138.430265,142.249934,98.586516,100.985979,29.170789,12.929529,135.774552,2.414423,31.927280,50.970131,32.031320,138.919245,32.028980,136.278875,32.010620,134.520932,-0.000852,-1.087057,32.000000,-237.079070,136.381397,-0.023874,24.484295,0.700683,549857.006308,1.004395,19.183204,65.905825,2.779136,9.142191,16.538143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.803448,93.330000,82.155530,41.071000,40.308616,59.541038
49.816191,59.247555,138.412598,142.248015,98.533090,101.002311,29.195433,12.930729,135.771817,2.415323,31.927280,50.970840,32.031320,138.917944,32.028980,136.277110,32.010620,134.521511,-0.000853,-1.088232,32.000000,-237.077657,136.384418,-0.023930,24.479528,0.700635,549745.580727,1.003238,19.185734,65.903004,2.779134,9.634715,14.223569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.782465,93.330000,82.150569,41.071000,40.301030,59.535796
49.812858,59.236738,138.402242,142.244516,98.548586,100.986055,29.179208,12.932200,135.768253,2.415980,31.927280,50.971183,32.031320,138.917354,32.028980,136.279913,32.010620,134.526905,-0.000854,-1.087792,32.000000,-237.076162,136.387414,-0.024092,24.478829,0.700742,549779.335600,1.003117,19.174852,65.903144,2.778678,22.883137,11.406939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.759567,93.330000,82.156673,41.071000,40.290788,59.543841
49.815868,59.228506,138.394602,142.241250,98.488781,101.002329,29.176759,12.931375,135.766617,2.415493,31.927280,50.972386,32.031320,138.917192,32.028980,136.283156,32.010620,134.525591,-0.000856,-1.087784,32.000000,-237.076955,136.386166,-0.024126,24.482809,0.700712,549745.019697,1.004046,19.164793,65.905304,2.778404,3.074504,16.287239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.743558,93.330000,82.147995,41.071000,40.282461,59.544412
49.811882,59.219665,138.392473,142.237269,98.486703,101.002240,29.891005,12.930218,135.767091,2.415807,31.927280,50.969907,32.031320,138.922563,32.028980,136.286624,32.010620,134.525796,-0.000857,-1.088943,32.000000,-237.078204,136.388762,-0.024095,24.486625,0.700621,549731.207706,0.976993,19.157060,65.905378,2.778412,7.001667,5.961720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.724161,93.330000,82.147676,41.071000,40.273202,59.537350
49.810039,59.212027,138.414731,142.233833,98.515562,101.010580,29.981712,12.930399,135.769397,2.416268,31.927280,50.966076,32.031320,138.928594,32.028980,136.288039,32.010620,134.532619,-0.000856,-1.090703,32.000000,-237.078069,136.398385,-0.024053,24.484024,0.700495,549767.042544,0.990569,19.149347,65.903780,2.778221,23.279162,9.309010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.724008,93.330000,82.147979,41.071000,40.265187,59.537340
