OSU 80 Ton Compressor Load Stand
49.810629,59.205878,138.417761,142.230362,98.489122,101.006410,30.032690,12.929979,135.771043,2.416677,31.927280,50.970441,32.031320,138.935810,32.028980,136.293472,32.010620,134.534274,-0.000855,-1.091270,32.000000,-237.078415,136.403183,-0.024141,24.478981,0.700646,549801.369039,0.976946,19.143476,65.906759,2.778723,22.088352,6.376050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.708262,93.330000,82.143914,41.071000,40.257052,59.538609
49.812062,59.202982,138.438331,142.228201,98.467452,100.998914,30.026729,12.930793,135.776777,2.417391,31.927280,50.970794,32.031320,138.938825,32.028980,136.301714,32.010620,134.535826,-0.000854,-1.091318,32.000000,-237.077491,136.404120,-0.024108,24.477533,0.700700,549768.484371,0.977162,19.133620,65.909570,2.778609,9.342309,9.380313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.710583,93.330000,82.145869,41.071000,40.251614,59.539160
49.816401,59.200443,138.428912,142.226896,98.520328,100.982700,29.204681,12.933559,135.786263,2.416838,31.927280,50.977725,32.031320,138.945036,32.028980,136.307730,32.010620,134.544733,-0.000854,-1.093684,32.000000,-237.074620,136.416985,-0.024121,24.483519,0.700932,549724.218422,1.002348,19.135086,65.908357,2.779381,14.286011,13.340628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.691983,93.330000,82.137582,41.071000,40.245733,59.528853
49.818955,59.197820,138.427761,142.225864,98.577423,100.974609,29.139754,12.933363,135.795605,2.417042,31.927280,50.978278,32.031320,138.956606,32.028980,136.310927,32.010620,134.556135,-0.000854,-1.093116,32.000000,-237.074780,136.428027,-0.024180,24.489737,0.700670,549653.240027,0.976838,19.126560,65.911163,2.778934,16.751724,59.989321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.678518,93.330000,82.130885,41.071000,40.240575,59.535541
49.819815,59.195399,138.444161,142.223463,98.597548,100.986797,29.985190,12.933666,135.807984,2.417002,31.927280,50.977586,32.031320,138.970638,32.028980,136.317314,32.010620,134.568858,-0.000851,-1.092503,32.000000,-237.074521,136.439200,-0.024223,24.492133,0.700272,549580.840487,0.977841,19.118261,65.918038,2.778613,10.355455,15.747209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.671426,93.330000,82.129367,41.071000,40.234594,59.539947
49.821038,59.194328,138.453679,142.221280,98.608967,100.995069,29.229886,12.932647,135.818506,2.417180,31.927280,50.977275,32.031320,138.979604,32.028980,136.327559,32.010620,134.577044,-0.000852,-1.092516,32.000000,-237.075401,136.452556,-0.023935,24.490187,0.700195,549577.837484,0.974928,19.117761,65.923936,2.778793,19.873052,15.727733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.664848,93.330000,82.121411,41.071000,40.230191,59.534380
49.827120,59.193904,138.461595,142.218776,98.616086,101.006924,29.168278,12.932272,135.833471,2.417895,31.927280,50.975486,32.031320,138.996631,32.028980,136.338918,32.010620,134.599075,-0.000850,-1.094887,32.000000,-237.075891,136.466590,-0.023849,24.490099,0.700314,549685.423067,1.003746,19.109724,65.927776,2.778700,13.350080,6.783972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.657229,93.330000,82.112910,41.071000,40.225410,59.532954
49.832553,59.192767,138.477134,142.216989,98.592620,101.018923,29.185007,12.932438,135.847285,2.417565,31.927280,50.983318,32.031320,139.007004,32.028980,136.346769,32.010620,134.611585,-0.000852,-1.094908,32.000000,-237.075732,136.483749,-0.023963,24.494869,0.700361,549702.841623,1.002395,19.104174,65.935537,2.778669,1.441482,8.056769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.655518,93.330000,82.101523,41.071000,40.221009,59.537567
49.831047,59.193088,138.476000,142.215006,98.640024,101.039544,29.150396,12.932268,135.861119,2.418301,31.927280,50.985189,32.031320,139.015936,32.028980,136.359357,32.010620,134.619908,-0.000851,-1.094941,32.000000,-237.076061,136.497421,-0.024017,24.503552,0.700404,549765.664871,1.003391,19.100578,65.943859,2.778840,5.951518,12.425989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.642407,93.330000,82.096641,41.071000,40.216643,59.540940
49.832626,59.195025,138.492103,142.213645,98.757664,101.055813,29.239553,12.933936,135.875654,2.418206,31.927280,50.988836,32.031320,139.027645,32.028980,136.371238,32.010620,134.631944,-0.000853,-1.094948,32.000000,-237.074597,136.506512,-0.023976,24.505564,0.700390,549878.070169,1.003294,19.101569,65.949826,2.779011,13.647296,7.931679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.639291,93.330000,82.092286,41.071000,40.213788,59.535334
49.837475,59.197460,138.500687,142.212614,98.804234,101.072546,29.892946,12.934413,135.891334,2.418451,31.927280,50.995362,32.031320,139.039166,32.028980,136.380757,32.010620,134.641798,-0.000850,-1.094913,32.000000,-237.073865,136.521516,-0.024027,24.502700,0.700312,549967.053179,1.004174,19.099420,65.953805,2.778995,6.180419,8.390897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.634444,93.330000,82.082368,41.071000,40.210849,59.533436
49.844914,59.197152,138.510218,142.211638,98.786811,101.088897,29.182081,12.934550,135.903630,2.418970,31.927280,50.997365,32.031320,139.050650,32.028980,136.394588,32.010620,134.653839,-0.000850,-1.094938,32.000000,-237.073824,136.529993,-0.023948,24.502246,0.700531,550059.000925,1.003237,19.100210,65.959312,2.779224,8.592596,6.415199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.629020,93.330000,82.066986,41.071000,40.207153,59.539022
49.849396,59.196751,138.535433,142.210068,98.861052,101.084923,29.166527,12.935714,135.923581,2.419994,31.927280,51.004355,32.031320,139.065626,32.028980,136.411193,32.010620,134.670566,-0.000849,-1.094958,32.000000,-237.072568,136.548227,-0.024267,24.509483,0.700653,550169.424617,1.003536,19.091914,65.965007,2.778915,2.334357,7.575850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.631507,93.330000,82.055596,41.071000,40.202203,59.534331
49.852457,59.198394,138.554147,142.209279,98.925350,101.072641,29.877515,12.935402,135.935000,2.419685,31.927280,51.009033,32.031320,139.076349,32.028980,136.423713,32.010620,134.677273,-0.000849,-1.094949,32.000000,-237.072902,136.555244,-0.024288,24.517599,0.700592,550189.134383,1.005746,19.087389,65.971368,2.778914,16.839177,30.882152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.632053,93.330000,82.044595,41.071000,40.199294,59.531784
49.858433,59.200787,138.564965,142.208975,98.927553,101.084708,29.165407,12.935723,135.948506,2.418734,31.927280,51.007389,32.031320,139.084732,32.028980,136.432431,32.010620,134.681895,-0.000848,-1.096346,32.000000,-237.072692,136.565135,-0.024195,24.520243,0.700228,550100.022481,1.002291,19.082337,65.977729,2.779101,7.154913,14.297834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.630969,93.330000,82.031696,41.071000,40.196885,59.550135
49.859830,59.204279,138.572586,142.209948,98.981331,101.096999,29.177677,12.933980,135.958213,2.418655,31.927280,51.005353,32.031320,139.090643,32.028980,136.435910,32.010620,134.690665,-0.000846,-1.096554,32.000000,-237.074360,136.576933,-0.024065,24.516725,0.700138,550122.436214,0.978708,19.081425,65.980591,2.779214,13.476712,9.749530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.624844,93.330000,82.019961,41.071000,40.194398,59.530073
49.862494,59.206787,138.589965,142.211322,98.990626,101.096862,29.152521,12.935432,135.967390,2.418457,31.927280,51.009929,32.031320,139.095277,32.028980,136.444480,32.010620,134.699482,-0.000846,-1.096585,32.000000,-237.072818,136.587475,-0.024207,24.515692,0.700336,550237.021529,0.976075,19.083933,65.983603,2.779334,17.179759,18.707294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.627347,93.330000,82.005334,41.071000,40.192102,59.540114
49.867235,59.209417,138.590298,142.213096,99.023610,101.108778,29.770122,12.935464,135.977479,2.418049,31.927280,51.016096,32.031320,139.097615,32.028980,136.456984,32.010620,134.705372,-0.000844,-1.096558,32.000000,-237.072717,136.599618,-0.024139,24.522696,0.700366,550214.031334,1.003764,19.078181,65.989391,2.779289,10.331471,13.660979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.617988,93.330000,81.992907,41.071000,40.190734,59.531980
49.872592,59.209705,138.606521,142.213958,99.088962,101.129062,30.031065,12.936904,135.987441,2.418364,31.927280,51.018164,32.031320,139.103973,32.028980,136.465810,32.010620,134.715110,-0.000843,-1.096567,32.000000,-237.071277,136.606768,-0.024184,24.530565,0.700460,550294.673481,1.003820,19.082095,65.991267,2.779484,13.649516,19.759247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.619834,93.330000,81.977612,41.071000,40.190734,59.530230
49.879898,59.207771,138.601508,142.213679,99.109716,101.149261,29.274227,12.937597,135.997937,2.418490,31.927280,51.026656,32.031320,139.116230,32.028980,136.468051,32.010620,134.726705,-0.000843,-1.096559,32.000000,-237.070658,136.616864,-0.024137,24.534018,0.700213,550370.302880,1.004076,19.076276,65.994887,2.779195,9.759045,19.864140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.608231,93.330000,81.952505,39.071000,40.190734,59.535718
49.879370,59.205153,138.621189,142.211944,99.161572,101.165498,29.350736,12.936249,136.002304,2.418557,31.927280,51.025947,32.031320,139.128357,32.028980,136.474531,32.010620,134.739550,-0.000843,-1.096538,32.000000,-237.071950,136.620249,-0.024029,24.529311,0.700124,550477.818183,0.995610,19.069599,65.999954,2.778993,10.345263,16.718247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.611377,93.330000,81.944459,39.071000,40.190734,59.530436
49.873412,59.201759,138.632687,142.208832,99.134100,101.169842,29.678367,12.935964,136.007599,2.418027,31.927280,51.030302,32.031320,139.131923,32.028980,136.484297,32.010620,134.734323,-0.000842,-1.097110,32.000000,-237.072431,136.628739,-0.023786,24.523405,0.700294,550562.029882,0.980153,19.064225,66.007116,2.779077,9.422275,20.869948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.609244,93.330000,81.939221,39.071000,40.190734,59.529836
49.877578,59.200570,138.646395,142.206925,99.147275,101.165947,29.678405,12.936179,136.006540,2.418083,31.927280,51.030508,32.031320,139.129441,32.028980,136.489727,32.010620,134.735772,-0.000844,-1.100041,32.000000,-237.072150,136.632695,-0.023647,24.523422,0.700640,550625.845774,1.002629,19.063413,66.008738,2.779468,19.201207,10.415240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.613960,93.330000,81.921575,39.971000,40.190734,59.539101
49.876117,59.206139,138.645414,142.206418,99.116205,101.149906,29.226795,12.936203,136.009381,2.418440,31.927280,51.030846,32.031320,139.128995,32.028980,136.488219,32.010620,134.741903,-0.000842,-1.100030,32.000000,-237.072089,136.628707,-0.023605,24.528672,0.700796,550623.338864,0.998139,19.060146,66.007784,2.779758,16.138410,21.105029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.605919,93.330000,81.912893,39.971000,40.190734,59.546064
49.872550,59.216668,138.639229,142.207296,99.117540,101.137631,29.330707,12.937880,136.009284,2.418029,31.927280,51.033231,32.031320,139.125777,32.028980,136.487319,32.010620,134.734244,-0.000842,-1.101741,32.000000,-237.070462,136.624414,-0.023720,24.531282,0.700678,550582.005792,0.994861,19.063912,66.008068,2.779882,12.327156,15.990802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.595523,93.330000,81.905734,39.971000,40.190734,59.535934
49.859825,59.234230,138.626057,142.210664,99.089356,101.121580,29.422263,12.935886,135.997092,2.417969,31.927280,51.025099,32.031320,139.114103,32.028980,136.479013,32.010620,134.722837,-0.000841,-1.104050,32.000000,-237.072338,136.613984,-0.023556,24.527471,0.700451,550465.188876,0.997906,19.078177,66.008808,2.780080,7.738116,6.408371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.579915,93.330000,81.903992,39.971000,40.190734,59.545995
49.856126,59.250166,138.616312,142.214903,99.139456,101.100922,29.231806,12.937158,135.988507,2.417635,31.927280,51.023011,32.031320,139.104483,32.028980,136.469552,32.010620,134.713170,-0.000843,-1.106950,32.000000,-237.071114,136.603565,-0.023653,24.519867,0.700467,550439.829510,0.998632,19.095377,66.003970,2.780119,11.642468,12.139166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.566621,93.330000,81.903410,40.671000,40.190734,59.539986
49.853653,59.268951,138.597482,142.220795,99.097153,101.084464,29.518650,12.937446,135.975339,2.417615,31.927280,51.016553,32.031320,139.091812,32.028980,136.452471,32.010620,134.697823,-0.000843,-1.110443,32.000000,-237.070711,136.589121,-0.023651,24.515016,0.700717,550359.896366,0.981852,19.129495,65.998415,2.780658,15.097321,10.529445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.548573,93.330000,81.897315,40.671000,40.190734,59.545749
49.844577,59.281930,138.585798,142.225541,99.110899,101.072080,29.682145,12.936133,135.964741,2.417196,31.927280,51.010884,32.031320,139.077460,32.028980,136.439896,32.010620,134.685781,-0.000844,-1.112193,32.000000,-237.071951,136.578311,-0.023748,24.518265,0.700785,550311.632824,0.991178,19.142117,65.992797,2.780351,2.294957,8.496528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.529214,93.330000,81.897475,40.671000,40.190734,59.547067
49.835047,59.297816,138.585172,142.230945,99.088110,101.047682,29.826674,12.937450,135.954247,2.416420,31.927280,51.009074,32.031320,139.065606,32.028980,136.428171,32.010620,134.670860,-0.000844,-1.115644,32.000000,-237.070646,136.570760,-0.023822,24.520129,0.700629,550202.755704,0.990275,19.167334,65.984526,2.780262,9.828389,18.760359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.518799,93.330000,81.898000,40.671000,40.195528,59.546910
49.830125,59.311864,138.573189,142.235515,99.071049,101.047855,29.993613,12.936853,135.943065,2.415890,31.927280,51.003578,32.031320,139.053019,32.028980,136.417330,32.010620,134.659811,-0.000844,-1.116201,32.000000,-237.071212,136.558712,-0.023847,24.515515,0.700525,550154.222853,1.004178,19.182874,65.979166,2.780443,24.447987,13.589697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.508585,93.330000,81.901126,40.671000,40.200129,59.541382
49.825570,59.327212,138.550743,142.239826,99.081086,101.047808,30.038290,12.936876,135.931422,2.416153,31.927280,50.995477,32.031320,139.044914,32.028980,136.404474,32.010620,134.650061,-0.000845,-1.116192,32.000000,-237.071281,136.545748,-0.023871,24.507363,0.700738,550116.887061,1.004633,19.215475,65.972515,2.781216,9.414570,11.771452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.485823,93.330000,81.900415,40.671000,40.205367,59.537911
49.819129,59.346459,138.535948,142.244781,99.111534,101.023568,29.267327,12.937683,135.922872,2.416312,31.927280,50.993122,32.031320,139.028650,32.028980,136.392124,32.010620,134.640905,-0.000845,-1.118480,32.000000,-237.070462,136.534181,-0.023841,24.502173,0.700875,550135.505816,1.003981,19.230588,65.967892,2.780792,10.739135,9.357436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.463975,93.330000,81.906607,40.671000,40.212464,59.539671
49.821538,59.363823,138.529286,142.249125,99.090956,100.998906,29.175017,12.939941,135.916601,2.416453,31.927280,50.994165,32.031320,139.022114,32.028980,136.381764,32.010620,134.634468,-0.000846,-1.119073,32.000000,-237.068214,136.523786,-0.023848,24.504889,0.701043,550077.185194,1.000258,19.257907,65.963155,2.780748,13.686457,16.606844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.445890,93.330000,81.896618,40.671000,40.218898,59.549978
49.817174,59.376017,138.514013,142.252499,99.090082,100.994702,29.910250,12.940551,135.913362,2.417252,31.927280,50.991305,32.031320,139.015664,32.028980,136.370988,32.010620,134.628341,-0.000844,-1.120828,32.000000,-237.067605,136.513434,-0.023803,24.507975,0.700875,549984.720547,0.976717,19.271704,65.960041,2.780539,11.597266,23.159911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.427174,93.330000,81.901689,40.671000,40.222965,59.542415
49.815144,59.389309,138.506963,142.256832,99.031022,100.970336,29.186100,12.941945,135.903766,2.417681,31.927280,50.992329,32.031320,139.011352,32.028980,136.362728,32.010620,134.621181,-0.000844,-1.120835,32.000000,-237.066201,136.504291,-0.023797,24.505354,0.700637,549917.752052,1.004382,19.292414,65.955566,2.780385,13.920018,8.242910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.409427,93.330000,81.899355,40.671000,40.226996,59.538589
49.811100,59.399497,138.483463,142.261232,99.012135,100.949860,29.275337,12.939615,135.898158,2.417659,31.927280,50.988830,32.031320,139.001087,32.028980,136.356172,32.010620,134.614431,-0.000845,-1.120830,32.000000,-237.068593,136.492438,-0.023734,24.499051,0.700495,549865.064188,1.003284,19.302341,65.952774,2.780134,15.362131,12.336531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.389803,93.330000,81.902603,40.671000,40.229943,59.536455
49.811233,59.411869,138.469937,142.267849,98.988921,100.925444,29.183396,12.939713,135.892259,2.417491,31.927280,50.987148,32.031320,138.995336,32.028980,136.348472,32.010620,134.609084,-0.000846,-1.120816,32.000000,-237.068501,136.487893,-0.023605,24.492302,0.700562,549751.352745,0.999686,19.321984,65.949851,2.780286,7.612859,9.520270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.365644,93.330000,81.900669,40.671000,40.233583,59.546860
49.806631,59.422433,138.469218,142.273998,98.939313,100.904992,29.909132,12.940871,135.890042,2.417988,31.927280,50.987236,32.031320,138.989851,32.028980,136.343811,32.010620,134.601559,-0.000846,-1.120791,32.000000,-237.067357,136.483912,-0.023622,24.491396,0.700496,549652.655760,1.003624,19.330155,65.946218,2.779765,28.611846,24.519788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.352934,93.330000,81.902258,40.671000,40.236732,59.541943
49.814834,59.435198,138.455254,142.281722,98.897643,100.904955,29.186149,12.941034,135.888361,2.417355,31.927280,50.987172,32.031320,138.986307,32.028980,136.340137,32.010620,134.598154,-0.000846,-1.120808,32.000000,-237.067027,136.474031,-0.023616,24.494504,0.700498,549536.745891,1.003808,19.345721,65.943106,2.779839,11.244040,7.436226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.331903,93.330000,81.897090,40.671000,40.240801,59.533328
49.814142,59.443242,138.440666,142.288107,98.910284,100.925439,29.189700,12.940331,135.885402,2.417021,31.927280,50.987528,32.031320,138.980752,32.028980,136.340173,32.010620,134.593602,-0.000845,-1.118733,32.000000,-237.067809,136.472429,-0.023593,24.496991,0.700368,549463.695912,0.997335,19.358734,65.939753,2.779817,28.199300,10.208383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.311567,93.330000,81.892191,40.671000,40.243005,59.528086
49.814815,59.445451,138.441702,142.294108,99.034007,100.921568,29.894099,12.937514,135.886187,2.416633,31.927280,50.989474,32.031320,138.981194,32.028980,136.341389,32.010620,134.585971,-0.000847,-1.118736,32.000000,-237.070762,136.471036,-0.023549,24.496995,0.700279,549587.414261,1.003027,19.364976,65.938774,2.779280,23.193170,8.908255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.298952,93.330000,81.891010,40.671000,40.242340,59.533259
49.818014,59.438091,138.446973,142.297404,99.025569,100.921476,29.189604,12.935354,135.889401,2.416630,31.927280,50.992497,32.031320,138.985496,32.028980,136.349197,32.010620,134.591176,-0.000848,-1.116994,32.000000,-237.072982,136.476801,-0.023575,24.494034,0.700220,549616.557987,1.004014,19.367862,65.936720,2.779093,6.608826,9.605363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.285815,93.330000,81.883975,40.671000,40.235676,59.535964
49.825511,59.427587,138.464845,142.297521,99.053027,100.929630,29.166447,12.935440,135.901400,2.417003,31.927280,51.001519,32.031320,138.995976,32.028980,136.360190,32.010620,134.601408,-0.000847,-1.115249,32.000000,-237.072910,136.487458,-0.023861,24.492061,0.700279,549613.312599,1.002991,19.366164,65.934797,2.779039,10.785208,9.813770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.282697,93.330000,81.875177,40.671000,40.227438,59.533633
49.832896,59.414190,138.478948,142.295546,99.059306,100.940436,29.997365,12.932746,135.914533,2.417618,31.927280,51.003971,32.031320,139.007872,32.028980,136.369214,32.010620,134.608867,-0.000844,-1.112937,32.000000,-237.075584,136.497288,-0.023878,24.495182,0.700315,549596.515539,0.979488,19.349407,65.939872,2.779062,7.678306,21.479314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.278871,93.330000,81.858228,40.671000,40.216784,59.538304
49.836942,59.402801,138.492234,142.293313,99.030456,100.948439,29.185662,12.931750,135.926584,2.416957,31.927280,51.006757,32.031320,139.022765,32.028980,136.386098,32.010620,134.623365,-0.000844,-1.111176,32.000000,-237.076596,136.512722,-0.023907,24.500804,0.700281,549657.226341,1.001171,19.326465,65.943293,2.778705,2.894729,9.125445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.273309,93.330000,81.850914,40.671000,40.207650,59.530594
49.839714,59.389788,138.510691,142.290564,99.031227,100.952753,29.178477,12.931001,135.942740,2.417691,31.927280,51.014669,32.031320,139.040601,32.028980,136.405263,32.010620,134.639425,-0.000842,-1.108875,32.000000,-237.077459,136.530016,-0.023995,24.506326,0.700190,549704.049043,0.976787,19.310387,65.949984,2.778764,10.443474,6.702567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.275655,93.330000,81.840350,40.671000,40.196956,59.536563
49.843304,59.378730,138.525549,142.287884,99.005460,100.965049,29.168155,12.929898,135.956417,2.417948,31.927280,51.020056,32.031320,139.052500,32.028980,136.419535,32.010620,134.653355,-0.000843,-1.106005,32.000000,-237.078432,136.544288,-0.023980,24.508872,0.700022,549688.333390,1.003896,19.292385,65.956457,2.778783,7.215234,7.510918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.272188,93.330000,81.834171,40.671000,40.187993,59.539317
49.856406,59.364964,138.549569,142.283902,99.033545,100.973032,30.031985,12.931482,135.975927,2.418371,31.927280,51.031270,32.031320,139.071401,32.028980,136.435664,32.010620,134.674522,-0.000845,-1.106075,32.000000,-237.077068,136.566518,-0.023877,24.513519,0.700108,549762.482568,1.003729,19.282825,65.964362,2.779307,10.493939,12.295895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.273342,93.330000,81.808427,40.671000,40.176801,59.531459
49.857044,59.353065,138.583884,142.280447,99.042069,100.993482,29.180082,12.930833,135.987973,2.418100,31.927280,51.038540,32.031320,139.085519,32.028980,136.448552,32.010620,134.686316,-0.000845,-1.106095,32.000000,-237.077662,136.582365,-0.023920,24.516789,0.699828,549740.584156,1.002590,19.254819,65.972088,2.778748,12.089762,6.912553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.287517,93.330000,81.802183,40.671000,40.167335,59.526621
49.868841,59.337560,138.607082,142.276992,99.028588,101.017772,29.996207,12.932562,136.008580,2.418184,31.927280,51.049682,32.031320,139.105999,32.028980,136.469890,32.010620,134.709928,-0.000846,-1.106102,32.000000,-237.075937,136.606475,-0.023959,24.519892,0.699999,549833.000651,1.003421,19.239798,65.980080,2.779453,30.215198,31.100190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.291947,93.330000,81.777177,40.671000,40.155026,59.536032
49.872447,59.324894,138.631173,142.274723,99.064846,101.038434,30.012381,12.932066,136.023121,2.418205,31.927280,51.053689,32.031320,139.120584,32.028980,136.486736,32.010620,134.725512,-0.000845,-1.106114,32.000000,-237.076339,136.625295,-0.024024,24.521074,0.700053,549922.671068,1.002541,19.219414,65.988016,2.779650,7.412516,13.949053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.297601,93.330000,81.764745,40.671000,40.144804,59.531213
49.879233,59.310173,138.660923,142.271884,99.067600,101.063057,29.934354,12.934654,136.040680,2.417650,31.927280,51.064565,32.031320,139.140689,32.028980,136.512294,32.010620,134.749622,-0.000847,-1.103784,32.000000,-237.073758,136.649935,-0.024007,24.523024,0.700116,550033.780135,0.974997,19.196336,65.999567,2.779590,14.265520,8.748163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.310029,93.330000,81.741705,40.671000,40.132647,59.530181
49.889773,59.299419,138.679862,142.269352,99.127048,101.083575,29.939753,12.934586,136.059393,2.416511,31.927280,51.067969,32.031320,139.156359,32.028980,136.526372,32.010620,134.767965,-0.000847,-1.106748,32.000000,-237.073795,136.664558,-0.024030,24.526476,0.700189,550126.096308,1.003831,19.174582,66.008630,2.779626,29.391383,16.194779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.317291,93.330000,81.722446,40.671000,40.125073,59.532954
49.897957,59.288349,138.700479,142.266430,99.080635,101.108295,29.593649,12.935526,136.078697,2.415709,31.927280,51.079058,32.031320,139.178364,32.028980,136.546398,32.010620,134.784658,-0.000846,-1.110239,32.000000,-237.072862,136.686080,-0.024047,24.533509,0.700294,550238.464993,0.976768,19.153545,66.020441,2.779860,11.204034,14.669563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.318192,93.330000,81.693167,40.371000,40.125073,59.532669
49.895785,59.280879,138.733556,142.263658,99.031688,101.128994,29.200018,12.935621,136.093192,2.415300,31.927280,51.083536,32.031320,139.190186,32.028980,136.564704,32.010620,134.800527,-0.000845,-1.113142,32.000000,-237.072718,136.703694,-0.024051,24.539667,0.700138,550332.830648,1.001000,19.131416,66.026291,2.779380,17.960462,12.556086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.335066,93.330000,81.682417,40.371000,40.122093,59.533387
49.907632,59.272395,138.742381,142.260067,99.013859,101.153271,29.939024,12.933986,136.106860,2.414223,31.927280,51.089425,32.031320,139.207040,32.028980,136.581794,32.010620,134.816620,-0.000844,-1.116646,32.000000,-237.074239,136.723589,-0.024130,24.544416,0.700276,550455.369787,0.998357,19.122349,66.034984,2.780222,15.364313,29.055978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.336838,93.330000,81.657432,40.371000,40.113358,59.539012
49.907425,59.265369,138.750957,142.257643,99.060020,101.169451,29.162284,12.934720,136.122847,2.414438,31.927280,51.093926,32.031320,139.220101,32.028980,136.593186,32.010620,134.830844,-0.000844,-1.119574,32.000000,-237.073605,136.741199,-0.024151,24.544327,0.700271,550556.001322,0.976316,19.112362,66.042929,2.780293,15.958176,9.353873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.336300,93.330000,81.639061,40.371000,40.105901,59.526217
49.905753,59.260160,138.770485,142.255084,99.075541,101.161160,29.186292,12.935082,136.141258,2.415124,31.927280,51.099930,32.031320,139.234281,32.028980,136.611481,32.010620,134.850336,-0.000842,-1.122841,32.000000,-237.073212,136.760255,-0.024075,24.541581,0.700301,550674.200613,1.004830,19.097218,66.050982,2.780138,12.548318,8.937269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.342807,93.330000,81.622020,40.371000,40.098523,59.537980
49.912319,59.259602,138.775173,142.253575,98.981315,101.177039,29.907517,12.937133,136.154286,2.415541,31.927280,51.103832,32.031320,139.246910,32.028980,136.623857,32.010620,134.868566,-0.000841,-1.125766,32.000000,-237.071010,136.775723,-0.024132,24.541057,0.700346,550643.749981,1.002326,19.092606,66.058384,2.780270,14.822768,11.808415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.342811,93.330000,81.601591,40.371000,40.094473,59.536239
49.915461,59.261949,138.804079,142.253464,98.954998,101.201598,29.930692,12.941265,136.168192,2.415266,31.927280,51.109861,32.031320,139.260764,32.028980,136.635451,32.010620,134.885095,-0.000840,-1.129284,32.000000,-237.067052,136.790594,-0.024069,24.544794,0.700490,550682.602015,1.004058,19.085846,66.068384,2.780358,10.169104,20.378599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.357007,93.330000,81.579769,40.371000,40.091421,59.546526
49.921313,59.264383,138.812289,142.254381,98.968028,101.217826,29.176220,12.942492,136.175780,2.414612,31.927280,51.109412,32.031320,139.266662,32.028980,136.641908,32.010620,134.891260,-0.000839,-1.132246,32.000000,-237.065743,136.802480,-0.024034,24.551249,0.700685,550793.137021,0.977329,19.085313,66.075685,2.780801,15.312691,14.686633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.362738,93.330000,81.553858,40.371000,40.089323,59.528843
49.922660,59.267216,138.823625,142.256210,98.906230,101.211308,29.969614,12.944799,136.181965,2.413955,31.927280,51.109526,32.031320,139.277145,32.028980,136.654549,32.010620,134.904194,-0.000840,-1.135175,32.000000,-237.063429,136.812949,-0.024034,24.557230,0.700660,550926.082015,1.003958,19.078984,66.082176,2.780788,9.616621,12.100535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.365099,93.330000,81.533050,40.371000,40.086785,59.539504
49.924576,59.270895,138.822591,142.258276,98.898335,101.223677,29.180076,12.945812,136.188752,2.414562,31.927280,51.110529,32.031320,139.282916,32.028980,136.664014,32.010620,134.917395,-0.000839,-1.136357,32.000000,-237.062331,136.817951,-0.023861,24.558679,0.700494,550937.360705,1.004315,19.079560,66.085666,2.780780,6.498721,11.247150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.364512,93.330000,81.513362,40.371000,40.085233,59.523591
49.926350,59.278472,138.831458,142.261394,98.906696,101.231650,29.989388,12.945651,136.197488,2.414758,31.927280,51.106563,32.031320,139.288157,32.028980,136.666819,32.010620,134.924387,-0.000839,-1.139847,32.000000,-237.062378,136.823483,-0.023856,24.553916,0.700377,550941.702467,0.979211,19.079786,66.093725,2.780713,11.771299,14.728487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.367004,93.330000,81.491851,40.371000,40.085185,59.526306
49.932625,59.286869,138.830708,142.264375,98.939531,101.235456,29.251635,12.947289,136.201719,2.414090,31.927280,51.107510,32.031320,139.292405,32.028980,136.673431,32.010620,134.930059,-0.000836,-1.142752,32.000000,-237.060761,136.828656,-0.023835,24.548640,0.700517,550992.397822,0.976420,19.085209,66.097334,2.780828,10.257583,10.512977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.365806,93.330000,81.465109,40.371000,40.086290,59.540743
49.924418,59.298557,138.830202,142.268716,98.957516,101.235406,30.006235,12.946632,136.204231,2.412689,31.927280,51.100729,32.031320,139.296063,32.028980,136.680475,32.010620,134.931978,-0.000832,-1.145639,32.000000,-237.061292,136.831531,-0.023866,24.545296,0.700676,551042.427770,1.005479,19.087531,66.100257,2.780651,10.701717,12.231452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.361814,93.330000,81.449214,40.371000,40.088811,59.538491
49.926202,59.309069,138.825389,142.273261,98.910903,101.215027,29.161183,12.946916,136.205229,2.412874,31.927280,51.095552,32.031320,139.292927,32.028980,136.683998,32.010620,134.932251,-0.000831,-1.147953,32.000000,-237.060965,136.834007,-0.023804,24.547841,0.700872,551098.867137,1.003701,19.095996,66.103702,2.780462,13.277971,8.001726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.357433,93.330000,81.431391,40.371000,40.091400,59.539278
49.921764,59.323900,138.825489,142.278615,98.914628,101.190761,29.167327,12.944916,136.199193,2.412965,31.927280,51.088919,32.031320,139.289713,32.028980,136.683517,32.010620,134.927225,-0.000829,-1.149114,32.000000,-237.063004,136.830515,-0.023679,24.551276,0.700805,551028.710993,1.004871,19.113462,66.102557,2.780577,13.456889,14.114997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.355058,93.330000,81.416087,40.371000,40.095561,59.538786
49.914918,59.337259,138.823950,142.283356,98.878706,101.190512,29.191717,12.943959,136.193955,2.412476,31.927280,51.086552,32.031320,139.284135,32.028980,136.677887,32.010620,134.922985,-0.000831,-1.153193,32.000000,-237.063961,136.826333,-0.023633,24.551439,0.700647,550934.066503,1.002584,19.127033,66.101641,2.780750,8.193862,7.110234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.353096,93.330000,81.405709,40.371000,40.099958,59.530446
49.910240,59.354019,138.820359,142.289142,98.863955,101.186092,29.165381,12.942034,136.183117,2.411700,31.927280,51.081862,32.031320,139.278167,32.028980,136.669118,32.010620,134.912246,-0.000830,-1.156685,32.000000,-237.065929,136.818085,-0.023496,24.546022,0.700624,550891.440066,1.004577,19.150150,66.099382,2.781103,17.149691,10.122309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.348095,93.330000,81.392541,40.371000,40.105378,59.530643
49.902990,59.373092,138.808835,142.295432,98.840460,101.173721,30.002910,12.941035,136.171031,2.412356,31.927280,51.070068,32.031320,139.266394,32.028980,136.659653,32.010620,134.901956,-0.000830,-1.157274,32.000000,-237.067093,136.807139,-0.023387,24.537339,0.700754,550908.446137,0.976343,19.166351,66.096432,2.781218,9.258188,16.030168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.338932,93.330000,81.378324,40.371000,40.112523,59.540173
49.894428,59.389693,138.800460,142.300543,98.824970,101.157278,29.205018,12.940580,136.159847,2.412799,31.927280,51.060038,32.031320,139.255041,32.028980,136.645880,32.010620,134.896071,-0.000829,-1.157288,32.000000,-237.067547,136.797805,-0.023461,24.530587,0.700991,550846.847124,0.975434,19.193683,66.089524,2.781526,14.735265,7.400869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.333161,93.330000,81.374933,40.371000,40.118823,59.532502
49.889859,59.409409,138.774779,142.307994,98.890561,101.140613,29.983971,12.939741,136.141577,2.413293,31.927280,51.048970,32.031320,139.239978,32.028980,136.626567,32.010620,134.883743,-0.000830,-1.157312,32.000000,-237.068340,136.779835,-0.023375,24.526999,0.701316,550829.460473,1.003887,19.221954,66.087409,2.781894,13.428729,11.748118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.314392,93.330000,81.363511,40.371000,40.126547,59.538599
49.885697,59.425230,138.764523,142.314466,98.938123,101.123437,29.188816,12.941088,136.129032,2.412989,31.927280,51.041668,32.031320,139.224075,32.028980,136.613834,32.010620,134.869225,-0.000829,-1.158513,32.000000,-237.067039,136.765054,-0.023392,24.527824,0.701306,550741.304116,0.974828,19.242208,66.082799,2.781652,8.127831,19.878298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.303357,93.330000,81.355711,40.371000,40.132805,59.540045
49.876497,59.442657,138.754637,142.322299,98.908795,101.110359,29.967153,12.940670,136.107888,2.413202,31.927280,51.031970,32.031320,139.201406,32.028980,136.595136,32.010620,134.854218,-0.000828,-1.158510,32.000000,-237.067492,136.746135,-0.023490,24.530431,0.701245,550679.706613,1.000408,19.267602,66.074818,2.781579,10.143936,18.571652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.292064,93.330000,81.351067,40.371000,40.139561,59.543674
49.869399,59.455909,138.735977,142.328690,98.915845,101.098329,29.939636,12.940071,136.090221,2.412085,31.927280,51.021831,32.031320,139.188434,32.028980,136.575985,32.010620,134.836783,-0.000829,-1.158519,32.000000,-237.068003,136.726773,-0.023489,24.531333,0.701217,550669.211066,1.003375,19.288031,66.068714,2.781702,9.796093,11.633492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.281656,93.330000,81.349361,40.371000,40.144618,59.545474
49.861139,59.468427,138.717221,142.335577,98.928529,101.073884,29.914861,12.939491,136.071902,2.411480,31.927280,51.013760,32.031320,139.167401,32.028980,136.556516,32.010620,134.811011,-0.000829,-1.159664,32.000000,-237.068675,136.703671,-0.023811,24.527717,0.701235,550608.679403,0.978930,19.316838,66.060398,2.782206,6.873901,8.444854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.263771,93.330000,81.346574,40.371000,40.148918,59.542927
49.853444,59.475169,138.686532,142.340209,98.952590,101.053589,29.225023,12.935467,136.052807,2.411499,31.927280,51.004868,32.031320,139.148131,32.028980,136.539462,32.010620,134.788546,-0.000828,-1.161410,32.000000,-237.072558,136.681633,-0.023842,24.521154,0.701092,550514.795579,1.004243,19.333558,66.049907,2.781999,6.981102,10.187741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.239318,93.330000,81.343584,40.371000,40.150586,59.531144
49.835988,59.482225,138.663844,142.344760,99.003223,101.021048,29.217752,12.933357,136.031794,2.413296,31.927280,50.994035,32.031320,139.132117,32.028980,136.516527,32.010620,134.767140,-0.000828,-1.163151,32.000000,-237.074586,136.655907,-0.023835,24.512772,0.701109,550398.963794,1.003196,19.351721,66.038616,2.781875,16.181999,8.343046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.218870,93.330000,81.356205,40.371000,40.151760,59.541815
49.824764,59.488286,138.634505,142.348282,99.019010,101.008744,29.170243,12.931486,136.015111,2.413554,31.927280,50.990512,32.031320,139.112426,32.028980,136.499451,32.010620,134.751830,-0.000827,-1.163172,32.000000,-237.076470,136.639418,-0.023919,24.508264,0.701257,550301.467019,1.001816,19.371915,66.026401,2.782044,10.698233,7.269811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.196857,93.330000,81.361406,40.371000,40.152655,59.543005
49.818305,59.497139,138.605791,142.352659,99.073459,100.968301,29.164115,12.929869,135.994578,2.412557,31.927280,50.977011,32.031320,139.087677,32.028980,136.479669,32.010620,134.728359,-0.000827,-1.164368,32.000000,-237.078074,136.613961,-0.023923,24.505735,0.701372,550182.374591,1.004013,19.390766,66.018397,2.782289,10.512604,13.918582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.171977,93.330000,81.367019,40.371000,40.154662,59.539868
49.811294,59.504247,138.591695,142.356112,99.032129,100.948276,29.219236,12.930682,135.975106,2.412137,31.927280,50.971917,32.031320,139.069566,32.028980,136.462502,32.010620,134.707508,-0.000829,-1.167299,32.000000,-237.077383,136.598978,-0.023837,24.504418,0.701306,550041.114806,0.995539,19.407507,66.009703,2.782297,9.439266,10.618008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.151149,93.330000,81.371490,40.371000,40.156361,59.546910
49.799889,59.511506,138.569176,142.360869,99.053473,100.916002,29.942230,12.928982,135.950788,2.411479,31.927280,50.960775,32.031320,139.049103,32.028980,136.436862,32.010620,134.681012,-0.000830,-1.168498,32.000000,-237.079217,136.576955,-0.023838,24.502867,0.701183,549881.597929,0.975499,19.426544,65.997148,2.782304,28.021793,12.484526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.129024,93.330000,81.382976,40.371000,40.157983,59.542632
49.795967,59.515031,138.555285,142.365263,99.002119,100.903848,29.951554,12.928671,135.933512,2.411877,31.927280,50.959829,32.031320,139.028778,32.028980,136.417637,32.010620,134.665158,-0.000830,-1.169122,32.000000,-237.079649,136.561051,-0.023756,24.499482,0.701027,549738.789315,0.977460,19.439246,65.987228,2.782309,14.513297,11.662100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.109738,93.330000,81.389788,40.371000,40.157907,59.534715
49.794314,59.517213,138.525673,142.369976,99.033550,100.903843,30.026510,12.928574,135.909991,2.411297,31.927280,50.950534,32.031320,139.015444,32.028980,136.398497,32.010620,134.657441,-0.000830,-1.169139,32.000000,-237.079756,136.543476,-0.023720,24.491304,0.701087,549664.074183,1.004830,19.458070,65.975423,2.782502,18.041926,11.068589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.084840,93.330000,81.392723,40.371000,40.156533,59.539878
49.789573,59.518177,138.517128,142.372831,99.023298,100.903733,29.886733,12.929539,135.900198,2.411253,31.927280,50.944072,32.031320,139.000748,32.028980,136.378069,32.010620,134.647925,-0.000830,-1.169749,32.000000,-237.078799,136.524779,-0.023616,24.485403,0.701113,549621.799102,1.004153,19.459222,65.970644,2.782233,9.697631,13.425056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.065477,93.330000,81.394568,40.371000,40.154927,59.542258
49.789557,59.519117,138.502170,142.375684,98.994993,100.883524,29.170387,12.930721,135.888570,2.411751,31.927280,50.942534,32.031320,138.987119,32.028980,136.366295,32.010620,134.630394,-0.000828,-1.171395,32.000000,-237.077680,136.508154,-0.023739,24.483079,0.701303,549625.881288,1.004770,19.465943,65.966580,2.782027,15.082889,16.727807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.047882,93.330000,81.399796,40.371000,40.152755,59.541009
49.788698,59.520927,138.475692,142.377616,99.043034,100.863494,29.169412,12.931018,135.876132,2.412158,31.927280,50.931712,32.031320,138.974751,32.028980,136.358707,32.010620,134.620149,-0.000831,-1.171424,32.000000,-237.077427,136.495654,-0.023749,24.485073,0.701363,549583.319829,0.980027,19.467745,65.961009,2.781969,21.126631,10.423145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.020167,93.330000,81.405148,40.371000,40.151409,59.535885
49.782394,59.520273,138.475128,142.379033,99.055944,100.855264,29.156515,12.932550,135.870052,2.412880,31.927280,50.935753,32.031320,138.968258,32.028980,136.351879,32.010620,134.610689,-0.000832,-1.171445,32.000000,-237.075908,136.488523,-0.023761,24.489830,0.701098,549454.131799,1.003629,19.474258,65.952439,2.781603,10.614846,14.679890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.002840,93.330000,81.411093,40.371000,40.148711,59.548837
49.781381,59.520034,138.466452,142.380254,99.116326,100.847325,29.167090,12.933372,135.862079,2.412319,31.927280,50.935060,32.031320,138.961938,32.028980,136.347772,32.010620,134.601220,-0.000831,-1.171482,32.000000,-237.075003,136.485897,-0.023726,24.492459,0.700913,549412.968412,1.004896,19.476739,65.949097,2.781445,15.341404,16.548098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.986265,93.330000,81.414311,40.371000,40.146219,59.547274
49.775041,59.521268,138.464005,142.381718,99.115473,100.831116,29.170104,12.934000,135.860519,2.412752,31.927280,50.932247,32.031320,138.954615,32.028980,136.343105,32.010620,134.596205,-0.000830,-1.171505,32.000000,-237.074418,136.481190,-0.023726,24.491551,0.700669,549324.761236,0.981818,19.476981,65.943007,2.781421,9.778353,24.285028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.973008,93.330000,81.426135,40.371000,40.144112,59.544903
