OSU 80 Ton Compressor Load Stand
49.772928,59.523334,138.459420,142.383807,99.080215,100.814747,29.948701,12.934203,135.857737,2.413654,31.927280,50.930141,32.031320,138.949787,32.028980,136.339571,32.010620,134.596703,-0.000830,-1.170328,32.000000,-237.074334,136.478007,-0.023796,24.487876,0.700701,549326.711198,0.977486,19.481743,65.940340,2.781608,18.233590,25.650383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.961869,93.330000,81.432192,40.371000,40.142857,59.541343
49.768984,59.528335,138.470347,142.387220,99.005791,100.792243,29.117963,12.934320,135.856900,2.413473,31.927280,50.925544,32.031320,138.952580,32.028980,136.337980,32.010620,134.595240,-0.000833,-1.170351,32.000000,-237.074007,136.474307,-0.024032,24.481279,0.700683,549154.400450,0.975695,19.490062,65.939418,2.782045,13.990805,6.776414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.949286,93.330000,81.441168,40.371000,40.142835,59.534065
49.774954,59.531563,138.476131,142.389930,99.002284,100.775541,29.902346,12.935269,135.860380,2.413419,31.927280,50.927784,32.031320,138.953846,32.028980,136.343306,32.010620,134.597697,-0.000833,-1.170340,32.000000,-237.073032,136.479112,-0.023994,24.477617,0.700771,549104.491816,0.990969,19.496978,65.938986,2.782086,6.999151,31.320370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.943996,93.330000,81.438588,40.371000,40.142797,59.533131
49.776327,59.533987,138.491258,142.393201,99.033157,100.767563,29.160578,12.935896,135.862593,2.413967,31.927280,50.929600,32.031320,138.962067,32.028980,136.352568,32.010620,134.609767,-0.000832,-1.169193,32.000000,-237.072326,136.488703,-0.023985,24.476851,0.700762,548974.279451,1.005036,19.496813,65.939936,2.782051,12.539881,23.749097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.938020,93.330000,81.440498,40.371000,40.141478,59.540891
49.782141,59.537655,138.515025,142.396745,99.021076,100.767526,29.135491,12.939205,135.873030,2.414931,31.927280,50.934370,32.031320,138.971576,32.028980,136.361096,32.010620,134.620935,-0.000834,-1.168023,32.000000,-237.068928,136.502726,-0.023962,24.480376,0.700798,548951.844843,1.003088,19.495356,65.942262,2.782053,18.800528,13.029332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.941060,93.330000,81.440346,40.371000,40.141191,59.539111
49.792431,59.545123,138.531844,142.401625,98.974013,100.775442,30.010696,12.941408,135.885147,2.413736,31.927280,50.940611,32.031320,138.980140,32.028980,136.378524,32.010620,134.638284,-0.000834,-1.165695,32.000000,-237.066794,136.518950,-0.023789,24.485761,0.700766,548911.632781,1.004395,19.496397,65.947855,2.782379,20.969451,19.777699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.940704,93.330000,81.430716,40.371000,40.142450,59.537517
49.794127,59.552338,138.546856,142.405785,99.005101,100.775460,29.878462,12.942902,135.895517,2.414207,31.927280,50.941535,32.031320,138.985745,32.028980,136.387175,32.010620,134.649775,-0.000834,-1.165662,32.000000,-237.065172,136.529120,-0.023817,24.488719,0.700592,548913.985848,0.977150,19.493453,65.957209,2.782296,22.124693,22.057867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.940165,93.330000,81.432349,40.371000,40.144396,59.530043
49.791541,59.560100,138.560452,142.410272,99.049070,100.787410,29.981121,12.943831,135.904459,2.415178,31.927280,50.948108,32.031320,138.994231,32.028980,136.394481,32.010620,134.653989,-0.000835,-1.166246,32.000000,-237.064324,136.539975,-0.023668,24.491103,0.700539,548967.618368,1.003845,19.496028,65.963853,2.782311,29.320702,8.252652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.934851,93.330000,81.433731,40.371000,40.146456,59.539091
49.794979,59.564873,138.568825,142.414368,99.070889,100.807293,29.151459,12.943288,135.908826,2.415799,31.927280,50.950847,32.031320,139.000365,32.028980,136.401008,32.010620,134.662198,-0.000835,-1.166836,32.000000,-237.064800,136.546094,-0.023796,24.493385,0.700676,549021.343280,0.975119,19.506723,65.966715,2.782758,19.439450,14.364317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.933829,93.330000,81.431142,40.371000,40.147302,59.538196
49.796973,59.568264,138.569701,142.418518,99.104135,100.815392,30.013569,12.944941,135.922530,2.417162,31.927280,50.957675,32.031320,139.010027,32.028980,136.417472,32.010620,134.681340,-0.000835,-1.169153,32.000000,-237.063212,136.557419,-0.023745,24.498108,0.700698,549115.789096,0.974923,19.509799,65.969595,2.782762,16.932911,16.168532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.925218,93.330000,81.431793,40.371000,40.146928,59.537006
49.798086,59.571077,138.572937,142.421150,99.160053,100.819447,29.162594,12.944996,135.930992,2.417523,31.927280,50.954160,32.031320,139.020270,32.028980,136.425225,32.010620,134.691774,-0.000836,-1.170298,32.000000,-237.062958,136.567288,-0.023765,24.503149,0.700744,549185.482922,1.003446,19.512563,65.976100,2.782855,15.693894,11.670598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.919128,93.330000,81.429805,40.371000,40.146257,59.536465
49.799018,59.577754,138.574698,142.424990,99.203704,100.823434,29.131787,12.945595,135.945370,2.417805,31.927280,50.960426,32.031320,139.027901,32.028980,136.432297,32.010620,134.698039,-0.000835,-1.170290,32.000000,-237.062409,136.573486,-0.023915,24.510022,0.700582,549209.445900,1.001245,19.511504,65.983835,2.782755,11.387448,14.821961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.908233,93.330000,81.427798,40.371000,40.147408,59.537340
49.796256,59.584607,138.579319,142.429660,99.212740,100.823402,29.259001,12.945873,135.947338,2.417917,31.927280,50.967252,32.031320,139.035527,32.028980,136.444468,32.010620,134.701251,-0.000835,-1.172481,32.000000,-237.062126,136.579950,-0.023897,24.514738,0.700473,549259.330402,1.003135,19.516392,65.988531,2.782664,11.134720,18.695077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.901732,93.330000,81.427643,40.371000,40.149249,59.540665
49.800169,59.591712,138.583588,142.434931,99.227097,100.823260,29.161968,12.945463,135.951583,2.417667,31.927280,50.962723,32.031320,139.046265,32.028980,136.452651,32.010620,134.713378,-0.000836,-1.172640,32.000000,-237.062562,136.584957,-0.023867,24.516831,0.700220,549266.763128,1.004501,19.518994,65.989699,2.782429,15.168639,9.312010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.896631,93.330000,81.426341,40.371000,40.151059,59.539573
49.802118,59.597191,138.599677,142.438829,99.243801,100.823043,29.881482,12.944838,135.960180,2.417875,31.927280,50.965624,32.031320,139.050365,32.028980,136.458076,32.010620,134.719920,-0.000834,-1.175573,32.000000,-237.063227,136.593684,-0.023948,24.515608,0.700199,549274.504943,0.974515,19.524607,65.992196,2.782619,7.234188,8.941589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.898488,93.330000,81.424013,40.371000,40.152299,59.541107
49.801744,59.604813,138.598394,142.443885,99.182431,100.822799,29.963918,12.943586,135.963113,2.417428,31.927280,50.963213,32.031320,139.054652,32.028980,136.458026,32.010620,134.724263,-0.000833,-1.179037,32.000000,-237.064531,136.593751,-0.023901,24.512539,0.700300,549283.798400,1.003233,19.532621,65.998332,2.782958,11.369636,9.746960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.891756,93.330000,81.422639,40.371000,40.154158,59.530692
49.804844,59.611193,138.589964,142.447970,99.166390,100.813902,29.208416,12.943361,135.968959,2.417607,31.927280,50.965591,32.031320,139.058152,32.028980,136.460591,32.010620,134.733809,-0.000833,-1.181889,32.000000,-237.064809,136.589812,-0.024251,24.509131,0.700346,549288.219387,1.002368,19.535112,65.999401,2.782951,9.998226,16.862199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.877618,93.330000,81.419735,40.371000,40.156052,59.541146
49.811239,59.616292,138.584431,142.452002,99.123271,100.813918,29.158486,12.941735,135.967814,2.416872,31.927280,50.963667,32.031320,139.061303,32.028980,136.464705,32.010620,134.737313,-0.000834,-1.185367,32.000000,-237.066398,136.590438,-0.024318,24.506700,0.700421,549294.499071,0.975517,19.542816,66.003743,2.782761,14.815542,10.666910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.862456,93.330000,81.414650,40.371000,40.156983,59.541510
49.810950,59.618633,138.577718,142.454573,99.154023,100.830269,29.202972,12.940637,135.970497,2.416521,31.927280,50.970774,32.031320,139.062430,32.028980,136.468521,32.010620,134.730726,-0.000833,-1.188301,32.000000,-237.067565,136.592359,-0.024183,24.504883,0.700283,549211.662705,0.978045,19.545041,66.005690,2.782337,17.747236,18.796344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.850478,93.330000,81.410155,40.371000,40.156777,59.543576
49.813428,59.619614,138.571392,142.456681,99.248197,100.834024,29.890419,12.939075,135.968594,2.416450,31.927280,50.975668,32.031320,139.062677,32.028980,136.473943,32.010620,134.724356,-0.000832,-1.191816,32.000000,-237.069350,136.589914,-0.024217,24.504059,0.700451,549325.920345,1.003362,19.546626,66.005500,2.782159,27.849631,59.553312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.838522,93.330000,81.406424,40.371000,40.155306,59.541294
49.812414,59.620249,138.567167,142.458675,99.271978,100.854784,29.144269,12.937630,135.967518,2.417011,31.927280,50.971471,32.031320,139.056345,32.028980,136.474598,32.010620,134.723702,-0.000830,-1.195316,32.000000,-237.070985,136.587073,-0.024032,24.503923,0.700453,549349.251728,1.003661,19.545688,66.004083,2.781909,22.629498,11.031243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.823684,93.330000,81.404911,40.371000,40.153470,59.540773
49.809281,59.621266,138.558029,142.460920,99.237431,100.862838,29.286576,12.937294,135.966808,2.416846,31.927280,50.973081,32.031320,139.053058,32.028980,136.467413,32.010620,134.719029,-0.000829,-1.198217,32.000000,-237.071377,136.579010,-0.024008,24.503857,0.700562,549438.492474,1.002933,19.547237,66.000420,2.781863,20.838221,15.876508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.808573,93.330000,81.405812,40.371000,40.152287,59.534292
49.806212,59.622568,138.536947,142.463234,99.269833,100.862886,29.882314,12.935960,135.960956,2.416285,31.927280,50.961000,32.031320,139.053508,32.028980,136.462376,32.010620,134.706473,-0.000828,-1.201678,32.000000,-237.072557,136.565958,-0.023934,24.502531,0.700582,549485.568389,1.002160,19.547596,66.001226,2.781697,28.750195,11.258093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.786341,93.330000,81.408193,40.371000,40.150893,59.529630
49.798137,59.624598,138.526433,142.465615,99.261828,100.862828,29.521288,12.933849,135.951312,2.416667,31.927280,50.964568,32.031320,139.046985,32.028980,136.459616,32.010620,134.695405,-0.000828,-1.204593,32.000000,-237.074653,136.559038,-0.023926,24.501292,0.700620,549531.941544,0.997145,19.551506,65.996653,2.781512,9.757930,21.856825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.771228,93.330000,81.412817,40.371000,40.150140,59.537478
49.801821,59.627467,138.507915,142.469112,99.180784,100.855017,29.176004,12.933370,135.940116,2.416654,31.927280,50.962410,32.031320,139.039236,32.028980,136.454114,32.010620,134.683554,-0.000827,-1.209303,32.000000,-237.075329,136.554292,-0.024018,24.499770,0.700690,549536.804134,1.003488,19.559617,65.989552,2.781574,21.921938,9.935076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.746887,93.330000,81.411935,40.371000,40.149666,59.553283
49.805747,59.628822,138.507827,142.472302,99.116662,100.855395,29.989241,12.932403,135.933989,2.416907,31.927280,50.957915,32.031320,139.033877,32.028980,136.445911,32.010620,134.682201,-0.000826,-1.211050,32.000000,-237.076235,136.554224,-0.023980,24.498340,0.700737,549539.354245,1.002375,19.564687,65.985035,2.781527,29.722724,23.857437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.738802,93.330000,81.408014,40.371000,40.148842,59.536141
49.807386,59.629366,138.503228,142.474006,99.183944,100.855259,29.160545,12.933007,135.932359,2.415981,31.927280,50.959373,32.031320,139.030309,32.028980,136.440842,32.010620,134.681828,-0.000825,-1.211042,32.000000,-237.075493,136.551142,-0.023900,24.497920,0.700607,549500.797586,1.001869,19.561432,65.981225,2.781104,7.309191,11.232791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.724314,93.330000,81.404846,40.371000,40.147485,59.542494
49.806627,59.631591,138.501474,142.475495,99.132380,100.834848,29.159848,12.932238,135.925043,2.415546,31.927280,50.951398,32.031320,139.025769,32.028980,136.434695,32.010620,134.679290,-0.000825,-1.211043,32.000000,-237.076060,136.542919,-0.023841,24.497386,0.700558,549500.793926,1.000904,19.560890,65.981383,2.780804,15.602478,6.915964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.708953,93.330000,81.402662,40.371000,40.146384,59.547844
49.800912,59.636655,138.490714,142.477625,99.087126,100.810293,29.166661,12.933142,135.916873,2.415413,31.927280,50.945787,32.031320,139.020229,32.028980,136.429999,32.010620,134.672554,-0.000825,-1.211599,32.000000,-237.075193,136.531763,-0.023747,24.497012,0.700448,549434.560227,1.002468,19.561838,65.980291,2.780670,7.279228,15.981808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.690744,93.330000,81.410585,40.371000,40.147169,59.545798
49.800728,59.639340,138.488786,142.478928,99.019094,100.798071,29.932476,12.933482,135.910225,2.418772,31.927280,50.941664,32.031320,139.014150,32.028980,136.429857,32.010620,134.664843,-0.000825,-1.214539,32.000000,-237.074852,136.527092,-0.023673,24.497122,0.700399,549331.163930,1.003742,19.570103,65.979265,2.780863,30.308832,17.917576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.679918,93.330000,81.408191,40.371000,40.147144,59.539347
49.804404,59.640538,138.479724,142.479441,99.029359,100.798118,29.205124,12.933613,135.903750,2.429019,31.927280,50.939028,32.031320,139.007568,32.028980,136.425712,32.010620,134.661051,-0.000824,-1.215812,32.000000,-237.074730,136.526607,-0.023814,24.498572,0.700180,549202.632020,0.975665,19.572636,65.973861,2.780680,13.206972,19.824859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.662140,93.330000,81.408605,40.371000,40.145957,59.546428
49.798714,59.641181,138.470833,142.479589,99.070553,100.794142,29.180005,12.932789,135.903542,2.438957,31.927280,50.939974,32.031320,139.000375,32.028980,136.422094,32.010620,134.655597,-0.000824,-1.215801,32.000000,-237.075530,136.525414,-0.023805,24.499620,0.700183,549205.874440,0.978903,19.578354,65.972498,2.780752,12.139359,24.473993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.645613,93.330000,81.411941,40.371000,40.144525,59.546084
49.795947,59.644478,138.463860,142.481103,99.065590,100.778080,29.906051,12.933999,135.900833,2.459647,31.927280,50.937198,32.031320,138.997446,32.028980,136.418345,32.010620,134.654487,-0.000823,-1.215769,32.000000,-237.074223,136.520357,-0.024006,24.501328,0.700153,549208.064649,0.976358,19.582537,65.969318,2.780733,8.686937,20.896327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.625530,93.330000,81.416073,40.371000,40.144139,59.550175
49.793020,59.649001,138.455817,142.482742,99.095585,100.757685,29.122554,12.934463,135.897641,2.478012,31.927280,50.936298,32.031320,138.996418,32.028980,136.421047,32.010620,134.652844,-0.000823,-1.215765,32.000000,-237.073634,136.519968,-0.023957,24.503661,0.700049,549168.217018,0.978746,19.586455,65.967581,2.780665,12.560575,6.036733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.610946,93.330000,81.418171,40.371000,40.144931,59.534842
49.791441,59.656029,138.473617,142.486100,99.103416,100.742242,29.134761,12.934334,135.897499,2.499031,31.927280,50.933408,32.031320,138.992312,32.028980,136.419644,32.010620,134.652748,-0.000825,-1.215832,32.000000,-237.073622,136.520968,-0.023837,24.509314,0.699787,549042.298694,0.979134,19.590915,65.968182,2.780520,12.079997,6.409713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.602463,93.330000,81.426235,40.371000,40.146781,59.542966
49.790549,59.662709,138.486235,142.489940,99.162867,100.734101,29.220518,12.936993,135.901542,2.517822,31.927280,50.938582,32.031320,138.995130,32.028980,136.424000,32.010620,134.651913,-0.000826,-1.215872,32.000000,-237.070986,136.523958,-0.023854,24.514190,0.699669,548943.007023,0.975334,19.602883,65.966830,2.780887,7.045154,13.975089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.603707,93.330000,81.425791,40.371000,40.148809,59.529640
49.788880,59.671936,138.496628,142.495079,99.190713,100.734106,29.176001,12.940077,135.902035,2.539968,31.927280,50.934954,32.031320,138.999625,32.028980,136.431535,32.010620,134.660614,-0.000826,-1.215904,32.000000,-237.067594,136.526268,-0.023718,24.520563,0.699595,548910.289460,1.002720,19.610343,65.967165,2.781405,18.261615,9.254112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.595556,93.330000,81.427825,40.371000,40.151969,59.534931
49.789020,59.680879,138.494269,142.499847,99.145554,100.734175,29.915667,12.941861,135.904310,2.557807,31.927280,50.935414,32.031320,139.005026,32.028980,136.436111,32.010620,134.676416,-0.000826,-1.215904,32.000000,-237.065791,136.534355,-0.023660,24.526810,0.699421,548896.738302,1.002978,19.616834,65.967865,2.781356,8.784098,14.940602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.586505,93.330000,81.429320,40.371000,40.155329,59.543231
49.791533,59.691340,138.492739,142.505051,99.137531,100.733994,29.968541,12.943622,135.909055,2.575820,31.927280,50.938592,32.031320,139.014945,32.028980,136.439727,32.010620,134.685590,-0.000827,-1.215907,32.000000,-237.063992,136.538609,-0.023733,24.533215,0.699287,548911.069215,1.002666,19.627200,65.974410,2.781646,13.909890,13.986850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.574502,93.330000,81.427718,40.371000,40.159577,59.537950
49.796863,59.704553,138.500236,142.510324,99.289519,100.733912,29.153285,12.946013,135.919316,2.597353,31.927280,50.941347,32.031320,139.026033,32.028980,136.453769,32.010620,134.695214,-0.000827,-1.215917,32.000000,-237.061618,136.550186,-0.023697,24.540910,0.699073,548921.545309,0.976568,19.633191,65.981457,2.781414,16.850242,12.584514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.565785,93.330000,81.427373,40.371000,40.165342,59.535609
49.804196,59.716085,138.523712,142.514323,99.266232,100.733923,29.933972,12.946603,135.927347,2.619037,31.927280,50.950184,32.031320,139.031570,32.028980,136.464896,32.010620,134.713117,-0.000827,-1.215947,32.000000,-237.061204,136.562044,-0.023821,24.546853,0.698882,548938.552008,1.001528,19.646179,65.985467,2.781424,30.472108,18.696425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.565030,93.330000,81.416435,40.371000,40.170371,59.530033
49.810715,59.722485,138.540977,142.516573,99.309710,100.733766,29.154369,12.947093,135.939732,2.636867,31.927280,50.954909,32.031320,139.042456,32.028980,136.472472,32.010620,134.727091,-0.000827,-1.215980,32.000000,-237.060853,136.570979,-0.023888,24.550574,0.698664,548947.666924,0.979063,19.649131,65.991897,2.781226,9.290824,8.013363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.565959,93.330000,81.410864,40.371000,40.172977,59.527545
49.814615,59.727475,138.566497,142.517727,99.355294,100.749880,29.998628,12.947609,135.962766,2.657882,31.927280,50.966311,32.031320,139.061911,32.028980,136.483764,32.010620,134.752533,-0.000828,-1.214780,32.000000,-237.060482,136.585047,-0.023759,24.553568,0.698595,548958.078830,1.001661,19.652366,66.000665,2.781406,24.541286,9.608022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.570703,93.330000,81.401625,40.371000,40.174448,59.537537
49.821803,59.732030,138.574502,142.517496,99.374398,100.765488,29.180983,12.949519,135.980188,2.676255,31.927280,50.973877,32.031320,139.082695,32.028980,136.504015,32.010620,134.765896,-0.000830,-1.214770,32.000000,-237.058541,136.594748,-0.023810,24.552321,0.698442,548960.647085,0.979684,19.647311,66.009035,2.781252,9.682085,12.493871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.565998,93.330000,81.394120,40.371000,40.175624,59.530790
49.821552,59.739570,138.605975,142.517479,99.250657,100.765800,29.169486,12.951189,135.997974,2.698180,31.927280,50.979661,32.031320,139.104145,32.028980,136.522945,32.010620,134.777889,-0.000834,-1.214792,32.000000,-237.057091,136.606086,-0.023929,24.549078,0.698753,549139.265546,1.002302,19.652361,66.019277,2.781618,6.257970,7.477430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.575669,93.330000,81.387410,40.371000,40.178042,59.537114
49.823523,59.747593,138.628803,142.518001,99.259530,100.781873,29.182544,12.952693,136.011360,2.716750,31.927280,50.985865,32.031320,139.109910,32.028980,136.535284,32.010620,134.787027,-0.000836,-1.217142,32.000000,-237.055582,136.617966,-0.024022,24.547652,0.698778,549142.802067,0.977915,19.648014,66.024722,2.781480,18.858209,12.466409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.582561,93.330000,81.381448,40.371000,40.181300,59.533298
49.830380,59.758128,138.658790,142.519540,99.294135,100.806128,29.200588,12.952911,136.027635,2.739332,31.927280,50.990911,32.031320,139.124993,32.028980,136.547184,32.010620,134.796560,-0.000835,-1.218340,32.000000,-237.055419,136.636533,-0.024080,24.547433,0.699100,549200.403991,1.003152,19.657238,66.030665,2.782136,9.528526,17.213956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.590296,93.330000,81.373786,40.371000,40.185722,59.538471
49.829712,59.767932,138.668585,142.521299,99.262762,100.822458,29.155727,12.953388,136.041942,2.755949,31.927280,50.996430,32.031320,139.134493,32.028980,136.558527,32.010620,134.809615,-0.000837,-1.218878,32.000000,-237.054940,136.651512,-0.024075,24.548316,0.699364,549322.511544,1.002852,19.667146,66.035048,2.782549,18.510750,9.145673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.592211,93.330000,81.368014,40.371000,40.190033,59.540497
49.833988,59.779423,138.699870,142.524211,99.227220,100.822544,29.171164,12.952213,136.055955,2.769012,31.927280,50.999504,32.031320,139.144499,32.028980,136.567619,32.010620,134.821311,-0.000838,-1.219466,32.000000,-237.055973,136.661135,-0.024000,24.547972,0.699593,549467.489836,1.003148,19.673134,66.040524,2.782764,16.147516,11.519278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.603576,93.330000,81.357453,40.371000,40.195226,59.532600
49.841375,59.787732,138.706064,142.526837,99.206796,100.830688,29.168520,12.952747,136.063300,2.779327,31.927280,50.996607,32.031320,139.154612,32.028980,136.575995,32.010620,134.835417,-0.000841,-1.219464,32.000000,-237.055475,136.671441,-0.023911,24.546403,0.699671,549501.145669,0.976121,19.678894,66.045749,2.782934,14.677164,9.016071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.603826,93.330000,81.345416,40.371000,40.199029,59.529836
49.851095,59.793695,138.721761,142.528555,99.174998,100.846824,29.215876,12.954605,136.074938,2.781691,31.927280,51.008865,32.031320,139.170849,32.028980,136.587465,32.010620,134.847732,-0.000841,-1.219436,32.000000,-237.053567,136.685341,-0.023898,24.543090,0.699706,549511.834313,1.004792,19.681886,66.053765,2.782947,10.624406,8.931885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.608272,93.330000,81.328486,40.371000,40.201690,59.537370
49.852290,59.797236,138.725408,142.529548,99.165626,100.867182,29.161267,12.955417,136.086942,2.782386,31.927280,51.013694,32.031320,139.178826,32.028980,136.595029,32.010620,134.855522,-0.000842,-1.221783,32.000000,-237.052871,136.695650,-0.023849,24.541052,0.699899,549605.578328,1.001339,19.683134,66.058693,2.782994,1.841196,12.265408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.605220,93.330000,81.318125,40.371000,40.202740,59.534675
49.867503,59.801328,138.739646,142.530106,99.170033,100.899691,29.163328,12.955637,136.093838,2.783541,31.927280,51.017723,32.031320,139.190349,32.028980,136.601670,32.010620,134.858550,-0.000842,-1.223522,32.000000,-237.052672,136.700489,-0.023631,24.541024,0.700067,549720.800609,0.975338,19.682659,66.064477,2.782761,9.271688,7.603004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.610742,93.330000,81.290424,40.371000,40.203943,59.529856
49.869244,59.804581,138.740969,142.529799,99.174227,100.920078,29.206805,12.953800,136.094696,2.783854,31.927280,51.020012,32.031320,139.196238,32.028980,136.606341,32.010620,134.861602,-0.000843,-1.226396,32.000000,-237.054501,136.702078,-0.023657,24.541601,0.700156,549833.057703,1.002462,19.678102,66.066727,2.782488,10.152865,18.837430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.605183,93.330000,81.282170,40.371000,40.204830,59.541038
49.866651,59.810231,138.736816,142.529046,99.162162,100.920115,29.250945,12.951643,136.097148,2.784286,31.927280,51.021526,32.031320,139.198084,32.028980,136.604272,32.010620,134.865139,-0.000845,-1.229902,32.000000,-237.056933,136.702861,-0.023541,24.541337,0.700293,550012.220398,0.977104,19.674347,66.067942,2.782217,11.937948,14.811530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.601184,93.330000,81.269988,40.371000,40.206687,59.541137
49.866788,59.817221,138.730062,142.528987,99.133175,100.907898,29.185826,12.949400,136.096955,2.785355,31.927280,51.022166,32.031320,139.195726,32.028980,136.597003,32.010620,134.854488,-0.000848,-1.232805,32.000000,-237.059000,136.697820,-0.023558,24.536761,0.700320,550061.288299,1.003518,19.675775,66.070188,2.782137,17.374314,11.757606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.591453,93.330000,81.261366,40.371000,40.209541,59.549329
49.860342,59.825398,138.721717,142.528879,99.083578,100.895815,29.409491,12.946001,136.086908,2.786530,31.927280,51.020646,32.031320,139.185971,32.028980,136.588294,32.010620,134.843383,-0.000848,-1.236316,32.000000,-237.062415,136.690831,-0.023578,24.529926,0.700371,550048.299683,0.988517,19.684373,66.067875,2.782053,17.266164,11.917666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.580410,93.330000,81.257766,40.371000,40.213181,59.544185
49.857805,59.831905,138.713801,142.528890,98.947507,100.895796,29.197209,12.945128,136.077738,2.787306,31.927280,51.018308,32.031320,139.179775,32.028980,136.578783,32.010620,134.836642,-0.000848,-1.239246,32.000000,-237.063206,136.685052,-0.023577,24.525353,0.700440,549949.868414,1.003236,19.696508,66.063094,2.782122,11.214007,11.132497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.570042,93.330000,81.252420,40.371000,40.216029,59.542110
49.849837,59.840181,138.695694,142.529369,98.949757,100.871478,29.141564,12.944531,136.065141,2.788135,31.927280,51.019404,32.031320,139.168522,32.028980,136.568704,32.010620,134.823867,-0.000850,-1.242729,32.000000,-237.063731,136.675178,-0.023650,24.522244,0.700643,549961.155523,0.999577,19.708422,66.057914,2.782164,9.752788,9.142624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.554517,93.330000,81.250736,40.371000,40.219650,59.537704
49.848584,59.847501,138.669029,142.530108,98.943707,100.871564,29.903944,12.944618,136.055505,2.788166,31.927280,51.013570,32.031320,139.155907,32.028980,136.559663,32.010620,134.812837,-0.000852,-1.245653,32.000000,-237.063637,136.669962,-0.023613,24.519192,0.700700,549907.079429,1.003821,19.720300,66.053983,2.782258,8.790153,11.679087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.535744,93.330000,81.244707,40.371000,40.223022,59.540812
49.844123,59.855514,138.640992,142.531486,98.906754,100.867410,29.910269,12.944522,136.041161,2.790154,31.927280,51.006486,32.031320,139.141288,32.028980,136.547192,32.010620,134.797185,-0.000851,-1.249156,32.000000,-237.063549,136.655083,-0.023635,24.513862,0.700658,549852.411106,0.975512,19.732231,66.046698,2.781965,22.283239,9.753460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.508540,93.330000,81.243323,40.371000,40.226922,59.543949
49.837123,59.860707,138.631097,142.533112,98.824362,100.855369,29.184102,12.943586,136.023426,2.790874,31.927280,51.000088,32.031320,139.124904,32.028980,136.531155,32.010620,134.782361,-0.000850,-1.249729,32.000000,-237.064557,136.640049,-0.023633,24.510316,0.700771,549865.556604,1.001628,19.746649,66.041941,2.781833,16.769461,14.293954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.494740,93.330000,81.241144,40.371000,40.229145,59.534459
49.826882,59.866406,138.619132,142.535527,98.856989,100.838945,29.970544,12.940815,136.005004,2.792203,31.927280,50.993974,32.031320,139.102692,32.028980,136.512461,32.010620,134.767265,-0.000848,-1.253219,32.000000,-237.067279,136.625824,-0.023512,24.509589,0.700706,549786.053927,0.975685,19.753457,66.031900,2.781371,16.874546,38.142631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.480782,93.330000,81.248148,40.371000,40.231668,59.532374
49.832411,59.869280,138.598014,142.538717,98.874898,100.829109,29.979648,12.940805,135.990595,2.793134,31.927280,50.993421,32.031320,139.096192,32.028980,136.498992,32.010620,134.751185,-0.000847,-1.254370,32.000000,-237.067440,136.612308,-0.023535,24.511440,0.700887,549774.971906,1.004127,19.769953,66.026363,2.781926,15.319179,8.924529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.461137,93.330000,81.239860,40.371000,40.233006,59.540320
49.833808,59.868598,138.577597,142.540579,98.815874,100.829112,29.204241,12.940132,135.977692,2.793853,31.927280,50.994472,32.031320,139.086279,32.028980,136.492409,32.010620,134.742427,-0.000848,-1.256134,32.000000,-237.068212,136.605128,-0.023496,24.512859,0.700701,549708.464255,0.976281,19.774567,66.019122,2.781611,15.882587,60.274206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.437758,93.330000,81.234970,40.371000,40.232204,59.540822
49.835275,59.865705,138.581129,142.541826,98.867176,100.829395,29.265586,12.942339,135.966249,2.793834,31.927280,51.000688,32.031320,139.082034,32.028980,136.486306,32.010620,134.733836,-0.000848,-1.258494,32.000000,-237.066110,136.592342,-0.023662,24.511908,0.700450,549660.130919,0.975990,19.771948,66.012021,2.781010,12.684909,19.861069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.427929,93.330000,81.226808,40.371000,40.230025,59.534862
49.834546,59.863092,138.571756,142.541792,98.888447,100.829403,29.149614,12.944815,135.962002,2.794461,31.927280,51.000192,32.031320,139.075909,32.028980,136.485612,32.010620,134.729795,-0.000849,-1.259078,32.000000,-237.063843,136.587637,-0.023831,24.509818,0.700346,549658.722592,1.004659,19.770335,66.008216,2.780726,11.600011,19.336161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.416613,93.330000,81.223284,40.371000,40.227847,59.530004
49.832155,59.861817,138.578919,142.541826,98.858600,100.821367,29.165345,12.944846,135.956611,2.795779,31.927280,51.004359,32.031320,139.073171,32.028980,136.481556,32.010620,134.718393,-0.000847,-1.262607,32.000000,-237.063828,136.578111,-0.023543,24.506568,0.700422,549655.666316,1.004396,19.768458,66.005221,2.780836,9.652493,60.199712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.407376,93.330000,81.216835,40.371000,40.226185,59.533554
49.827025,59.863290,138.577225,142.542400,98.865390,100.809291,29.208924,12.944365,135.951145,2.796596,31.927280,51.003347,32.031320,139.066184,32.028980,136.477319,32.010620,134.711953,-0.000847,-1.265538,32.000000,-237.064337,136.571509,-0.023597,24.505017,0.700483,549653.089464,1.003305,19.767554,66.001617,2.780743,2.728988,7.205980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.399378,93.330000,81.217705,40.371000,40.226153,59.532689
49.825513,59.864699,138.574442,142.543162,98.892971,100.784928,29.920943,12.942142,135.942125,2.797644,31.927280,50.999045,32.031320,139.060974,32.028980,136.469801,32.010620,134.707626,-0.000845,-1.266707,32.000000,-237.066434,136.561918,-0.023658,24.505013,0.700540,549590.306307,1.001976,19.771104,65.997036,2.780950,22.249154,40.624239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.387409,93.330000,81.219170,40.371000,40.226242,59.531499
49.818853,59.865301,138.563936,142.543990,98.857551,100.772646,29.973294,12.942448,135.943040,2.798861,31.927280,50.997841,32.031320,139.056424,32.028980,136.469444,32.010620,134.709109,-0.000845,-1.268408,32.000000,-237.066125,136.559618,-0.023684,24.505494,0.700448,549481.947277,1.001041,19.776808,65.994939,2.781086,9.159885,8.871033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.374372,93.330000,81.217891,40.371000,40.225997,59.533898
49.814681,59.864350,138.557723,142.544202,98.787165,100.772735,29.172311,12.944099,135.943361,2.800153,31.927280,50.998710,32.031320,139.055034,32.028980,136.468702,32.010620,134.710728,-0.000842,-1.268399,32.000000,-237.064480,136.562059,-0.023789,24.504932,0.700377,549396.223748,1.002986,19.780120,65.994727,2.781213,7.406298,8.042139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.358728,93.330000,81.217888,40.371000,40.224918,59.524791
49.827143,59.861413,138.563766,142.544204,98.795716,100.772690,29.211397,12.945359,135.948945,2.800898,31.927280,50.999133,32.031320,139.058071,32.028980,136.471111,32.010620,134.713378,-0.000841,-1.268386,32.000000,-237.063235,136.565553,-0.023765,24.502940,0.700338,549352.882893,1.002639,19.784396,65.994433,2.781270,23.915522,9.130739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.350665,93.330000,81.206862,40.371000,40.222946,59.537301
49.835337,59.854299,138.571370,142.542568,98.827701,100.784650,29.170033,12.948393,135.954078,2.801504,31.927280,51.001142,32.031320,139.067865,32.028980,136.480210,32.010620,134.723196,-0.000839,-1.268376,32.000000,-237.060335,136.575617,-0.023829,24.502141,0.700288,549348.406554,1.001862,19.776786,65.995330,2.780972,15.083422,11.553965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.346304,93.330000,81.193714,40.371000,40.218503,59.537940
49.843025,59.847424,138.585140,142.540443,98.821891,100.797001,29.165328,12.951220,135.964129,2.802384,31.927280,51.005168,32.031320,139.078804,32.028980,136.488490,32.010620,134.734130,-0.000838,-1.268374,32.000000,-237.057415,136.583691,-0.023888,24.503552,0.700213,549337.210585,1.003671,19.761474,65.998894,2.780596,17.331627,11.447491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.347673,93.330000,81.180887,40.371000,40.213953,59.533003
49.843324,59.840154,138.602583,142.538335,98.847537,100.796786,29.145097,12.951790,135.974998,2.804253,31.927280,51.012083,32.031320,139.088444,32.028980,136.494229,32.010620,134.742780,-0.000840,-1.268364,32.000000,-237.056888,136.592034,-0.023834,24.506564,0.700405,549458.574210,0.977854,19.751894,66.003980,2.780819,17.747074,6.830957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.347963,93.330000,81.170235,40.371000,40.208893,59.529758
49.843160,59.835716,138.610679,142.538022,98.868419,100.817065,29.215745,12.953237,135.986320,2.805653,31.927280,51.014730,32.031320,139.099058,32.028980,136.503348,32.010620,134.751346,-0.000839,-1.268376,32.000000,-237.055472,136.601610,-0.023864,24.509425,0.700281,549447.792392,0.977074,19.739068,66.007760,2.780655,7.445951,8.558791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.343543,93.330000,81.164159,40.371000,40.205508,59.530358
49.849045,59.831405,138.635034,142.538156,98.800822,100.821299,29.854050,12.953918,135.995137,2.807745,31.927280,51.017731,32.031320,139.113459,32.028980,136.515360,32.010620,134.765069,-0.000837,-1.268365,32.000000,-237.054735,136.608211,-0.023780,24.512418,0.700261,549504.155793,0.974959,19.730885,66.013139,2.780727,10.922448,7.329413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.347373,93.330000,81.149612,40.371000,40.202005,59.536101
49.850350,59.828547,138.648016,142.538390,98.803951,100.821498,29.248552,12.954737,136.001823,2.807883,31.927280,51.022732,32.031320,139.122995,32.028980,136.525939,32.010620,134.768607,-0.000836,-1.268352,32.000000,-237.053921,136.617510,-0.023756,24.514842,0.700307,549565.551546,1.002778,19.723941,66.019273,2.780955,2.569385,6.683226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.351436,93.330000,81.142580,40.371000,40.199618,59.525017
49.857678,59.825118,138.679816,142.538954,98.928864,100.813053,29.122957,12.955117,136.018894,2.808224,31.927280,51.029785,32.031320,139.134255,32.028980,136.537955,32.010620,134.780084,-0.000837,-1.270709,32.000000,-237.053662,136.631028,-0.023809,24.516339,0.700317,549560.504875,1.003641,19.718773,66.022049,2.781326,15.984682,10.056220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.362046,93.330000,81.125467,40.371000,40.196802,59.547903
49.857212,59.822194,138.690977,142.539414,98.975692,100.825432,29.198154,12.955437,136.027549,2.808535,31.927280,51.028461,32.031320,139.143831,32.028980,136.548152,32.010620,134.789658,-0.000837,-1.270678,32.000000,-237.053318,136.637696,-0.023765,24.518310,0.700242,549530.728541,1.001289,19.709700,66.026581,2.781418,9.450158,6.980259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.365150,93.330000,81.117976,40.371000,40.194254,59.531233
49.856748,59.820471,138.688053,142.539698,98.950547,100.835491,29.149728,12.954163,136.033110,2.809282,31.927280,51.030991,32.031320,139.151369,32.028980,136.558363,32.010620,134.798653,-0.000836,-1.270661,32.000000,-237.054602,136.644492,-0.023875,24.519852,0.700239,549524.346299,0.979248,19.703056,66.031976,2.781685,11.736051,16.508097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.356627,93.330000,81.106323,40.371000,40.191998,59.543999
49.860939,59.820639,138.702205,142.539896,99.011304,100.839412,29.165371,12.952928,136.036269,2.809284,31.927280,51.032993,32.031320,139.156653,32.028980,136.563222,32.010620,134.805937,-0.000834,-1.270664,32.000000,-237.055818,136.643468,-0.023875,24.519502,0.700298,549590.230742,1.003234,19.700236,66.035792,2.781745,13.610527,18.825560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.358365,93.330000,81.097976,40.371000,40.191232,59.532551
49.855989,59.821458,138.695309,142.540275,98.994455,100.831937,29.195546,12.949593,136.035999,2.811283,31.927280,51.028784,32.031320,139.158326,32.028980,136.564180,32.010620,134.807747,-0.000835,-1.270666,32.000000,-237.059130,136.640374,-0.023907,24.517744,0.700393,549644.212468,1.001603,19.702734,66.039046,2.781981,8.004205,10.474787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.352413,93.330000,81.090649,40.371000,40.190632,59.543861
49.855559,59.823252,138.687014,142.540814,98.943090,100.831979,29.169790,12.947016,136.035997,2.811108,31.927280,51.028036,32.031320,139.157938,32.028980,136.563075,32.010620,134.803903,-0.000833,-1.272987,32.000000,-237.061466,136.640687,-0.023885,24.515120,0.700413,549603.663702,1.002663,19.702506,66.043114,2.782125,7.719122,9.602015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.341981,93.330000,81.081025,40.371000,40.190673,59.531253
49.844656,59.825593,138.670894,142.541257,98.981834,100.831651,29.198742,12.945246,136.032735,2.811741,31.927280,51.027418,32.031320,139.160224,32.028980,136.557773,32.010620,134.802703,-0.000834,-1.274211,32.000000,-237.063257,136.639366,-0.023845,24.514930,0.700439,549606.132762,0.979437,19.704706,66.041863,2.781872,14.139129,8.530911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.325058,93.330000,81.084976,40.371000,40.191039,59.542995
49.843910,59.826085,138.666082,142.541525,98.984373,100.839260,29.946431,12.945558,136.031402,2.811893,31.927280,51.027672,32.031320,139.160356,32.028980,136.560542,32.010620,134.805011,-0.000835,-1.275302,32.000000,-237.062949,136.637742,-0.023794,24.519031,0.700424,549608.526419,1.003477,19.706403,66.039833,2.781556,20.947677,28.028689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.315729,93.330000,81.081042,40.371000,40.190689,59.535452
49.841682,59.825689,138.667169,142.541960,98.927883,100.871609,29.149456,12.946920,136.030091,2.812684,31.927280,51.027518,32.031320,139.151428,32.028980,136.559128,32.010620,134.800853,-0.000837,-1.277650,32.000000,-237.061583,136.632569,-0.023798,24.523531,0.700493,549612.328268,1.003897,19.720594,66.040259,2.782164,21.559971,8.398658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.309393,93.330000,81.075649,40.371000,40.189567,59.546152
49.837265,59.824722,138.669502,142.541960,98.939332,100.879771,29.173513,12.947268,136.018088,2.813130,31.927280,51.027150,32.031320,139.146108,32.028980,136.556624,32.010620,134.790635,-0.000838,-1.279523,32.000000,-237.061187,136.629586,-0.023722,24.523000,0.700590,549767.344977,0.980681,19.721919,66.040409,2.782208,8.042773,14.570762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.302310,93.330000,81.074216,40.371000,40.188314,59.545159
49.834865,59.824153,138.660720,142.541946,99.008705,100.879800,29.174790,12.946185,136.006698,2.813366,31.927280,51.023478,32.031320,139.138763,32.028980,136.543248,32.010620,134.774480,-0.000839,-1.281309,32.000000,-237.062383,136.616215,-0.023836,24.516905,0.700726,549877.792578,1.004313,19.726025,66.036031,2.782406,11.686842,10.675094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.293084,93.330000,81.072470,40.371000,40.186888,59.547205
49.823504,59.824436,138.640954,142.541954,99.005487,100.863541,29.859527,12.945366,135.993064,2.814176,31.927280,51.019092,32.031320,139.130413,32.028980,136.529023,32.010620,134.758015,-0.000838,-1.284267,32.000000,-237.063197,136.605196,-0.023935,24.511947,0.700846,549878.305554,0.979268,19.726902,66.031207,2.782488,13.617525,60.429655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.275163,93.330000,81.074956,40.371000,40.186109,59.543172
49.817928,59.826052,138.634071,142.543097,98.945996,100.839821,29.163949,12.944669,135.971169,2.814832,31.927280,51.012314,32.031320,139.113038,32.028980,136.519307,32.010620,134.738281,-0.000841,-1.286611,32.000000,-237.063913,136.592977,-0.023829,24.510931,0.700980,549834.834764,1.004246,19.732474,66.020859,2.782473,7.773894,16.008435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.260070,93.330000,81.082050,40.371000,40.185970,59.539602
