OSU 80 Ton Compressor Load Stand
49.810514,59.827129,138.607367,142.544801,98.952296,100.831493,29.165448,12.943221,135.956391,2.814603,31.927280,51.012399,32.031320,139.103499,32.028980,136.503453,32.010620,134.724500,-0.000840,-1.288364,32.000000,-237.065435,136.575744,-0.023850,24.512299,0.701019,549731.742326,1.004181,19.744393,66.012943,2.782762,10.425650,6.872609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.238264,93.330000,81.084717,40.371000,40.185794,59.541815
49.805447,59.828349,138.591959,142.547068,98.970257,100.827444,29.392587,12.943941,135.941395,2.814850,31.927280,51.003431,32.031320,139.092671,32.028980,136.496420,32.010620,134.702825,-0.000839,-1.288939,32.000000,-237.064689,136.560237,-0.023885,24.511915,0.700886,549627.277765,0.979343,19.753298,66.004697,2.782807,3.269869,60.454116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.217784,93.330000,81.090735,40.371000,40.185586,59.529709
49.807008,59.827920,138.585116,142.547526,98.947344,100.815376,29.155888,12.945405,135.928734,2.814724,31.927280,51.003940,32.031320,139.085057,32.028980,136.486501,32.010620,134.684534,-0.000839,-1.290222,32.000000,-237.063174,136.551529,-0.023749,24.507817,0.700844,549630.835753,1.004950,19.759275,65.996768,2.782733,2.598124,12.619526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.207804,93.330000,81.092430,40.371000,40.184709,59.543999
49.802315,59.826206,138.565469,142.546962,98.948955,100.815298,29.167980,12.947399,135.918876,2.814818,31.927280,51.002838,32.031320,139.070415,32.028980,136.471474,32.010620,134.667014,-0.000840,-1.290238,32.000000,-237.061305,136.538131,-0.023818,24.501664,0.700851,549544.240733,1.004711,19.764514,65.985728,2.782847,6.979899,6.874777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.184251,93.330000,81.091856,40.371000,40.182915,59.544205
49.802800,59.824785,138.555185,142.546218,98.969030,100.811106,29.180762,12.949066,135.913409,2.815503,31.927280,50.993547,32.031320,139.060507,32.028980,136.457374,32.010620,134.658122,-0.000841,-1.291384,32.000000,-237.059610,136.526509,-0.023901,24.496215,0.700831,549541.766978,0.981482,19.760255,65.979220,2.782195,4.813119,5.948326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.167717,93.330000,81.089767,40.371000,40.181232,59.542720
49.792989,59.824417,138.524063,142.545069,98.915142,100.796448,29.867567,12.950336,135.896666,2.816657,31.927280,50.984919,32.031320,139.048262,32.028980,136.441124,32.010620,134.647389,-0.000841,-1.292581,32.000000,-237.058134,136.509614,-0.024270,24.492670,0.700986,549540.145224,0.999928,19.762303,65.970725,2.782069,16.153908,26.783036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.140934,93.330000,81.103075,40.371000,40.179853,59.537380
49.787228,59.825129,138.507265,142.544168,98.895093,100.777755,29.190210,12.951510,135.886603,2.817100,31.927280,50.986274,32.031320,139.042371,32.028980,136.427422,32.010620,134.637008,-0.000840,-1.292614,32.000000,-237.056895,136.495814,-0.024355,24.489268,0.700996,549452.224778,1.003570,19.766846,65.965315,2.782126,7.967038,12.594955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.122180,93.330000,81.109569,40.371000,40.179412,59.539071
49.785340,59.825645,138.503867,142.542651,98.945986,100.777771,29.913956,12.952941,135.874681,2.817507,31.927280,50.980906,32.031320,139.025343,32.028980,136.407095,32.010620,134.633747,-0.000839,-1.296131,32.000000,-237.055569,136.485817,-0.024420,24.481683,0.701028,549386.171208,0.979062,19.775271,65.961308,2.782093,27.967921,9.261375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.101955,93.330000,81.117188,40.371000,40.178800,59.543684
49.781473,59.825948,138.481415,142.541449,98.915614,100.768717,29.323680,12.954820,135.863908,2.817855,31.927280,50.977631,32.031320,139.014559,32.028980,136.399508,32.010620,134.623252,-0.000841,-1.298467,32.000000,-237.053532,136.476214,-0.024544,24.474660,0.701062,549341.656327,1.004495,19.778318,65.958766,2.781880,15.311073,16.354372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.082226,93.330000,81.120771,40.371000,40.178115,59.558131
49.775357,59.826879,138.458619,142.540630,98.927597,100.755831,29.196142,12.956414,135.854030,2.817618,31.927280,50.969343,32.031320,138.998974,32.028980,136.383038,32.010620,134.606198,-0.000840,-1.298452,32.000000,-237.051800,136.461610,-0.024253,24.470295,0.701260,549297.002919,1.004424,19.782288,65.954443,2.781890,17.233667,10.191777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.052188,93.330000,81.129900,40.371000,40.177637,59.546487
49.775352,59.827591,138.458723,142.540565,98.918803,100.735434,29.170864,12.959655,135.845425,2.818144,31.927280,50.967133,32.031320,138.992730,32.028980,136.378368,32.010620,134.599778,-0.000839,-1.299652,32.000000,-237.048655,136.449056,-0.024460,24.471391,0.701363,549294.520466,0.978051,19.788652,65.946353,2.781653,10.003162,14.986649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.041809,93.330000,81.132873,40.371000,40.177263,59.544176
49.778945,59.827047,138.463400,142.540889,98.947990,100.722912,29.146127,12.960838,135.835236,2.818751,31.927280,50.964043,32.031320,138.979642,32.028980,136.370140,32.010620,134.594823,-0.000839,-1.298435,32.000000,-237.047391,136.442769,-0.024470,24.473563,0.701177,549162.030288,1.004248,19.788093,65.942329,2.781454,14.001491,20.962990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.030241,93.330000,81.136650,40.371000,40.176175,59.542789
49.778688,59.826827,138.445358,142.541157,98.904310,100.715225,29.239953,12.961025,135.829151,2.819405,31.927280,50.962606,32.031320,138.975068,32.028980,136.356247,32.010620,134.589909,-0.000837,-1.297913,32.000000,-237.047356,136.438032,-0.024429,24.473913,0.701074,549063.403693,1.004114,19.793139,65.941403,2.781772,11.721558,13.054282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.009321,93.330000,81.138730,40.371000,40.175118,59.548267
49.778688,59.828069,138.442023,142.541907,98.924867,100.694914,29.846298,12.960386,135.824279,2.820122,31.927280,50.961852,32.031320,138.977038,32.028980,136.351968,32.010620,134.581600,-0.000836,-1.295057,32.000000,-237.048065,136.437007,-0.024435,24.473435,0.700879,549027.363388,0.977543,19.787336,65.937638,2.781341,11.789707,60.415844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.994398,93.330000,81.143513,40.371000,40.174802,59.545533
49.779075,59.828827,138.439768,142.542384,98.938490,100.674831,29.134358,12.960553,135.827679,2.820097,31.927280,50.962931,32.031320,138.977410,32.028980,136.348137,32.010620,134.584953,-0.000838,-1.293231,32.000000,-237.047931,136.434924,-0.024534,24.474310,0.700825,548965.543148,1.004288,19.794243,65.932891,2.781401,19.421263,7.155291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.979587,93.330000,81.143444,40.371000,40.174411,59.539199
49.784341,59.829481,138.448482,142.543097,98.900003,100.666501,30.018093,12.960511,135.841267,2.820310,31.927280,50.962608,32.031320,138.980734,32.028980,136.361221,32.010620,134.592100,-0.000838,-1.292068,32.000000,-237.047928,136.437345,-0.024398,24.479577,0.700545,548831.832178,0.974589,19.786778,65.931732,2.780975,5.465363,7.098064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.968216,93.330000,81.145297,40.371000,40.173880,59.534695
49.787039,59.829989,138.465316,142.543226,98.923249,100.678752,29.188527,12.962413,135.850439,2.820265,31.927280,50.963028,32.031320,138.982249,32.028980,136.372415,32.010620,134.607501,-0.000839,-1.289676,32.000000,-237.046082,136.447738,-0.024317,24.486560,0.700407,548745.273434,1.003207,19.792304,65.934418,2.781183,7.354502,11.515880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.964253,93.330000,81.143334,40.371000,40.173490,59.537783
49.789259,59.828646,138.467641,142.542925,99.023933,100.694631,29.187428,12.963322,135.867000,2.820523,31.927280,50.965156,32.031320,138.996069,32.028980,136.379427,32.010620,134.621328,-0.000835,-1.289097,32.000000,-237.045200,136.457363,-0.024245,24.494483,0.700169,548764.164291,1.004125,19.783426,65.942140,2.780993,11.706880,11.791657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.955004,93.330000,81.140034,40.371000,40.171896,59.533652
49.793679,59.827426,138.484519,142.542952,99.116022,100.706919,29.948750,12.963802,135.880200,2.820230,31.927280,50.968511,32.031320,139.004459,32.028980,136.392075,32.010620,134.632051,-0.000836,-1.287327,32.000000,-237.044705,136.466758,-0.024403,24.498248,0.700064,548828.391376,0.974218,19.779484,65.948641,2.781104,29.229424,10.047161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.951679,93.330000,81.138612,40.371000,40.170364,59.537163
49.797571,59.826222,138.505577,142.542562,99.116682,100.703095,29.171169,12.963935,135.888541,2.821014,31.927280,50.970792,32.031320,139.012598,32.028980,136.393459,32.010620,134.647862,-0.000832,-1.288497,32.000000,-237.044622,136.482439,-0.024296,24.497755,0.700008,548956.095440,0.999943,19.773757,65.954246,2.780937,2.461403,19.707328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.954671,93.330000,81.137591,40.371000,40.168744,59.535836
49.800802,59.825250,138.503118,142.542771,99.142543,100.711377,29.152656,12.962987,135.898974,2.821446,31.927280,50.966040,32.031320,139.016747,32.028980,136.400203,32.010620,134.658862,-0.000832,-1.288993,32.000000,-237.045562,136.485881,-0.024421,24.496515,0.700091,548955.297464,0.978303,19.773521,65.960388,2.781456,9.854840,16.331789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.941592,93.330000,81.131248,40.371000,40.167335,59.540773
49.796199,59.826453,138.517342,142.543708,99.110320,100.711207,29.155294,12.959845,135.904943,2.821368,31.927280,50.963928,32.031320,139.024831,32.028980,136.409944,32.010620,134.673738,-0.000830,-1.292442,32.000000,-237.048806,136.491711,-0.024556,24.494955,0.700019,548952.627991,0.974857,19.763519,65.967077,2.781068,16.810784,8.074368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.938882,93.330000,81.134010,40.371000,40.166745,59.536416
49.799634,59.828085,138.525514,142.545250,99.149079,100.711619,29.137929,12.960199,135.914300,2.820703,31.927280,50.970467,32.031320,139.034587,32.028980,136.421505,32.010620,134.682253,-0.000830,-1.293024,32.000000,-237.048455,136.507048,-0.024453,24.494580,0.700120,548973.769828,1.001163,19.762060,65.972898,2.781205,10.229022,7.800864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.935463,93.330000,81.132395,40.371000,40.166915,59.537537
49.808185,59.829591,138.535577,142.547224,99.230423,100.728142,29.127897,12.959983,135.927643,2.820615,31.927280,50.975758,32.031320,139.048998,32.028980,136.436078,32.010620,134.693059,-0.000829,-1.291847,32.000000,-237.048704,136.516025,-0.024257,24.497368,0.700260,548977.799530,1.002816,19.765930,65.981115,2.781612,6.875703,11.932906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.927364,93.330000,81.126821,40.371000,40.166815,59.540006
49.810299,59.829500,138.545279,142.548301,99.175079,100.741269,30.002384,12.958742,135.935181,2.820812,31.927280,50.978013,32.031320,139.059931,32.028980,136.447094,32.010620,134.696611,-0.000829,-1.291867,32.000000,-237.049842,136.530401,-0.024185,24.502228,0.700257,549024.755502,1.004790,19.765761,65.984166,2.781494,13.788955,9.148615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.922980,93.330000,81.123392,40.371000,40.166255,59.531882
49.819046,59.827209,138.552481,142.549506,99.157333,100.733089,29.221835,12.958152,135.950070,2.820807,31.927280,50.988517,32.031320,139.077952,32.028980,136.463928,32.010620,134.712727,-0.000830,-1.290678,32.000000,-237.050261,136.543945,-0.023987,24.511617,0.700279,549119.236445,0.977649,19.762539,65.986571,2.781607,7.874299,8.726060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.919314,93.330000,81.107586,40.371000,40.164160,59.536023
49.823538,59.824052,138.579190,142.550281,99.133584,100.742069,29.166276,12.956232,135.967461,2.820438,31.927280,50.989794,32.031320,139.090593,32.028980,136.479281,32.010620,134.726645,-0.000828,-1.290681,32.000000,-237.052347,136.557420,-0.023909,24.520986,0.699938,549092.179383,0.973329,19.753082,65.992565,2.781139,14.346228,21.910825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.921534,93.330000,81.105698,40.371000,40.161673,59.528991
49.824824,59.819342,138.611317,142.550509,99.090386,100.758645,30.000358,12.956565,135.988439,2.821398,31.927280,51.004500,32.031320,139.115009,32.028980,136.503689,32.010620,134.747490,-0.000828,-1.294170,32.000000,-237.051942,136.580242,-0.023795,24.528030,0.699766,549132.552560,1.002228,19.748612,65.999687,2.781526,16.431795,19.360150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.934742,93.330000,81.095143,40.371000,40.158081,59.538993
49.831386,59.815910,138.618485,142.550055,99.101386,100.778988,29.176774,12.955880,136.014971,2.821281,31.927280,51.009538,32.031320,139.133476,32.028980,136.514270,32.010620,134.761041,-0.000829,-1.296460,32.000000,-237.052537,136.598157,-0.023640,24.529097,0.699609,549151.055881,1.002630,19.736016,66.009143,2.781803,7.506751,7.442982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.931625,93.330000,81.085094,40.371000,40.155282,59.530830
49.831041,59.815042,138.623491,142.549274,99.140099,100.795897,29.850449,12.954955,136.031770,2.820945,31.927280,51.011702,32.031320,139.149930,32.028980,136.529955,32.010620,134.777293,-0.000830,-1.299386,32.000000,-237.053588,136.612543,-0.023629,24.526335,0.699620,549275.487030,1.003218,19.723002,66.016078,2.781658,28.781652,24.971159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.929564,93.330000,81.079195,40.371000,40.153179,59.535334
49.837587,59.816473,138.636929,142.549188,99.154582,100.803852,29.182238,12.956567,136.047683,2.820536,31.927280,51.016937,32.031320,139.162174,32.028980,136.549784,32.010620,134.784691,-0.000831,-1.302266,32.000000,-237.051865,136.627465,-0.023594,24.524728,0.699812,549382.805039,0.975183,19.718972,66.024742,2.781733,10.058487,10.510731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.924342,93.330000,81.070031,40.371000,40.153268,59.535305
49.844199,59.815665,138.640177,142.548820,99.146855,100.812423,29.439962,12.957061,136.062727,2.820388,31.927280,51.021950,32.031320,139.172117,32.028980,136.564640,32.010620,134.798865,-0.000831,-1.305733,32.000000,-237.051341,136.643920,-0.023712,24.526411,0.699912,549410.101847,0.976843,19.720731,66.028738,2.781726,9.818760,8.848450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.922131,93.330000,81.053650,40.371000,40.152020,59.532226
49.849282,59.812855,138.646875,142.549132,99.163012,100.832550,29.181747,12.957914,136.074131,2.820394,31.927280,51.024345,32.031320,139.188817,32.028980,136.574406,32.010620,134.812334,-0.000831,-1.308611,32.000000,-237.050425,136.656363,-0.023793,24.529131,0.699955,549452.900980,1.002077,19.715620,66.034681,2.781706,13.214094,12.830846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.916623,93.330000,81.045056,40.371000,40.149902,59.536023
49.850149,59.808280,138.661716,142.549308,99.166285,100.844917,29.164611,12.959019,136.080442,2.821036,31.927280,51.030388,32.031320,139.204203,32.028980,136.582412,32.010620,134.824457,-0.000830,-1.312085,32.000000,-237.049280,136.669503,-0.023924,24.530945,0.699964,549558.785355,0.976931,19.706278,66.042245,2.781541,16.543986,13.208804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.918818,93.330000,81.030174,40.371000,40.146211,59.536337
49.847228,59.805048,138.675067,142.548965,99.168310,100.844998,29.278514,12.958305,136.086591,2.821250,31.927280,51.036534,32.031320,139.212958,32.028980,136.581165,32.010620,134.828598,-0.000828,-1.315007,32.000000,-237.049848,136.674604,-0.023995,24.529999,0.699950,549660.366757,0.975355,19.692652,66.048408,2.781253,12.165017,13.888313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.921523,93.330000,81.028775,40.371000,40.143475,59.532639
49.847713,59.806015,138.672375,142.548803,99.109758,100.853155,29.170418,12.957317,136.097448,2.821423,31.927280,51.036328,32.031320,139.217845,32.028980,136.590842,32.010620,134.836731,-0.000830,-1.316140,32.000000,-237.050823,136.681134,-0.024073,24.525310,0.700087,549660.085967,1.003612,19.697026,66.053389,2.781920,11.386507,12.627927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.913316,93.330000,81.020816,40.371000,40.142412,59.531223
49.852535,59.807623,138.689558,142.548792,99.030773,100.853003,29.201882,12.956408,136.104474,2.822378,31.927280,51.033341,32.031320,139.221924,32.028980,136.595530,32.010620,134.841693,-0.000830,-1.319044,32.000000,-237.051840,136.683902,-0.024134,24.519969,0.700194,549680.402519,1.003201,19.694980,66.053263,2.781869,9.839253,7.538228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.920093,93.330000,81.008890,40.371000,40.142391,59.534341
49.857449,59.809442,138.691699,142.548850,99.011558,100.854902,29.905852,12.955952,136.113676,2.823001,31.927280,51.039131,32.031320,139.229887,32.028980,136.602129,32.010620,134.847920,-0.000832,-1.320789,32.000000,-237.052269,136.687920,-0.024023,24.516973,0.700404,549702.039574,1.002321,19.692034,66.057953,2.781902,6.983139,9.647035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.910881,93.330000,80.989924,40.371000,40.142460,59.536298
49.857933,59.809395,138.709582,142.548251,99.012762,100.864800,29.214411,12.956565,136.120045,2.822315,31.927280,51.043790,32.031320,139.239834,32.028980,136.611199,32.010620,134.857475,-0.000832,-1.321975,32.000000,-237.051644,136.690897,-0.024056,24.518334,0.700477,549702.855827,1.003019,19.690442,66.059786,2.781767,7.745921,16.120373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.917336,93.330000,80.987418,40.371000,40.141745,59.524132
49.861127,59.806488,138.706522,142.546934,99.083090,100.848539,29.147366,12.956547,136.127836,2.822476,31.927280,51.050110,32.031320,139.247195,32.028980,136.619049,32.010620,134.858959,-0.000831,-1.321917,32.000000,-237.051560,136.703980,-0.024143,24.525740,0.700712,549770.667138,0.975504,19.694549,66.064991,2.782272,1.817194,9.786926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.912953,93.330000,80.973233,40.371000,40.139276,59.536495
49.860126,59.803518,138.715421,142.545995,99.094635,100.848497,29.175449,12.955778,136.131591,2.824208,31.927280,51.049707,32.031320,139.253050,32.028980,136.623276,32.010620,134.859112,-0.000830,-1.322485,32.000000,-237.052368,136.705832,-0.023965,24.533810,0.700473,549698.668377,0.981394,19.688467,66.066970,2.782171,29.296275,16.677870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.908338,93.330000,80.963566,40.371000,40.136550,59.526807
49.861321,59.802248,138.720837,142.545158,99.064208,100.856596,29.192660,12.953847,136.135492,2.825274,31.927280,51.047259,32.031320,139.258201,32.028980,136.629642,32.010620,134.863402,-0.000829,-1.325996,32.000000,-237.054316,136.712194,-0.023912,24.540543,0.700089,549669.925826,0.979262,19.679301,66.066529,2.781867,19.390851,15.095026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.908120,93.330000,80.951824,40.371000,40.134607,59.531479
49.862750,59.801718,138.723212,142.545351,99.096518,100.856287,29.891787,12.953127,136.140322,2.826180,31.927280,51.048022,32.031320,139.261168,32.028980,136.637374,32.010620,134.873074,-0.000831,-1.328900,32.000000,-237.055160,136.718857,-0.023899,24.540686,0.699940,549668.075094,0.978394,19.678685,66.069677,2.782145,13.432057,31.519299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.906863,93.330000,80.942138,40.371000,40.133403,59.537773
49.864259,59.800899,138.735318,142.546371,99.065669,100.872847,29.199235,12.952853,136.150400,2.825760,31.927280,51.044298,32.031320,139.270776,32.028980,136.646980,32.010620,134.872633,-0.000832,-1.331227,32.000000,-237.055412,136.726261,-0.023730,24.536355,0.699902,549710.604882,1.002992,19.676839,66.071147,2.782179,14.186768,14.132798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.909264,93.330000,80.930139,40.371000,40.131838,59.518841
49.870616,59.799852,138.745538,142.547456,99.072037,100.885216,29.368569,12.953518,136.153896,2.826824,31.927280,51.048833,32.031320,139.280265,32.028980,136.649135,32.010620,134.876108,-0.000832,-1.331202,32.000000,-237.054613,136.732304,-0.023665,24.533340,0.700080,549775.961529,1.003374,19.675705,66.073219,2.782235,11.045554,13.706377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.908804,93.330000,80.911258,40.371000,40.130422,59.532492
49.866862,59.797846,138.750712,142.547724,99.054921,100.889095,29.885892,12.952626,136.161229,2.826695,31.927280,51.045820,32.031320,139.289943,32.028980,136.654515,32.010620,134.876642,-0.000832,-1.331236,32.000000,-237.055632,136.740793,-0.023688,24.535650,0.700193,549817.076977,1.002993,19.666817,66.075491,2.781994,13.544925,31.600327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.907381,93.330000,80.906218,40.371000,40.128286,59.528273
49.867450,59.794895,138.765505,142.548234,99.115201,100.888518,29.865383,12.951710,136.161747,2.827565,31.927280,51.048327,32.031320,139.293561,32.028980,136.662265,32.010620,134.884258,-0.000831,-1.331272,32.000000,-237.056668,136.745377,-0.023804,24.541884,0.700376,549882.326182,0.980077,19.668077,66.075291,2.782373,7.292288,10.597075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.912823,93.330000,80.893555,40.371000,40.125534,59.527279
49.867931,59.791991,138.779441,142.548920,99.084873,100.888243,29.134415,12.950656,136.167495,2.827969,31.927280,51.055291,32.031320,139.301263,32.028980,136.666218,32.010620,134.886356,-0.000830,-1.331274,32.000000,-237.057861,136.755557,-0.023855,24.546591,0.700314,549878.838705,1.002763,19.669129,66.079003,2.782616,27.115667,7.141669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.915920,93.330000,80.882485,40.371000,40.122995,59.531646
49.871947,59.785765,138.808408,142.549132,99.044965,100.888605,29.896674,12.949066,136.175800,2.828207,31.927280,51.056537,32.031320,139.309422,32.028980,136.676453,32.010620,134.898302,-0.000830,-1.331298,32.000000,-237.059500,136.762379,-0.023720,24.547977,0.700125,549870.123273,0.977287,19.661192,66.078180,2.782746,7.178163,9.701937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.930427,93.330000,80.868166,40.371000,40.118616,59.521713
49.876212,59.780319,138.828725,142.548828,99.060809,100.900717,29.174992,12.949410,136.183541,2.828558,31.927280,51.062828,32.031320,139.324637,32.028980,136.689138,32.010620,134.907219,-0.000828,-1.331322,32.000000,-237.059207,136.773285,-0.023669,24.548746,0.700139,549863.962665,1.002665,19.654790,66.084205,2.783121,19.470779,15.017645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.944234,93.330000,80.852415,40.371000,40.114563,59.529030
49.874959,59.775101,138.839658,142.548025,99.094292,100.904743,29.148909,12.948162,136.191811,2.829207,31.927280,51.063808,32.031320,139.331571,32.028980,136.700765,32.010620,134.917576,-0.000827,-1.331321,32.000000,-237.060499,136.778623,-0.023635,24.549461,0.700198,549876.048269,1.002717,19.641790,66.088717,2.783406,20.587335,11.723524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.947874,93.330000,80.839858,40.371000,40.110147,59.531872
49.878270,59.772075,138.835637,142.547096,99.166395,100.904677,29.175880,12.947269,136.202147,2.829455,31.927280,51.066812,32.031320,139.341271,32.028980,136.712461,32.010620,134.926420,-0.000827,-1.331322,32.000000,-237.061402,136.789164,-0.023587,24.550286,0.700312,549937.605779,0.979815,19.640079,66.093444,2.783626,9.503796,21.995743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.942352,93.330000,80.824389,40.371000,40.107379,59.523670
49.885827,59.768789,138.839863,142.547236,99.165886,100.904630,29.924334,12.947593,136.210793,2.830304,31.927280,51.068631,32.031320,139.356783,32.028980,136.726387,32.010620,134.944593,-0.000826,-1.331293,32.000000,-237.061097,136.803132,-0.023618,24.550694,0.700185,549927.702743,1.003866,19.629027,66.098320,2.783338,7.550295,60.415884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.941823,93.330000,80.806189,40.371000,40.104239,59.524703
49.894546,59.763956,138.866556,142.547910,99.229300,100.904517,29.886751,12.948466,136.222314,2.830618,31.927280,51.073607,32.031320,139.371508,32.028980,136.740663,32.010620,134.957050,-0.000826,-1.332491,32.000000,-237.060141,136.814821,-0.023560,24.551358,0.700172,549923.186780,1.003633,19.625678,66.103978,2.783344,13.601245,25.927074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.954025,93.330000,80.782026,40.371000,40.100682,59.526955
49.891905,59.759076,138.891213,142.548053,99.334170,100.904800,29.229415,12.949907,136.234122,2.831319,31.927280,51.073864,32.031320,139.387959,32.028980,136.757798,32.010620,134.966736,-0.000825,-1.332558,32.000000,-237.058682,136.833744,-0.023560,24.555092,0.700073,549913.117726,1.003684,19.610271,66.113411,2.783105,9.176300,9.474602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.968731,93.330000,80.769171,40.371000,40.096481,59.530102
49.887391,59.756545,138.902522,142.547782,99.406700,100.904814,29.167508,12.950256,136.245483,2.831597,31.927280,51.076021,32.031320,139.401098,32.028980,136.770055,32.010620,134.974664,-0.000824,-1.332575,32.000000,-237.058205,136.844914,-0.023617,24.560844,0.700135,549906.940391,1.002292,19.604711,66.117778,2.783600,18.547107,21.253909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.979941,93.330000,80.760733,40.371000,40.093818,59.532443
49.893155,59.755705,138.911084,142.547899,99.515148,100.904777,29.936642,12.949959,136.257336,2.832892,31.927280,51.074430,32.031320,139.410484,32.028980,136.784553,32.010620,134.985526,-0.000825,-1.332598,32.000000,-237.058362,136.852947,-0.023361,24.567989,0.700145,549904.273945,0.976501,19.604360,66.121639,2.784321,11.741685,33.206473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.982988,93.330000,80.738846,40.371000,40.091832,59.528184
49.893221,59.754680,138.916978,142.548237,99.493022,100.921321,29.166934,12.949152,136.268442,2.833168,31.927280,51.071465,32.031320,139.419584,32.028980,136.793297,32.010620,134.997019,-0.000826,-1.332638,32.000000,-237.059218,136.860809,-0.023387,24.571160,0.699895,549900.566489,0.976917,19.598541,66.126251,2.784032,11.337428,21.427517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.986266,93.330000,80.725297,40.371000,40.090148,59.526984
49.897530,59.753042,138.919893,142.548965,99.471848,100.925347,29.194793,12.948496,136.278467,2.832832,31.927280,51.075989,32.031320,139.432128,32.028980,136.803232,32.010620,135.014691,-0.000827,-1.334985,32.000000,-237.059785,136.871245,-0.023328,24.573176,0.699866,549967.409653,1.002610,19.598799,66.132641,2.784220,16.678150,11.781176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.994195,93.330000,80.707046,40.371000,40.088026,59.538117
49.902113,59.749159,138.927137,142.549572,99.459985,100.940410,29.907580,12.949086,136.289582,2.832894,31.927280,51.083184,32.031320,139.441222,32.028980,136.810269,32.010620,135.028516,-0.000828,-1.334959,32.000000,-237.059224,136.882096,-0.023345,24.575239,0.699839,549988.178066,1.002602,19.594934,66.138952,2.784280,18.142169,19.762325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,32.992095,93.330000,80.687358,40.371000,40.085070,59.522215
49.906087,59.742268,138.942158,142.549634,99.416898,100.956561,29.153475,12.951429,136.303911,2.832302,31.927280,51.090812,32.031320,139.457375,32.028980,136.825862,32.010620,135.045658,-0.000828,-1.334955,32.000000,-237.056839,136.897968,-0.023328,24.580956,0.699738,550042.152226,1.003155,19.586783,66.147102,2.783882,6.559599,11.609423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.000333,93.330000,80.664545,40.371000,40.079783,59.529384
49.910744,59.737745,138.940775,142.549029,99.381089,100.958749,29.177660,12.952631,136.317113,2.833266,31.927280,51.094978,32.031320,139.470406,32.028980,136.840225,32.010620,135.058678,-0.000828,-1.337575,32.000000,-237.055604,136.908916,-0.023303,24.585789,0.699760,550143.498740,1.000873,19.576998,66.154021,2.783866,12.107414,6.488902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.003133,93.330000,80.643764,40.371000,40.075796,59.520169
49.913442,59.734349,138.942352,142.547857,99.428134,100.957256,29.159173,12.953158,136.328887,2.833895,31.927280,51.096200,32.031320,139.483389,32.028980,136.855337,32.010620,135.068934,-0.000828,-1.338180,32.000000,-237.055096,136.920006,-0.023409,24.588522,0.699578,550153.178707,1.001491,19.564402,66.162461,2.783790,24.039853,17.423193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.008471,93.330000,80.621479,40.371000,40.072292,59.525175
49.924752,59.732684,138.946610,142.547503,99.425123,100.961387,29.951830,12.953530,136.340811,2.835037,31.927280,51.093800,32.031320,139.494920,32.028980,136.863476,32.010620,135.081837,-0.000830,-1.339327,32.000000,-237.054564,136.931992,-0.023549,24.587199,0.699582,550219.585456,1.003781,19.560205,66.165678,2.783965,18.769256,23.494063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.009201,93.330000,80.597287,40.371000,40.070046,59.529374
49.927084,59.730909,138.961059,142.547520,99.490111,100.986477,29.166134,12.954133,136.353597,2.835843,31.927280,51.097879,32.031320,139.509966,32.028980,136.879787,32.010620,135.096126,-0.000834,-1.340531,32.000000,-237.053886,136.944985,-0.023624,24.584737,0.699293,550124.647769,1.002914,19.549162,66.173494,2.783312,6.662436,10.115677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.019915,93.330000,80.572160,40.371000,40.067589,59.524388
49.933173,59.728189,138.972409,142.547704,99.406436,100.986805,29.211895,12.954124,136.361770,2.836056,31.927280,51.099870,32.031320,139.521104,32.028980,136.887026,32.010620,135.109515,-0.000834,-1.343459,32.000000,-237.053741,136.953987,-0.023705,24.585773,0.699463,550232.910668,0.977945,19.541575,66.179086,2.783262,12.208611,9.082267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.029856,93.330000,80.547574,40.371000,40.064991,59.527083
49.937481,59.725114,138.972825,142.548223,99.465071,100.994631,29.277388,12.954551,136.379379,2.837426,31.927280,51.100326,32.031320,139.539661,32.028980,136.898627,32.010620,135.129084,-0.000834,-1.346360,32.000000,-237.053225,136.965202,-0.023804,24.590153,0.699586,550298.014959,0.979376,19.534214,66.186191,2.783309,11.193505,7.957701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.030471,93.330000,80.519679,40.371000,40.061588,59.526640
49.936060,59.724095,138.979625,142.548836,99.515043,100.994324,29.157179,12.953706,136.396651,2.838170,31.927280,51.094700,32.031320,139.549290,32.028980,136.905752,32.010620,135.147858,-0.000833,-1.346367,32.000000,-237.054012,136.974475,-0.023791,24.591517,0.699484,550336.546759,1.003353,19.526922,66.194005,2.783119,14.214994,9.863326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.038242,93.330000,80.499509,40.371000,40.059491,59.516324
49.939265,59.724925,139.004726,142.549812,99.509294,100.994324,29.167223,12.954038,136.415481,2.838485,31.927280,51.098184,32.031320,139.564715,32.028980,136.921503,32.010620,135.161991,-0.000833,-1.349844,32.000000,-237.053528,136.992423,-0.023761,24.589723,0.699369,550329.821670,1.002757,19.521833,66.204412,2.783085,11.850451,6.682652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.054810,93.330000,80.473690,40.371000,40.058358,59.520454
49.940238,59.725848,139.029816,142.551312,99.453790,100.994324,29.191605,12.954477,136.430443,2.839115,31.927280,51.097410,32.031320,139.580700,32.028980,136.936254,32.010620,135.176824,-0.000832,-1.352184,32.000000,-237.053184,137.007394,-0.023847,24.588591,0.699457,550328.718233,1.003022,19.520476,66.210854,2.783368,11.206304,7.142585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.071629,93.330000,80.456257,40.371000,40.057675,59.522588
49.944569,59.726268,139.046728,142.553421,99.455715,101.010339,29.214503,12.952997,136.451906,2.838418,31.927280,51.100887,32.031320,139.601089,32.028980,136.956996,32.010620,135.192099,-0.000835,-1.352211,32.000000,-237.054713,137.025026,-0.023939,24.591577,0.699618,550330.843138,0.975220,19.520556,66.218990,2.783783,9.852686,16.436559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.088383,93.330000,80.422645,40.371000,40.056356,59.529738
49.939961,59.726628,139.048866,142.555523,99.385183,101.010407,29.192427,12.950580,136.465670,2.838624,31.927280,51.105398,32.031320,139.618478,32.028980,136.972290,32.010620,135.205889,-0.000836,-1.353087,32.000000,-237.057327,137.041087,-0.023966,24.597272,0.699668,550372.409215,0.976641,19.516399,66.226115,2.783890,20.731334,10.186211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.091393,93.330000,80.404857,40.371000,40.055305,59.522372
49.949663,59.725743,139.052713,142.557492,99.359296,101.018454,29.148627,12.948902,136.484888,2.839287,31.927280,51.108918,32.031320,139.639507,32.028980,136.991493,32.010620,135.227440,-0.000837,-1.354241,32.000000,-237.058704,137.056224,-0.024005,24.603520,0.699578,550416.755908,1.002174,19.515620,66.233711,2.783837,9.872771,17.381645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.101258,93.330000,80.375518,40.371000,40.053492,59.529060
49.960264,59.722721,139.058724,142.558688,99.313817,101.038825,29.961435,12.949616,136.501809,2.838067,31.927280,51.115090,32.031320,139.661038,32.028980,137.010513,32.010620,135.253615,-0.000838,-1.355413,32.000000,-237.058086,137.078455,-0.024070,24.605781,0.699467,550417.567504,0.975777,19.516830,66.240367,2.784145,21.605294,11.999331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.106731,93.330000,80.342546,40.371000,40.052648,59.516560
49.965292,59.718075,139.080022,142.559982,99.287156,101.063372,29.500676,12.946728,136.522624,2.837790,31.927280,51.118196,32.031320,139.687650,32.028980,137.031141,32.010620,135.280621,-0.000839,-1.357199,32.000000,-237.061140,137.106447,-0.024038,24.605920,0.699337,550521.474455,1.000432,19.504784,66.254040,2.783685,8.154173,9.421461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.122729,93.330000,80.305902,40.371000,40.052648,59.518566
49.968552,59.716214,139.105534,142.561290,99.287091,101.075243,29.954879,12.946792,136.545715,2.837483,31.927280,51.127415,32.031320,139.709431,32.028980,137.052478,32.010620,135.301896,-0.000840,-1.360114,32.000000,-237.061083,137.131931,-0.024034,24.604633,0.699399,550623.931294,1.000535,19.493270,66.265558,2.783470,21.304126,9.018757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.145233,93.330000,80.278450,40.071000,40.051221,59.511190
49.984877,59.714967,139.131206,142.562528,99.311708,101.099566,29.209145,12.947872,136.574952,2.837861,31.927280,51.131861,32.031320,139.736543,32.028980,137.079788,32.010620,135.333600,-0.000839,-1.361311,32.000000,-237.060091,137.159377,-0.024028,24.603712,0.699536,550704.757194,0.987302,19.479432,66.278567,2.783594,5.621961,9.608484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.165421,93.330000,80.232242,40.071000,40.048864,59.522716
49.983787,59.714552,139.164094,142.563457,99.271519,101.104901,29.832818,12.947445,136.596620,2.837702,31.927280,51.133950,32.031320,139.759607,32.028980,137.100212,32.010620,135.352968,-0.000838,-1.364226,32.000000,-237.060359,137.181805,-0.024028,24.603697,0.699635,550807.753713,1.002678,19.467689,66.291082,2.783438,7.868068,32.674434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.194005,93.330000,80.208034,40.071000,40.047142,59.510806
49.989362,59.715714,139.189400,142.565121,99.320539,101.109024,29.187983,12.946635,136.621612,2.838819,31.927280,51.134358,32.031320,139.783756,32.028980,137.122358,32.010620,135.377506,-0.000838,-1.367680,32.000000,-237.061212,137.201640,-0.024079,24.603225,0.699882,550885.776496,1.002217,19.462935,66.303155,2.784003,7.485671,10.454439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.218790,93.330000,80.173074,40.071000,40.046140,59.518212
49.993922,59.717781,139.219734,142.566666,99.367018,101.129582,30.008842,12.946275,136.638233,2.838538,31.927280,51.133603,32.031320,139.799932,32.028980,137.138082,32.010620,135.398318,-0.000839,-1.368559,32.000000,-237.061714,137.219937,-0.024154,24.602972,0.700006,550900.642998,1.001945,19.462012,66.313903,2.784418,6.664943,11.699589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.242195,93.330000,80.138279,40.071000,40.045869,59.525490
49.994501,59.720116,139.248290,142.569656,99.358341,101.124656,29.939058,12.945896,136.661037,2.838213,31.927280,51.132614,32.031320,139.818819,32.028980,137.157483,32.010620,135.426301,-0.000838,-1.370876,32.000000,-237.062158,137.240058,-0.024181,24.601955,0.700158,550990.368559,1.003879,19.457127,66.325448,2.784587,10.303959,26.819921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.267737,93.330000,80.103215,40.071000,40.045598,59.524939
49.991629,59.724174,139.257043,142.572871,99.404838,101.140571,29.201619,12.945009,136.676606,2.837399,31.927280,51.134087,32.031320,139.831453,32.028980,137.177646,32.010620,135.446697,-0.000839,-1.373228,32.000000,-237.063149,137.254916,-0.024223,24.601338,0.700312,551031.353277,0.974443,19.456337,66.336721,2.784875,9.216105,8.923086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.286926,93.330000,80.079731,40.071000,40.046263,59.524762
49.989911,59.732407,139.272255,142.578412,99.393762,101.119904,29.973718,12.943672,136.690147,2.836337,31.927280,51.133380,32.031320,139.846001,32.028980,137.189799,32.010620,135.462491,-0.000838,-1.374907,32.000000,-237.064479,137.273311,-0.024220,24.600935,0.700537,551080.110891,0.974458,19.460945,66.349327,2.785471,11.224731,11.261179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.311357,93.330000,80.044758,40.071000,40.049060,59.522372
49.990540,59.740422,139.276411,142.583219,99.444322,101.115613,29.209915,12.944311,136.706080,2.835953,31.927280,51.130323,32.031320,139.856227,32.028980,137.202682,32.010620,135.477831,-0.000837,-1.375481,32.000000,-237.063682,137.285664,-0.024165,24.601466,0.700623,551065.152989,1.000484,19.468805,66.356759,2.785743,11.619182,16.886917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.318253,93.330000,80.020960,40.071000,40.052256,59.516383
49.994013,59.749467,139.295297,142.589142,99.446273,101.107550,29.143787,12.944159,136.713796,2.835636,31.927280,51.125919,32.031320,139.866398,32.028980,137.215015,32.010620,135.485708,-0.000837,-1.375457,32.000000,-237.063954,137.299427,-0.024210,24.604801,0.700542,550987.368942,0.974051,19.478834,66.364729,2.785911,9.417853,14.951780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.340400,93.330000,79.986080,40.071000,40.056032,59.526473
49.991563,59.757686,139.300302,142.594661,99.416570,101.103632,29.224148,12.943546,136.717264,2.835474,31.927280,51.128135,32.031320,139.872759,32.028980,137.220634,32.010620,135.485862,-0.000839,-1.378921,32.000000,-237.064502,137.305287,-0.024177,24.607908,0.700562,550974.785848,1.002756,19.486974,66.369479,2.786166,7.566386,10.963389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.354966,93.330000,79.962332,40.071000,40.059405,59.527535
49.991058,59.766984,139.307299,142.602014,99.424984,101.091433,29.193184,12.942904,136.723899,2.835210,31.927280,51.126793,32.031320,139.877418,32.028980,137.223776,32.010620,135.489498,-0.000840,-1.381476,32.000000,-237.065187,137.308141,-0.024317,24.608762,0.700536,550967.144904,1.003470,19.499474,66.371548,2.786557,10.373236,11.379655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.371275,93.330000,79.924887,40.071000,40.063303,59.535265
49.993986,59.774900,139.308109,142.608751,99.417040,101.091577,29.979247,12.942264,136.721903,2.835223,31.927280,51.122081,32.031320,139.877631,32.028980,137.221708,32.010620,135.491958,-0.000840,-1.383773,32.000000,-237.065696,137.306780,-0.024265,24.606111,0.700399,550889.692360,1.003486,19.505037,66.372779,2.786607,29.008098,21.757795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.384365,93.330000,79.902474,40.071000,40.066630,59.531410
49.980703,59.784402,139.305076,142.616582,99.454225,101.075704,29.982405,12.942612,136.719473,2.836393,31.927280,51.117254,32.031320,139.871921,32.028980,137.218856,32.010620,135.488578,-0.000839,-1.388420,32.000000,-237.065387,137.303065,-0.024273,24.603071,0.700519,550903.003567,1.003623,19.518149,66.374113,2.786901,20.550210,10.272229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.395395,93.330000,79.878393,40.071000,40.070781,59.523454
49.983581,59.791890,139.311744,142.622209,99.487225,101.075668,29.921698,12.942829,136.714537,2.836421,31.927280,51.110773,32.031320,139.863510,32.028980,137.211669,32.010620,135.483978,-0.000837,-1.390500,32.000000,-237.064989,137.296955,-0.024277,24.601997,0.700596,550892.623578,0.979412,19.526296,66.373258,2.786899,10.399373,60.444378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.412359,93.330000,79.854021,40.071000,40.073970,59.532600
49.978022,59.802001,139.302447,142.629817,99.482072,101.071563,29.243841,12.943354,136.708537,2.836460,31.927280,51.101874,32.031320,139.854014,32.028980,137.204357,32.010620,135.475852,-0.000835,-1.395155,32.000000,-237.064545,137.288160,-0.024001,24.603103,0.700660,550840.717626,1.002560,19.538888,66.371332,2.787122,13.992485,8.987532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.416438,93.330000,79.825065,40.071000,40.078311,59.525657
49.973774,59.810885,139.296255,142.636727,99.445596,101.051255,29.170196,12.942607,136.702983,2.837367,31.927280,51.095024,32.031320,139.842141,32.028980,137.196933,32.010620,135.469731,-0.000836,-1.396904,32.000000,-237.065294,137.279281,-0.023970,24.604323,0.700662,550851.180682,1.001775,19.547299,66.370583,2.787029,16.956581,15.028670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.425650,93.330000,79.804839,40.071000,40.082459,59.526827
