OSU 80 Ton Compressor Load Stand
49.961279,59.821106,139.295005,142.645126,99.393057,101.026705,29.193046,12.943014,136.692110,2.837475,31.927280,51.089070,32.031320,139.824712,32.028980,137.182900,32.010620,135.454336,-0.000836,-1.400367,32.000000,-237.064821,137.260997,-0.023874,24.604774,0.700612,550779.634293,1.002009,19.563669,66.364670,2.787341,12.735627,8.964468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.439137,93.330000,79.785826,40.071000,40.087141,59.535452
49.956572,59.830416,139.293505,142.652307,99.314968,101.014612,29.190418,12.943601,136.675242,2.838022,31.927280,51.077812,32.031320,139.812499,32.028980,137.167650,32.010620,135.441126,-0.000837,-1.401545,32.000000,-237.064267,137.243896,-0.023915,24.602284,0.700551,550681.936139,1.002663,19.578592,66.360222,2.787694,8.805268,8.672433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.445469,93.330000,79.773843,40.071000,40.091406,59.527171
49.939688,59.841066,139.283269,142.660388,99.268154,100.990374,30.002855,12.941121,136.652505,2.837586,31.927280,51.065869,32.031320,139.789676,32.028980,137.145809,32.010620,135.416816,-0.000839,-1.403239,32.000000,-237.066757,137.218706,-0.023892,24.596295,0.700632,550589.411178,1.003133,19.602651,66.353285,2.788224,23.603824,7.464662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.454151,93.330000,79.765759,40.071000,40.096639,59.527427
49.933939,59.848133,139.263415,142.666698,99.225623,100.970137,29.175327,12.939124,136.631426,2.837808,31.927280,51.055237,32.031320,139.766488,32.028980,137.131183,32.010620,135.397439,-0.000841,-1.405024,32.000000,-237.068934,137.198892,-0.023851,24.591721,0.700848,550501.112147,1.002261,19.628931,66.342335,2.788898,19.390979,11.936742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.449808,93.330000,79.752277,40.071000,40.100004,59.522755
49.922722,59.858096,139.246114,142.674144,99.223089,100.945892,29.991799,12.937410,136.602901,2.836932,31.927280,51.042795,32.031320,139.742658,32.028980,137.106942,32.010620,135.371105,-0.000842,-1.408582,32.000000,-237.070599,137.178359,-0.023879,24.588639,0.700897,550404.604710,0.977497,19.645864,66.333526,2.789020,14.197660,6.093463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.451030,93.330000,79.740939,40.071000,40.104563,59.529069
49.906429,59.867785,139.217838,142.682292,99.218699,100.921542,29.157097,12.934530,136.580004,2.837237,31.927280,51.030068,32.031320,139.717195,32.028980,137.085590,32.010620,135.346671,-0.000843,-1.409776,32.000000,-237.073472,137.153665,-0.024018,24.587699,0.700947,550287.806868,0.977980,19.663326,66.319906,2.789158,7.091665,11.732231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.444338,93.330000,79.738603,40.071000,40.109300,59.532443
49.897003,59.874808,139.199258,142.689317,99.204567,100.905136,29.267674,12.933293,136.562858,2.837549,31.927280,51.024499,32.031320,139.698568,32.028980,137.068361,32.010620,135.327494,-0.000844,-1.412693,32.000000,-237.074625,137.136319,-0.024029,24.589956,0.700944,550193.528916,0.977975,19.686045,66.311285,2.789422,10.112446,24.357671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.443457,93.330000,79.735975,40.071000,40.112796,59.521880
49.892633,59.880257,139.177752,142.696938,99.235427,100.885198,29.153196,12.932776,136.540518,2.838856,31.927280,51.018638,32.031320,139.679300,32.028980,137.045599,32.010620,135.303157,-0.000842,-1.416184,32.000000,-237.075110,137.116117,-0.024052,24.592300,0.700859,550078.420493,1.002594,19.709577,66.298750,2.789761,23.114529,7.392733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.435735,93.330000,79.721804,40.071000,40.115569,59.532610
49.889486,59.881980,139.159742,142.701734,99.233680,100.873193,29.971983,12.933086,136.524413,2.839745,31.927280,51.012218,32.031320,139.663902,32.028980,137.034023,32.010620,135.287172,-0.000841,-1.419122,32.000000,-237.074831,137.100134,-0.023990,24.594482,0.700680,550021.424887,1.002886,19.719215,66.289729,2.789511,9.621569,19.649752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.435694,93.330000,79.713746,40.071000,40.116123,59.529010
49.876217,59.883870,139.142832,142.706910,99.174835,100.857210,29.235483,12.931115,136.505607,2.840080,31.927280,51.000354,32.031320,139.645739,32.028980,137.018541,32.010620,135.269340,-0.000842,-1.420319,32.000000,-237.077022,137.085035,-0.024005,24.596154,0.700500,549940.535068,0.999323,19.725973,66.279116,2.789499,16.653615,35.827850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.431841,93.330000,79.712913,40.071000,40.116446,59.531066
49.868910,59.887116,139.130602,142.711110,99.183018,100.853019,29.164737,12.931858,136.491242,2.840263,31.927280,50.998355,32.031320,139.631988,32.028980,137.004774,32.010620,135.256452,-0.000842,-1.420328,32.000000,-237.076171,137.069728,-0.024050,24.595228,0.700339,549835.771536,0.975153,19.735798,66.271068,2.789587,13.157446,15.534952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.432641,93.330000,79.709324,40.071000,40.117533,59.513806
49.856770,59.892520,139.106021,142.716180,99.188238,100.831821,29.962394,12.931085,136.472878,2.840689,31.927280,50.988172,32.031320,139.615412,32.028980,136.991801,32.010620,135.244628,-0.000843,-1.422677,32.000000,-237.076991,137.050203,-0.024054,24.592624,0.700410,549822.481010,1.003541,19.749500,66.263107,2.789881,23.215921,18.815361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.421150,93.330000,79.710396,40.071000,40.119903,59.537803
49.839835,59.897219,139.088910,142.720011,99.125259,100.831024,29.968169,12.928821,136.454338,2.841727,31.927280,50.980238,32.031320,139.597515,32.028980,136.977944,32.010620,135.232798,-0.000843,-1.423636,32.000000,-237.079244,137.033291,-0.024132,24.592232,0.700466,549744.207256,0.976359,19.765503,66.257420,2.790154,12.902790,6.673382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.417514,93.330000,79.720218,40.071000,40.121927,59.538255
49.830344,59.903621,139.085167,142.724255,99.145119,100.806632,29.182263,12.929384,136.443986,2.841581,31.927280,50.976457,32.031320,139.582343,32.028980,136.967346,32.010620,135.223831,-0.000843,-1.424876,32.000000,-237.078802,137.017009,-0.023757,24.595188,0.700517,549702.782369,0.976394,19.784435,66.251734,2.790364,8.154734,7.664726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.419354,93.330000,79.724162,40.071000,40.124950,59.529020
49.824500,59.909785,139.073641,142.728070,99.110758,100.794339,29.149214,12.929144,136.434340,2.841610,31.927280,50.974174,32.031320,139.572960,32.028980,136.958540,32.010620,135.219688,-0.000845,-1.423726,32.000000,-237.079149,137.007833,-0.023696,24.597155,0.700469,549646.702558,1.003642,19.796984,66.247079,2.790550,12.687713,13.370177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.420945,93.330000,79.732163,40.071000,40.127923,59.525539
49.819578,59.916198,139.065305,142.733115,99.077343,100.770230,29.347306,12.931089,136.428366,2.842028,31.927280,50.968241,32.031320,139.564905,32.028980,136.953699,32.010620,135.216331,-0.000848,-1.424795,32.000000,-237.077252,137.004931,-0.023641,24.595508,0.700493,549551.090384,1.001397,19.820216,66.243182,2.791397,22.824016,6.895336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.417328,93.330000,79.732272,40.071000,40.131106,59.525135
49.818319,59.921361,139.070307,142.737206,99.051218,100.764442,29.171925,12.930128,136.424261,2.842842,31.927280,50.968728,32.031320,139.557584,32.028980,136.945218,32.010620,135.217249,-0.000849,-1.424781,32.000000,-237.078429,137.000514,-0.023661,24.590342,0.700416,549473.365221,1.003684,19.833843,66.242857,2.791463,12.486137,11.835015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.423482,93.330000,79.733573,40.071000,40.133591,59.527456
49.803625,59.928176,139.073904,142.742460,99.060665,100.748306,29.892184,12.930078,136.420975,2.843361,31.927280,50.968740,32.031320,139.553368,32.028980,136.938877,32.010620,135.213347,-0.000851,-1.424744,32.000000,-237.078551,137.001029,-0.023745,24.582061,0.700460,549384.653527,1.003788,19.842542,66.240265,2.791673,27.952076,25.441928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.429547,93.330000,79.740533,40.071000,40.136749,59.533082
49.809746,59.935787,139.078106,142.747014,99.046205,100.728014,29.675395,12.930155,136.421085,2.843989,31.927280,50.965172,32.031320,139.552370,32.028980,136.938988,32.010620,135.213827,-0.000852,-1.424161,32.000000,-237.078482,137.002876,-0.023764,24.577897,0.700654,549370.769275,0.976899,19.849643,66.242142,2.791725,16.895540,9.177103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.437789,93.330000,79.738842,40.071000,40.140627,59.531725
49.812039,59.943877,139.070776,142.752923,99.096225,100.711742,29.925766,12.929763,136.425242,2.844524,31.927280,50.966306,32.031320,139.554143,32.028980,136.943801,32.010620,135.214699,-0.000849,-1.426441,32.000000,-237.078781,137.008662,-0.023724,24.581385,0.700870,549251.967371,0.976087,19.864756,66.238961,2.792292,12.027919,16.911124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.437800,93.330000,79.733103,40.071000,40.144915,59.535836
49.816796,59.951291,139.079506,142.759069,99.085172,100.699800,29.992269,12.931123,136.431448,2.846066,31.927280,50.971095,32.031320,139.562873,32.028980,136.954115,32.010620,135.220452,-0.000849,-1.425898,32.000000,-237.077498,137.017568,-0.024051,24.586858,0.700696,549192.741084,1.003495,19.866357,66.240272,2.791922,6.833845,14.676458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.449856,93.330000,79.726858,40.071000,40.148687,59.524024
49.820267,59.962414,139.099810,142.767792,99.157724,100.699412,29.166352,12.931849,136.444601,2.846886,31.927280,50.974491,32.031320,139.575112,32.028980,136.965802,32.010620,135.231687,-0.000848,-1.427073,32.000000,-237.076750,137.029685,-0.024123,24.590201,0.700374,549070.219962,1.003386,19.871606,66.241791,2.791923,14.454838,11.066746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.465963,93.330000,79.720151,40.071000,40.154470,59.531449
49.823847,59.973004,139.115233,142.775831,99.151390,100.687203,29.967980,12.933585,136.461700,2.848016,31.927280,50.981339,32.031320,139.591214,32.028980,136.982406,32.010620,135.246171,-0.000848,-1.427061,32.000000,-237.074991,137.042351,-0.024129,24.590824,0.700294,549080.245931,1.001603,19.878703,66.244921,2.792060,19.380588,6.975011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.478687,93.330000,79.714646,40.071000,40.160178,59.527584
49.831065,59.985608,139.131963,142.784817,99.118579,100.674892,30.021022,12.934059,136.478219,2.848482,31.927280,50.990645,32.031320,139.611370,32.028980,137.001786,32.010620,135.263773,-0.000847,-1.427221,32.000000,-237.074568,137.058049,-0.024123,24.592986,0.700221,549070.559367,1.002713,19.884323,66.252805,2.792017,9.457325,11.329031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.499758,93.330000,79.698825,40.071000,40.167091,59.517858
49.838579,59.996855,139.144769,142.791328,99.154503,100.683088,30.011310,12.934293,136.493612,2.849185,31.927280,50.995183,32.031320,139.629796,32.028980,137.015367,32.010620,135.277504,-0.000846,-1.426073,32.000000,-237.074437,137.073542,-0.024100,24.595539,0.700110,548970.679810,0.976455,19.888125,66.258650,2.792211,13.097446,7.099209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.513680,93.330000,79.688082,40.071000,40.173237,59.530446
49.841283,60.012424,139.160841,142.798501,99.093460,100.683025,29.992008,12.935543,136.512807,2.848774,31.927280,51.000182,32.031320,139.644699,32.028980,137.031594,32.010620,135.295692,-0.000846,-1.422570,32.000000,-237.073344,137.093973,-0.024106,24.598340,0.699977,548984.264407,1.002382,19.893069,66.268847,2.792015,30.569568,13.092561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.529059,93.330000,79.680744,40.071000,40.181730,59.529620
49.843944,60.025867,139.167772,142.804468,99.061934,100.686972,29.972902,12.937461,136.531846,2.849547,31.927280,51.009021,32.031320,139.660076,32.028980,137.047490,32.010620,135.314682,-0.000845,-1.422562,32.000000,-237.071462,137.108830,-0.024079,24.597124,0.700031,549044.849354,0.996808,19.907658,66.274481,2.792186,28.304193,16.943781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.538411,93.330000,79.670801,40.071000,40.189368,59.526552
49.860174,60.040513,139.196415,142.811627,99.063306,100.707039,29.974479,12.941411,136.555722,2.850304,31.927280,51.022115,32.031320,139.685189,32.028980,137.072015,32.010620,135.338914,-0.000845,-1.424298,32.000000,-237.067417,137.124282,-0.024246,24.592513,0.700014,549062.965035,0.975225,19.916497,66.284507,2.792082,7.016949,15.041667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.566077,93.330000,79.646371,40.071000,40.197949,59.515556
49.863773,60.051570,139.218955,142.817631,99.090963,100.707218,30.039712,12.940450,136.575421,2.850261,31.927280,51.025449,32.031320,139.701976,32.028980,137.087807,32.010620,135.356064,-0.000845,-1.427215,32.000000,-237.068421,137.136328,-0.024349,24.589094,0.700164,549161.669525,1.000976,19.916778,66.296273,2.791940,12.354870,10.016097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.586001,93.330000,79.631794,40.071000,40.204465,59.532482
49.869042,60.063638,139.238407,142.825160,99.099477,100.731610,29.153260,12.940624,136.601657,2.849255,31.927280,51.034076,32.031320,139.723367,32.028980,137.106955,32.010620,135.378478,-0.000844,-1.428426,32.000000,-237.068241,137.157520,-0.024121,24.588876,0.700367,549220.943660,1.000598,19.922692,66.306116,2.791878,16.881738,19.472040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.609207,93.330000,79.612361,40.071000,40.211594,59.521339
49.881792,60.073138,139.267924,142.831605,99.146876,100.729488,29.148545,12.942534,136.620309,2.848822,31.927280,51.043577,32.031320,139.744421,32.028980,137.125378,32.010620,135.394450,-0.000844,-1.428442,32.000000,-237.066331,137.177094,-0.024052,24.590863,0.700534,549299.390311,0.998301,19.926229,66.313188,2.791977,17.770692,6.881164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.637193,93.330000,79.590292,40.071000,40.217331,59.526945
49.891050,60.083871,139.273926,142.840013,99.163237,100.745988,29.126702,12.943062,136.639296,2.849134,31.927280,51.051043,32.031320,139.764398,32.028980,137.143576,32.010620,135.411572,-0.000844,-1.428411,32.000000,-237.065750,137.199466,-0.024079,24.595404,0.700607,549387.220601,1.002396,19.928871,66.324010,2.792020,12.151129,11.891259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.650911,93.330000,79.566161,40.071000,40.223763,59.528764
49.900793,60.091996,139.296019,142.847168,99.148812,100.766230,29.181828,12.944109,136.656520,2.848749,31.927280,51.059273,32.031320,139.782612,32.028980,137.157433,32.010620,135.422954,-0.000843,-1.430767,32.000000,-237.064627,137.213533,-0.024107,24.599795,0.700442,549396.396366,1.002557,19.928145,66.331561,2.791733,21.049015,7.762463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.672830,93.330000,79.545346,40.071000,40.228833,59.515281
49.902948,60.101350,139.320911,142.855852,99.176078,100.790444,29.166510,12.941144,136.669748,2.849261,31.927280,51.062763,32.031320,139.792801,32.028980,137.166893,32.010620,135.433113,-0.000844,-1.434082,32.000000,-237.067557,137.225408,-0.024106,24.605876,0.700529,549584.971341,1.002943,19.931011,66.339628,2.791615,7.496469,12.123748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.705822,93.330000,79.518707,40.071000,40.234616,59.515104
49.909506,60.109374,139.331972,142.863117,99.193701,100.800442,29.145871,12.942275,136.682237,2.848092,31.927280,51.068176,32.031320,139.806415,32.028980,137.181043,32.010620,135.441951,-0.000846,-1.434090,32.000000,-237.066245,137.238134,-0.024038,24.612098,0.700501,549656.797672,0.973271,19.928603,66.343052,2.791748,15.291678,15.161461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.720951,93.330000,79.499052,40.071000,40.239545,59.517346
49.917669,60.119722,139.350692,142.871879,99.173810,100.812536,29.981357,12.941341,136.696118,2.847368,31.927280,51.068540,32.031320,139.822428,32.028980,137.194908,32.010620,135.453532,-0.000845,-1.438177,32.000000,-237.067074,137.253546,-0.023925,24.620729,0.700477,549783.334341,1.002330,19.935535,66.348817,2.791840,7.295224,11.779149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.744855,93.330000,79.474421,40.071000,40.245873,59.516589
49.911876,60.128455,139.342672,142.879406,99.108478,100.832755,29.202162,12.940061,136.699388,2.847175,31.927280,51.069779,32.031320,139.834066,32.028980,137.204766,32.010620,135.465687,-0.000845,-1.441065,32.000000,-237.068338,137.258543,-0.024219,24.625953,0.700309,549798.031121,0.975539,19.940947,66.352635,2.791874,17.982121,7.142325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.756361,93.330000,79.458967,40.071000,40.251418,59.534390
49.904545,60.138985,139.347821,142.888464,99.093591,100.849132,29.981923,12.939638,136.708896,2.847463,31.927280,51.075604,32.031320,139.841134,32.028980,137.210461,32.010620,135.475241,-0.000846,-1.441117,32.000000,-237.068882,137.265273,-0.024185,24.626657,0.700217,549941.558203,1.002707,19.943787,66.360591,2.791664,17.298208,6.997172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.769922,93.330000,79.448348,40.071000,40.257965,59.521506
49.905501,60.147168,139.347426,142.895307,99.126628,100.852924,29.172733,12.939710,136.714500,2.847226,31.927280,51.076553,32.031320,139.846408,32.028980,137.215140,32.010620,135.481147,-0.000846,-1.443455,32.000000,-237.068655,137.269233,-0.024203,24.626895,0.700338,550044.058532,0.976286,19.960093,66.364333,2.791923,18.258954,9.378612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.780686,93.330000,79.433760,40.071000,40.263332,59.524899
49.905585,60.156030,139.346495,142.902736,99.116292,100.828517,29.990118,12.940070,136.715679,2.846159,31.927280,51.077145,32.031320,139.854293,32.028980,137.215537,32.010620,135.488647,-0.000844,-1.444634,32.000000,-237.068190,137.275595,-0.024095,24.629303,0.700533,550147.188973,1.002583,19.972632,66.368549,2.792114,16.851852,60.537367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.795930,93.330000,79.415860,40.071000,40.269244,59.528499
49.905095,60.161507,139.341498,142.907929,99.079696,100.824383,29.598255,12.940148,136.712694,2.846011,31.927280,51.077631,32.031320,139.852414,32.028980,137.215557,32.010620,135.492222,-0.000843,-1.444639,32.000000,-237.068156,137.276545,-0.024039,24.632801,0.700428,550068.087611,0.974853,19.980762,66.371486,2.792191,9.461908,14.118177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.803709,93.330000,79.401645,40.071000,40.273240,59.524388
49.898505,60.166783,139.344499,142.913757,99.022094,100.833169,30.022674,12.939915,136.710588,2.845174,31.927280,51.075371,32.031320,139.851610,32.028980,137.208708,32.010620,135.489606,-0.000847,-1.445607,32.000000,-237.068326,137.278443,-0.024074,24.632972,0.700192,549989.387901,1.002496,19.988351,66.374491,2.792019,1.281302,12.501746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.820363,93.330000,79.390880,40.071000,40.277203,59.529453
49.901368,60.171344,139.359539,142.919187,98.951305,100.832983,29.164249,12.940651,136.710352,2.844645,31.927280,51.075121,32.031320,139.848990,32.028980,137.205067,32.010620,135.489215,-0.000845,-1.447379,32.000000,-237.067658,137.276415,-0.023987,24.629264,0.700329,550064.273007,0.975944,19.999527,66.373994,2.792441,17.120856,9.206621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.839123,93.330000,79.374571,40.071000,40.280476,59.519815
49.902181,60.176890,139.352329,142.926122,98.921893,100.816517,29.958856,12.940377,136.707624,2.844580,31.927280,51.076898,32.031320,139.847128,32.028980,137.207598,32.010620,135.490112,-0.000847,-1.450903,32.000000,-237.067773,137.275247,-0.023978,24.622832,0.700420,550051.241263,1.003370,20.003269,66.373061,2.792606,8.608806,6.909780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.850948,93.330000,79.351935,40.071000,40.284512,59.530751
49.896787,60.182385,139.358069,142.932698,98.941212,100.816499,29.149342,12.939394,136.700117,2.844173,31.927280,51.074752,32.031320,139.843483,32.028980,137.209464,32.010620,135.485689,-0.000846,-1.452637,32.000000,-237.068703,137.276535,-0.023907,24.619183,0.700591,550014.013228,0.975390,20.011947,66.373220,2.792874,9.959727,6.877431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.863055,93.330000,79.346793,40.071000,40.288302,59.520238
49.892127,60.191481,139.348869,142.942007,98.984153,100.816761,29.988208,12.937314,136.695965,2.843331,31.927280,51.065645,32.031320,139.834836,32.028980,137.204385,32.010620,135.476724,-0.000849,-1.453807,32.000000,-237.070881,137.277911,-0.023843,24.619365,0.700624,549975.070602,1.002912,20.015896,66.371515,2.792584,29.600361,25.748733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.875225,93.330000,79.337913,40.071000,40.294181,59.522215
49.886884,60.200351,139.325550,142.950864,98.940607,100.800542,29.140654,12.938704,136.686429,2.843173,31.927280,51.067756,32.031320,139.828588,32.028980,137.201917,32.010620,135.471857,-0.000846,-1.455009,32.000000,-237.069437,137.281071,-0.023777,24.619215,0.700782,549987.670095,1.003070,20.028744,66.368943,2.792920,6.665265,11.964241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.873232,93.330000,79.329252,40.071000,40.299859,59.521280
49.889669,60.211118,139.332587,142.961707,98.960207,100.788446,29.132213,12.939938,136.678620,2.844205,31.927280,51.062279,32.031320,139.824020,32.028980,137.196950,32.010620,135.467138,-0.000847,-1.456728,32.000000,-237.068149,137.282612,-0.023732,24.616822,0.700702,549937.728326,1.003686,20.044354,66.365435,2.792920,14.210631,18.097095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.888785,93.330000,79.312563,40.071000,40.307257,59.531695
49.882728,60.218378,139.316435,142.970207,98.940389,100.784338,29.994182,12.939663,136.672722,2.843742,31.927280,51.060941,32.031320,139.822614,32.028980,137.190348,32.010620,135.467348,-0.000848,-1.458464,32.000000,-237.068425,137.283614,-0.023774,24.611804,0.700680,549928.473620,1.004289,20.054147,66.364402,2.792729,11.337843,14.244097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.891602,93.330000,79.303840,40.071000,40.312408,59.523827
49.880554,60.225990,139.316754,142.978645,98.780771,100.791950,29.165999,12.939581,136.668705,2.843206,31.927280,51.063250,32.031320,139.820177,32.028980,137.192535,32.010620,135.464985,-0.000847,-1.460831,32.000000,-237.068647,137.285582,-0.023780,24.604524,0.700675,549851.726547,0.976024,20.062643,66.362668,2.792601,12.186963,19.956144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.905689,93.330000,79.294423,40.071000,40.318010,59.529591
49.883670,60.232549,139.298717,142.985352,98.757622,100.771987,29.994135,12.938640,136.667975,2.842544,31.927280,51.060709,32.031320,139.819179,32.028980,137.194474,32.010620,135.465398,-0.000847,-1.460844,32.000000,-237.069617,137.288902,-0.023757,24.597895,0.700968,549904.399508,0.974725,20.073334,66.362053,2.792819,2.070079,19.488973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.904379,93.330000,79.278715,40.071000,40.322657,59.527437
49.877296,60.241939,139.296221,142.993233,98.692656,100.755797,29.160485,12.939147,136.670503,2.841428,31.927280,51.059959,32.031320,139.820919,32.028980,137.195725,32.010620,135.466927,-0.000845,-1.460326,32.000000,-237.069031,137.290147,-0.023870,24.590365,0.701143,549871.761332,0.982121,20.084941,66.361840,2.792758,10.181894,17.171644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.912055,93.330000,79.273703,40.071000,40.328976,59.522578
49.871063,60.250666,139.296042,142.999115,98.633527,100.735323,29.180174,12.937594,136.670337,2.842086,31.927280,51.060052,32.031320,139.819658,32.028980,137.198169,32.010620,135.467213,-0.000845,-1.461018,32.000000,-237.070634,137.293146,-0.024051,24.583709,0.701148,549792.316566,1.002217,20.088738,66.362875,2.792405,15.134366,10.513925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.924502,93.330000,79.264992,40.071000,40.335102,59.525952
49.868136,60.259586,139.290837,143.006014,98.647449,100.735203,29.978297,12.936807,136.671112,2.842186,31.927280,51.063248,32.031320,139.818790,32.028980,137.202157,32.010620,135.471003,-0.000847,-1.459827,32.000000,-237.071493,137.291951,-0.024121,24.576673,0.701296,549675.225568,1.003067,20.106120,66.362418,2.792720,28.650697,10.748303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.933634,93.330000,79.258083,40.071000,40.341635,59.519333
49.875327,60.265164,139.292909,143.011982,98.596942,100.714784,29.971549,12.937636,136.677319,2.842224,31.927280,51.067629,32.031320,139.822908,32.028980,137.205716,32.010620,135.474455,-0.000847,-1.461002,32.000000,-237.070837,137.298603,-0.024105,24.572899,0.701493,549643.299054,1.003166,20.120497,66.363964,2.792952,20.766683,10.017932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.942238,93.330000,79.243500,40.071000,40.346100,59.522991
49.878833,60.272081,139.312137,143.018809,98.554649,100.703231,29.694219,12.938925,136.686425,2.842034,31.927280,51.067768,32.031320,139.834886,32.028980,137.219033,32.010620,135.486910,-0.000848,-1.460991,32.000000,-237.069378,137.313210,-0.024100,24.570183,0.701579,549585.462630,0.975531,20.126928,66.365343,2.792874,30.496372,9.628667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.967515,93.330000,79.227856,40.071000,40.351495,59.522382
49.882520,60.277689,139.319207,143.024521,98.554377,100.711251,30.009192,12.939403,136.693912,2.842138,31.927280,51.069007,32.031320,139.843192,32.028980,137.226853,32.010620,135.494173,-0.000846,-1.463360,32.000000,-237.069121,137.322802,-0.024054,24.568492,0.701603,549523.892149,1.002114,20.127008,66.369582,2.792972,7.936778,15.359268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,33.984345,93.330000,79.211443,40.071000,40.355907,59.517081
49.881040,60.284960,139.335520,143.031203,98.538262,100.735628,29.169562,12.939388,136.707881,2.843250,31.927280,51.073187,32.031320,139.851044,32.028980,137.238550,32.010620,135.507728,-0.000849,-1.463357,32.000000,-237.069237,137.330444,-0.024039,24.569811,0.701644,549490.932828,0.974742,20.132477,66.374314,2.793111,14.028905,11.731587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.005611,93.330000,79.195994,40.071000,40.361398,59.534882
49.885201,60.292385,139.351993,143.037274,98.542506,100.747874,29.164590,12.939563,136.719110,2.843467,31.927280,51.075835,32.031320,139.859221,32.028980,137.244564,32.010620,135.514632,-0.000849,-1.466300,32.000000,-237.069187,137.339081,-0.024007,24.574045,0.701790,549606.321623,0.975092,20.132878,66.379372,2.793008,19.239083,9.903856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.029554,93.330000,79.182164,40.071000,40.366782,59.522903
49.893603,60.302352,139.357083,143.045358,98.578359,100.755590,29.747470,12.939147,136.733935,2.843939,31.927280,51.076207,32.031320,139.867050,32.028980,137.258821,32.010620,135.528825,-0.000848,-1.468085,32.000000,-237.069588,137.350143,-0.024136,24.579607,0.701947,549728.745921,1.003010,20.141405,66.384045,2.793418,1.877277,12.090069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.045196,93.330000,79.158157,40.071000,40.373999,59.523100
49.891300,60.309697,139.364325,143.051923,98.629882,100.759112,30.006161,12.939315,136.742359,2.844113,31.927280,51.079043,32.031320,139.876944,32.028980,137.272758,32.010620,135.538393,-0.000848,-1.468047,32.000000,-237.069438,137.360620,-0.024151,24.585454,0.701835,549781.539918,0.974595,20.145483,66.389141,2.793291,3.028416,10.625181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.061352,93.330000,79.145405,40.071000,40.379681,59.514543
49.901538,60.317381,139.391853,143.060195,98.660222,100.775798,29.171839,12.937997,136.751628,2.844614,31.927280,51.077920,32.031320,139.892871,32.028980,137.280644,32.010620,135.547277,-0.000848,-1.469201,32.000000,-237.070684,137.371066,-0.024173,24.591985,0.701709,549833.330078,0.973897,20.150106,66.395903,2.793196,14.719433,6.843553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.091896,93.330000,79.116188,40.071000,40.385741,59.526670
49.905263,60.323072,139.407426,143.067328,98.669638,100.775956,29.233746,12.939368,136.766414,2.844793,31.927280,51.079247,32.031320,139.910594,32.028980,137.287212,32.010620,135.565457,-0.000848,-1.471549,32.000000,-237.069332,137.381176,-0.024365,24.596780,0.701560,549860.876110,1.002672,20.149289,66.400009,2.793125,6.550320,14.133794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.117791,93.330000,79.099126,40.071000,40.390573,59.513344
49.908937,60.327911,139.407743,143.074055,98.636641,100.771628,29.162879,12.939290,136.778515,2.844727,31.927280,51.083579,32.031320,139.930066,32.028980,137.300293,32.010620,135.578587,-0.000849,-1.473835,32.000000,-237.069365,137.390508,-0.024044,24.599974,0.701547,549937.082017,0.974858,20.151052,66.407373,2.793415,8.967026,9.782891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.129933,93.330000,79.079549,40.071000,40.395281,59.515074
49.916428,60.330802,139.432134,143.078790,98.630296,100.767458,29.140964,12.938404,136.796042,2.846323,31.927280,51.083440,32.031320,139.944989,32.028980,137.312017,32.010620,135.588011,-0.000851,-1.474946,32.000000,-237.070362,137.398668,-0.023995,24.601634,0.701445,549942.287787,1.003089,20.155732,66.412935,2.793408,16.270334,17.107090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.157441,93.330000,79.055255,40.071000,40.398467,59.515389
49.917333,60.333671,139.443173,143.084017,98.632027,100.759207,29.179976,12.938488,136.811045,2.846355,31.927280,51.091458,32.031320,139.958026,32.028980,137.327435,32.010620,135.602320,-0.000850,-1.477294,32.000000,-237.070442,137.412976,-0.024032,24.605528,0.701277,549897.671657,0.974273,20.150243,66.420815,2.793229,9.186970,6.276827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.182770,93.330000,79.033808,40.071000,40.401818,59.530466
49.921597,60.338535,139.453003,143.088760,98.663821,100.766202,29.137610,12.937396,136.823266,2.847052,31.927280,51.098076,32.031320,139.970225,32.028980,137.341475,32.010620,135.609799,-0.000849,-1.477879,32.000000,-237.071426,137.424861,-0.023905,24.610742,0.701191,549854.571042,0.996060,20.149663,66.424858,2.793424,11.751027,27.719601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.202588,93.330000,79.014237,40.071000,40.405881,59.518920
49.923610,60.345072,139.474374,143.095208,98.757300,100.766183,29.150334,12.937089,136.833192,2.848719,31.927280,51.099460,32.031320,139.981713,32.028980,137.354838,32.010620,135.622331,-0.000849,-1.479642,32.000000,-237.071717,137.431267,-0.023854,24.617800,0.701123,549899.184025,1.002217,20.153300,66.429938,2.793538,11.895241,9.761804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.229810,93.330000,78.989682,40.071000,40.411421,59.516707
49.922492,60.352409,139.491474,143.102127,98.833515,100.769960,29.494601,12.937353,136.841737,2.849681,31.927280,51.097631,32.031320,139.989917,32.028980,137.363996,32.010620,135.630921,-0.000848,-1.482560,32.000000,-237.071397,137.442272,-0.023904,24.624077,0.700965,549903.803327,1.002057,20.154285,66.435233,2.793552,11.646080,11.953197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.260192,93.330000,78.969741,40.071000,40.413357,59.527535
49.929151,60.358381,139.499350,143.108218,98.883186,100.781820,29.812306,12.938727,136.850852,2.850030,31.927280,51.100069,32.031320,139.998224,32.028980,137.370080,32.010620,135.637146,-0.000847,-1.485539,32.000000,-237.069997,137.452455,-0.023947,24.627658,0.700798,549909.835543,0.972960,20.156001,66.440695,2.793668,13.681590,26.655627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.282835,93.330000,78.948879,40.071000,40.413357,59.517189
49.932287,60.364162,139.507576,143.116880,98.958591,100.804869,29.571162,12.939118,136.855859,2.850078,31.927280,51.103066,32.031320,140.005701,32.028980,137.372108,32.010620,135.642915,-0.000844,-1.487894,32.000000,-237.069592,137.456259,-0.023957,24.629024,0.700909,549965.378811,0.991728,20.169944,66.444008,2.794402,22.608614,13.350409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.304806,93.330000,78.920521,40.071000,40.413357,59.521615
49.932749,60.368859,139.515535,143.123774,98.928004,100.804754,29.155858,12.940640,136.856277,2.850570,31.927280,51.100735,32.031320,140.011917,32.028980,137.377169,32.010620,135.647884,-0.000843,-1.490845,32.000000,-237.067943,137.457722,-0.023897,24.629450,0.700875,550071.506450,0.997318,20.166742,66.447247,2.793952,13.666092,17.377359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.330771,93.330000,78.900103,40.071000,40.415953,59.526689
49.926828,60.373989,139.522349,143.131318,98.984961,100.821112,29.990417,12.941474,136.856910,2.850596,31.927280,51.100563,32.031320,140.011638,32.028980,137.376564,32.010620,135.645115,-0.000843,-1.493253,32.000000,-237.066894,137.457334,-0.023853,24.628839,0.701051,550144.720174,0.995722,20.173695,66.448917,2.794405,12.201804,25.078208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.350144,93.330000,78.884702,40.071000,40.420968,59.528440
49.930379,60.378183,139.519670,143.137428,99.047997,100.812234,29.164956,12.939908,136.852412,2.851474,31.927280,51.098300,32.031320,140.007209,32.028980,137.369840,32.010620,135.637009,-0.000843,-1.497404,32.000000,-237.068569,137.452207,-0.023903,24.628182,0.701082,550195.761135,1.002265,20.178184,66.449655,2.794200,14.524302,6.939212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.364077,93.330000,78.864764,40.071000,40.424991,59.519677
49.927117,60.384619,139.513438,143.144885,99.026380,100.796036,29.935500,12.938924,136.843550,2.850582,31.927280,51.090416,32.031320,140.004793,32.028980,137.363908,32.010620,135.635287,-0.000844,-1.499697,32.000000,-237.069295,137.449196,-0.023920,24.628609,0.701172,550202.345241,0.974372,20.184319,66.446345,2.794428,11.345605,31.152357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.378990,93.330000,78.841262,40.071000,40.430574,59.525726
49.924267,60.391120,139.498833,143.151269,99.008970,100.792057,29.301875,12.938524,136.835001,2.850826,31.927280,51.086645,32.031320,139.999381,32.028980,137.360094,32.010620,135.629181,-0.000842,-1.503774,32.000000,-237.069663,137.443153,-0.023927,24.627431,0.701033,550181.234214,1.001555,20.183827,66.444912,2.794015,6.653736,9.347490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.390582,93.330000,78.831040,40.071000,40.435981,59.520297
49.922387,60.396919,139.484776,143.157613,99.002355,100.771801,29.263282,12.938980,136.826148,2.850762,31.927280,51.082203,32.031320,139.995713,32.028980,137.355880,32.010620,135.627229,-0.000843,-1.504335,32.000000,-237.069059,137.441590,-0.023983,24.624214,0.701079,550127.766210,1.002729,20.199598,66.442741,2.794404,11.767184,8.915195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.395139,93.330000,78.815040,40.071000,40.441112,59.533013
49.913095,60.403360,139.485334,143.165456,99.047346,100.762254,29.158888,12.938601,136.820712,2.851163,31.927280,51.078092,32.031320,139.992082,32.028980,137.348031,32.010620,135.616384,-0.000841,-1.505520,32.000000,-237.069444,137.434587,-0.023934,24.621627,0.701018,550048.664934,0.989558,20.209667,66.439796,2.794213,14.553925,7.209199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.413698,93.330000,78.801321,40.071000,40.446958,59.521025
49.910538,60.410648,139.472068,143.174564,99.060056,100.738025,29.153998,12.938008,136.812353,2.851626,31.927280,51.071463,32.031320,139.985095,32.028980,137.333956,32.010620,135.605987,-0.000839,-1.511373,32.000000,-237.070076,137.423572,-0.023631,24.619318,0.701100,550007.738413,0.999284,20.218543,66.437820,2.794361,15.029671,11.833566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.425833,93.330000,78.787610,40.071000,40.453176,59.535983
49.894846,60.416968,139.465633,143.181932,99.039517,100.717378,29.160921,12.937780,136.805862,2.851586,31.927280,51.067333,32.031320,139.975870,32.028980,137.327978,32.010620,135.597761,-0.000838,-1.513709,32.000000,-237.070422,137.416012,-0.023608,24.618886,0.701095,549906.927133,1.002635,20.231825,66.433268,2.794657,11.936574,21.727048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.433287,93.330000,78.790690,40.071000,40.458645,59.520907
49.888630,60.425309,139.453848,143.190433,99.059553,100.692729,29.196986,12.935552,136.798742,2.851685,31.927280,51.060676,32.031320,139.963754,32.028980,137.319488,32.010620,135.586549,-0.000838,-1.513965,32.000000,-237.072726,137.405969,-0.023536,24.620197,0.701091,549787.687364,1.001368,20.250593,66.427130,2.794968,13.477174,11.302004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.443654,93.330000,78.779499,40.071000,40.465561,59.528499
49.884372,60.432385,139.458270,143.198331,99.082319,100.672723,29.175979,12.934762,136.792109,2.852189,31.927280,51.058639,32.031320,139.956511,32.028980,137.308978,32.010620,135.577914,-0.000838,-1.514226,32.000000,-237.073444,137.402622,-0.023519,24.622716,0.701039,549687.404703,0.976071,20.267243,66.422756,2.795303,13.794454,8.859473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.460865,93.330000,78.772160,40.071000,40.471507,59.536141
49.875542,60.440986,139.458420,143.207712,99.108982,100.672728,29.960431,12.934096,136.780192,2.851687,31.927280,51.056758,32.031320,139.950814,32.028980,137.299098,32.010620,135.573824,-0.000838,-1.514253,32.000000,-237.073933,137.394034,-0.023596,24.627151,0.700882,549567.432859,0.973188,20.279464,66.419084,2.795498,9.507337,23.700033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.477946,93.330000,78.768874,40.071000,40.478731,59.528942
49.873818,60.449315,139.441036,143.215072,99.073569,100.664634,30.021402,12.932935,136.773266,2.851714,31.927280,51.049702,32.031320,139.945967,32.028980,137.293211,32.010620,135.567514,-0.000839,-1.517153,32.000000,-237.074951,137.382290,-0.023626,24.628005,0.700853,549536.039830,0.981158,20.294714,66.414899,2.795878,12.417331,23.777452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.484037,93.330000,78.759210,40.071000,40.485345,59.529187
49.868109,60.458565,139.432916,143.223698,99.086728,100.645391,30.013127,12.932452,136.768124,2.852121,31.927280,51.036797,32.031320,139.936864,32.028980,137.283969,32.010620,135.564514,-0.000840,-1.520663,32.000000,-237.075490,137.368753,-0.023665,24.625049,0.700789,549529.079020,1.002652,20.309128,66.412928,2.795968,6.454269,10.909804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.494980,93.330000,78.750471,40.071000,40.493149,59.528096
49.866549,60.466697,139.415955,143.231317,99.074078,100.625177,30.005453,12.932560,136.765310,2.851624,31.927280,51.030126,32.031320,139.935227,32.028980,137.277079,32.010620,135.562399,-0.000840,-1.523553,32.000000,-237.075275,137.365923,-0.024001,24.620182,0.700742,549478.643932,1.001873,20.318294,66.411283,2.795901,30.415886,25.917215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.498378,93.330000,78.746937,40.071000,40.499717,59.524309
49.867872,60.476194,139.405601,143.239617,98.958423,100.608894,29.164359,12.932907,136.760483,2.852140,31.927280,51.026883,32.031320,139.933662,32.028980,137.271552,32.010620,135.562227,-0.000842,-1.527041,32.000000,-237.074819,137.358882,-0.023967,24.614285,0.700752,549361.237343,1.003000,20.335313,66.409634,2.795892,12.740812,16.131996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.510983,93.330000,78.733121,40.071000,40.507812,59.539189
49.866713,60.483234,139.394418,143.246227,98.933950,100.588694,29.139528,12.931568,136.752442,2.852689,31.927280,51.021695,32.031320,139.928060,32.028980,137.269353,32.010620,135.560169,-0.000844,-1.527562,32.000000,-237.076233,137.348257,-0.023953,24.612583,0.700728,549261.157303,1.002225,20.341306,66.407931,2.795693,7.588615,15.369416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.513975,93.330000,78.721414,40.071000,40.513952,59.530515
49.864927,60.491311,139.392417,143.253932,98.905587,100.565595,29.326019,12.932368,136.746945,2.853652,31.927280,51.018501,32.031320,139.927100,32.028980,137.269003,32.010620,135.559660,-0.000846,-1.530409,32.000000,-237.075525,137.343087,-0.023958,24.615407,0.700644,549183.561835,1.002102,20.350929,66.408694,2.795337,7.006398,11.419136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.528735,93.330000,78.718444,40.071000,40.521249,59.519058
49.863955,60.498162,139.376615,143.260695,98.859318,100.545386,29.200620,12.931258,136.743816,2.854486,31.927280,51.015035,32.031320,139.924496,32.028980,137.261522,32.010620,135.554632,-0.000847,-1.530400,32.000000,-237.076735,137.342411,-0.024001,24.619653,0.700542,549089.669013,0.974057,20.358297,66.407378,2.795415,16.253115,13.192486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.532894,93.330000,78.705378,40.071000,40.527275,59.533643
49.867371,60.507203,139.381855,143.269045,98.891710,100.521120,30.009592,12.931629,136.742387,2.854453,31.927280,51.013357,32.031320,139.920720,32.028980,137.261561,32.010620,135.552542,-0.000844,-1.533852,32.000000,-237.076432,137.342188,-0.024049,24.622000,0.700154,548966.357132,1.002048,20.364652,66.407101,2.795031,14.121806,10.566483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.550197,93.330000,78.691830,40.071000,40.535102,59.525440
49.864585,60.514007,139.376623,143.275730,98.928287,100.521283,29.199852,12.932772,136.743606,2.853508,31.927280,51.010036,32.031320,139.920602,32.028980,137.260235,32.010620,135.546841,-0.000844,-1.534967,32.000000,-237.075240,137.336575,-0.024016,24.620947,0.699971,548865.685357,0.976930,20.372856,66.404480,2.795151,12.842361,6.753666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.557085,93.330000,78.683167,40.071000,40.541383,59.530987
