OSU 80 Ton Compressor Load Stand
49.854960,60.521501,139.367487,143.283294,99.006963,100.513181,29.149514,12.932807,136.743063,2.853865,31.927280,51.008394,32.031320,139.913062,32.028980,137.254139,32.010620,135.538779,-0.000846,-1.534949,32.000000,-237.075206,137.329927,-0.024020,24.618080,0.699841,548811.356969,0.976115,20.382107,66.402853,2.794949,9.977067,7.454228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.569760,93.330000,78.685237,40.071000,40.548546,59.529473
49.848763,60.526571,139.360390,143.289471,98.976138,100.497137,29.161788,12.933376,136.743709,2.854185,31.927280,51.009224,32.031320,139.913094,32.028980,137.251564,32.010620,135.538866,-0.000845,-1.534963,32.000000,-237.074561,137.327058,-0.023997,24.616949,0.699951,548779.527218,1.002282,20.395679,66.399262,2.795333,30.211900,9.928304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.576582,93.330000,78.682434,40.071000,40.553919,59.519353
49.847754,60.532936,139.373111,143.297140,98.962268,100.497127,29.994568,12.933910,136.744887,2.853654,31.927280,51.007432,32.031320,139.911628,32.028980,137.251710,32.010620,135.535414,-0.000848,-1.538470,32.000000,-237.074033,137.321813,-0.023827,24.616000,0.700014,548746.724959,1.001638,20.407306,66.397648,2.795391,7.859973,7.758728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.599733,93.330000,78.677239,40.071000,40.560264,59.520080
49.850093,60.541576,139.364224,143.304776,98.877379,100.482208,29.175695,12.935580,136.740827,2.853368,31.927280,51.008176,32.031320,139.909214,32.028980,137.251659,32.010620,135.538148,-0.000850,-1.541955,32.000000,-237.072235,137.317573,-0.023777,24.615340,0.700134,548711.286447,0.999535,20.418310,66.397577,2.795964,16.773828,18.925644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.609102,93.330000,78.664256,40.071000,40.567936,59.534537
49.845563,60.549501,139.366041,143.310335,98.871952,100.482436,29.176781,12.935921,136.737693,2.853112,31.927280,51.005129,32.031320,139.904263,32.028980,137.249733,32.010620,135.535143,-0.000850,-1.543134,32.000000,-237.071748,137.319581,-0.023831,24.611802,0.700022,548657.314095,1.001287,20.423139,66.396004,2.795716,12.617771,9.831593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.621018,93.330000,78.663452,40.071000,40.574972,59.543576
49.845420,60.557366,139.362601,143.317505,98.901907,100.482518,29.518092,12.934874,136.732364,2.853150,31.927280,51.002664,32.031320,139.897632,32.028980,137.246639,32.010620,135.532089,-0.000851,-1.546066,32.000000,-237.072859,137.315014,-0.023846,24.606463,0.700120,548653.079591,1.001438,20.435675,66.396276,2.795809,9.488799,10.301197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.632875,93.330000,78.657509,40.071000,40.574972,59.533377
49.845316,60.562857,139.363382,143.324053,98.900181,100.482507,29.226594,12.935402,136.726710,2.853064,31.927280,51.003550,32.031320,139.897505,32.028980,137.247357,32.010620,135.531234,-0.000851,-1.549003,32.000000,-237.072315,137.311932,-0.023888,24.601048,0.700273,548664.660923,0.972819,20.445672,66.394912,2.795918,6.309179,8.169028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.646238,93.330000,78.650524,40.071000,40.574972,59.526945
49.846057,60.569793,139.359456,143.331344,98.888410,100.482355,29.214455,12.935056,136.725348,2.852924,31.927280,51.003405,32.031320,139.892850,32.028980,137.247246,32.010620,135.532906,-0.000850,-1.551990,32.000000,-237.072792,137.310255,-0.023888,24.595334,0.700462,548673.757405,0.992081,20.452354,66.394454,2.795909,6.532938,6.798512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.660661,93.330000,78.641584,40.071000,40.574972,59.529689
49.842444,60.575976,139.352024,143.337518,98.893467,100.482339,29.156827,12.935136,136.722401,2.852388,31.927280,50.998034,32.031320,139.891325,32.028980,137.242810,32.010620,135.532752,-0.000849,-1.554927,32.000000,-237.072650,137.310619,-0.023879,24.592453,0.700614,548679.229084,0.980210,20.456714,66.395119,2.795876,11.057003,8.698325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.669518,93.330000,78.638684,40.071000,40.579878,59.534046
49.842085,60.581494,139.347385,143.345073,98.850010,100.482171,29.171259,12.935290,136.722374,2.851854,31.927280,50.998710,32.031320,139.888200,32.028980,137.238375,32.010620,135.531331,-0.000847,-1.555537,32.000000,-237.072511,137.310959,-0.024191,24.591890,0.700788,548690.664302,1.001949,20.468215,66.394942,2.795929,1.198724,12.248926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.676515,93.330000,78.633214,40.071000,40.586450,59.529758
49.839743,60.585397,139.348784,143.351485,98.757124,100.482329,29.169484,12.934724,136.718770,2.851283,31.927280,50.999250,32.031320,139.886382,32.028980,137.230408,32.010620,135.526319,-0.000848,-1.555542,32.000000,-237.073130,137.310684,-0.024079,24.592549,0.700769,548696.929544,1.002002,20.473991,66.394775,2.795672,7.527914,7.009994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.687432,93.330000,78.627604,40.071000,40.591284,59.531115
49.838584,60.590668,139.333594,143.358435,98.733923,100.482350,29.895672,12.934293,136.716743,2.851209,31.927280,50.997805,32.031320,139.880179,32.028980,137.225351,32.010620,135.522989,-0.000848,-1.556756,32.000000,-237.073650,137.303061,-0.024079,24.595555,0.700761,548703.385619,0.974845,20.478574,66.392743,2.795653,21.950564,8.702269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.696724,93.330000,78.622644,40.071000,40.597470,59.539838
49.834527,60.595537,139.341758,143.364490,98.775072,100.482565,29.169616,12.934362,136.715503,2.851348,31.927280,50.999256,32.031320,139.876972,32.028980,137.225423,32.010620,135.519991,-0.000848,-1.556752,32.000000,-237.073709,137.303544,-0.024181,24.597881,0.700756,548710.975013,1.001548,20.485651,66.390545,2.795765,7.346700,10.177487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.704821,93.330000,78.623372,40.071000,40.602825,59.532433
49.830814,60.602677,139.362329,143.371978,98.777018,100.482575,29.187333,12.933626,136.713492,2.851292,31.927280,51.001040,32.031320,139.876073,32.028980,137.218004,32.010620,135.520803,-0.000848,-1.559153,32.000000,-237.074442,137.304161,-0.024198,24.597546,0.700702,548719.757493,1.000433,20.495053,66.388775,2.795828,16.557553,7.163466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.734350,93.330000,78.621414,40.071000,40.610062,59.531735
49.833594,60.609695,139.353389,143.378437,98.728551,100.482680,29.184456,12.930602,136.708313,2.851389,31.927280,50.999595,32.031320,139.873310,32.028980,137.214776,32.010620,135.516470,-0.000847,-1.559199,32.000000,-237.077449,137.303416,-0.024286,24.594709,0.700779,548726.685291,1.001351,20.499294,66.389202,2.796260,9.674701,9.471082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.742265,93.330000,78.615473,40.071000,40.616704,59.535157
49.828507,60.618066,139.366189,143.386464,98.734164,100.482785,29.165275,12.931656,136.711688,2.850926,31.927280,51.003774,32.031320,139.871529,32.028980,137.212799,32.010620,135.513995,-0.000847,-1.562662,32.000000,-237.076451,137.298283,-0.024262,24.588603,0.700935,548740.582756,0.977273,20.514732,66.388099,2.796522,13.599545,11.773689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.766677,93.330000,78.613351,40.071000,40.624844,59.523355
49.827040,60.625214,139.371372,143.393414,98.739207,100.482759,29.917703,12.933240,136.713979,2.850579,31.927280,51.008420,32.031320,139.871924,32.028980,137.213474,32.010620,135.512732,-0.000846,-1.562681,32.000000,-237.074905,137.296647,-0.024263,24.585312,0.701202,548750.860571,0.976317,20.524517,66.385476,2.796943,15.878226,12.547148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.781141,93.330000,78.611376,40.071000,40.631659,59.531046
49.827269,60.635646,139.377345,143.402369,98.701400,100.482570,29.256576,12.933287,136.710212,2.851671,31.927280,51.006755,32.031320,139.872783,32.028980,137.212310,32.010620,135.516247,-0.000847,-1.563837,32.000000,-237.074771,137.296305,-0.024120,24.583515,0.701389,548763.146794,1.002836,20.533216,66.385660,2.797084,13.605074,10.438859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.799910,93.330000,78.608628,40.071000,40.640781,59.520759
49.831436,60.644877,139.382194,143.410081,98.655118,100.482565,29.162544,12.933842,136.708431,2.852221,31.927280,51.010300,32.031320,139.874723,32.028980,137.211190,32.010620,135.517784,-0.000845,-1.569706,32.000000,-237.074203,137.296018,-0.023943,24.581455,0.701437,548770.588551,0.975398,20.536682,66.385406,2.796978,12.727066,16.971369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.813586,93.330000,78.600243,40.071000,40.648940,59.526758
49.841849,60.655886,139.380201,143.419692,98.670325,100.482402,29.150874,12.933887,136.710193,2.851985,31.927280,51.009657,32.031320,139.875356,32.028980,137.211249,32.010620,135.514476,-0.000846,-1.569685,32.000000,-237.074256,137.297565,-0.024024,24.577416,0.701573,548784.974441,0.974337,20.550692,66.387863,2.797213,7.565691,8.077702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.825124,93.330000,78.583650,40.071000,40.658700,59.539848
49.838956,60.663564,139.364188,143.427754,98.664951,100.482305,29.192088,12.934180,136.707731,2.853226,31.927280,51.012562,32.031320,139.874567,32.028980,137.208243,32.010620,135.515744,-0.000842,-1.570862,32.000000,-237.073988,137.295807,-0.023961,24.572959,0.701521,548794.652688,0.998659,20.553714,66.387413,2.796673,1.213098,12.054057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.829953,93.330000,78.578325,40.071000,40.666424,59.519903
49.836401,60.670003,139.367276,143.436339,98.668549,100.480758,29.283370,12.934460,136.706616,2.853773,31.927280,51.016848,32.031320,139.874072,32.028980,137.207001,32.010620,135.511368,-0.000842,-1.570876,32.000000,-237.073812,137.296791,-0.023909,24.566932,0.701593,548806.178722,1.000276,20.560704,66.385962,2.796357,2.372524,21.648338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.845475,93.330000,78.574911,40.071000,40.673858,59.527712
49.842992,60.675167,139.365382,143.442784,98.693574,100.479003,29.182788,12.933627,136.707435,2.853879,31.927280,51.022554,32.031320,139.874048,32.028980,137.207896,32.010620,135.510116,-0.000843,-1.570849,32.000000,-237.074604,137.295735,-0.023957,24.564822,0.701705,548812.409711,1.000449,20.565174,66.385998,2.796228,10.191211,6.632062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.857205,93.330000,78.567961,40.071000,40.679817,59.524260
49.842929,60.684824,139.375540,143.448814,98.691701,100.478940,29.960616,12.934657,136.710194,2.853953,31.927280,51.023581,32.031320,139.875437,32.028980,137.209610,32.010620,135.513787,-0.000844,-1.570780,32.000000,-237.073404,137.298710,-0.023886,24.564205,0.701937,548805.332273,0.992183,20.577094,66.383654,2.796578,14.325438,11.459108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.876922,93.330000,78.555407,40.071000,40.688618,59.523188
49.839312,60.693164,139.367973,143.453237,98.685154,100.478746,29.192170,12.935664,136.712723,2.853890,31.927280,51.022491,32.031320,139.876803,32.028980,137.208844,32.010620,135.514647,-0.000844,-1.570760,32.000000,-237.072364,137.301327,-0.024044,24.565106,0.701839,548809.566101,0.993474,20.573285,66.385372,2.796133,23.341638,16.431978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.884400,93.330000,78.553430,40.071000,40.696539,59.532108
49.833258,60.702703,139.363011,143.459044,98.638327,100.470469,29.403890,12.934752,136.711032,2.854674,31.927280,51.019126,32.031320,139.873319,32.028980,137.204931,32.010620,135.511189,-0.000844,-1.570744,32.000000,-237.073179,137.297541,-0.024193,24.567964,0.701901,548823.538285,0.977192,20.588168,66.386003,2.796318,18.115902,11.520292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.897393,93.330000,78.554143,40.071000,40.705817,59.536495
49.832947,60.709975,139.362132,143.464081,98.675371,100.470453,30.005167,12.934390,136.709322,2.854951,31.927280,51.018171,32.031320,139.870260,32.028980,137.206373,32.010620,135.508531,-0.000844,-1.573082,32.000000,-237.073750,137.295206,-0.024187,24.569912,0.701851,548790.707378,0.974028,20.599996,66.385022,2.796482,13.074800,60.517884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.910560,93.330000,78.549320,40.071000,40.713247,59.530014
49.830785,60.717961,139.358884,143.470071,98.699123,100.470495,29.132215,12.935283,136.710611,2.856015,31.927280,51.015815,32.031320,139.867512,32.028980,137.208554,32.010620,135.508200,-0.000846,-1.574248,32.000000,-237.072877,137.295136,-0.024273,24.570064,0.701858,548803.726767,1.003051,20.612159,66.383563,2.796667,16.483004,9.785789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.923508,93.330000,78.546429,40.071000,40.721711,59.524103
49.829157,60.725477,139.366504,143.475432,98.736144,100.466262,29.126947,12.936096,136.713806,2.856634,31.927280,51.015735,32.031320,139.868824,32.028980,137.210698,32.010620,135.506969,-0.000844,-1.576557,32.000000,-237.072103,137.295067,-0.024396,24.571486,0.701896,548812.974281,1.004238,20.621673,66.381719,2.796857,6.160295,11.259654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.936952,93.330000,78.547673,40.071000,40.729119,59.530800
49.832510,60.734703,139.389756,143.482075,98.778109,100.461874,29.139452,12.938258,136.717981,2.857253,31.927280,51.016824,32.031320,139.873138,32.028980,137.215434,32.010620,135.508503,-0.000844,-1.575336,32.000000,-237.069850,137.301444,-0.024446,24.572630,0.701894,548825.136252,1.003201,20.633153,66.382263,2.796896,16.765312,5.868278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.963163,93.330000,78.535161,40.071000,40.738376,59.534026
49.831699,60.741782,139.390650,143.487742,98.753625,100.461834,29.946531,12.937407,136.717504,2.856165,31.927280,51.013927,32.031320,139.874096,32.028980,137.212021,32.010620,135.508757,-0.000845,-1.575344,32.000000,-237.070805,137.300716,-0.024313,24.573782,0.701795,548786.461287,1.002644,20.634262,66.381784,2.796804,28.788803,20.735316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.981417,93.330000,78.533262,40.071000,40.745822,59.538186
49.835603,60.749911,139.373364,143.494257,98.796943,100.461687,29.140146,12.936244,136.719630,2.856706,31.927280,51.010516,32.031320,139.875941,32.028980,137.216210,32.010620,135.504430,-0.000843,-1.577664,32.000000,-237.071882,137.305909,-0.024266,24.577334,0.701924,548799.420493,1.003172,20.648071,66.382976,2.797449,16.512065,10.481091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,34.988998,93.330000,78.520858,40.071000,40.754574,59.525814
49.834281,60.756300,139.376591,143.499002,98.787834,100.461666,29.202106,12.936124,136.724467,2.856287,31.927280,51.009108,32.031320,139.878341,32.028980,137.219391,32.010620,135.511374,-0.000842,-1.580004,32.000000,-237.071907,137.307421,-0.024195,24.582023,0.701741,548804.720088,1.001210,20.648054,66.381322,2.796941,9.549020,13.640217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.000792,93.330000,78.517612,40.071000,40.761655,59.511327
49.838845,60.763308,139.373683,143.504635,98.791265,100.461596,29.161380,12.935362,136.729553,2.855252,31.927280,51.004575,32.031320,139.883410,32.028980,137.226069,32.010620,135.518864,-0.000843,-1.581787,32.000000,-237.072628,137.313532,-0.024120,24.588802,0.701578,548815.465085,1.003197,20.657176,66.382520,2.796721,11.224726,25.305862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.009215,93.330000,78.505040,40.071000,40.769975,59.524978
49.836001,60.767571,139.365356,143.509329,98.708933,100.461661,29.154853,12.932920,136.730904,2.855675,31.927280,51.001630,32.031320,139.887393,32.028980,137.231150,32.010620,135.527104,-0.000842,-1.582384,32.000000,-237.074843,137.321623,-0.024145,24.594847,0.701396,548821.589816,1.002505,20.660529,66.385870,2.796536,27.399948,12.158844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.030349,93.330000,78.504686,40.071000,40.776058,59.526050
49.836958,60.770978,139.369875,143.514751,98.652532,100.469855,29.169780,12.930906,136.740543,2.855512,31.927280,51.004288,32.031320,139.894387,32.028980,137.239843,32.010620,135.532854,-0.000842,-1.583577,32.000000,-237.076945,137.332182,-0.024206,24.600476,0.701242,548830.389429,1.002393,20.669165,66.389706,2.796710,11.665499,8.748981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.053082,93.330000,78.496586,40.071000,40.782351,59.524063
49.840453,60.771938,139.372201,143.519568,98.664392,100.469913,29.148159,12.930391,136.753352,2.855113,31.927280,51.007045,32.031320,139.902155,32.028980,137.250741,32.010620,135.540035,-0.000843,-1.583540,32.000000,-237.077456,137.340854,-0.024231,24.605425,0.701027,548835.426457,1.002619,20.668812,66.393423,2.796426,15.685648,7.800832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.073613,93.330000,78.489005,40.071000,40.786771,59.526237
49.841850,60.770734,139.396160,143.524504,98.643583,100.471638,29.153667,12.929076,136.762478,2.855197,31.927280,51.014087,32.031320,139.909556,32.028980,137.262353,32.010620,135.547106,-0.000843,-1.584734,32.000000,-237.078662,137.350662,-0.024194,24.611209,0.700909,548882.281440,0.975835,20.669603,66.397028,2.796368,9.545067,16.205885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.121874,93.330000,78.480275,40.071000,40.790571,59.518763
49.844327,60.769115,139.413912,143.527502,98.675943,100.477411,29.199042,12.925277,136.774037,2.853541,31.927280,51.013039,32.031320,139.918040,32.028980,137.273412,32.010620,135.554781,-0.000844,-1.586470,32.000000,-237.082489,137.364567,-0.024168,24.615982,0.700830,548880.901517,1.002423,20.667028,66.398888,2.796621,15.029629,15.287115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.163664,93.330000,78.467993,40.071000,40.793783,59.524034
49.842318,60.768730,139.420485,143.530113,98.711996,100.489709,29.955743,12.923828,136.785078,2.852888,31.927280,51.013428,32.031320,139.927846,32.028980,137.283494,32.010620,135.565146,-0.000844,-1.589366,32.000000,-237.084033,137.372580,-0.024248,24.619060,0.700701,548894.899189,0.976879,20.659936,66.403577,2.796734,30.015097,11.476993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.195464,93.330000,78.464335,40.071000,40.797157,59.520297
49.846841,60.768082,139.419077,143.533535,98.718443,100.493140,29.189325,12.923513,136.798357,2.853662,31.927280,51.014140,32.031320,139.941639,32.028980,137.293068,32.010620,135.574654,-0.000843,-1.590648,32.000000,-237.084440,137.383034,-0.024494,24.621210,0.700784,548962.230343,1.001850,20.662125,66.406811,2.797105,24.926409,9.742899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.218429,93.330000,78.452079,40.071000,40.800385,59.521034
49.848289,60.765336,139.418824,143.539682,98.718823,100.493174,29.944218,12.922154,136.812124,2.853503,31.927280,51.016305,32.031320,139.959389,32.028980,137.304282,32.010620,135.583325,-0.000841,-1.593206,32.000000,-237.085745,137.395968,-0.024493,24.622767,0.700695,549000.520594,0.977414,20.657858,66.412273,2.796914,28.920974,60.503284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.241475,93.330000,78.446482,40.071000,40.803449,59.524300
49.858878,60.760579,139.442573,143.546819,98.746192,100.501572,29.914215,12.922266,136.829504,2.853706,31.927280,51.026104,32.031320,139.977823,32.028980,137.319488,32.010620,135.596987,-0.000840,-1.596729,32.000000,-237.085581,137.409948,-0.024520,24.623937,0.700678,549000.136716,0.987298,20.659412,66.417260,2.797018,8.842636,19.350572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.288767,93.330000,78.423828,40.071000,40.805096,59.536780
49.864327,60.755973,139.467252,143.552302,98.760334,100.510047,29.249999,12.921653,136.843636,2.853763,31.927280,51.029143,32.031320,139.992810,32.028980,137.332598,32.010620,135.607362,-0.000840,-1.599697,32.000000,-237.086267,137.424632,-0.024542,24.622891,0.700592,549037.438239,0.976282,20.647217,66.422452,2.796721,7.279822,16.056527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.334215,93.330000,78.410586,40.071000,40.806090,59.515468
49.872434,60.751255,139.482197,143.557133,98.751403,100.530132,29.149285,12.921493,136.861248,2.853862,31.927280,51.037518,32.031320,140.010935,32.028980,137.346708,32.010620,135.627123,-0.000839,-1.599699,32.000000,-237.086365,137.441052,-0.024405,24.621544,0.700690,549073.389195,1.001815,20.633220,66.428627,2.796895,16.263410,9.006906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.379619,93.330000,78.394287,40.071000,40.806834,59.527584
49.883452,60.746803,139.514604,143.562613,98.769941,100.550327,29.124294,12.920286,136.879914,2.853418,31.927280,51.046465,32.031320,140.031409,32.028980,137.364580,32.010620,135.647037,-0.000838,-1.601463,32.000000,-237.087582,137.460072,-0.024235,24.619280,0.700754,549129.888513,1.002029,20.618883,66.437213,2.796821,16.673411,10.080898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.432905,93.330000,78.368793,40.071000,40.808517,59.533298
49.892270,60.741930,139.528084,143.567212,98.790564,100.562717,29.437247,12.919466,136.898182,2.853784,31.927280,51.058317,32.031320,140.059246,32.028980,137.389359,32.010620,135.665963,-0.000838,-1.602619,32.000000,-237.088341,137.481371,-0.024032,24.616938,0.700897,549251.374449,1.002450,20.602517,66.447689,2.796596,10.310973,7.880635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.483669,93.330000,78.340461,40.071000,40.810076,59.517877
49.895862,60.736544,139.527851,143.570916,98.755508,100.566961,29.146341,12.917709,136.915331,2.853888,31.927280,51.065656,32.031320,140.077375,32.028980,137.408139,32.010620,135.680217,-0.000838,-1.605547,32.000000,-237.090224,137.498883,-0.023986,24.614862,0.701035,549267.991602,0.973591,20.595382,66.455289,2.796864,19.265416,9.047149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.507868,93.330000,78.326128,40.071000,40.810608,59.511495
49.906901,60.729789,139.542396,143.574927,98.844006,100.574782,30.006227,12.916416,136.941264,2.854545,31.927280,51.073785,32.031320,140.097420,32.028980,137.432978,32.010620,135.699087,-0.000836,-1.609070,32.000000,-237.091317,137.520332,-0.023999,24.612483,0.701090,549347.482586,1.001536,20.581214,66.463760,2.796444,7.692648,10.331836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.550217,93.330000,78.298374,40.071000,40.810848,59.526719
49.904937,60.723812,139.557338,143.577791,98.766920,100.574761,29.151819,12.915736,136.961398,2.854953,31.927280,51.081683,32.031320,140.116891,32.028980,137.451745,32.010620,135.717384,-0.000837,-1.610253,32.000000,-237.092059,137.535966,-0.023897,24.611281,0.701059,549357.371645,1.002858,20.566535,66.470049,2.796097,12.834896,5.900007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.589488,93.330000,78.286156,40.071000,40.810993,59.507669
49.915232,60.716392,139.595441,143.581171,98.853344,100.591093,29.169777,12.917282,136.987799,2.856692,31.927280,51.091250,32.031320,140.145302,32.028980,137.480563,32.010620,135.742915,-0.000836,-1.610841,32.000000,-237.090583,137.559365,-0.023950,24.609292,0.701220,549370.516650,0.975645,20.561050,66.480633,2.796460,7.757830,6.935563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.659274,93.330000,78.257085,40.071000,40.810787,59.518074
49.923296,60.710936,139.623225,143.583584,98.934891,100.591227,29.148952,12.917659,137.007715,2.858754,31.927280,51.097275,32.031320,140.166556,32.028980,137.504354,32.010620,135.762446,-0.000834,-1.612607,32.000000,-237.090215,137.581352,-0.023779,24.607358,0.701277,549401.535122,1.002416,20.544091,66.490241,2.796455,25.428134,11.664847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.722636,93.330000,78.226989,40.071000,40.810985,59.524408
49.936178,60.705907,139.655541,143.586217,99.068612,100.615514,29.175639,12.917877,137.034335,2.860333,31.927280,51.103445,32.031320,140.192046,32.028980,137.531865,32.010620,135.786191,-0.000837,-1.614933,32.000000,-237.090171,137.601493,-0.023727,24.605940,0.701388,549434.090275,0.978544,20.522815,66.504082,2.796535,11.004726,16.774091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.787163,93.330000,78.192848,40.071000,40.811937,59.509134
49.942596,60.702032,139.671388,143.588267,99.084519,100.619454,29.172392,12.918590,137.055247,2.860973,31.927280,51.109525,32.031320,140.212932,32.028980,137.550140,32.010620,135.806229,-0.000835,-1.617255,32.000000,-237.089466,137.623163,-0.023773,24.607102,0.701480,549490.507377,1.001051,20.510285,66.512842,2.796510,2.070845,11.394753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.837146,93.330000,78.169124,40.071000,40.813058,59.519077
49.951006,60.697193,139.708313,143.590531,99.140057,100.635558,29.140431,12.917756,137.082212,2.861111,31.927280,51.116891,32.031320,140.237631,32.028980,137.573438,32.010620,135.837820,-0.000835,-1.617280,32.000000,-237.090553,137.646370,-0.023741,24.609964,0.701644,549592.200188,0.978367,20.500677,66.523307,2.796692,9.290260,30.584183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.910244,93.330000,78.134924,40.071000,40.814167,59.529246
49.958036,60.694360,139.725405,143.592537,99.120722,100.655779,29.160899,12.918923,137.106015,2.861055,31.927280,51.121180,32.031320,140.260694,32.028980,137.594523,32.010620,135.858962,-0.000834,-1.618425,32.000000,-237.089473,137.671039,-0.023775,24.613509,0.701637,549583.958880,1.001745,20.490211,66.534293,2.796871,11.657368,9.554615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,35.966680,93.330000,78.102956,40.071000,40.815691,59.521064
49.968877,60.692271,139.754520,143.595956,99.141515,100.676620,29.163881,12.919770,137.131407,2.862538,31.927280,51.127537,32.031320,140.286138,32.028980,137.617639,32.010620,135.881836,-0.000834,-1.619589,32.000000,-237.088629,137.696810,-0.023882,24.618095,0.701626,549705.756995,1.001612,20.471017,66.550003,2.796804,12.304274,14.597229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.034382,93.330000,78.067629,40.071000,40.818305,59.515802
49.976520,60.690501,139.765267,143.599534,99.126749,100.680704,29.979909,12.918939,137.152903,2.863034,31.927280,51.132235,32.031320,140.305726,32.028980,137.638725,32.010620,135.901506,-0.000833,-1.619582,32.000000,-237.089413,137.715736,-0.023861,24.622870,0.701671,549792.506230,1.001724,20.465196,66.558533,2.796912,2.268123,8.799257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.086242,93.330000,78.030703,40.071000,40.820475,59.518772
49.982390,60.689174,139.787203,143.603785,99.067691,100.704883,29.991312,12.918225,137.175621,2.862757,31.927280,51.135204,32.031320,140.326046,32.028980,137.666217,32.010620,135.926024,-0.000831,-1.621818,32.000000,-237.090223,137.741301,-0.023754,24.630648,0.701529,549850.636131,1.001510,20.450062,66.569814,2.796717,6.446351,9.508335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.143730,93.330000,77.995120,40.071000,40.823574,59.512350
49.987383,60.687973,139.801052,143.606822,99.029983,100.725137,29.952947,12.916496,137.190537,2.863886,31.927280,51.142088,32.031320,140.337968,32.028980,137.684736,32.010620,135.943855,-0.000832,-1.624917,32.000000,-237.092119,137.756369,-0.023800,24.637386,0.701477,549937.004234,0.975353,20.445476,66.580018,2.796742,7.518294,14.924221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.199057,93.330000,77.964448,40.071000,40.826108,59.516127
49.983190,60.687852,139.809856,143.610202,99.015726,100.741240,30.138408,12.914269,137.206213,2.863671,31.927280,51.141233,32.031320,140.345055,32.028980,137.704319,32.010620,135.961276,-0.000834,-1.628371,32.000000,-237.094572,137.771848,-0.023579,24.645172,0.701382,550063.567910,0.986146,20.436528,66.590714,2.796738,6.301510,8.769438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.256650,93.330000,77.936622,40.071000,40.829664,59.520366
49.986571,60.689171,139.812981,143.613616,99.094614,100.765501,29.157579,12.914546,137.221154,2.863325,31.927280,51.147598,32.031320,140.364288,32.028980,137.722631,32.010620,135.977244,-0.000834,-1.631844,32.000000,-237.094452,137.788268,-0.023613,24.654125,0.701389,550151.096310,1.001273,20.435928,66.597527,2.797046,11.976426,21.156591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.303551,93.330000,77.901289,40.071000,40.834150,59.520385
49.986491,60.691032,139.830053,143.616885,99.121726,100.765507,29.236274,12.914321,137.230241,2.863553,31.927280,51.149243,32.031320,140.375665,32.028980,137.737492,32.010620,135.984371,-0.000833,-1.635945,32.000000,-237.094618,137.799620,-0.023599,24.661219,0.701267,550262.969437,0.975274,20.434769,66.606208,2.796891,12.536574,11.815677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.352408,93.330000,77.873649,40.071000,40.838300,59.521565
49.983614,60.694453,139.847231,143.621328,99.071610,100.765326,29.126160,12.913942,137.236704,2.864046,31.927280,51.151207,32.031320,140.383733,32.028980,137.747222,32.010620,135.992709,-0.000834,-1.639474,32.000000,-237.094963,137.808817,-0.023702,24.668793,0.701184,550331.016056,1.002737,20.436818,66.613322,2.797231,8.752291,10.021073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.421617,93.330000,77.845950,40.071000,40.843912,59.515370
49.977586,60.698174,139.860693,143.625698,99.065590,100.764956,29.132221,12.912531,137.239202,2.863278,31.927280,51.146866,32.031320,140.382438,32.028980,137.749596,32.010620,135.999078,-0.000834,-1.642412,32.000000,-237.096366,137.812051,-0.023847,24.674841,0.701065,550333.135984,1.002351,20.438125,66.614539,2.797542,13.586460,7.029703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.476171,93.330000,77.823923,40.071000,40.849198,59.509115
49.975208,60.702659,139.874165,143.630947,99.114422,100.781175,29.190552,12.911240,137.237825,2.863617,31.927280,51.145233,32.031320,140.379878,32.028980,137.747591,32.010620,136.000079,-0.000835,-1.645935,32.000000,-237.097507,137.812088,-0.023796,24.681251,0.700996,550338.814228,0.977755,20.446418,66.619235,2.798067,19.390911,12.147121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.541170,93.330000,77.795870,40.071000,40.855657,59.519185
49.971338,60.705355,139.865835,143.635491,99.085870,100.773131,30.004974,12.910630,137.232407,2.863637,31.927280,51.136997,32.031320,140.375933,32.028980,137.741463,32.010620,135.997046,-0.000833,-1.648853,32.000000,-237.098123,137.809185,-0.023846,24.685812,0.701051,550410.592302,1.000950,20.454648,66.620630,2.798535,16.338219,12.233401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.575515,93.330000,77.776092,40.071000,40.860542,59.519136
49.971402,60.707510,139.852060,143.641314,99.102357,100.773207,29.222682,12.909950,137.221977,2.863103,31.927280,51.134338,32.031320,140.369268,32.028980,137.735009,32.010620,135.987897,-0.000833,-1.652361,32.000000,-237.098808,137.801930,-0.023681,24.689588,0.701044,550441.231376,0.977859,20.465448,66.621276,2.798925,3.198629,13.981178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.610472,93.330000,77.747891,40.071000,41.861379,59.528696
49.959702,60.709386,139.841665,143.646109,99.047241,100.764998,30.013363,12.907217,137.209650,2.862376,31.927280,51.125448,32.031320,140.357415,32.028980,137.721335,32.010620,135.968579,-0.000833,-1.655290,32.000000,-237.101490,137.790532,-0.023638,24.692111,0.700778,550399.732328,1.001110,20.465438,66.617541,2.798604,29.292504,7.574851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.638563,93.330000,77.735993,40.071000,41.865747,59.537478
49.949391,60.712344,139.813659,143.651670,99.041534,100.777451,29.140480,12.908984,137.199699,2.860618,31.927280,51.123537,32.031320,140.341206,32.028980,137.708059,32.010620,135.957542,-0.000834,-1.658800,32.000000,-237.099592,137.778342,-0.023692,24.694835,0.700760,550383.384895,0.977843,20.476001,66.611666,2.798813,28.240621,11.870666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.659830,93.330000,77.722773,40.071000,41.871228,59.518202
49.937997,60.714644,139.789198,143.656375,99.012820,100.761119,29.177595,12.909468,137.183983,2.859287,31.927280,51.117215,32.031320,140.330550,32.028980,137.694374,32.010620,135.945203,-0.000832,-1.661733,32.000000,-237.099058,137.767283,-0.023660,24.695806,0.700822,550415.668243,0.974194,20.493570,66.602194,2.799219,9.432059,12.152859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.672795,93.330000,77.715981,40.071000,41.875950,59.520847
49.930940,60.715872,139.771609,143.661898,99.046929,100.753124,29.160878,12.909333,137.161935,2.859188,31.927280,51.109726,32.031320,140.308712,32.028980,137.677934,32.010620,135.934676,-0.000832,-1.665843,32.000000,-237.099186,137.750323,-0.023595,24.696037,0.700763,550379.707205,1.002853,20.508894,66.595811,2.799294,14.839374,7.590932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.701985,93.330000,77.697972,40.071000,41.880774,59.526247
49.925995,60.715268,139.739931,143.666597,98.934991,100.736881,29.178256,12.910234,137.143121,2.858966,31.927280,51.102972,32.031320,140.290865,32.028980,137.664288,32.010620,135.915843,-0.000832,-1.669368,32.000000,-237.098158,137.737213,-0.023571,24.695796,0.700683,550316.832132,1.003573,20.512939,66.591472,2.799331,11.380284,15.451063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.712639,93.330000,77.688380,40.071000,41.883886,59.518763
49.910500,60.713190,139.703111,143.671372,98.973945,100.712568,29.160413,12.908154,137.117581,2.858864,31.927280,51.090239,32.031320,140.270597,32.028980,137.647318,32.010620,135.898275,-0.000831,-1.675231,32.000000,-237.100333,137.712122,-0.023557,24.694068,0.700684,550279.119037,0.976416,20.527079,66.584327,2.799419,18.659935,14.274310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.715205,93.330000,77.681344,40.071000,41.886853,59.536249
49.901270,60.711000,139.679052,143.675135,99.000878,100.692401,29.161788,12.906203,137.098054,2.858791,31.927280,51.080683,32.031320,140.249843,32.028980,137.629307,32.010620,135.878178,-0.000832,-1.681074,32.000000,-237.102362,137.690658,-0.023864,24.692248,0.700484,550169.570382,0.978607,20.533041,66.576611,2.799045,8.903648,7.665191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.722938,93.330000,77.675270,40.071000,41.888929,59.523631
49.895065,60.707776,139.660788,143.678844,98.987638,100.684237,29.968582,12.907547,137.078483,2.858627,31.927280,51.074025,32.031320,140.230154,32.028980,137.611102,32.010620,135.859110,-0.000833,-1.685206,32.000000,-237.101008,137.674507,-0.023782,24.689726,0.700424,550038.898142,0.976650,20.545059,66.565879,2.799198,13.722164,6.036786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.740699,93.330000,77.670604,40.071000,41.891197,59.527132
49.890634,60.704374,139.661021,143.681569,99.086232,100.663978,29.958423,12.906180,137.059810,2.859290,31.927280,51.070241,32.031320,140.213603,32.028980,137.591128,32.010620,135.837710,-0.000835,-1.689318,32.000000,-237.102340,137.655535,-0.023765,24.685726,0.700377,549972.397805,1.002894,20.548459,66.557029,2.799077,9.019387,41.011957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.772311,93.330000,77.661636,40.071000,41.892606,59.522323
49.882433,60.699691,139.636901,143.684168,99.103673,100.639639,29.148875,12.907291,137.041407,2.858493,31.927280,51.060752,32.031320,140.196777,32.028980,137.572310,32.010620,135.817767,-0.000834,-1.692469,32.000000,-237.101108,137.637949,-0.023801,24.679969,0.700473,549882.977806,1.003779,20.554294,66.547030,2.799455,13.363657,13.615830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.793186,93.330000,77.650080,40.071000,41.893946,59.529807
49.881605,60.694299,139.621633,143.685334,99.028593,100.619527,29.151568,12.907878,137.026454,2.858805,31.927280,51.057039,32.031320,140.184686,32.028980,137.555446,32.010620,135.802063,-0.000834,-1.693652,32.000000,-237.100383,137.622380,-0.023795,24.675111,0.700377,549766.205466,1.002835,20.549538,66.537790,2.799207,17.648907,16.687856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.804793,93.330000,77.641037,40.071000,41.894428,59.518458
49.875468,60.685832,139.614213,143.686171,98.990526,100.594907,29.873195,12.907011,137.009273,2.858799,31.927280,51.050391,32.031320,140.165299,32.028980,137.539622,32.010620,135.784468,-0.000833,-1.695434,32.000000,-237.101020,137.604854,-0.023886,24.668635,0.700336,549628.829009,1.002015,20.549199,66.528315,2.799020,22.598092,20.822338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.835347,93.330000,77.636243,40.071000,41.893681,59.522569
49.876611,60.677684,139.592635,143.686377,98.904593,100.574588,29.918809,12.905434,136.993895,2.858316,31.927280,51.040815,32.031320,140.150931,32.028980,137.521348,32.010620,135.770594,-0.000834,-1.696051,32.000000,-237.102597,137.591696,-0.023815,24.661750,0.700432,549511.859332,0.976341,20.548933,66.521192,2.799382,11.027889,12.235011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.846889,93.330000,77.625412,40.071000,41.892349,59.517346
49.866724,60.666115,139.564340,143.686394,98.922932,100.550611,29.192974,12.904456,136.976707,2.859122,31.927280,51.030685,32.031320,140.133154,32.028980,137.507064,32.010620,135.751702,-0.000835,-1.698366,32.000000,-237.103582,137.578112,-0.023747,24.654365,0.700373,549367.724180,1.003353,20.543079,66.510787,2.799086,18.014014,11.831013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.853102,93.330000,77.622976,40.071000,41.889842,59.517740
49.861942,60.655993,139.551481,143.685948,98.907509,100.546467,30.024670,12.903974,136.969904,2.859075,31.927280,51.026596,32.031320,140.122380,32.028980,137.498341,32.010620,135.736881,-0.000836,-1.700699,32.000000,-237.104190,137.568487,-0.023689,24.648019,0.700386,549248.095430,1.001716,20.540459,66.505469,2.798941,30.422001,8.539761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.870500,93.330000,77.618358,40.071000,41.887227,59.524988
49.853181,60.644363,139.533603,143.685697,98.846060,100.526326,29.136873,12.904974,136.962140,2.858731,31.927280,51.020652,32.031320,140.116420,32.028980,137.492994,32.010620,135.726126,-0.000835,-1.702420,32.000000,-237.103223,137.560394,-0.023579,24.641719,0.700482,549168.196989,0.974168,20.534811,66.496349,2.798894,16.879399,12.344982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.882429,93.330000,77.617157,40.071000,41.884216,59.521320
49.848168,60.635786,139.531207,143.685234,98.806217,100.526481,29.975892,12.905581,136.958200,2.859019,31.927280,51.022568,32.031320,140.113142,32.028980,137.489825,32.010620,135.720329,-0.000836,-1.705352,32.000000,-237.102758,137.556040,-0.023601,24.636450,0.700527,549070.694926,1.002356,20.530244,66.491273,2.798872,10.688892,13.461681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.902054,93.330000,77.615502,40.071000,41.882293,59.514288
49.836748,60.626272,139.537332,143.684525,98.841924,100.526822,29.165298,12.905389,136.954271,2.859786,31.927280,51.014283,32.031320,140.111174,32.028980,137.486089,32.010620,135.715954,-0.000837,-1.707687,32.000000,-237.102850,137.555543,-0.023634,24.631516,0.700679,549015.619747,1.003145,20.527725,66.485819,2.799012,13.627116,7.407702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.940715,93.330000,77.616696,40.071000,41.880462,59.522401
49.845191,60.618413,139.539313,143.684029,98.908273,100.522709,29.177172,12.905083,136.955121,2.860160,31.927280,51.012424,32.031320,140.108691,32.028980,137.485818,32.010620,135.722028,-0.000836,-1.710600,32.000000,-237.103298,137.558343,-0.023663,24.627996,0.700861,549007.345002,0.998670,20.522463,66.484879,2.799287,9.717499,12.607267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.972432,93.330000,77.607332,40.071000,41.878960,59.512498
49.841324,60.607909,139.538354,143.683075,98.834937,100.506173,29.868460,12.901538,136.949528,2.860810,31.927280,51.005565,32.031320,140.111979,32.028980,137.482231,32.010620,135.720083,-0.000837,-1.712945,32.000000,-237.106840,137.557225,-0.023727,24.623814,0.701052,548997.220659,1.002320,20.516105,66.484861,2.799576,7.107179,9.713639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.001097,93.330000,77.599551,40.071000,41.876689,59.526758
49.841352,60.598208,139.528256,143.681625,98.840828,100.505971,29.163150,12.899372,136.946996,2.861398,31.927280,51.002954,32.031320,140.111033,32.028980,137.479121,32.010620,135.714829,-0.000837,-1.715852,32.000000,-237.109105,137.555981,-0.023609,24.621515,0.701026,548916.833880,0.977050,20.507155,66.487673,2.799484,22.709888,7.598812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.018912,93.330000,77.597846,40.071000,41.874077,59.523945
49.833850,60.588332,139.536532,143.680353,98.772619,100.497877,29.142573,12.898348,136.951339,2.861594,31.927280,51.000289,32.031320,140.116443,32.028980,137.479498,32.010620,135.707650,-0.000836,-1.720538,32.000000,-237.110169,137.556987,-0.023917,24.619583,0.701097,548861.300767,0.976716,20.502139,66.483504,2.799633,7.553786,16.425628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.054259,93.330000,77.595968,40.071000,41.871574,59.528292
49.834941,60.582165,139.548303,143.679251,98.850299,100.497691,29.862731,12.898572,136.953378,2.862188,31.927280,50.998017,32.031320,140.121354,32.028980,137.484128,32.010620,135.709138,-0.000837,-1.722287,32.000000,-237.109960,137.559050,-0.023937,24.617730,0.701070,548804.513177,1.002805,20.493159,66.481286,2.799648,12.287517,13.130486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.093432,93.330000,77.588325,40.071000,41.870644,59.519530
49.833171,60.577320,139.554393,143.678417,98.857933,100.497410,29.921163,12.897867,136.957961,2.862874,31.927280,50.998755,32.031320,140.122816,32.028980,137.483738,32.010620,135.714288,-0.000838,-1.724034,32.000000,-237.110537,137.562185,-0.023924,24.615801,0.701166,548792.254024,1.001899,20.483906,66.480278,2.799851,28.176808,7.816882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.138415,93.330000,77.587654,40.071000,41.870808,59.513727
