OSU 80 Ton Compressor Load Stand
49.833049,60.575179,139.551974,143.678707,98.843613,100.497352,29.154133,12.900553,136.961949,2.863387,31.927280,51.001449,32.031320,140.126015,32.028980,137.489693,32.010620,135.722726,-0.000839,-1.724042,32.000000,-237.107888,137.567236,-0.023940,24.615470,0.701398,548787.919050,1.003130,20.487436,66.480514,2.800580,16.132182,11.715590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.159610,93.330000,77.579201,40.071000,41.872233,59.523936
49.834350,60.573212,139.541847,143.679393,98.878459,100.481049,29.937298,12.899931,136.958672,2.863899,31.927280,51.001118,32.031320,140.124084,32.028980,137.491365,32.010620,135.723800,-0.000838,-1.726371,32.000000,-237.108472,137.565416,-0.023893,24.614685,0.701248,548779.221041,0.976506,20.473876,66.484575,2.799942,7.379040,6.403254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.186718,93.330000,77.575549,40.071000,41.874290,59.530112
49.829653,60.571417,139.529337,143.680080,98.836497,100.481044,29.932831,12.900528,136.957958,2.864260,31.927280,50.997947,32.031320,140.120443,32.028980,137.489416,32.010620,135.722559,-0.000838,-1.728708,32.000000,-237.107720,137.565062,-0.023912,24.614122,0.701334,548756.988745,1.002079,20.478463,66.486857,2.800299,11.265497,9.463472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.199826,93.330000,77.575341,40.071000,41.876005,59.513275
49.822117,60.569257,139.523905,143.681284,98.860454,100.481264,29.170207,12.901170,136.952786,2.864751,31.927280,50.993640,32.031320,140.115347,32.028980,137.485416,32.010620,135.721345,-0.000838,-1.731609,32.000000,-237.107146,137.559610,-0.023964,24.613808,0.701241,548688.096658,1.002632,20.479197,66.486967,2.800186,11.266802,9.161182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.226764,93.330000,77.579507,40.071000,41.877904,59.530309
49.815920,60.568705,139.533083,143.682551,98.919291,100.481233,29.326761,12.901420,136.947456,2.865547,31.927280,50.987729,32.031320,140.107875,32.028980,137.479063,32.010620,135.718193,-0.000836,-1.735715,32.000000,-237.107044,137.554747,-0.023890,24.614204,0.701284,548690.100046,1.002106,20.484203,66.486969,2.800318,10.932754,6.627774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.257460,93.330000,77.582506,40.071000,41.880101,59.528174
49.821203,60.569798,139.520241,143.684174,98.936428,100.481411,29.154068,12.900489,136.939033,2.866270,31.927280,50.983871,32.031320,140.098073,32.028980,137.466531,32.010620,135.709413,-0.000838,-1.741589,32.000000,-237.107979,137.544411,-0.023886,24.614670,0.701398,548690.885225,0.978358,20.489805,66.484706,2.800741,9.647358,19.736012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.281423,93.330000,77.575352,40.071000,41.883690,59.526807
49.813465,60.571368,139.514158,143.685496,98.946673,100.481621,29.148226,12.901132,136.933081,2.866356,31.927280,50.979960,32.031320,140.086872,32.028980,137.456742,32.010620,135.703049,-0.000837,-1.744478,32.000000,-237.107275,137.536544,-0.023849,24.614690,0.701371,548690.381536,1.002666,20.488572,66.482309,2.800661,12.025333,10.311140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.296755,93.330000,77.580905,40.071000,41.887180,59.528971
49.812201,60.572926,139.507617,143.686358,98.982516,100.477545,30.014586,12.903983,136.925758,2.866541,31.927280,50.975939,32.031320,140.076463,32.028980,137.445684,32.010620,135.692053,-0.000836,-1.749089,32.000000,-237.104526,137.524727,-0.023873,24.615867,0.701362,548695.900296,1.002418,20.493447,66.479173,2.800569,12.283011,16.032247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.327162,93.330000,77.577958,40.071000,41.890649,59.525440
49.808515,60.573288,139.486795,143.686868,98.963338,100.474093,29.342726,12.905082,136.913556,2.867025,31.927280,50.970436,32.031320,140.063772,32.028980,137.433710,32.010620,135.680733,-0.000834,-1.752006,32.000000,-237.103298,137.508850,-0.023988,24.616718,0.701361,548698.354825,1.001759,20.495829,66.475114,2.800658,24.695344,7.048232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.333692,93.330000,77.581971,40.071000,42.891135,59.524821
49.801084,60.572728,139.479641,143.686913,99.026149,100.457984,29.906483,12.905591,136.896921,2.866515,31.927280,50.965257,32.031320,140.044309,32.028980,137.414917,32.010620,135.663564,-0.000835,-1.757852,32.000000,-237.102916,137.489651,-0.023916,24.616796,0.701288,548659.961044,0.988185,20.503261,66.467576,2.800612,28.756149,7.093710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.356213,93.330000,77.587382,40.071000,42.894020,59.536278
49.800220,60.572143,139.469337,143.687080,99.018949,100.441618,29.260976,12.905971,136.880562,2.866453,31.927280,50.959901,32.031320,140.027394,32.028980,137.397565,32.010620,135.647209,-0.000834,-1.760794,32.000000,-237.102511,137.471359,-0.023960,24.617433,0.701315,548640.947193,0.974678,20.509313,66.461632,2.800842,8.126370,8.713046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.373885,93.330000,77.587719,40.071000,42.896454,59.537989
49.795274,60.570370,139.439672,143.687281,99.046342,100.437555,29.233763,12.906166,136.860745,2.865479,31.927280,50.955214,32.031320,140.005860,32.028980,137.376616,32.010620,135.622414,-0.000835,-1.764897,32.000000,-237.102233,137.448125,-0.024024,24.616981,0.701086,548507.981092,1.002818,20.509695,66.453475,2.800670,12.214748,11.898462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.371628,93.330000,77.596952,40.071000,42.898650,59.532462
49.787024,60.567990,139.409518,143.686868,99.035219,100.417409,30.023198,12.906387,136.838677,2.864681,31.927280,50.947272,32.031320,139.983919,32.028980,137.354628,32.010620,135.598685,-0.000836,-1.767234,32.000000,-237.101910,137.423858,-0.023976,24.615518,0.700982,548485.944415,1.002095,20.513759,66.443701,2.800376,6.902510,9.705239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.364113,93.330000,77.604550,40.071000,42.900081,59.529768
49.772772,60.564049,139.381155,143.686316,98.984793,100.408996,29.149818,12.906253,136.814459,2.864133,31.927280,50.941637,32.031320,139.951750,32.028980,137.329637,32.010620,135.566125,-0.000837,-1.771872,32.000000,-237.101992,137.395774,-0.024215,24.612627,0.700884,548398.528753,1.002273,20.519328,66.431279,2.800224,16.437249,10.100491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.356555,93.330000,77.621338,40.071000,42.901027,59.533426
49.769529,60.561667,139.376088,143.686204,98.940906,100.401030,29.166851,12.906090,136.795634,2.864078,31.927280,50.935139,32.031320,139.928606,32.028980,137.306562,32.010620,135.547473,-0.000838,-1.774792,32.000000,-237.102165,137.373768,-0.024268,24.609687,0.700771,548307.913092,0.974749,20.523885,66.418331,2.799973,2.780675,8.656218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.374770,93.330000,77.628239,40.071000,42.902265,59.532866
49.761386,60.558600,139.349180,143.685605,98.975954,100.388732,29.164050,12.906054,136.770367,2.863176,31.927280,50.927839,32.031320,139.897880,32.028980,137.277419,32.010620,135.523168,-0.000838,-1.777712,32.000000,-237.102223,137.347206,-0.024282,24.604616,0.700902,548284.189315,1.000507,20.528997,66.405490,2.800226,11.469827,8.769158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.374365,93.330000,77.646269,40.071000,42.903739,59.526434
49.748066,60.555096,139.316861,143.684877,98.934039,100.381031,29.195443,12.903323,136.741352,2.862066,31.927280,50.918765,32.031320,139.863184,32.028980,137.244597,32.010620,135.495812,-0.000838,-1.780607,32.000000,-237.104956,137.313817,-0.024302,24.598137,0.701133,548265.537423,0.975906,20.541042,66.396474,2.800754,9.674520,9.256266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.361449,93.330000,77.667673,40.071000,42.904890,59.524359
49.737135,60.551436,139.291275,143.683934,98.893834,100.360972,29.163277,12.902872,136.714398,2.861323,31.927280,50.907975,32.031320,139.835198,32.028980,137.216917,32.010620,135.461671,-0.000839,-1.783487,32.000000,-237.105566,137.285981,-0.024139,24.591937,0.701168,548175.135983,1.002739,20.546159,66.382627,2.800657,16.905717,9.840743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.360115,93.330000,77.684766,40.071000,42.905506,59.529109
49.722884,60.543857,139.264460,143.681128,98.822379,100.344795,29.163664,12.899886,136.680755,2.860795,31.927280,50.896471,32.031320,139.800818,32.028980,137.175064,32.010620,135.426048,-0.000838,-1.786952,32.000000,-237.108404,137.247711,-0.024127,24.584747,0.701254,548088.003452,0.976148,20.551663,66.367409,2.800618,3.248891,12.578299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.352408,93.330000,77.715690,40.071000,42.904674,59.520916
49.704067,60.536811,139.241243,143.677943,98.855917,100.328589,29.205091,12.897861,136.652759,2.859930,31.927280,50.886653,32.031320,139.773801,32.028980,137.146303,32.010620,135.401539,-0.000839,-1.789859,32.000000,-237.110433,137.221344,-0.024114,24.580372,0.701461,548022.035932,1.001907,20.563184,66.351416,2.801010,12.308021,10.524815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.339701,93.330000,77.742299,40.071000,42.903245,59.523542
49.697262,60.527753,139.216596,143.673893,98.843925,100.322630,29.954600,12.895900,136.624509,2.859008,31.927280,50.874203,32.031320,139.742395,32.028980,137.111251,32.010620,135.371802,-0.000838,-1.793369,32.000000,-237.112134,137.188268,-0.024112,24.574466,0.701423,547905.270444,1.002509,20.564186,66.338818,2.800786,29.758991,11.417539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.334755,93.330000,77.766955,40.071000,42.901211,59.528863
49.688864,60.520487,139.180338,143.670491,98.760759,100.314323,29.212431,12.893763,136.601842,2.858304,31.927280,50.865884,32.031320,139.714759,32.028980,137.085668,32.010620,135.347226,-0.000838,-1.795119,32.000000,-237.114243,137.161950,-0.024129,24.570455,0.701644,547858.173357,1.002936,20.572857,66.323234,2.801151,10.515802,11.618577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.313767,93.330000,77.794608,40.071000,42.899466,59.530653
49.679590,60.512886,139.142134,143.666887,98.788917,100.289585,29.216421,12.892256,136.571901,2.857219,31.927280,50.859744,32.031320,139.687027,32.028980,137.056817,32.010620,135.321471,-0.000840,-1.795103,32.000000,-237.115658,137.131178,-0.024162,24.566951,0.701784,547816.290779,0.977691,20.576909,66.308764,2.801292,10.549956,6.871381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.293063,93.330000,77.823172,40.071000,42.898036,59.540035
49.660415,60.506620,139.120366,143.664048,98.740991,100.285630,29.472256,12.892194,136.549654,2.856543,31.927280,50.850791,32.031320,139.663053,32.028980,137.035147,32.010620,135.299353,-0.000840,-1.795061,32.000000,-237.115801,137.110379,-0.024193,24.564030,0.701660,547697.739067,0.999335,20.574376,66.298828,2.801016,7.765438,60.306826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.273895,93.330000,77.861937,40.071000,42.896939,59.535914
49.649811,60.498591,139.095182,143.660634,98.741408,100.261130,29.520373,12.892047,136.524893,2.855841,31.927280,50.841572,32.031320,139.637468,32.028980,137.011960,32.010620,135.273138,-0.000839,-1.796798,32.000000,-237.115993,137.080913,-0.024185,24.561147,0.701760,547630.222107,0.982511,20.588021,66.285689,2.801239,7.958754,11.819700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.263755,93.330000,77.894255,40.071000,42.895280,59.527761
49.640143,60.492297,139.069858,143.658085,98.765275,100.240780,29.158208,12.889207,136.504811,2.855425,31.927280,50.833666,32.031320,139.614836,32.028980,136.992615,32.010620,135.254727,-0.000838,-1.797426,32.000000,-237.118844,137.059342,-0.024191,24.558623,0.701811,547536.870662,1.004245,20.593336,66.274826,2.801608,6.993474,18.165414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.240553,93.330000,77.930303,40.071000,42.893982,59.539239
49.633917,60.485757,139.052728,143.655179,98.762584,100.207812,29.224285,12.887352,136.485840,2.854490,31.927280,50.824832,32.031320,139.595252,32.028980,136.970179,32.010620,135.243100,-0.000842,-1.797381,32.000000,-237.120762,137.043174,-0.024164,24.555489,0.701687,547397.923720,1.004108,20.596763,66.262172,2.801415,9.056156,11.673878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.234774,93.330000,77.964134,40.071000,42.892977,59.534705
49.629565,60.479681,139.042554,143.653171,98.769996,100.199710,29.667385,12.886358,136.473082,2.854045,31.927280,50.817220,32.031320,139.578325,32.028980,136.954984,32.010620,135.229994,-0.000842,-1.797403,32.000000,-237.121512,137.030379,-0.024212,24.553753,0.701703,547303.209805,1.004612,20.598402,66.257006,2.801639,10.187974,7.538919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.228944,93.330000,77.995696,40.071000,42.891922,59.537763
49.623716,60.472061,139.028334,143.651048,98.727326,100.195660,29.270849,12.884122,136.455884,2.853607,31.927280,50.806929,32.031320,139.560950,32.028980,136.939644,32.010620,135.214812,-0.000844,-1.797366,32.000000,-237.123797,137.014329,-0.024231,24.550781,0.701527,547117.732005,1.003512,20.596210,66.250017,2.801587,8.146683,17.265223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.219801,93.330000,78.030060,40.071000,42.890264,59.531204
49.621085,60.466372,139.012021,143.649645,98.724077,100.175053,29.143535,12.883468,136.448305,2.853296,31.927280,50.802352,32.031320,139.550091,32.028980,136.928031,32.010620,135.209538,-0.000844,-1.797339,32.000000,-237.124620,137.005494,-0.024227,24.550032,0.701543,547109.896835,1.003750,20.593228,66.243193,2.801391,11.732691,10.060338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.218867,93.330000,78.058814,40.071000,42.889160,59.527152
49.623017,60.461706,139.019294,143.648993,98.704154,100.191047,29.253496,12.884716,136.445425,2.853533,31.927280,50.802850,32.031320,139.546886,32.028980,136.924045,32.010620,135.211348,-0.000845,-1.798441,32.000000,-237.123440,137.003254,-0.024212,24.550084,0.701609,547014.796676,1.003330,20.594951,66.238884,2.801907,9.955955,7.430656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.225419,93.330000,78.087843,40.071000,42.888920,59.529286
49.622359,60.458628,139.011872,143.648672,98.690783,100.187228,29.177561,12.885745,136.444533,2.853409,31.927280,50.799821,32.031320,139.546975,32.028980,136.925353,32.010620,135.211105,-0.000843,-1.798466,32.000000,-237.122574,137.002010,-0.024209,24.550981,0.701551,546984.727364,1.003040,20.591088,66.238699,2.801796,21.579146,11.433303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.226106,93.330000,78.110151,40.071000,42.889369,59.521959
49.615381,60.454531,138.990041,143.648496,98.730683,100.171357,29.896135,12.886085,136.442911,2.853269,31.927280,50.795652,32.031320,139.546819,32.028980,136.926495,32.010620,135.212425,-0.000843,-1.798436,32.000000,-237.122275,137.000762,-0.024188,24.552621,0.701555,547067.084326,1.003638,20.581784,66.239014,2.801481,9.233109,11.693104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.211050,93.330000,78.153112,40.071000,42.889583,59.531026
49.617791,60.450945,138.987483,143.648435,98.726621,100.175661,29.148492,12.887306,136.443762,2.853630,31.927280,50.795707,32.031320,139.549113,32.028980,136.929164,32.010620,135.213119,-0.000845,-1.798459,32.000000,-237.121116,137.000215,-0.024011,24.554059,0.701424,546957.137862,1.004141,20.588422,66.239312,2.801644,9.813845,6.615583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.208951,93.330000,78.170632,40.071000,42.889724,59.535059
49.623013,60.446663,138.986815,143.647662,98.734636,100.159232,29.197609,12.887639,136.441038,2.854018,31.927280,50.792768,32.031320,139.554311,32.028980,136.927186,32.010620,135.211310,-0.000844,-1.798469,32.000000,-237.120767,137.001282,-0.024109,24.555032,0.701123,546905.617051,0.976260,20.574435,66.238958,2.800918,13.994966,16.175848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.206539,93.330000,78.199200,40.071000,42.889859,59.544510
49.623916,60.442967,138.985050,143.646845,98.751792,100.159253,29.274981,12.887580,136.445608,2.854246,31.927280,50.794563,32.031320,139.557963,32.028980,136.926990,32.010620,135.219673,-0.000843,-1.798480,32.000000,-237.120691,137.005619,-0.024061,24.555715,0.701119,546925.472806,1.002847,20.574704,66.240014,2.800923,16.751166,6.841914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.210521,93.330000,78.223408,40.071000,42.889809,59.525726
49.631166,60.441395,138.980258,143.645883,98.749408,100.151120,29.139557,12.889289,136.452163,2.854049,31.927280,50.794046,32.031320,139.564096,32.028980,136.936719,32.010620,135.225157,-0.000845,-1.798484,32.000000,-237.118891,137.013738,-0.024070,24.556108,0.700973,546850.926198,1.004116,20.568507,66.240418,2.800870,7.245877,12.147694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.213566,93.330000,78.244160,40.071000,42.890962,59.526975
49.635315,60.441810,138.995250,143.645900,98.746522,100.167300,29.147404,12.891513,136.462877,2.854477,31.927280,50.795693,32.031320,139.568455,32.028980,136.941536,32.010620,135.228279,-0.000846,-1.800737,32.000000,-237.116768,137.018633,-0.024064,24.555600,0.700843,546802.071373,1.004459,20.562047,66.244826,2.800675,18.854491,7.488000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.225423,93.330000,78.265950,40.071000,42.893207,59.542838
49.634206,60.443129,139.002171,143.646452,98.774340,100.164966,29.185967,12.893645,136.468726,2.854903,31.927280,50.801003,32.031320,139.575335,32.028980,136.953431,32.010620,135.237356,-0.000848,-1.802832,32.000000,-237.115003,137.025089,-0.024028,24.555003,0.700824,546842.953134,1.002748,20.555218,66.245636,2.800333,17.182776,9.952396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.244110,93.330000,78.295454,40.071000,42.896323,59.538884
49.637799,60.444270,139.007756,143.646622,98.785550,100.157449,29.220891,12.893683,136.472068,2.855330,31.927280,50.803137,32.031320,139.581502,32.028980,136.955028,32.010620,135.243281,-0.000850,-1.805700,32.000000,-237.115020,137.030050,-0.024028,24.554899,0.700905,546865.392527,1.003643,20.553688,66.248532,2.800566,30.526882,12.037342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.246680,93.330000,78.312002,40.071000,42.899128,59.527968
49.639103,60.444468,139.020265,143.646162,98.728619,100.178174,29.212038,12.893715,136.478142,2.855045,31.927280,50.803567,32.031320,139.585566,32.028980,136.957536,32.010620,135.245648,-0.000850,-1.809195,32.000000,-237.115026,137.035960,-0.023922,24.555568,0.700882,546857.148233,0.978388,20.553985,66.252967,2.800431,14.444702,13.378946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.267173,93.330000,78.343383,40.071000,42.901759,59.526070
49.644820,60.444888,139.030642,143.646050,98.716276,100.174025,29.877073,12.893881,136.482923,2.854902,31.927280,50.800930,32.031320,139.589886,32.028980,136.961613,32.010620,135.249044,-0.000852,-1.812136,32.000000,-237.114790,137.038916,-0.023861,24.556753,0.700964,546881.247532,1.000296,20.553073,66.254924,2.800629,2.162380,16.246122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.286274,93.330000,78.355363,40.071000,42.903991,59.531302
49.643720,60.446328,139.030196,143.645425,98.689760,100.182009,29.160329,12.891514,136.481066,2.855327,31.927280,50.803232,32.031320,139.589359,32.028980,136.959742,32.010620,135.246978,-0.000855,-1.815649,32.000000,-237.117160,137.040041,-0.023914,24.558248,0.700989,546967.784831,1.002659,20.544765,66.257386,2.800548,1.766362,14.643095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.289123,93.330000,78.382682,40.071000,42.907189,59.532984
49.638797,60.447037,139.034762,143.644580,98.682209,100.182137,29.202692,12.892154,136.483234,2.855207,31.927280,50.801812,32.031320,139.593947,32.028980,136.957036,32.010620,135.245510,-0.000856,-1.818558,32.000000,-237.116546,137.038987,-0.023874,24.559499,0.700965,546968.681569,1.000690,20.547460,66.256834,2.800539,14.486439,9.077052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.300824,93.330000,78.409003,40.071000,42.909771,59.545366
49.641770,60.446792,139.034041,143.643403,98.672583,100.194448,29.226860,12.890947,136.478033,2.855674,31.927280,50.804378,32.031320,139.587637,32.028980,136.954305,32.010620,135.238141,-0.000854,-1.822102,32.000000,-237.117822,137.031694,-0.023930,24.561081,0.701001,546971.672037,0.980167,20.551718,66.255516,2.800848,7.385282,7.723137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.309021,93.330000,78.435689,40.071000,42.912185,59.536858
49.644618,60.446960,139.028964,143.642196,98.681399,100.198280,29.984876,12.892237,136.474947,2.855947,31.927280,50.805569,32.031320,139.589557,32.028980,136.949698,32.010620,135.236679,-0.000855,-1.824996,32.000000,-237.116631,137.028879,-0.023913,24.562365,0.700877,546969.982084,0.977000,20.546015,66.253667,2.800514,2.385994,11.860278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.306956,93.330000,78.455893,40.071000,42.914231,59.531617
49.643672,60.448142,139.022533,143.640628,98.774623,100.198076,29.233226,12.894447,136.471587,2.856054,31.927280,50.807428,32.031320,139.585920,32.028980,136.945265,32.010620,135.235154,-0.000856,-1.828466,32.000000,-237.114345,137.023254,-0.023851,24.564683,0.700963,547059.608521,1.003323,20.549771,66.251057,2.800609,17.255570,11.773109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.313208,93.330000,78.483641,40.071000,42.917353,59.530427
49.643477,60.449623,139.017551,143.638394,98.766734,100.198359,29.213575,12.895252,136.462137,2.856066,31.927280,50.808357,32.031320,139.575650,32.028980,136.938380,32.010620,135.227466,-0.000855,-1.831391,32.000000,-237.113410,137.016319,-0.024100,24.564040,0.700966,547060.075018,1.003507,20.552429,66.250553,2.800772,12.095009,10.543770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.300925,93.330000,78.502545,40.071000,42.920299,59.538845
49.635859,60.449936,139.007171,143.635156,98.690741,100.186520,29.637959,12.895580,136.448670,2.855487,31.927280,50.803129,32.031320,139.557902,32.028980,136.924298,32.010620,135.214131,-0.000855,-1.834961,32.000000,-237.112991,137.002766,-0.023922,24.561434,0.700786,547061.217173,1.000452,20.550367,66.247970,2.800154,1.254775,14.489565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.306631,93.330000,78.535989,40.071000,42.923089,59.546015
49.631509,60.450307,139.003538,143.632785,98.720672,100.174177,29.929007,12.895062,136.434632,2.855198,31.927280,50.803417,32.031320,139.545268,32.028980,136.910651,32.010620,135.199141,-0.000856,-1.837852,32.000000,-237.113497,136.987635,-0.023829,24.557047,0.700830,547062.427539,1.003747,20.549792,66.242975,2.800140,13.515065,11.479147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.306340,93.330000,78.568391,40.071000,42.925299,59.535187
49.637349,60.450868,138.997256,143.630063,98.706373,100.174135,29.899639,12.895867,136.415974,2.854936,31.927280,50.805388,32.031320,139.526034,32.028980,136.888762,32.010620,135.179354,-0.000857,-1.842577,32.000000,-237.112735,136.970867,-0.023875,24.550609,0.700958,546936.011369,1.002971,20.564711,66.234568,2.800823,20.377381,6.588970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.308171,93.330000,78.590222,40.071000,42.928161,59.534183
49.630251,60.451544,138.989924,143.627860,98.700319,100.162015,29.198100,12.895564,136.398992,2.854665,31.927280,50.801162,32.031320,139.505950,32.028980,136.872903,32.010620,135.161183,-0.000857,-1.845456,32.000000,-237.112965,136.955479,-0.023786,24.546463,0.701069,546935.878562,0.975436,20.562000,66.228133,2.800628,7.353355,10.317299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.305000,93.330000,78.619600,40.071000,42.930536,59.537498
49.622311,60.452577,138.969917,143.625712,98.642017,100.158060,29.897151,12.897054,136.382692,2.853991,31.927280,50.802473,32.031320,139.482214,32.028980,136.854091,32.010620,135.139916,-0.000859,-1.848924,32.000000,-237.111407,136.938089,-0.023827,24.544407,0.701207,546914.535610,1.003681,20.564621,66.217462,2.800607,13.355322,10.222303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.289602,93.330000,78.659178,40.071000,42.933574,59.541471
49.617900,60.454297,138.952708,143.624109,98.666328,100.157931,29.231010,12.896991,136.362438,2.853695,31.927280,50.798676,32.031320,139.465451,32.028980,136.838160,32.010620,135.120344,-0.000859,-1.851816,32.000000,-237.111490,136.923696,-0.023759,24.543787,0.701248,546852.578612,0.977788,20.573787,66.208637,2.800710,10.996010,11.255075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.275136,93.330000,78.687499,40.071000,42.936580,59.537911
49.613629,60.456331,138.956306,143.622128,98.704946,100.157816,29.220577,12.895885,136.345463,2.853240,31.927280,50.795556,32.031320,139.446124,32.028980,136.818338,32.010620,135.103028,-0.000858,-1.856756,32.000000,-237.112835,136.899138,-0.023749,24.544055,0.701221,546856.495503,0.978154,20.579139,66.198236,2.800459,6.508775,10.465541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.278689,93.330000,78.721449,40.071000,42.940309,59.537262
49.606659,60.457073,138.936690,143.620419,98.711235,100.161905,29.201237,12.895338,136.325127,2.852854,31.927280,50.791916,32.031320,139.429365,32.028980,136.800212,32.010620,135.088753,-0.000858,-1.859145,32.000000,-237.113354,136.879017,-0.023758,24.541763,0.701237,546858.382064,0.978966,20.582684,66.189573,2.800519,10.747769,10.294400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.264445,93.330000,78.757635,40.071000,42.942935,59.534685
49.603732,60.457460,138.924913,143.617884,98.603221,100.145481,29.163282,12.894027,136.301133,2.851747,31.927280,50.785194,32.031320,139.405774,32.028980,136.776886,32.010620,135.068778,-0.000857,-1.860590,32.000000,-237.114461,136.859807,-0.023671,24.536590,0.701432,546908.692244,0.979170,20.594116,66.182148,2.800873,12.209959,7.738018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.251701,93.330000,78.793990,40.071000,42.945779,59.541225
49.603134,60.457221,138.929439,143.616082,98.646216,100.149192,29.140436,12.894921,136.285481,2.851094,31.927280,50.781526,32.031320,139.390956,32.028980,136.762265,32.010620,135.055642,-0.000856,-1.860615,32.000000,-237.113455,136.845222,-0.023716,24.532141,0.701401,546821.785036,1.004092,20.600073,66.174473,2.800740,14.617197,9.014866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.255937,93.330000,78.822027,40.071000,42.947794,59.537193
49.606342,60.456655,138.902825,143.613968,98.628880,100.157176,29.689426,12.895607,136.266286,2.850843,31.927280,50.779083,32.031320,139.374631,32.028980,136.746822,32.010620,135.040408,-0.000854,-1.860585,32.000000,-237.112717,136.830408,-0.023759,24.527010,0.701473,546774.807225,1.001012,20.597833,66.165914,2.800637,2.318818,18.889228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.235779,93.330000,78.855480,40.071000,42.950039,59.542533
49.602212,60.456078,138.882279,143.612177,98.627894,100.157341,29.156860,12.896062,136.251398,2.850370,31.927280,50.776519,32.031320,139.363605,32.028980,136.732667,32.010620,135.026107,-0.000852,-1.860597,32.000000,-237.112202,136.817597,-0.023794,24.523497,0.701707,546863.493094,1.002347,20.601605,66.158869,2.800602,2.684847,6.748318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.219437,93.330000,78.885794,40.071000,42.951857,59.538983
49.601320,60.456012,138.872321,143.611287,98.576332,100.149449,29.166705,12.897308,136.238521,2.849740,31.927280,50.774173,32.031320,139.352411,32.028980,136.719295,32.010620,135.019395,-0.000849,-1.860611,32.000000,-237.110945,136.806846,-0.023821,24.521156,0.701749,546862.989292,1.004361,20.601019,66.150851,2.800219,13.847447,7.554055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.204882,93.330000,78.918878,40.071000,42.954265,59.526748
49.605259,60.456435,138.866051,143.610794,98.533662,100.149245,29.150583,12.897591,136.229372,2.849061,31.927280,50.776938,32.031320,139.341755,32.028980,136.709743,32.010620,135.012683,-0.000849,-1.860620,32.000000,-237.110654,136.799966,-0.023775,24.519416,0.701592,546817.941830,1.003542,20.596819,66.148681,2.799582,21.632379,7.694952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.192675,93.330000,78.943626,40.071000,42.956545,59.529610
49.607337,60.457529,138.857194,143.610426,98.529607,100.149182,29.880184,12.896231,136.217088,2.848372,31.927280,50.775477,32.031320,139.330907,32.028980,136.692826,32.010620,135.005126,-0.000849,-1.860632,32.000000,-237.111948,136.789198,-0.023880,24.516392,0.701620,546818.120929,1.002770,20.596663,66.143306,2.799371,16.466074,21.260867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.184447,93.330000,78.977244,40.071000,42.959683,59.538471
49.610024,60.457977,138.843001,143.610010,98.535466,100.149158,29.577672,12.896977,136.210335,2.848152,31.927280,50.781546,32.031320,139.321810,32.028980,136.686167,32.010620,134.998787,-0.000848,-1.860651,32.000000,-237.111144,136.784064,-0.023909,24.512585,0.701641,546817.318919,1.003062,20.596950,66.140044,2.799243,13.432724,16.761721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.171374,93.330000,78.999262,40.071000,42.962203,59.538875
49.609560,60.457713,138.827122,143.608303,98.461288,100.149203,29.153770,12.895521,136.199995,2.848004,31.927280,50.782217,32.031320,139.313208,32.028980,136.674071,32.010620,134.989626,-0.000848,-1.860697,32.000000,-237.112581,136.775225,-0.023854,24.504800,0.701678,546818.006246,1.002068,20.596733,66.135872,2.799017,7.662305,8.887621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.146752,93.330000,79.032466,40.071000,42.964576,59.546339
49.608688,60.457056,138.826338,143.607079,98.463953,100.157192,29.864759,12.893938,136.190630,2.847603,31.927280,50.784581,32.031320,139.305118,32.028980,136.664352,32.010620,134.980783,-0.000850,-1.861730,32.000000,-237.114307,136.768939,-0.023869,24.499433,0.701644,546815.926260,1.002644,20.592606,66.134009,2.798243,29.569749,60.344622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.146688,93.330000,79.058771,40.071000,42.966409,59.536101
49.616777,60.457650,138.808416,143.605874,98.474103,100.165071,29.173332,12.894195,136.180960,2.847699,31.927280,50.792151,32.031320,139.304093,32.028980,136.654879,32.010620,134.970785,-0.000849,-1.861738,32.000000,-237.113971,136.763446,-0.023877,24.496892,0.701911,546815.278580,1.002854,20.593256,66.128186,2.798438,7.663082,10.153342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.121666,93.330000,79.083713,40.071000,42.969045,59.543920
49.613809,60.458988,138.797080,143.604828,98.477972,100.173206,29.866529,12.894833,136.175371,2.846975,31.927280,50.793805,32.031320,139.298523,32.028980,136.648381,32.010620,134.966110,-0.000849,-1.861769,32.000000,-237.113396,136.762155,-0.023850,24.498381,0.701929,546879.215207,1.003421,20.588482,66.124226,2.797781,17.047523,12.691013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.109585,93.330000,79.112928,40.071000,42.971921,59.541274
49.617084,60.461376,138.786782,143.603012,98.504593,100.173185,29.162249,12.892524,136.168935,2.845875,31.927280,50.795260,32.031320,139.290662,32.028980,136.644049,32.010620,134.961608,-0.000847,-1.860605,32.000000,-237.115509,136.756369,-0.023806,24.501958,0.701990,546946.530798,1.001374,20.590308,66.120133,2.797696,19.347390,7.614096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.093464,93.330000,79.140814,40.071000,42.974382,59.535452
49.616846,60.464196,138.769921,143.600678,98.500373,100.173241,29.513012,12.890967,136.163270,2.844794,31.927280,50.797798,32.031320,139.288578,32.028980,136.635932,32.010620,134.959552,-0.000849,-1.860572,32.000000,-237.117161,136.753362,-0.023853,24.502677,0.701816,546948.290318,0.977394,20.591142,66.118851,2.797273,10.167555,7.389959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.071840,93.330000,79.174887,40.071000,42.974382,59.550706
49.620622,60.466740,138.764690,143.598734,98.615073,100.173107,29.947948,12.890060,136.159663,2.844259,31.927280,50.797830,32.031320,139.286330,32.028980,136.635264,32.010620,134.959320,-0.000849,-1.860563,32.000000,-237.118086,136.748340,-0.023812,24.500942,0.701658,546951.584150,1.002965,20.591242,66.116750,2.796943,17.021554,11.161665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.059886,93.330000,79.193282,40.071000,42.974382,59.536327
49.627524,60.469686,138.763397,143.596809,98.568729,100.181479,29.470195,12.890533,136.158982,2.844717,31.927280,50.803781,32.031320,139.284594,32.028980,136.630988,32.010620,134.957867,-0.000849,-1.860565,32.000000,-237.117528,136.742244,-0.023821,24.497604,0.701594,546952.830448,0.990057,20.590993,66.115609,2.796596,18.465119,13.473673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.047871,93.330000,79.218644,40.071000,43.474400,59.547401
49.629338,60.471195,138.760139,143.595554,98.562096,100.193764,29.324516,12.890359,136.154457,2.844523,31.927280,50.808418,32.031320,139.284051,32.028980,136.626984,32.010620,134.955832,-0.000850,-1.859731,32.000000,-237.117576,136.742651,-0.023825,24.494990,0.701668,546999.753100,0.995798,20.591219,66.115033,2.796321,18.501209,12.310822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.043517,93.330000,79.240414,40.071000,43.474400,59.530043
49.638705,60.472489,138.755106,143.594001,98.590096,100.193971,29.610215,12.890312,136.153770,2.844314,31.927280,50.817287,32.031320,139.284983,32.028980,136.629262,32.010620,134.950086,-0.000850,-1.857961,32.000000,-237.117594,136.745258,-0.023916,24.496909,0.701777,547025.526318,0.995297,20.591649,66.114646,2.796216,22.782791,6.996176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.029175,93.330000,79.261414,40.071000,43.474400,59.538589
49.653259,60.472709,138.753083,143.591957,98.672969,100.214411,29.906753,12.892297,136.156124,2.844280,31.927280,50.826996,32.031320,139.289683,32.028980,136.633101,32.010620,134.950222,-0.000851,-1.857947,32.000000,-237.115712,136.745222,-0.023907,24.502112,0.701713,547091.604332,0.982450,20.584669,66.112517,2.795564,2.779398,10.212519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.021855,93.330000,79.266907,40.071000,43.474400,59.530820
49.655268,60.472742,138.754462,143.588236,98.714624,100.222824,29.282178,12.891564,136.158154,2.844384,31.927280,50.834229,32.031320,139.292901,32.028980,136.636156,32.010620,134.946162,-0.000855,-1.857983,32.000000,-237.116454,136.744982,-0.023941,24.509701,0.701420,547131.409935,0.995784,20.570822,66.112029,2.794829,15.483114,11.285346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.015631,93.330000,79.285031,40.071000,43.474400,59.533141
49.660524,60.472674,138.763441,143.585266,98.734725,100.214867,29.925883,12.891670,136.163267,2.844449,31.927280,50.840184,32.031320,139.296244,32.028980,136.639042,32.010620,134.948849,-0.000856,-1.858002,32.000000,-237.116472,136.747870,-0.023930,24.513222,0.701215,547217.576952,0.988299,20.561132,66.111032,2.794326,19.258069,15.632811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.022402,93.330000,79.305039,40.071000,43.474400,59.546192
49.671343,60.470563,138.759201,143.581358,98.778507,100.218977,29.286196,12.893381,136.166067,2.844021,31.927280,50.851681,32.031320,139.301336,32.028980,136.647549,32.010620,134.952661,-0.000856,-1.858005,32.000000,-237.114831,136.755143,-0.023851,24.512554,0.701035,547195.424593,0.991117,20.559225,66.110351,2.794417,7.923059,6.712354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,37.002162,93.330000,79.312331,40.071000,43.474400,59.541333
49.682133,60.466301,138.751057,143.577080,98.826512,100.231081,29.128841,12.893864,136.170332,2.844777,31.927280,50.860963,32.031320,139.303425,32.028980,136.650806,32.010620,134.951077,-0.000856,-1.858003,32.000000,-237.114459,136.757799,-0.023989,24.508834,0.700728,547168.641406,1.000216,20.547015,66.112511,2.793590,19.750806,6.953171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.997041,93.330000,79.320844,40.071000,43.474400,59.550893
49.688988,60.460805,138.748203,143.571485,98.882561,100.255772,29.825702,12.896188,136.174594,2.845392,31.927280,50.872205,32.031320,139.308089,32.028980,136.658055,32.010620,134.953858,-0.000856,-1.857967,32.000000,-237.112201,136.760475,-0.023957,24.505042,0.700772,547204.211321,0.993863,20.534601,66.111779,2.793232,8.996524,15.047595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.979745,93.330000,79.329800,40.071000,43.474400,59.535226
49.699624,60.457246,138.738906,143.566607,98.914415,100.276232,29.141259,12.897329,136.177059,2.845347,31.927280,50.877987,32.031320,139.309953,32.028980,136.663711,32.010620,134.957296,-0.000856,-1.857937,32.000000,-237.110953,136.764482,-0.023972,24.503070,0.700765,547304.205422,1.003012,20.518403,66.112272,2.792333,7.859353,8.102967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.968297,93.330000,79.331345,40.071000,43.474400,59.538029
49.697232,60.454226,138.740269,143.560466,98.909020,100.300842,29.951224,12.897901,136.179587,2.845540,31.927280,50.880074,32.031320,139.313671,32.028980,136.669222,32.010620,134.955914,-0.000857,-1.857918,32.000000,-237.110544,136.767404,-0.024019,24.503681,0.700843,547428.150650,0.982618,20.503632,66.114403,2.791693,16.405008,31.297075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.956018,93.330000,79.352847,40.071000,43.474400,59.534518
49.704184,60.451907,138.751113,143.555621,98.888998,100.321447,29.713459,12.897741,136.181472,2.844784,31.927280,50.884196,32.031320,139.314812,32.028980,136.671241,32.010620,134.954601,-0.000856,-1.858038,32.000000,-237.110737,136.770698,-0.023735,24.507012,0.700955,547536.006582,0.998389,20.499392,66.115228,2.791482,4.797233,10.331105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.963107,93.330000,79.362285,40.071000,43.474400,59.532748
49.707406,60.448142,138.755413,143.549402,98.871289,100.337829,29.422502,12.899865,136.185626,2.845063,31.927280,50.889913,32.031320,139.316835,32.028980,136.674272,32.010620,134.958792,-0.000856,-1.857045,32.000000,-237.108632,136.772418,-0.023750,24.512132,0.701114,547667.501965,1.003289,20.496265,66.113273,2.791752,28.830838,11.249435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.957948,93.330000,79.375772,40.071000,43.474400,59.537095
49.706207,60.443511,138.772342,143.543578,98.890364,100.350169,29.539872,12.899349,136.187434,2.844918,31.927280,50.892904,32.031320,139.317391,32.028980,136.674335,32.010620,134.959881,-0.000858,-1.858762,32.000000,-237.109351,136.772150,-0.023726,24.515356,0.701088,547774.258654,0.994425,20.489978,66.115512,2.791570,8.735699,7.112657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.974230,93.330000,79.385676,40.071000,43.474400,59.531282
49.710584,60.435688,138.782493,143.535596,98.955834,100.358494,29.590130,12.899065,136.191561,2.844802,31.927280,50.898754,32.031320,139.319259,32.028980,136.677383,32.010620,134.962739,-0.000859,-1.860464,32.000000,-237.109667,136.775268,-0.023671,24.516888,0.701057,547833.264731,0.993189,20.481384,66.116491,2.791756,3.294317,14.740790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.972622,93.330000,79.398249,40.071000,43.474400,59.537960
49.716058,60.428103,138.789732,143.528763,98.948362,100.378781,29.403328,12.900533,136.194734,2.845399,31.927280,50.898427,32.031320,139.321292,32.028980,136.680768,32.010620,134.964988,-0.000860,-1.860433,32.000000,-237.108351,136.777645,-0.023716,24.517350,0.701080,547872.651040,0.980824,20.478049,66.116767,2.791928,7.635520,18.302272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.975505,93.330000,79.405751,40.071000,43.474400,59.534567
49.726324,60.417622,138.803866,143.520658,98.945446,100.403089,29.576220,12.902975,136.202078,2.845970,31.927280,50.902126,32.031320,139.325759,32.028980,136.683907,32.010620,134.968503,-0.000858,-1.862654,32.000000,-237.105880,136.783839,-0.023562,24.517167,0.701077,547945.589873,0.992678,20.458350,66.118185,2.791637,15.547650,14.750710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.983665,93.330000,79.412469,40.071000,43.474400,59.545582
49.723766,60.409076,138.800642,143.513984,98.910528,100.423670,29.814533,12.901968,136.205244,2.845994,31.927280,50.904096,32.031320,139.326442,32.028980,136.685338,32.010620,134.967971,-0.000858,-1.863824,32.000000,-237.106864,136.786615,-0.023626,24.517979,0.701232,548044.682406,0.999316,20.447629,66.118610,2.791749,8.979917,9.351875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.974567,93.330000,79.420357,40.071000,43.474400,59.536072
49.728061,60.400057,138.819157,143.506164,98.984680,100.431955,29.671906,12.902423,136.210425,2.845244,31.927280,50.909046,32.031320,139.329336,32.028980,136.692455,32.010620,134.970374,-0.000858,-1.863852,32.000000,-237.106284,136.790581,-0.023679,24.519728,0.701262,548161.614258,0.996161,20.430800,66.120394,2.791414,22.369926,11.242317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.991400,93.330000,79.430399,40.071000,43.474400,59.539327
49.734454,60.393572,138.808979,143.499395,99.015060,100.444225,29.354929,12.903433,136.216344,2.845028,31.927280,50.911928,32.031320,139.331115,32.028980,136.698864,32.010620,134.971309,-0.000857,-1.863878,32.000000,-237.105258,136.794436,-0.023574,24.520872,0.701288,548176.055999,0.988597,20.422529,66.120590,2.791573,1.229886,8.796576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.981772,93.330000,79.433163,40.071000,43.474400,59.535462
49.737530,60.385333,138.809925,143.490888,98.946804,100.452445,29.306623,12.904490,136.217382,2.844911,31.927280,50.909837,32.031320,139.329157,32.028980,136.698340,32.010620,134.974253,-0.000855,-1.863861,32.000000,-237.104309,136.793770,-0.023595,24.519005,0.701279,548293.197029,0.982896,20.404294,66.121526,2.791195,28.705857,14.426768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.978681,93.330000,79.441334,40.071000,43.474400,59.534016
