OSU 80 Ton Compressor Load Stand
49.726988,60.377971,138.809169,143.483732,98.927257,100.452665,29.769609,12.902686,136.216785,2.844899,31.927280,50.905370,32.031320,139.326253,32.028980,136.696962,32.010620,134.973068,-0.000853,-1.863863,32.000000,-237.106142,136.792961,-0.023563,24.516830,0.701234,548284.166480,0.990717,20.395825,66.122719,2.791024,7.340725,60.415742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.971442,93.330000,79.458088,40.071000,43.474400,59.537793
49.729061,60.368721,138.786543,143.475733,98.838076,100.452838,29.766393,12.903976,136.217575,2.844242,31.927280,50.907500,32.031320,139.326211,32.028980,136.695372,32.010620,134.973414,-0.000850,-1.863863,32.000000,-237.104869,136.792509,-0.023630,24.515294,0.701376,548320.055529,0.999589,20.390496,66.123439,2.791148,11.899626,16.781819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.943859,93.330000,79.473390,40.071000,43.474400,59.533957
49.731461,60.360832,138.767563,143.469145,98.868026,100.453908,29.179415,12.904134,136.215640,2.844288,31.927280,50.907061,32.031320,139.324325,32.028980,136.695077,32.010620,134.970264,-0.000850,-1.863877,32.000000,-237.104559,136.790631,-0.023713,24.515966,0.701376,548311.902678,0.992301,20.384761,66.123200,2.790987,12.725560,7.558672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.924266,93.330000,79.481009,40.071000,43.474400,59.538806
49.724306,60.353445,138.779706,143.461236,98.841667,100.453803,29.353964,12.903009,136.216109,2.844586,31.927280,50.905717,32.031320,139.319621,32.028980,136.688260,32.010620,134.963944,-0.000850,-1.865031,32.000000,-237.105682,136.785873,-0.023737,24.519979,0.701350,548301.720015,0.995866,20.378895,66.121200,2.790777,21.585294,14.179935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.923159,93.330000,79.499455,40.071000,43.474400,59.529089
49.721694,60.349076,138.773957,143.454944,98.838989,100.461785,29.625006,12.903160,136.214429,2.844076,31.927280,50.903869,32.031320,139.315235,32.028980,136.686653,32.010620,134.961211,-0.000851,-1.866200,32.000000,-237.105411,136.783230,-0.023797,24.525701,0.701290,548299.494217,0.991360,20.374677,66.118822,2.790864,11.873097,13.543985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.913249,93.330000,79.510282,40.071000,43.474400,59.548995
49.723235,60.343860,138.779013,143.447509,98.871884,100.461853,29.143675,12.902786,136.212062,2.843683,31.927280,50.904156,32.031320,139.312104,32.028980,136.683687,32.010620,134.959488,-0.000852,-1.866223,32.000000,-237.105759,136.778330,-0.023817,24.531674,0.701139,548311.728635,0.996536,20.368276,66.117629,2.790876,10.900907,10.757864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.911861,93.330000,79.524570,40.071000,43.474400,59.534203
49.718434,60.338414,138.791885,143.441724,98.855715,100.461708,29.763693,12.902986,136.209824,2.843761,31.927280,50.908745,32.031320,139.310724,32.028980,136.682879,32.010620,134.953496,-0.000853,-1.866216,32.000000,-237.105698,136.776068,-0.023567,24.535848,0.700994,548329.620318,0.976588,20.364302,66.117762,2.790839,7.809235,6.198129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.918717,93.330000,79.539957,40.071000,43.474400,59.544303
49.718242,60.330505,138.798112,143.434975,98.874662,100.461347,29.465077,12.901829,136.204666,2.843256,31.927280,50.911659,32.031320,139.305270,32.028980,136.681086,32.010620,134.951651,-0.000852,-1.869720,32.000000,-237.106829,136.770564,-0.023511,24.539055,0.700983,548324.016841,0.995003,20.363729,66.115438,2.791439,21.726299,11.163934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.920943,93.330000,79.556001,40.071000,43.474400,59.536701
49.716357,60.323924,138.785778,143.429419,98.983911,100.461215,29.316084,12.901969,136.202202,2.843971,31.927280,50.912855,32.031320,139.305643,32.028980,136.677417,32.010620,134.950411,-0.000851,-1.872509,32.000000,-237.106702,136.766059,-0.023516,24.541794,0.700941,548315.000883,0.990475,20.359986,66.113271,2.791680,13.839633,16.399218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.911413,93.330000,79.566952,40.071000,43.474400,59.534292
49.718351,60.316974,138.784808,143.423730,99.003409,100.461126,29.614759,12.899226,136.198057,2.843945,31.927280,50.910690,32.031320,139.301119,32.028980,136.675656,32.010620,134.944423,-0.000849,-1.873057,32.000000,-237.109558,136.761456,-0.023568,24.543270,0.700825,548303.272738,0.995274,20.350880,66.112155,2.791643,2.633502,11.721564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.902868,93.330000,79.578027,40.071000,43.474400,59.544303
49.711249,60.311698,138.770288,143.419346,99.026217,100.461079,29.334269,12.898166,136.197453,2.843937,31.927280,50.907691,32.031320,139.297627,32.028980,136.674751,32.010620,134.940143,-0.000847,-1.871913,32.000000,-237.110341,136.759099,-0.023577,24.542788,0.700714,548293.993883,0.996442,20.343623,66.110150,2.791476,8.922656,7.844669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.880330,93.330000,79.597334,40.071000,43.474400,59.531961
49.719300,60.306004,138.756864,143.414353,98.923556,100.469346,29.611560,12.897829,136.195413,2.844221,31.927280,50.907162,32.031320,139.299225,32.028980,136.674700,32.010620,134.934742,-0.000844,-1.870771,32.000000,-237.110704,136.752627,-0.023530,24.541842,0.700660,548286.276331,0.983697,20.340400,66.107614,2.791355,13.738089,9.256377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.860749,93.330000,79.603193,40.071000,43.474400,59.536209
49.716274,60.300816,138.758624,143.409947,98.956133,100.465378,29.286997,12.897301,136.192226,2.844371,31.927280,50.907451,32.031320,139.296401,32.028980,136.673644,32.010620,134.929066,-0.000843,-1.871357,32.000000,-237.111370,136.748087,-0.023603,24.541810,0.700559,548278.793902,0.999325,20.331265,66.105542,2.790919,13.882265,11.803022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.855720,93.330000,79.618076,40.071000,43.474400,59.541117
49.710425,60.295048,138.753259,143.404996,98.995557,100.445898,29.518428,12.895972,136.183918,2.844019,31.927280,50.905198,32.031320,139.287379,32.028980,136.672136,32.010620,134.921182,-0.000841,-1.872123,32.000000,-237.112587,136.738121,-0.023729,24.543138,0.700656,548316.709686,0.990200,20.329031,66.103331,2.791007,12.612933,14.508418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.840981,93.330000,79.639815,40.071000,43.474400,59.546192
49.706036,60.290934,138.755597,143.401636,99.035953,100.445767,29.422064,12.896307,136.175765,2.844763,31.927280,50.902741,32.031320,139.282136,32.028980,136.665462,32.010620,134.912461,-0.000841,-1.873286,32.000000,-237.112214,136.729597,-0.023708,24.544095,0.700484,548227.757852,0.999116,20.327029,66.099515,2.790862,9.827249,7.233415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.835221,93.330000,79.657838,40.071000,43.474400,59.529364
49.705677,60.284867,138.722701,143.397201,98.986435,100.453489,29.342412,12.894524,136.161244,2.845224,31.927280,50.896527,32.031320,139.271760,32.028980,136.656482,32.010620,134.899415,-0.000842,-1.874465,32.000000,-237.114236,136.717894,-0.023782,24.544375,0.700514,548178.438416,1.001078,20.328865,66.094337,2.791379,11.886414,19.720486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.804806,93.330000,79.673200,40.071000,43.474400,59.549496
49.695612,60.279058,138.712027,143.393637,98.932867,100.437264,29.674280,12.893027,136.150319,2.844941,31.927280,50.895365,32.031320,139.262415,32.028980,136.647303,32.010620,134.890099,-0.000842,-1.877375,32.000000,-237.115834,136.709145,-0.023779,24.543308,0.700440,548191.756382,0.993691,20.321352,66.090056,2.791085,11.395696,19.646097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.779537,93.330000,79.699361,40.071000,43.474400,59.534931
49.693097,60.272322,138.717815,143.389085,98.992936,100.437225,29.726415,12.891506,136.142458,2.845017,31.927280,50.897294,32.031320,139.256816,32.028980,136.638464,32.010620,134.879642,-0.000842,-1.880913,32.000000,-237.117280,136.702089,-0.023809,24.541462,0.700413,548143.354535,1.000939,20.326376,66.084485,2.791124,9.672618,17.035972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.771829,93.330000,79.718781,40.071000,43.474400,59.533426
49.692365,60.267720,138.713002,143.385622,98.958512,100.437038,29.660524,12.890187,136.132725,2.844637,31.927280,50.894881,32.031320,139.251956,32.028980,136.632761,32.010620,134.869512,-0.000842,-1.882678,32.000000,-237.118661,136.697245,-0.023820,24.539581,0.700461,548113.673691,0.989679,20.321175,66.079757,2.791282,7.996576,8.957816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.765931,93.330000,79.738657,40.071000,43.474400,59.536839
49.688577,60.263587,138.722674,143.381461,98.923813,100.428824,29.334823,12.889532,136.123048,2.845622,31.927280,50.890687,32.031320,139.242844,32.028980,136.629674,32.010620,134.856665,-0.000842,-1.883790,32.000000,-237.119313,136.689636,-0.023787,24.536274,0.700647,548109.919655,0.986698,20.326012,66.073676,2.791828,1.633558,12.712379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.760967,93.330000,79.758727,40.071000,43.474400,59.530082
49.685983,60.260674,138.729507,143.377670,98.911674,100.423993,29.965407,12.888010,136.117047,2.844947,31.927280,50.889245,32.031320,139.238260,32.028980,136.626754,32.010620,134.851495,-0.000843,-1.886689,32.000000,-237.120880,136.683148,-0.023815,24.533186,0.700620,548101.798599,0.991823,20.316073,66.068874,2.791496,6.840827,11.833848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.759973,93.330000,79.774144,40.071000,43.474400,59.538668
49.687528,60.256159,138.731589,143.373548,98.993028,100.427255,29.581793,12.886890,136.109273,2.845099,31.927280,50.888767,32.031320,139.232769,32.028980,136.621403,32.010620,134.846059,-0.000842,-1.889014,32.000000,-237.121971,136.674518,-0.023625,24.530252,0.700723,548008.388225,0.992101,20.316989,66.065503,2.791941,2.198489,11.651107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.755746,93.330000,79.795192,40.071000,43.474400,59.544923
49.686713,60.250770,138.740636,143.370489,98.988239,100.427539,29.687310,12.886805,136.104801,2.845569,31.927280,50.891261,32.031320,139.233047,32.028980,136.619339,32.010620,134.841346,-0.000840,-1.887264,32.000000,-237.122155,136.672250,-0.023500,24.528056,0.700854,548040.157801,0.979894,20.313027,66.062144,2.791957,2.059986,7.869249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.756611,93.330000,79.812469,40.071000,43.474400,59.539858
49.685444,60.244241,138.750508,143.367293,98.893383,100.427450,29.615427,12.886615,136.100715,2.845946,31.927280,50.889021,32.031320,139.234798,32.028980,136.616316,32.010620,134.838962,-0.000840,-1.887264,32.000000,-237.122184,136.669920,-0.023524,24.525852,0.701007,548036.139999,1.000276,20.311761,66.059372,2.792339,20.340155,7.050810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.762172,93.330000,79.831934,40.071000,43.474400,59.534282
49.689072,60.238789,138.746992,143.364540,98.958108,100.427591,29.514165,12.886375,136.100215,2.845714,31.927280,50.886785,32.031320,139.238029,32.028980,136.614859,32.010620,134.841652,-0.000839,-1.887280,32.000000,-237.122347,136.671174,-0.023436,24.524541,0.701077,548027.036794,0.994223,20.302876,66.057845,2.792426,6.398234,12.881127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.751505,93.330000,79.844544,40.071000,43.474400,59.535993
49.694004,60.232903,138.745941,143.360783,98.947287,100.427796,29.466242,12.886809,136.102153,2.845736,31.927280,50.885523,32.031320,139.245667,32.028980,136.618537,32.010620,134.843993,-0.000836,-1.884361,32.000000,-237.121826,136.672021,-0.023504,24.520969,0.701129,548018.899249,0.994371,20.296833,66.058236,2.792436,7.459053,7.389846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.740040,93.330000,79.859917,40.071000,43.474400,59.528322
49.699405,60.227721,138.756150,143.357264,98.926346,100.427953,29.212660,12.886040,136.104919,2.845388,31.927280,50.883509,32.031320,139.248207,32.028980,136.624478,32.010620,134.845629,-0.000837,-1.881446,32.000000,-237.122594,136.674426,-0.023500,24.516913,0.701114,548012.910576,0.996068,20.289671,66.059480,2.792219,5.893433,7.363355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.740345,93.330000,79.865867,40.071000,43.474400,59.536691
49.706923,60.222016,138.768617,143.351424,98.939219,100.427927,29.391148,12.887353,136.111815,2.845220,31.927280,50.886010,32.031320,139.257683,32.028980,136.630527,32.010620,134.854346,-0.000839,-1.880245,32.000000,-237.121082,136.677139,-0.023474,24.513023,0.701079,548001.070196,0.989289,20.272360,66.060799,2.791655,19.344101,11.083866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.752351,93.330000,79.875682,40.071000,43.474400,59.535069
49.711058,60.218960,138.770253,143.346630,98.910229,100.427914,29.580625,12.888002,136.113511,2.845490,31.927280,50.888836,32.031320,139.264403,32.028980,136.638139,32.010620,134.861005,-0.000838,-1.880220,32.000000,-237.120527,136.678646,-0.023588,24.509834,0.701248,547992.815229,0.993706,20.263639,66.062633,2.791983,11.295703,14.179802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.746829,93.330000,79.885924,40.071000,43.474400,59.532010
49.711829,60.216023,138.778014,143.341339,98.949144,100.427709,29.256129,12.887223,136.113460,2.845640,31.927280,50.884113,32.031320,139.264848,32.028980,136.639983,32.010620,134.866639,-0.000839,-1.881945,32.000000,-237.121213,136.682459,-0.023676,24.506749,0.701244,547984.873001,0.998656,20.253951,66.066417,2.791642,24.933388,9.712903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.744022,93.330000,79.899416,40.071000,43.474400,59.532905
49.715526,60.213800,138.777171,143.337195,98.926032,100.427586,29.390260,12.887977,136.117493,2.845659,31.927280,50.886391,32.031320,139.270381,32.028980,136.641366,32.010620,134.870119,-0.000840,-1.883731,32.000000,-237.120408,136.688346,-0.023699,24.505289,0.701310,547979.845871,0.992050,20.248642,66.069689,2.791601,20.965849,10.073140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.744556,93.330000,79.903668,40.071000,43.474400,59.530358
49.725386,60.211156,138.782085,143.331762,98.964372,100.450929,29.605197,12.887632,136.120334,2.846047,31.927280,50.889239,32.031320,139.275621,32.028980,136.647387,32.010620,134.878370,-0.000840,-1.883677,32.000000,-237.120620,136.693903,-0.023663,24.502684,0.701287,547972.214844,1.000593,20.237493,66.071486,2.791315,24.414258,60.422825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.741104,93.330000,79.914902,40.071000,43.474400,59.535462
49.733685,60.208444,138.792519,143.326399,99.045041,100.451123,29.326577,12.887885,136.127156,2.845334,31.927280,50.895924,32.031320,139.283366,32.028980,136.657329,32.010620,134.888504,-0.000840,-1.880740,32.000000,-237.120477,136.699648,-0.023717,24.501134,0.701422,548033.282167,0.991266,20.237286,66.074467,2.791320,1.215609,21.405528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.743617,93.330000,79.913471,40.071000,43.474400,59.536141
49.740100,60.205657,138.817322,143.320417,99.034117,100.455235,29.848677,12.889926,136.134961,2.845447,31.927280,50.903792,32.031320,139.295365,32.028980,136.670641,32.010620,134.903328,-0.000838,-1.878954,32.000000,-237.118337,136.709108,-0.023765,24.500246,0.701409,548090.505617,0.984457,20.223379,66.079273,2.790791,9.956849,9.732484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.760249,93.330000,79.914345,40.071000,43.474400,59.542238
49.747805,60.203561,138.825879,143.316490,99.109260,100.475609,29.681631,12.890489,136.142941,2.845664,31.927280,50.905929,32.031320,139.304862,32.028980,136.677024,32.010620,134.916500,-0.000838,-1.877732,32.000000,-237.117694,136.719214,-0.023744,24.500627,0.701439,548084.423465,0.992922,20.214476,66.085799,2.790856,14.123434,18.776550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.769146,93.330000,79.916663,40.071000,43.474400,59.529168
49.745125,60.202027,138.840875,143.312396,99.156292,100.475515,29.294563,12.891963,136.152227,2.845507,31.927280,50.908407,32.031320,139.319028,32.028980,136.685973,32.010620,134.928017,-0.000838,-1.877686,32.000000,-237.116312,136.728680,-0.023810,24.501868,0.701521,548164.647864,0.994502,20.201070,66.091871,2.790751,1.951351,1.732088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.779544,93.330000,79.926304,40.071000,43.474400,59.528450
49.752936,60.201005,138.840319,143.308829,99.185531,100.491606,29.750881,12.892463,136.159247,2.845953,31.927280,50.910939,32.031320,139.326402,32.028980,136.690562,32.010620,134.938877,-0.000839,-1.878840,32.000000,-237.115756,136.729586,-0.023884,24.501828,0.701568,548206.449397,0.978274,20.197213,66.098300,2.790877,13.994257,60.440050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.778943,93.330000,79.925227,40.071000,43.474400,59.529768
49.758247,60.199054,138.836620,143.305022,99.214431,100.495448,29.692019,12.893891,136.165583,2.846394,31.927280,50.921894,32.031320,139.339867,32.028980,136.696373,32.010620,134.951429,-0.000840,-1.880635,32.000000,-237.114278,136.737002,-0.023558,24.501213,0.701562,548268.770146,0.991485,20.189955,66.104435,2.790635,16.047872,12.242308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.772372,93.330000,79.928888,40.071000,43.474400,59.529443
49.767144,60.195806,138.841129,143.301842,99.253563,100.507741,29.305854,12.896395,136.173760,2.846966,31.927280,50.929554,32.031320,139.349386,32.028980,136.703293,32.010620,134.963257,-0.000838,-1.881224,32.000000,-237.111881,136.746620,-0.023624,24.499438,0.701590,548288.312174,0.979104,20.190579,66.108688,2.790592,14.447310,16.731340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.774919,93.330000,79.928825,40.071000,43.474400,59.545366
49.769995,60.192811,138.832098,143.299009,99.162713,100.507733,29.392636,12.898378,136.182978,2.847029,31.927280,50.934932,32.031320,139.360091,32.028980,136.711349,32.010620,134.967824,-0.000836,-1.880045,32.000000,-237.109959,136.757519,-0.023633,24.497520,0.701607,548369.938664,0.986310,20.178017,66.116077,2.790174,16.585295,11.940266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.764421,93.330000,79.927701,40.071000,43.474400,59.536347
49.772456,60.191286,138.823805,143.295802,99.149360,100.507319,29.352068,12.897738,136.188918,2.846623,31.927280,50.938705,32.031320,139.363536,32.028980,136.713882,32.010620,134.976611,-0.000838,-1.881730,32.000000,-237.110581,136.759593,-0.023610,24.495261,0.701532,548363.200885,0.997401,20.166484,66.119821,2.789730,7.445031,10.426982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.754056,93.330000,79.925984,40.071000,43.474400,59.527201
49.774938,60.189299,138.813745,143.291635,99.210321,100.519392,29.543437,12.897522,136.196278,2.846538,31.927280,50.942715,32.031320,139.367605,32.028980,136.719439,32.010620,134.988862,-0.000838,-1.884647,32.000000,-237.110821,136.768936,-0.023593,24.492840,0.701460,548356.076102,0.989790,20.159389,66.123130,2.789245,9.949124,9.045596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.737707,93.330000,79.930820,40.071000,43.474400,59.533269
49.778501,60.187466,138.808748,143.287240,99.150629,100.539548,29.671838,12.898774,136.199950,2.846474,31.927280,50.944778,32.031320,139.366829,32.028980,136.727796,32.010620,134.991733,-0.000839,-1.888128,32.000000,-237.109511,136.775823,-0.023763,24.490125,0.701512,548374.995495,0.994607,20.158221,66.128958,2.789059,12.695558,13.603950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.724118,93.330000,79.929250,40.071000,43.474400,59.528784
49.786357,60.186397,138.817851,143.283742,99.145455,100.544736,29.283024,12.898999,136.202872,2.845807,31.927280,50.948165,32.031320,139.363247,32.028980,136.729096,32.010620,134.990614,-0.000840,-1.889912,32.000000,-237.109160,136.779909,-0.023866,24.488128,0.701555,548479.212753,0.979320,20.148630,66.131318,2.788477,10.188817,9.267961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.735182,93.330000,79.926178,40.071000,43.474400,59.536052
49.780417,60.185930,138.815722,143.279587,99.098942,100.544578,29.200322,12.900900,136.197272,2.846055,31.927280,50.952993,32.031320,139.362666,32.028980,136.728292,32.010620,134.992890,-0.000841,-1.892208,32.000000,-237.107292,136.779047,-0.024104,24.487592,0.701733,548535.753534,0.979135,20.147549,66.131599,2.788643,13.900332,6.554880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.726968,93.330000,79.934236,40.071000,43.474400,59.541186
49.775977,60.185010,138.806524,143.276645,99.083179,100.564761,30.051187,12.901565,136.194798,2.846159,31.927280,50.955500,32.031320,139.358700,32.028980,136.727913,32.010620,134.989782,-0.000839,-1.895119,32.000000,-237.106605,136.777518,-0.024094,24.486334,0.701741,548548.619380,0.976615,20.144834,66.133069,2.788545,18.018572,9.122825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.713156,93.330000,79.941450,40.071000,43.474400,59.531105
49.776326,60.182116,138.811971,143.273240,99.109197,100.576930,29.994367,12.902009,136.191308,2.845764,31.927280,50.957336,32.031320,139.354393,32.028980,136.724845,32.010620,134.985538,-0.000839,-1.898614,32.000000,-237.106237,136.778567,-0.024098,24.485459,0.701880,548613.994349,0.999709,20.148069,66.131762,2.788562,9.694956,7.658889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.718671,93.330000,79.943792,40.071000,43.474400,59.537232
49.776979,60.178862,138.804778,143.270027,99.119945,100.576676,29.574566,12.903066,136.190157,2.845802,31.927280,50.963216,32.031320,139.352277,32.028980,136.729391,32.010620,134.985245,-0.000839,-1.899195,32.000000,-237.105159,136.775028,-0.024087,24.484504,0.702090,548723.015944,0.995292,20.146419,66.130430,2.788736,15.944884,11.679678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.703253,93.330000,79.951241,40.071000,43.474400,59.535373
49.773956,60.174279,138.802581,143.265542,99.138693,100.576445,29.525590,12.903790,136.185494,2.845610,31.927280,50.963147,32.031320,139.348613,32.028980,136.729496,32.010620,134.985613,-0.000839,-1.900278,32.000000,-237.104291,136.771977,-0.024119,24.483963,0.702164,548720.113033,0.976468,20.150258,66.129435,2.788904,11.364484,7.331832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.694133,93.330000,79.954494,40.071000,43.474400,59.538953
49.773885,60.170512,138.796936,143.262522,99.175562,100.584447,29.584096,12.903169,136.184120,2.845310,31.927280,50.965063,32.031320,139.344876,32.028980,136.725348,32.010620,134.983892,-0.000840,-1.900885,32.000000,-237.105114,136.768032,-0.024137,24.483795,0.702054,548711.854290,0.999250,20.140557,66.127918,2.788467,10.794203,7.327636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.687227,93.330000,79.956260,40.071000,43.474400,59.538009
49.765088,60.165958,138.783661,143.259209,99.071943,100.592381,29.404043,12.903262,136.181589,2.845626,31.927280,50.971210,32.031320,139.341995,32.028980,136.721726,32.010620,134.977535,-0.000840,-1.903193,32.000000,-237.105099,136.766440,-0.023995,24.483255,0.702120,548727.133083,0.986281,20.137107,66.128953,2.788563,16.131770,12.154981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.673513,93.330000,79.973637,40.071000,43.474400,59.544628
49.758825,60.162007,138.772101,143.255592,99.039011,100.592318,29.510149,12.902306,136.176580,2.845265,31.927280,50.972303,32.031320,139.338535,32.028980,136.713227,32.010620,134.974635,-0.000840,-1.906098,32.000000,-237.106129,136.763382,-0.024101,24.483337,0.702245,548746.623097,0.987424,20.140723,66.125444,2.788968,19.538386,9.418725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.654569,93.330000,79.982203,40.071000,43.474400,59.529089
49.761022,60.157121,138.764162,143.250772,98.983990,100.600360,29.360686,12.903065,136.173361,2.844840,31.927280,50.974354,32.031320,139.336214,32.028980,136.706840,32.010620,134.964316,-0.000842,-1.908481,32.000000,-237.105318,136.755138,-0.024109,24.483653,0.702239,548785.319799,0.990355,20.139421,66.123695,2.788685,9.161745,12.126786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.640228,93.330000,79.989187,40.071000,43.474400,59.542012
49.763929,60.151699,138.744150,143.246974,98.872259,100.608496,29.887822,12.903387,136.167149,2.845264,31.927280,50.975335,32.031320,139.326831,32.028980,136.700279,32.010620,134.957102,-0.000841,-1.907291,32.000000,-237.104962,136.749293,-0.024220,24.483118,0.702235,548760.436277,0.987154,20.140841,66.122219,2.788797,16.803322,21.121596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.616589,93.330000,79.993919,40.071000,43.474400,59.540802
49.761721,60.143843,138.736798,143.242012,98.884547,100.592292,29.228377,12.902303,136.160580,2.845114,31.927280,50.973193,32.031320,139.315090,32.028980,136.692015,32.010620,134.946643,-0.000841,-1.907318,32.000000,-237.105971,136.740516,-0.024245,24.484528,0.702252,548841.410473,0.975676,20.134670,66.115980,2.788431,19.231546,11.685511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.602860,93.330000,80.002171,40.071000,43.474400,59.535531
49.763707,60.137380,138.736853,143.237352,98.915346,100.592355,29.512153,12.902877,136.157422,2.844692,31.927280,50.969450,32.031320,139.308889,32.028980,136.688598,32.010620,134.943495,-0.000841,-1.905489,32.000000,-237.105413,136.739973,-0.024256,24.486853,0.702234,548813.679172,0.992886,20.134746,66.112034,2.788531,9.847819,7.656365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.592040,93.330000,80.001662,40.071000,43.474400,59.539809
49.755208,60.130576,138.719334,143.231501,98.920613,100.592234,29.303425,12.899242,136.152152,2.844104,31.927280,50.965776,32.031320,139.300353,32.028980,136.681149,32.010620,134.931904,-0.000843,-1.905510,32.000000,-237.109062,136.731544,-0.024265,24.490531,0.701906,548754.645806,0.994565,20.113127,66.109448,2.787775,2.914433,9.913361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.569494,93.330000,80.018285,40.071000,43.474400,59.541245
49.753639,60.125921,138.718959,143.226663,98.959714,100.592339,29.583455,12.898116,136.145210,2.844355,31.927280,50.967806,32.031320,139.293760,32.028980,136.674588,32.010620,134.927164,-0.000845,-1.906127,32.000000,-237.110277,136.721076,-0.024265,24.494957,0.701904,548749.433218,0.991031,20.115022,66.104863,2.788128,9.876970,21.935002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.558705,93.330000,80.028388,40.071000,43.474400,59.543261
49.751419,60.120860,138.716299,143.220513,98.980670,100.592662,29.615831,12.898191,136.137694,2.844036,31.927280,50.961834,32.031320,139.289528,32.028980,136.671217,32.010620,134.920495,-0.000847,-1.903822,32.000000,-237.110225,136.714850,-0.024265,24.499614,0.701772,548742.265000,0.976741,20.114959,66.101035,2.788140,11.201433,12.291992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.543815,93.330000,80.038595,40.071000,43.474400,59.534774
49.749656,60.115622,138.720840,143.214958,98.996244,100.584523,29.237741,12.898075,136.131683,2.843693,31.927280,50.957565,32.031320,139.285357,32.028980,136.667700,32.010620,134.910687,-0.000848,-1.902629,32.000000,-237.110225,136.710651,-0.024270,24.503635,0.701662,548740.716375,0.995159,20.114796,66.098889,2.788189,9.310365,7.673117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.538594,93.330000,80.046685,40.071000,43.474400,59.540556
49.747213,60.108923,138.723649,143.209341,98.937892,100.551880,29.283275,12.895875,136.127241,2.843735,31.927280,50.960953,32.031320,139.283927,32.028980,136.659509,32.010620,134.904547,-0.000849,-1.899140,32.000000,-237.112504,136.704676,-0.024309,24.506103,0.701516,548732.026705,0.988786,20.107045,66.094038,2.788157,23.416867,6.813464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.535930,93.330000,80.058839,40.071000,43.474400,59.544412
49.744891,60.102479,138.708329,143.205495,98.968002,100.558615,29.360754,12.895388,136.127193,2.843574,31.927280,50.960060,32.031320,139.286286,32.028980,136.657741,32.010620,134.903880,-0.000851,-1.898572,32.000000,-237.113194,136.703384,-0.024299,24.507497,0.701321,548572.108298,0.989885,20.106300,66.090616,2.788597,12.758078,11.806998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.508539,93.330000,80.071687,40.071000,43.474400,59.530171
49.749797,60.094293,138.715209,143.200793,99.005736,100.574607,29.377661,12.891796,136.129736,2.843238,31.927280,50.958565,32.031320,139.286235,32.028980,136.656939,32.010620,134.901633,-0.000851,-1.897431,32.000000,-237.116718,136.705887,-0.024203,24.507216,0.701125,548502.911826,0.995504,20.100652,66.089536,2.788349,16.064404,8.806695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.509355,93.330000,80.073495,40.071000,43.474400,59.537301
49.748932,60.088105,138.711089,143.196836,99.053405,100.578758,29.269440,12.890913,136.134157,2.842888,31.927280,50.958041,32.031320,139.288524,32.028980,136.659488,32.010620,134.905876,-0.000853,-1.895689,32.000000,-237.117647,136.711043,-0.024140,24.508410,0.701219,548589.071321,0.989321,20.092383,66.088350,2.788321,11.905003,16.949834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.500633,93.330000,80.080269,40.071000,43.474400,59.522696
49.753473,60.081615,138.706953,143.191448,99.041539,100.586931,29.503558,12.890790,136.144020,2.842770,31.927280,50.959373,32.031320,139.297699,32.028980,136.667358,32.010620,134.911728,-0.000855,-1.892220,32.000000,-237.117766,136.719479,-0.024177,24.511385,0.701223,548621.911703,0.976495,20.081369,66.089216,2.788272,6.033534,9.578151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.484893,93.330000,80.086873,40.071000,43.474400,59.536996
49.754654,60.076957,138.730908,143.186807,99.077695,100.603418,29.526152,12.889307,136.149614,2.842808,31.927280,50.959289,32.031320,139.304112,32.028980,136.667142,32.010620,134.914821,-0.000856,-1.889281,32.000000,-237.119326,136.729876,-0.024134,24.515529,0.701133,548614.606233,1.002225,20.075973,66.091477,2.788145,8.573997,7.628223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.499560,93.330000,80.085992,40.071000,43.474400,59.518133
49.754826,60.072409,138.733889,143.182336,99.081823,100.611383,29.845896,12.888904,136.157852,2.842591,31.927280,50.963743,32.031320,139.315620,32.028980,136.673758,32.010620,134.918726,-0.000857,-1.886410,32.000000,-237.119726,136.737103,-0.024138,24.521787,0.701148,548715.846168,0.997378,20.064165,66.093482,2.788162,10.594787,13.992374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.496160,93.330000,80.099616,40.071000,43.474400,59.536937
49.761568,60.068947,138.732734,143.178619,99.056647,100.615478,29.366818,12.889384,136.169284,2.842362,31.927280,50.963543,32.031320,139.324641,32.028980,136.684428,32.010620,134.924802,-0.000858,-1.885228,32.000000,-237.119178,136.752784,-0.024245,24.526928,0.701116,548735.638872,0.995485,20.063818,66.096772,2.788528,7.000053,10.117707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.486701,93.330000,80.098918,40.071000,43.474400,59.529581
49.765778,60.064331,138.760120,143.173632,99.042111,100.631251,29.373629,12.888980,136.179088,2.842091,31.927280,50.964087,32.031320,139.338048,32.028980,136.693815,32.010620,134.934097,-0.000860,-1.885245,32.000000,-237.119350,136.768425,-0.024303,24.533342,0.700987,548837.290626,0.995666,20.054273,66.097332,2.788236,21.341416,7.746583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.498850,93.330000,80.099218,40.071000,43.474400,59.526611
49.773472,60.059692,138.780021,143.170417,99.122180,100.651732,29.593226,12.889652,136.195953,2.841695,31.927280,50.968451,32.031320,139.350606,32.028980,136.705370,32.010620,134.942663,-0.000860,-1.882322,32.000000,-237.118618,136.783174,-0.024353,24.539719,0.700833,548851.502595,0.997713,20.045743,66.101521,2.788129,10.413880,7.509435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.515092,93.330000,80.098852,40.071000,43.474400,59.522962
49.780900,60.054894,138.795592,143.165799,99.176839,100.663844,29.576795,12.888156,136.208162,2.841145,31.927280,50.970095,32.031320,139.365235,32.028980,136.723487,32.010620,134.957816,-0.000860,-1.881743,32.000000,-237.120135,136.800082,-0.024288,24.545723,0.700777,548931.049946,0.991044,20.034604,66.105630,2.788414,14.763657,11.238376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.521197,93.330000,80.092979,40.071000,43.474400,59.530505
49.785356,60.051745,138.809370,143.160960,99.209152,100.671925,29.351819,12.886388,136.221673,2.841257,31.927280,50.969730,32.031320,139.375688,32.028980,136.737662,32.010620,134.970914,-0.000862,-1.882902,32.000000,-237.121887,136.812865,-0.023943,24.550455,0.700572,549028.751492,0.985472,20.012713,66.111028,2.787782,12.369275,7.625249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.535116,93.330000,80.087498,40.071000,43.474400,59.519992
49.792189,60.048992,138.812916,143.156252,99.285165,100.680192,29.330006,12.887310,136.237260,2.841639,31.927280,50.972745,32.031320,139.395752,32.028980,136.758386,32.010620,134.986708,-0.000862,-1.882880,32.000000,-237.121020,136.833402,-0.023939,24.553599,0.700505,549066.207568,0.994074,20.007548,66.119215,2.788045,7.620675,9.548970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.537967,93.330000,80.082463,40.071000,43.474400,59.539258
49.786458,60.046739,138.835497,143.152800,99.309413,100.691856,29.250218,12.885785,136.246238,2.841589,31.927280,50.977231,32.031320,139.404359,32.028980,136.769495,32.010620,134.997091,-0.000862,-1.882946,32.000000,-237.122573,136.842639,-0.023895,24.554731,0.700445,549105.983039,1.002288,20.000209,66.124742,2.788075,9.646171,19.709736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.549994,93.330000,80.091868,40.071000,43.474400,59.533652
49.799609,60.043466,138.855584,143.148985,99.265148,100.716264,29.597229,12.889057,136.258954,2.841291,31.927280,50.983637,32.031320,139.417505,32.028980,136.781953,32.010620,135.011337,-0.000862,-1.883465,32.000000,-237.119414,136.857789,-0.023911,24.553940,0.700505,549124.388830,0.994583,20.000379,66.133449,2.788437,7.229670,12.957325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.565920,93.330000,80.077658,40.071000,43.474400,59.540527
49.795963,60.041540,138.875366,143.146185,99.241538,100.736488,29.438977,12.890979,136.270641,2.840756,31.927280,50.985071,32.031320,139.425981,32.028980,136.793206,32.010620,135.023312,-0.000862,-1.883445,32.000000,-237.117394,136.871588,-0.023923,24.550301,0.700588,549226.824435,0.996911,19.989505,66.136919,2.788298,19.458262,14.648857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.584739,93.330000,80.081825,40.071000,43.474400,59.528371
49.802115,60.040347,138.882778,143.143379,99.314431,100.760828,29.185488,12.890770,136.282896,2.839907,31.927280,50.991159,32.031320,139.433668,32.028980,136.799455,32.010620,135.029688,-0.000859,-1.886927,32.000000,-237.117501,136.882080,-0.023968,24.546946,0.700908,549356.803140,0.980229,19.985062,66.144778,2.788667,19.530406,16.871472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.596432,93.330000,80.073978,40.071000,43.474400,59.528745
49.799704,60.041471,138.888208,143.142384,99.312980,100.777081,29.588794,12.889512,136.286393,2.839946,31.927280,50.990046,32.031320,139.435623,32.028980,136.802224,32.010620,135.036675,-0.000858,-1.889294,32.000000,-237.118856,136.882662,-0.023965,24.543804,0.701157,549462.419853,0.988435,19.979159,66.148432,2.788722,12.816475,18.913235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.600804,93.330000,80.075305,40.071000,43.474400,59.526119
49.801519,60.043601,138.875935,143.139952,99.371791,100.801565,29.231090,12.890387,136.288800,2.840102,31.927280,50.988305,32.031320,139.440110,32.028980,136.810859,32.010620,135.043209,-0.000857,-1.891634,32.000000,-237.117997,136.887722,-0.023852,24.539285,0.701413,549573.476513,0.989119,19.978422,66.152727,2.788790,9.352759,21.354058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.589143,93.330000,80.075253,40.071000,43.474400,59.538452
49.801363,60.045780,138.885614,143.136304,99.337356,100.818356,29.556551,12.891096,136.284884,2.840704,31.927280,50.985578,32.031320,139.438176,32.028980,136.810403,32.010620,135.038013,-0.000856,-1.893880,32.000000,-237.117049,136.884739,-0.023955,24.536704,0.701688,549708.923049,1.001293,19.979405,66.155906,2.788640,2.367493,13.706307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.598164,93.330000,80.074863,40.071000,43.474400,59.533652
49.797117,60.048407,138.877249,143.133540,99.218531,100.814298,29.786839,12.892487,136.280218,2.840654,31.927280,50.987592,32.031320,139.434227,32.028980,136.808638,32.010620,135.036448,-0.000857,-1.895623,32.000000,-237.115664,136.881304,-0.024014,24.536566,0.701937,549824.313144,1.004035,19.982217,66.156302,2.788785,13.190310,60.260688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,38.020000,36.585885,93.330000,80.079832,40.071000,43.474400,59.542730
