OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 4, 2019
3:35:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz
49.906467,59.814061,139.355424,142.582023,99.645493,101.235784,29.185083,12.817080,136.572772,3.270966,58.455696,50.978050,141.614530,139.913460,139.692011,137.246275,87.701976,135.435892,-0.000859,-1.891167,32.000000,-237.191740,137.351694,-0.025104,24.676851,0.701111,444043.397462,0.982683,19.646740,10.664864,2.792295,5.104713,7.383502,160.082551,161.627935,164.908440,171.251626,157.638128,165.017033,32.000000,150.796143,68.233440,74.714611,90.243482,43.493671,44.506662,88.330000,79.811393,42.350000,43.780246,59.529777
49.908542,59.813476,139.362068,142.584460,99.650539,101.239771,29.656973,12.817453,136.580881,3.271732,58.453921,50.982238,141.617339,139.921083,139.692891,137.252693,87.716224,135.441749,-0.000859,-1.891161,32.000000,-237.191349,137.355997,-0.025104,24.682926,0.701150,444113.830934,1.006436,19.644687,10.659422,2.792295,13.352136,7.737538,160.083891,161.640239,164.908478,171.247928,157.629730,165.017947,32.000000,150.802823,68.238887,74.721436,90.243593,43.493671,44.526694,88.330000,79.792279,42.350000,43.779951,59.528302
49.909488,59.813011,139.364454,142.586521,99.656920,101.243741,29.149544,12.817251,136.583152,3.271931,58.453235,50.983119,141.618551,139.924156,139.693253,137.252057,87.728845,135.442242,-0.000860,-1.891176,32.000000,-237.191525,137.357567,-0.025043,24.687269,0.701013,444072.385961,1.005871,19.641973,10.651683,2.792372,25.322474,8.165951,160.087973,161.648984,164.908230,171.243151,157.623245,165.018061,32.000000,150.811592,68.242485,74.727499,90.242040,43.493671,44.539402,88.330000,79.777170,42.350000,43.779688,59.527683
49.914083,59.815127,139.371214,142.588752,99.745245,101.227679,29.965592,12.817578,136.585388,3.272213,58.457736,50.977754,141.620584,139.923237,139.693198,137.252064,87.744825,135.443228,-0.000858,-1.891190,32.000000,-237.191289,137.358247,-0.024984,24.691721,0.700992,444116.542961,1.007459,19.644391,10.637195,2.792566,29.323507,7.054864,160.090106,161.657392,164.909499,171.239102,157.612078,165.018042,32.000000,150.815674,68.246742,74.733439,90.240241,43.493671,44.558106,88.330000,79.752471,42.350000,43.779684,59.530023
49.903941,59.817644,139.372601,142.590497,99.771725,101.235794,29.859782,12.816827,136.579972,3.272570,58.460006,50.974832,141.622548,139.922691,139.693852,137.246688,87.760143,135.443541,-0.000857,-1.890051,32.000000,-237.191867,137.357398,-0.025045,24.692316,0.700747,444047.029998,1.006136,19.638453,10.619834,2.792333,11.928561,19.245524,160.096454,161.663250,164.910579,171.235918,157.604986,165.017819,32.000000,150.819727,68.251833,74.739349,90.240137,43.493671,44.574332,88.330000,79.745539,42.350000,43.779859,59.532335
49.906082,59.818861,139.373646,142.591814,99.795252,101.235553,29.207586,12.817061,136.576152,3.272771,58.458595,50.974766,141.623215,139.918229,139.693864,137.246563,87.772018,135.439935,-0.000855,-1.889476,32.000000,-237.191600,137.352894,-0.024971,24.689612,0.700807,444013.160671,1.006376,19.648780,10.608561,2.792816,1.364344,22.076932,160.098814,161.663698,164.912676,171.232368,157.600709,165.016419,32.000000,150.824509,68.256307,74.743637,90.238181,43.493671,44.586825,88.330000,79.728825,42.350000,43.779872,59.537144
49.907414,59.818765,139.369822,142.593498,99.892801,101.235611,29.219906,12.816229,136.569492,3.272346,58.457746,50.973795,141.625455,139.911480,139.695023,137.238470,87.785605,135.436828,-0.000854,-1.891832,32.000000,-237.192344,137.348377,-0.025024,24.683374,0.700830,444003.353387,1.007249,19.647996,10.594107,2.792710,1.370488,7.562610,160.103539,161.664313,164.915046,171.229446,157.599940,165.014813,32.000000,150.826525,68.262090,74.749041,90.236498,43.493671,44.600526,88.330000,79.706219,42.350000,43.779677,59.535000
49.903198,59.819056,139.363221,142.595188,99.874727,101.243663,29.160702,12.816387,136.565336,3.272171,58.458632,50.971231,141.626891,139.904989,139.696051,137.232981,87.796118,135.431603,-0.000852,-1.893601,32.000000,-237.192120,137.340789,-0.025113,24.677101,0.700920,443978.610278,1.005400,19.646093,10.580223,2.792574,11.452653,7.933567,160.108679,161.664145,164.917603,171.227816,157.598548,165.013112,32.000000,150.832312,68.263906,74.752930,90.235226,43.493671,44.608557,88.330000,79.694005,42.350000,43.779502,59.533967
49.903151,59.820732,139.358620,142.597396,99.867803,101.223735,29.118622,12.816384,136.562100,3.271859,58.459996,50.967005,141.630907,139.899397,139.698014,137.225576,87.809138,135.426448,-0.000852,-1.897077,32.000000,-237.192326,137.333737,-0.025147,24.670958,0.701108,443955.318132,0.976517,19.647358,10.564876,2.792498,7.512799,60.046012,160.114557,161.663895,164.921564,171.225716,157.599022,165.011509,32.000000,150.837043,68.261764,74.756618,90.233489,43.493671,44.620200,88.330000,79.678392,42.350000,43.779514,59.535550
49.898371,59.821708,139.352735,142.599992,99.809561,101.215730,29.169933,12.815916,136.557752,3.271705,58.462398,50.963666,141.634093,139.892588,139.699974,137.215690,87.822367,135.422739,-0.000852,-1.899966,32.000000,-237.192695,137.330693,-0.025080,24.669259,0.701244,443917.919466,0.980565,19.649333,10.550638,2.792480,16.058019,12.132315,160.121738,161.666235,164.925798,171.224498,157.602415,165.012156,32.000000,150.844727,68.257595,74.761167,90.232126,43.493671,44.628195,88.330000,79.668466,42.350000,43.779510,59.527958
49.899186,59.822051,139.347495,142.602522,99.775150,101.215615,29.891104,12.817380,136.556052,3.271828,58.463725,50.960558,141.636445,139.888420,139.699982,137.208553,87.834922,135.422030,-0.000853,-1.900958,32.000000,-237.191170,137.327189,-0.025095,24.670854,0.701319,443826.329639,1.003789,19.656921,10.535128,2.792667,29.174961,23.709660,160.126748,161.668187,164.929737,171.222042,157.603479,165.012291,32.000000,150.851179,68.250546,74.766180,90.228729,43.493671,44.638298,88.330000,79.652807,42.350000,43.779385,59.525627
49.894975,59.822013,139.339738,142.605372,99.772882,101.195249,29.158587,12.817893,136.550761,3.271213,58.464473,50.956906,141.638232,139.883820,139.699480,137.200079,87.850703,135.414926,-0.000851,-1.903276,32.000000,-237.190696,137.319008,-0.025013,24.672301,0.701283,443802.731199,1.007129,19.657355,10.522552,2.792606,2.663855,12.342058,160.133682,161.671279,164.932489,171.216805,157.607266,165.012422,32.000000,150.860121,68.243820,74.770720,90.224546,43.493671,44.646580,88.330000,79.641289,42.350000,43.779177,59.533416
49.889556,59.822007,139.335085,142.606543,99.776373,101.179129,29.766584,12.817788,136.546366,3.271318,58.464848,50.951784,141.640130,139.880018,139.700575,137.195892,87.861136,135.404192,-0.000851,-1.903880,32.000000,-237.190910,137.311288,-0.024927,24.670708,0.701144,443742.134459,0.977979,19.657491,10.507153,2.792472,6.399406,10.087730,160.135464,161.672960,164.935457,171.215237,157.608618,165.012783,32.000000,150.863510,68.239641,74.773877,90.223297,43.493671,44.652226,88.330000,79.639476,42.350000,43.779036,59.525116
49.890018,59.821441,139.326213,142.606679,99.701064,101.154734,29.162510,12.817131,136.538247,3.270980,58.461496,50.948848,141.641888,139.875809,139.702757,137.187964,87.876311,135.397389,-0.000850,-1.903334,32.000000,-237.191432,137.300871,-0.025035,24.666145,0.701140,443634.265678,0.992591,19.669102,10.489644,2.792933,12.306596,14.663814,160.143679,161.675495,164.936968,171.211331,157.610272,165.013665,32.000000,150.866633,68.235558,74.779191,90.221747,43.493671,44.660530,88.330000,79.618809,42.350000,43.778762,59.522224
49.887317,59.820001,139.319988,142.606515,99.679728,101.142565,29.825419,12.816036,136.533422,3.270662,58.456413,50.939983,141.642570,139.870616,139.701819,137.180193,87.889522,135.391135,-0.000851,-1.903301,32.000000,-237.192545,137.295980,-0.024933,24.660969,0.700999,443519.485178,1.006123,19.665251,10.471634,2.792609,28.943423,60.347675,160.146469,161.676285,164.940638,171.207167,157.608651,165.013205,32.000000,150.868434,68.230771,74.782793,90.221518,43.493671,44.669282,88.330000,79.611131,42.350000,43.778422,59.531479
49.882599,59.817548,139.310016,142.606679,99.702350,101.118110,29.204061,12.815584,136.528420,3.270440,58.448582,50.937998,141.644080,139.865365,139.702153,137.173123,87.905569,135.384696,-0.000853,-1.903287,32.000000,-237.192831,137.285052,-0.024922,24.659484,0.701024,443382.398755,1.005196,19.667963,10.453103,2.792675,21.731310,10.419369,160.151475,161.679860,164.940965,171.202456,157.604586,165.013424,32.000000,150.870193,68.226031,74.787992,90.222968,43.493671,44.675780,88.330000,79.602231,42.350000,43.777850,59.525814
49.886642,59.814160,139.306322,142.606861,99.686718,101.101982,29.151452,12.814951,136.524600,3.269980,58.440751,50.933572,141.644813,139.860126,139.702093,137.163130,87.918237,135.377473,-0.000853,-1.905607,32.000000,-237.193562,137.280556,-0.025054,24.662647,0.701040,443304.505273,0.980067,19.670084,10.437903,2.792710,12.339126,7.951526,160.154887,161.680727,164.940261,171.197395,157.599382,165.012776,32.000000,150.872889,68.221305,74.792569,90.224909,43.493671,44.682768,88.330000,79.582029,42.350000,43.777222,59.532285
49.882206,59.810274,139.304977,142.607268,99.707406,101.102163,29.197453,12.814462,136.517815,3.269840,58.436523,50.925904,141.646871,139.854385,139.701763,137.154875,87.931369,135.373694,-0.000852,-1.906770,32.000000,-237.194024,137.274535,-0.024777,24.666062,0.700697,443159.000119,0.977566,19.661974,10.417904,2.792278,18.439487,60.205288,160.155723,161.684394,164.939640,171.192881,157.594679,165.014469,32.000000,150.871936,68.217908,74.797211,90.227714,43.493671,44.693616,88.330000,79.576250,42.350000,43.776434,59.536662
49.879887,59.809175,139.303918,142.608171,99.691895,101.094098,29.978632,12.814717,136.515393,3.269137,58.434798,50.921511,141.648395,139.853050,139.701992,137.151248,87.938272,135.375827,-0.000853,-1.905571,32.000000,-237.193765,137.274924,-0.024782,24.665339,0.700651,443118.552452,0.979491,19.664987,10.403369,2.792563,14.383919,60.450732,160.159218,161.687711,164.940528,171.190109,157.595280,165.014840,32.000000,150.873934,68.216929,74.800642,90.230495,43.493671,44.704702,88.330000,79.564800,42.350000,43.776025,59.539917
49.873112,59.810530,139.302391,142.609920,99.614247,101.085841,29.214428,12.813483,136.509575,3.268108,58.436868,50.913323,141.648906,139.848734,139.701336,137.148560,87.942092,135.371682,-0.000853,-1.903256,32.000000,-237.194926,137.270001,-0.024784,24.660204,0.700582,443060.781880,1.005768,19.664160,10.392686,2.792680,11.506540,9.721967,160.157606,161.692652,164.939756,171.186979,157.593190,165.015383,32.000000,150.868683,68.216869,74.804275,90.232875,43.493671,44.715973,88.330000,79.560285,42.350000,43.775907,59.538845
49.871403,59.812852,139.300979,142.612167,99.677918,101.065709,29.161035,12.813172,136.507081,3.267981,58.439541,50.910846,141.650810,139.842048,139.701528,137.147152,87.944083,135.378924,-0.000851,-1.900938,32.000000,-237.195214,137.268861,-0.024715,24.652996,0.700702,443036.298524,1.005486,19.669753,10.386672,2.792936,19.039220,12.012689,160.161081,161.697335,164.940368,171.184054,157.595601,165.016555,32.000000,150.869257,68.218186,74.807546,90.235278,43.493671,44.726651,88.330000,79.551378,42.350000,43.776038,59.532875
49.864218,59.815399,139.297644,142.615263,99.654103,101.049398,29.148282,12.813713,136.506621,3.267695,58.441309,50.907957,141.654088,139.842381,139.702601,137.142287,87.944855,135.378881,-0.000852,-1.902099,32.000000,-237.194604,137.267134,-0.024963,24.644828,0.700894,442967.365574,0.975510,19.677401,10.386171,2.793249,8.040224,10.194390,160.162267,161.704660,164.942133,171.182381,157.598544,165.017856,32.000000,150.870235,68.218542,74.811584,90.238808,43.493671,44.736610,88.330000,79.546110,42.350000,43.776207,59.537114
49.866400,59.817600,139.291755,142.617828,99.593957,101.036939,29.187435,12.814254,136.508931,3.267795,58.444568,50.906193,141.657314,139.839832,139.704164,137.145767,87.943868,135.378988,-0.000850,-1.902675,32.000000,-237.193979,137.264068,-0.024686,24.640150,0.700977,442880.257742,1.002257,19.681207,10.387098,2.793259,25.753788,14.277853,160.166262,161.712830,164.941463,171.178458,157.602025,165.020368,32.000000,150.870053,68.218956,74.815853,90.240628,43.493671,44.744410,88.330000,79.540876,42.350000,43.776311,59.525922
49.865223,59.819806,139.287022,142.620678,99.537559,101.020681,29.939201,12.815066,136.511787,3.268086,58.451211,50.898163,141.662258,139.839898,139.706409,137.149351,87.945555,135.379752,-0.000848,-1.904370,32.000000,-237.193179,137.261639,-0.024757,24.638776,0.701229,442853.153047,1.005288,19.692509,10.386007,2.793665,13.290273,14.466505,160.167892,161.724741,164.942628,171.175329,157.605617,165.023807,32.000000,150.875339,68.218147,74.821271,90.241885,43.493671,44.752865,88.330000,79.526892,42.350000,43.776445,59.538894
49.856397,59.822494,139.282509,142.623012,99.482129,101.000315,29.855171,12.814533,136.509436,3.268141,58.458360,50.895639,141.665551,139.841791,139.707877,137.148616,87.948172,135.377753,-0.000848,-1.905510,32.000000,-237.193818,137.257801,-0.024987,24.640893,0.701086,442781.920506,0.977193,19.688918,10.386378,2.793235,11.990360,9.720287,160.171033,161.737667,164.941841,171.172492,157.609361,165.027572,32.000000,150.876048,68.214821,74.825340,90.243973,43.493671,44.760079,88.330000,79.523622,42.350000,43.776596,59.537645
49.856690,59.825942,139.280805,142.625731,99.480899,100.976025,29.179414,12.814214,136.509281,3.268603,58.463830,50.888142,141.669919,139.839603,139.707504,137.150846,87.951643,135.378372,-0.000848,-1.905501,32.000000,-237.194171,137.253214,-0.024894,24.645918,0.701002,442693.371759,1.002505,19.697861,10.383282,2.793488,22.877558,11.301377,160.173254,161.751374,164.942218,171.168275,157.615820,165.033023,32.000000,150.879598,68.210720,74.830484,90.245397,43.493671,44.770466,88.330000,79.517101,42.350000,43.776912,59.533652
49.850607,59.827794,139.273860,142.628046,99.483598,100.967590,29.194712,12.813637,136.504860,3.268252,58.466551,50.883116,141.673831,139.841886,139.707503,137.148463,87.953358,135.381479,-0.000847,-1.904290,32.000000,-237.194671,137.249248,-0.024925,24.649552,0.700821,442605.404546,0.975478,19.705091,10.380283,2.793646,16.557666,12.588690,160.173146,161.764236,164.942807,171.165320,157.622809,165.038665,32.000000,150.876021,68.208773,74.835455,90.247286,43.493671,44.777151,88.330000,79.515136,42.350000,43.777027,59.532954
49.847567,59.829773,139.278181,142.630555,99.464593,100.963446,29.578062,12.813356,136.504611,3.268536,58.468607,50.883822,141.676450,139.839139,139.707175,137.145271,87.949138,135.381842,-0.000845,-1.904337,32.000000,-237.194963,137.249342,-0.024847,24.652540,0.700534,442514.060404,1.000164,19.708926,10.377896,2.793622,13.740776,10.218948,160.174095,161.775486,164.943262,171.160641,157.631211,165.042378,32.000000,150.876180,68.206301,74.840837,90.248191,43.493671,44.790059,88.330000,79.510787,42.350000,43.777115,59.535137
49.845848,59.831407,139.280238,142.632566,99.463576,100.963449,29.157436,12.813376,136.504270,3.268509,58.474026,50.881532,141.678917,139.839161,139.708588,137.148417,87.944563,135.381913,-0.000843,-1.903228,32.000000,-237.195003,137.249771,-0.024869,24.651499,0.700497,442502.863015,1.004482,19.716921,10.378674,2.793940,7.867776,10.320545,160.172349,161.784264,164.943156,171.157955,157.637703,165.045903,32.000000,150.870847,68.204728,74.844104,90.249589,43.493671,44.801631,88.330000,79.506152,42.350000,43.777173,59.532748
49.840829,59.835966,139.283959,142.635628,99.457315,100.959150,29.212044,12.812900,136.505336,3.268889,58.482266,50.877717,141.683474,139.840057,139.711555,137.148210,87.938479,135.385082,-0.000846,-1.903800,32.000000,-237.195463,137.252268,-0.024850,24.645654,0.700535,442517.435482,1.005157,19.720790,10.385661,2.794129,2.139147,60.193510,160.174984,161.796484,164.945115,171.155549,157.649436,165.049978,32.000000,150.873385,68.201682,74.849956,90.251942,43.493671,44.816410,88.330000,79.503778,42.350000,43.777550,59.532620
49.841311,59.840016,139.282207,142.639041,99.487231,100.959137,29.157684,12.812636,136.503539,3.269381,58.487739,50.873715,141.687063,139.835837,139.713612,137.150039,87.933941,135.386588,-0.000846,-1.903782,32.000000,-237.195747,137.251941,-0.024664,24.640957,0.700632,442513.859152,1.002571,19.724465,10.391060,2.794239,9.448025,10.445274,160.174668,161.807207,164.946924,171.155192,157.658868,165.052783,32.000000,150.872455,68.199900,74.854047,90.251861,43.493671,44.825269,88.330000,79.498849,42.350000,43.777995,59.533446
49.827847,59.844693,139.280766,142.644423,99.450066,100.975304,30.077624,12.812405,136.502611,3.269370,58.494443,50.870238,141.691812,139.834451,139.714996,137.144651,87.929178,135.384035,-0.000846,-1.906101,32.000000,-237.196089,137.249715,-0.024726,24.639220,0.700901,442533.295656,0.978728,19.735633,10.397842,2.794534,16.849331,11.654873,160.176108,161.820967,164.949616,171.154205,157.671700,165.056691,32.000000,150.877944,68.196983,74.859668,90.248448,43.493671,44.835227,88.330000,79.504392,42.350000,43.778462,59.533643
49.828331,59.848751,139.275307,142.648910,99.459773,100.983356,29.218859,12.813886,136.501598,3.269467,58.501449,50.866924,141.696323,139.830730,139.717594,137.140449,87.926216,135.382464,-0.000844,-1.906096,32.000000,-237.194669,137.248686,-0.024785,24.642487,0.701126,442567.236225,1.000886,19.746149,10.402112,2.794850,6.104932,16.928097,160.176390,161.832253,164.951340,171.153020,157.681847,165.061208,32.000000,150.880703,68.194492,74.862136,90.243365,43.493671,44.842713,88.330000,79.503166,42.350000,43.778856,59.531931
49.825165,59.855140,139.268943,142.653996,99.468239,100.999460,29.978439,12.813654,136.496656,3.270172,58.513159,50.860577,141.701778,139.825533,139.721595,137.135913,87.922428,135.374446,-0.000842,-1.906101,32.000000,-237.195018,137.243331,-0.024830,24.646938,0.701306,442658.201910,1.003040,19.757446,10.405687,2.795173,9.074202,8.804039,160.177032,161.843955,164.955829,171.152349,157.693039,165.066860,32.000000,150.886439,68.190270,74.866520,90.236513,43.493671,44.851031,88.330000,79.500525,42.350000,43.779593,59.530682
49.815096,59.861652,139.263179,142.657875,99.435231,100.999507,29.167549,12.812859,136.491696,3.270648,58.526492,50.855072,141.706612,139.821137,139.724962,137.134221,87.917273,135.371822,-0.000841,-1.906129,32.000000,-237.195747,137.239147,-0.024865,24.647580,0.701240,442721.168720,1.003803,19.762021,10.404994,2.795041,19.460473,13.886264,160.179210,161.851395,164.959974,171.152261,157.700688,165.072170,32.000000,150.891285,68.185195,74.869518,90.229023,43.493671,44.857457,88.330000,79.507077,42.350000,43.780344,59.529935
49.822304,59.870983,139.257431,142.661640,99.401318,100.974968,29.847736,12.813290,136.488846,3.271144,58.539876,50.849227,141.710393,139.813820,139.727823,137.135826,87.906452,135.368750,-0.000840,-1.906140,32.000000,-237.195341,137.231857,-0.024803,24.645918,0.701384,442782.301366,0.978950,19.780228,10.409204,2.795565,28.378240,18.205712,160.180969,161.855544,164.965323,171.150997,157.706720,165.077641,32.000000,150.895371,68.175059,74.872648,90.214393,43.493671,44.865224,88.330000,79.500538,42.350000,43.781502,59.537045
49.816158,59.878196,139.245782,142.664509,99.392975,100.962743,29.134931,12.812495,136.483778,3.271178,58.547023,50.845171,141.713361,139.805524,139.729853,137.126611,87.896046,135.353685,-0.000838,-1.906716,32.000000,-237.195968,137.218299,-0.024820,24.645243,0.701330,442753.566585,1.006185,19.789285,10.415491,2.795537,15.569396,12.251431,160.180712,161.857387,164.967804,171.149604,157.710392,165.080838,32.000000,150.898666,68.165867,74.872885,90.200372,43.493671,44.867874,88.330000,79.500436,42.350000,43.782424,59.535875
49.813878,59.884401,139.234605,142.667630,99.392301,100.958620,29.295740,12.812830,136.477996,3.272384,58.552657,50.842758,141.717854,139.799540,139.732628,137.115061,87.883241,135.343836,-0.000838,-1.909056,32.000000,-237.195631,137.209531,-0.024806,24.645584,0.701168,442696.926291,0.977038,19.796034,10.421221,2.795197,9.600253,17.152574,160.184303,161.857779,164.972561,171.148395,157.716232,165.085575,32.000000,150.903398,68.155968,74.872977,90.182277,43.493671,44.870862,88.330000,79.500160,42.350000,43.783260,59.538137
49.809252,59.888003,139.224599,142.669610,99.313644,100.958187,29.209006,12.811933,136.469593,3.272736,58.557010,50.840001,141.720629,139.797074,139.734653,137.106505,87.873859,135.335022,-0.000840,-1.911958,32.000000,-237.196610,137.199360,-0.024810,24.645906,0.701157,442695.482960,1.004784,19.809117,10.425624,2.795325,19.576411,7.070221,160.186868,161.857122,164.975273,171.147957,157.717277,165.090151,32.000000,150.907264,68.147998,74.871559,90.168195,43.493671,44.873847,88.330000,79.503203,42.350000,43.783688,59.532974
49.800171,59.891998,139.213934,142.671484,99.314357,100.966161,29.162225,12.811535,136.459081,3.272741,58.560821,50.837927,141.723052,139.794150,139.736288,137.095028,87.864948,135.320768,-0.000841,-1.911975,32.000000,-237.197143,137.186029,-0.024726,24.644725,0.701098,442722.492557,0.978738,19.812937,10.433431,2.795054,13.545884,16.364272,160.188866,161.855602,164.977695,171.148560,157.716689,165.094670,32.000000,150.907727,68.139001,74.869123,90.151424,43.493671,44.877035,88.330000,79.511224,42.350000,43.784119,59.533416
49.802103,59.894350,139.204848,142.672532,99.334713,100.966218,29.194534,12.810642,136.452007,3.272476,58.562878,50.832708,141.725199,139.787018,139.738371,137.085543,87.860545,135.310277,-0.000841,-1.911969,32.000000,-237.198177,137.179845,-0.024979,24.641971,0.701163,442762.298056,1.005214,19.821678,10.435782,2.795158,1.521851,9.974904,160.190685,161.854251,164.980353,171.149564,157.714308,165.098132,32.000000,150.911493,68.131035,74.865637,90.137332,43.493671,44.879971,88.330000,79.508740,42.350000,43.784384,59.541982
49.788223,59.897466,139.197174,142.673896,99.314105,100.958017,29.151545,12.811135,136.446421,3.272059,58.561845,50.834055,141.727593,139.778010,139.740648,137.072366,87.852482,135.301347,-0.000844,-1.911970,32.000000,-237.197649,137.172611,-0.024843,24.637684,0.701262,442799.833639,1.005874,19.828476,10.438351,2.795115,9.758233,60.109593,160.193799,161.849927,164.983514,171.150026,157.710391,165.103048,32.000000,150.917535,68.121976,74.859534,90.121616,43.493671,44.883853,88.330000,79.526832,42.350000,43.784687,59.539799
49.785586,59.898472,139.191617,142.674830,99.305676,100.958025,29.932297,12.810042,136.440819,3.271857,58.556180,50.832470,141.729843,139.766560,139.742062,137.063371,87.843518,135.293568,-0.000845,-1.911964,32.000000,-237.198626,137.167832,-0.024847,24.632648,0.701505,442819.854609,1.006440,19.843631,10.436982,2.795613,30.502909,60.455830,160.195378,161.845998,164.986193,171.150757,157.705976,165.106547,32.000000,150.922134,68.115639,74.853734,90.108259,43.493671,44.887915,88.330000,79.529735,42.350000,43.784799,59.535098
49.784454,59.897686,139.183997,142.675627,99.253472,100.957957,29.174376,12.810569,136.434694,3.270501,58.549615,50.834287,141.731739,139.758383,139.744481,137.053617,87.831965,135.283416,-0.000845,-1.910884,32.000000,-237.198076,137.161367,-0.024865,24.626507,0.701617,442807.848943,1.005571,19.849853,10.443423,2.795685,9.438973,60.043913,160.198556,161.839247,164.988866,171.151848,157.699123,165.109864,32.000000,150.926588,68.108335,74.846355,90.091760,43.493671,44.892934,88.330000,79.532762,42.350000,43.784590,59.542858
49.780325,59.896898,139.179129,142.676827,99.300897,100.958248,29.177190,12.810141,136.425457,3.270907,58.546209,50.829330,141.733104,139.751490,139.746994,137.039096,87.820116,135.274620,-0.000846,-1.912074,32.000000,-237.198499,137.151538,-0.024763,24.621701,0.701760,442825.531602,1.005450,19.850312,10.449570,2.795638,10.077208,60.235969,160.202407,161.833902,164.990775,171.152398,157.692961,165.113161,32.000000,150.932963,68.102381,74.839958,90.078001,43.493671,44.897387,88.330000,79.542636,42.350000,43.784397,59.529502
49.780445,59.894999,139.162909,142.678647,99.257763,100.957917,29.903055,12.809955,136.414801,3.270223,58.541605,50.822065,141.735064,139.737192,139.750373,137.027877,87.807386,135.260777,-0.000844,-1.912089,32.000000,-237.198497,137.139919,-0.024755,24.616949,0.702018,442854.678345,1.005215,19.856978,10.457333,2.795893,21.917657,9.106670,160.207166,161.829402,164.993052,171.153635,157.686396,165.118123,32.000000,150.938234,68.096523,74.832917,90.062914,43.493671,44.897588,88.330000,79.544629,42.350000,43.784027,59.536809
49.772519,59.893339,139.146667,142.679939,99.344682,100.957757,29.228621,12.808712,136.402373,3.270323,58.536268,50.816758,141.736224,139.727039,139.752481,137.016648,87.797623,135.245515,-0.000845,-1.913301,32.000000,-237.199634,137.126232,-0.024700,24.614479,0.701988,442871.234776,1.005227,19.850245,10.464423,2.795399,7.493945,59.551668,160.211000,161.824881,164.994540,171.155400,157.680212,165.121703,32.000000,150.941698,68.092235,74.828172,90.050990,43.493671,44.893660,88.330000,79.554573,42.350000,43.783661,59.540960
49.762643,59.891174,139.129494,142.680519,99.385750,100.957920,29.150831,12.808702,136.389798,3.269663,58.529017,50.817083,141.736915,139.711806,139.753335,137.001360,87.784934,135.219779,-0.000841,-1.914477,32.000000,-237.199730,137.115117,-0.024752,24.614310,0.702179,442896.660018,0.980279,19.859173,10.466714,2.795608,21.902144,9.727453,160.212762,161.815715,164.994241,171.156819,157.670415,165.126405,32.000000,150.943749,68.084255,74.821865,90.034931,43.493671,44.890983,88.330000,79.568832,42.350000,43.783250,59.535157
49.759574,59.889349,139.116794,142.680650,99.365903,100.957818,29.226644,12.808162,136.377157,3.269083,58.527948,50.812547,141.737619,139.698343,139.752662,136.986446,87.774410,135.198321,-0.000841,-1.914496,32.000000,-237.200253,137.098589,-0.024821,24.614942,0.702230,442916.513613,0.980996,19.863358,10.468131,2.795648,9.431224,60.221419,160.213936,161.807952,164.994851,171.159115,157.663005,165.130418,32.000000,150.945533,68.074567,74.817325,90.023298,43.493671,44.889426,88.330000,79.578178,42.350000,43.782816,59.531646
49.752843,59.889811,139.099482,142.680876,99.383762,100.942939,29.169170,12.808834,136.362792,3.268077,58.526909,50.806337,141.739112,139.683939,139.752545,136.975983,87.758202,135.178574,-0.000841,-1.914508,32.000000,-237.199585,137.081532,-0.024701,24.614882,0.702275,442943.445648,1.006594,19.870337,10.468529,2.795858,1.309284,59.852075,160.216800,161.797704,164.994657,171.163165,157.654574,165.134526,32.000000,150.944198,68.064550,74.810817,90.011564,43.493671,44.885369,88.330000,79.596125,42.350000,43.782735,59.535452
49.751460,59.890833,139.087408,142.681511,99.363828,100.930611,29.893204,12.808234,136.351291,3.267833,58.525631,50.803181,141.738742,139.671003,139.751633,136.964499,87.739224,135.166309,-0.000841,-1.914550,32.000000,-237.200257,137.066559,-0.024702,24.612600,0.702228,442956.775788,0.977359,19.873708,10.471691,2.795776,22.694867,13.289507,160.217497,161.788514,164.995167,171.166760,157.646478,165.137473,32.000000,150.945842,68.056438,74.805819,90.002747,43.493671,44.882464,88.330000,79.604422,42.350000,43.782760,59.534783
49.747790,59.890201,139.076133,142.682052,99.322115,100.906246,29.160919,12.807941,136.335314,3.265644,58.522127,50.796114,141.738139,139.655833,139.749714,136.948211,87.712198,135.153616,-0.000842,-1.914553,32.000000,-237.200363,137.048681,-0.024757,24.608640,0.702179,442926.573872,1.007014,19.881490,10.482434,2.795795,9.928624,12.657198,160.218216,161.778386,164.994905,171.171257,157.639702,165.141869,32.000000,150.946367,68.048094,74.799583,89.993356,43.493671,44.881061,88.330000,79.616148,42.350000,43.782606,59.536799
49.744281,59.889171,139.063599,142.682030,99.375943,100.906023,29.234905,12.807724,136.328207,3.265513,58.518199,50.792666,141.738555,139.644385,139.749486,136.938657,87.689997,135.136293,-0.000842,-1.914587,32.000000,-237.200551,137.036633,-0.024738,24.606194,0.702116,442879.751794,1.005701,19.884320,10.498964,2.795729,9.844241,7.151624,160.218599,161.771047,164.995914,171.175431,157.637181,165.145273,32.000000,150.943976,68.041537,74.794651,89.986926,43.493671,44.878096,88.330000,79.628244,42.350000,43.782341,59.538176
49.731005,59.887464,139.049945,142.682708,99.392556,100.897769,29.153983,12.807919,136.315404,3.265511,58.512826,50.790385,141.740578,139.629509,139.750489,136.925194,87.668327,135.118252,-0.000842,-1.913421,32.000000,-237.200396,137.024648,-0.024858,24.603897,0.702089,442877.454488,1.007400,19.885196,10.516744,2.795579,13.581450,7.977310,160.216684,161.765152,164.997210,171.181847,157.635567,165.151019,32.000000,150.944064,68.032990,74.790492,89.981724,43.493671,44.874235,88.330000,79.646078,42.350000,43.781987,59.536495
49.723282,59.885030,139.038587,142.683346,99.361022,100.897680,29.999452,12.807291,136.302000,3.266043,58.507030,50.786790,141.740627,139.622189,139.750569,136.914219,87.653581,135.108950,-0.000844,-1.913448,32.000000,-237.201026,137.014626,-0.024823,24.602270,0.702029,442877.390657,0.982997,19.883577,10.529348,2.795297,26.777562,8.130420,160.216099,161.760445,164.998015,171.186042,157.636065,165.155901,32.000000,150.942385,68.023353,74.788453,89.977616,43.493671,44.872116,88.330000,79.666643,42.350000,43.781576,59.545051
49.722458,59.881974,139.028715,142.684133,99.412208,100.897711,29.185199,12.808179,136.288617,3.266196,58.501476,50.785437,141.740386,139.608517,139.749727,136.905264,87.637506,135.098908,-0.000842,-1.913433,32.000000,-237.200033,137.004837,-0.024732,24.601402,0.702276,442923.289044,0.980003,19.899565,10.541486,2.796009,14.320859,60.029587,160.213217,161.758983,165.000202,171.191684,157.636016,165.161738,32.000000,150.940389,68.010163,74.788927,89.974891,43.493671,44.870635,88.330000,79.683049,42.350000,43.780959,59.538353
49.716324,59.879784,139.022935,142.684637,99.470534,100.898007,29.126228,12.808851,136.279655,3.266026,58.496384,50.781919,141.740255,139.594597,139.750606,136.898645,87.624607,135.088283,-0.000841,-1.912839,32.000000,-237.199276,136.995512,-0.025034,24.602157,0.702354,442945.648106,1.007502,19.900950,10.551363,2.796132,11.964212,9.866386,160.213304,161.759352,165.003419,171.196687,157.638246,165.166025,32.000000,150.934888,67.998488,74.790598,89.972638,43.493671,44.869773,88.330000,79.701041,42.350000,43.780546,59.540507
49.715386,59.875960,139.014866,142.685290,99.444904,100.877686,29.223510,12.809196,136.268247,3.266121,58.488094,50.777986,141.741492,139.580285,139.751770,136.891844,87.609141,135.074812,-0.000840,-1.911935,32.000000,-237.198598,136.989232,-0.025000,24.603515,0.702396,442978.742684,0.982026,19.905338,10.561781,2.796297,11.865443,12.735996,160.210056,161.762291,165.008818,171.202289,157.641154,165.170986,32.000000,150.934342,67.984466,74.793856,89.970496,43.493671,44.869225,88.330000,79.717270,42.350000,43.779881,59.533023
49.713423,59.871489,139.004209,142.686074,99.501703,100.857394,29.174511,12.808042,136.260212,3.266095,58.477741,50.775992,141.741958,139.568737,139.753109,136.883046,87.595387,135.067226,-0.000840,-1.911919,32.000000,-237.199527,136.978040,-0.024937,24.604232,0.702365,443001.830709,0.981658,19.904245,10.568944,2.796294,17.225897,60.106396,160.209481,161.766254,165.013461,171.206755,157.646129,165.174265,32.000000,150.930659,67.974021,74.798567,89.969344,43.493671,44.866245,88.330000,79.732997,42.350000,43.779144,59.543566
49.719682,59.863378,138.998058,142.686051,99.513983,100.857310,29.129588,12.806878,136.253049,3.265901,58.467158,50.772577,141.741486,139.558894,139.753246,136.876788,87.581004,135.054717,-0.000840,-1.911996,32.000000,-237.200649,136.967814,-0.025096,24.603183,0.702126,442886.243196,0.984610,19.905335,10.580483,2.796396,10.408569,7.483091,160.207709,161.772004,165.020209,171.212554,157.653114,165.176224,32.000000,150.923909,67.961837,74.804767,89.968586,43.493671,44.865296,88.330000,79.742448,42.350000,43.777885,59.532089
49.715666,59.857137,138.989764,142.685772,99.524099,100.857394,29.854449,12.807131,136.247543,3.266233,58.461392,50.768921,141.740426,139.553930,139.754523,136.869066,87.569697,135.053915,-0.000838,-1.912031,32.000000,-237.200455,136.963595,-0.024957,24.601459,0.701994,442863.140662,0.983426,19.897022,10.588998,2.796123,7.281836,60.387142,160.206777,161.778881,165.025077,171.216329,157.659342,165.177423,32.000000,150.923921,67.953653,74.811023,89.970042,43.493671,44.863292,88.330000,79.755380,42.350000,43.776828,59.532020
49.705599,59.851851,138.982729,142.686216,99.565088,100.857257,29.174381,12.806357,136.241947,3.267550,58.456254,50.765347,141.739028,139.547223,139.755852,136.863865,87.554795,135.047441,-0.000837,-1.913121,32.000000,-237.201183,136.956562,-0.024956,24.599992,0.701944,442880.090603,1.004027,19.886523,10.598749,2.795790,7.016828,12.204150,160.204776,161.787149,165.032597,171.221259,157.666148,165.178691,32.000000,150.918878,67.945310,74.819795,89.973838,43.493671,44.860150,88.330000,79.782695,42.350000,43.775843,59.534154
49.703397,59.848073,138.985560,142.686430,99.555088,100.840964,29.185028,12.806578,136.242897,3.268232,58.450744,50.769161,141.736950,139.545169,139.756816,136.865226,87.543242,135.043741,-0.000836,-1.913095,32.000000,-237.200955,136.953479,-0.024851,24.599726,0.701927,442894.608113,1.007219,19.880868,10.608697,2.795595,18.779579,59.550423,160.202595,161.792818,165.035930,171.223359,157.670206,165.179579,32.000000,150.919217,67.938703,74.827081,89.978870,43.493671,44.864032,88.330000,79.796590,42.350000,43.775138,59.540488
49.704264,59.843978,138.985473,142.685750,99.639536,100.841111,29.190220,12.807008,136.244828,3.269554,58.443234,50.769572,141.735095,139.547181,139.756043,136.866901,87.534242,135.041262,-0.000837,-1.913091,32.000000,-237.200660,136.953296,-0.024899,24.602032,0.702079,442888.617506,0.980915,19.888675,10.621637,2.796300,14.086684,60.139071,160.201461,161.798025,165.039904,171.225382,157.676593,165.179461,32.000000,150.921895,67.929838,74.835974,89.986007,43.493671,44.866592,88.330000,79.814193,42.350000,43.774367,59.535757
49.704458,59.839519,138.987598,142.684570,99.635573,100.845003,29.897137,12.806738,136.241457,3.267985,58.438114,50.773239,141.734451,139.545107,139.757591,136.866483,87.528250,135.040440,-0.000838,-1.911364,32.000000,-237.200866,136.953243,-0.024952,24.605038,0.702005,442867.148121,1.006910,19.886094,10.627965,2.796333,29.066911,60.424308,160.200234,161.802771,165.043357,171.227716,157.681945,165.180360,32.000000,150.923377,67.921969,74.843999,89.991786,43.493671,44.870563,88.330000,79.825219,42.350000,43.773616,59.533780
49.709049,59.833641,138.989274,142.683123,99.609752,100.849153,29.293512,12.806082,136.235078,3.268233,58.432297,50.767369,141.733117,139.541995,139.757609,136.868016,87.522168,135.042883,-0.000840,-1.909658,32.000000,-237.201582,136.948880,-0.024929,24.609310,0.701914,442874.591645,1.004321,19.880908,10.635464,2.796350,27.781631,60.272822,160.201267,161.808175,165.046941,171.229116,157.688142,165.181866,32.000000,150.923833,67.912562,74.853578,89.997412,43.493671,44.874133,88.330000,79.837134,42.350000,43.772578,59.530397
49.712040,59.828547,138.990289,142.681400,99.593113,100.849132,29.993593,12.805640,136.234225,3.268433,58.424026,50.763827,141.731904,139.540541,139.759398,136.869402,87.516358,135.041738,-0.000841,-1.909674,32.000000,-237.202087,136.945097,-0.024901,24.612431,0.701816,442912.626072,1.005806,19.872400,10.642666,2.796145,28.606148,60.488682,160.201382,161.811816,165.051158,171.230744,157.693664,165.183919,32.000000,150.923933,67.907132,74.863453,89.999437,43.493671,44.876464,88.330000,79.844510,42.350000,43.771689,59.539593
49.713242,59.820831,138.991540,142.678756,99.625924,100.851734,29.776063,12.806871,136.236878,3.269558,58.414699,50.767225,141.729437,139.538862,139.758833,136.869241,87.510353,135.045111,-0.000839,-1.909674,32.000000,-237.200663,136.949507,-0.024882,24.615856,0.701557,442912.225500,0.979080,19.858048,10.648902,2.795730,9.925983,6.050914,160.201203,161.815123,165.056606,171.231865,157.700656,165.184679,32.000000,150.922476,67.897743,74.873693,89.998843,43.493671,44.880279,88.330000,79.860764,42.350000,43.770411,59.536219
49.711808,59.814473,138.991090,142.676774,99.578430,100.851775,29.929382,12.806629,136.238116,3.269321,58.407730,50.765106,141.728321,139.540725,139.759197,136.871506,87.508162,135.035957,-0.000840,-1.909663,32.000000,-237.200830,136.949331,-0.024849,24.618933,0.701541,442923.017153,1.004743,19.856296,10.654657,2.795986,7.436677,60.447458,160.202053,161.819717,165.060536,171.234138,157.707979,165.186033,32.000000,150.918708,67.890101,74.883057,89.997789,43.493671,44.882345,88.330000,79.871714,42.350000,43.769319,59.536131
49.709484,59.807241,138.991893,142.674830,99.573224,100.851789,29.505122,12.807049,136.245310,3.270562,58.400177,50.763146,141.727048,139.540048,139.760449,136.873012,87.506777,135.036246,-0.000840,-1.909698,32.000000,-237.200494,136.952986,-0.024865,24.621638,0.701396,442925.421338,1.005064,19.845746,10.656176,2.795848,6.148613,14.607667,160.203728,161.826324,165.063692,171.236738,157.715056,165.186268,32.000000,150.917743,67.879993,74.894394,89.995451,43.493671,44.885871,88.330000,79.891442,42.350000,43.768019,59.535668
49.711120,59.801872,138.991206,142.673162,99.568553,100.850029,29.887218,12.806502,136.248365,3.270096,58.391967,50.763751,141.725167,139.540591,139.760856,136.868335,87.503168,135.036182,-0.000840,-1.909694,32.000000,-237.201175,136.955211,-0.024742,24.623345,0.701340,442920.784211,0.976361,19.841616,10.656786,2.795979,29.138028,28.563451,160.207013,161.832774,165.066853,171.239241,157.718482,165.184495,32.000000,150.916750,67.871236,74.903705,89.992784,43.493671,44.888134,88.330000,79.907963,42.350000,43.767085,59.543064
49.707586,59.794222,138.991328,142.670892,99.551951,100.858096,29.179044,12.806944,136.247751,3.267684,58.381421,50.764572,141.722528,139.546539,139.758752,136.868564,87.497823,135.037659,-0.000840,-1.910835,32.000000,-237.200639,136.956204,-0.024713,24.625415,0.701420,442916.611858,1.006856,19.845751,10.659552,2.796554,14.976596,7.307025,160.210756,161.839873,165.069435,171.243069,157.719714,165.181387,32.000000,150.912967,67.862744,74.914281,89.990692,43.493671,44.890879,88.330000,79.922356,42.350000,43.765767,59.540222
49.710634,59.788718,138.995517,142.669847,99.619273,100.858020,29.247416,12.807488,136.251430,3.267372,58.377670,50.764616,141.722387,139.547516,139.756917,136.869726,87.493662,135.038443,-0.000839,-1.910828,32.000000,-237.200205,136.959560,-0.024810,24.627123,0.701298,442930.479044,1.004937,19.834411,10.663335,2.796235,6.548531,12.425016,160.215429,161.843668,165.071685,171.244821,157.718295,165.178878,32.000000,150.916395,67.854753,74.922091,89.989530,43.493671,44.894767,88.330000,79.933995,42.350000,43.764684,59.529079
49.704697,59.784053,138.992857,142.668500,99.592355,100.858057,29.179079,12.806642,136.251990,3.266381,58.375984,50.760948,141.723005,139.547788,139.757321,136.867585,87.492904,135.039439,-0.000841,-1.910878,32.000000,-237.201199,136.960798,-0.024811,24.629559,0.701199,442947.246391,1.006952,19.822635,10.670492,2.796062,9.290925,6.543059,160.221683,161.846918,165.073670,171.248179,157.715860,165.174918,32.000000,150.913396,67.845243,74.928949,89.986998,43.493671,44.897702,88.330000,79.952007,42.350000,43.763784,59.536445
49.701119,59.780385,138.983356,142.666910,99.543023,100.849756,29.249867,12.804608,136.249868,3.266284,58.376206,50.758660,141.722354,139.547078,139.756542,136.862470,87.495985,135.039264,-0.000843,-1.910878,32.000000,-237.203404,136.960806,-0.024778,24.631341,0.701170,442945.969139,1.006683,19.819437,10.672859,2.796152,21.408718,7.641858,160.225648,161.846580,165.073307,171.249723,157.713175,165.171062,32.000000,150.917132,67.835725,74.934254,89.983864,43.493671,44.894936,88.330000,79.970689,42.350000,43.763021,59.533888
49.696780,59.777741,138.979982,142.665310,99.529279,100.841709,29.189997,12.804384,136.246780,3.265900,58.378197,50.749615,141.720239,139.540101,139.755781,136.856995,87.502861,135.043705,-0.000842,-1.912405,32.000000,-237.203707,136.963023,-0.024739,24.635313,0.701161,442942.448528,1.005422,19.822542,10.671717,2.796428,7.191816,9.670600,160.228475,161.844588,165.073952,171.251611,157.709864,165.166167,32.000000,150.921841,67.825175,74.940043,89.978798,43.493671,44.894650,88.330000,79.988752,42.350000,43.762339,59.544834
49.696994,59.776845,138.978198,142.664225,99.476312,100.862248,29.913690,12.805088,136.242244,3.265600,58.381308,50.744465,141.719342,139.536502,139.753987,136.854803,87.510603,135.040207,-0.000841,-1.912431,32.000000,-237.203068,136.962255,-0.024544,24.639837,0.700898,442838.204056,0.981872,19.818422,10.667528,2.796235,12.252744,60.434975,160.231382,161.842191,165.072522,171.253427,157.707734,165.161911,32.000000,150.925839,67.816155,74.944081,89.974439,43.493671,44.895428,88.330000,80.004354,42.350000,43.761933,59.535914
49.687149,59.778255,138.970389,142.663896,99.357426,100.856203,29.970707,12.805652,136.231551,3.265744,58.383260,50.742523,141.717912,139.531475,139.753265,136.847328,87.518837,135.034603,-0.000842,-1.912413,32.000000,-237.202578,136.959835,-0.024580,24.647796,0.700900,442894.140301,1.005565,19.818935,10.659525,2.796317,28.611440,60.472836,160.234542,161.835306,165.069385,171.256654,157.704793,165.156895,32.000000,150.935666,67.808096,74.947620,89.969270,43.493671,44.893355,88.330000,80.030753,42.350000,43.761847,59.533741
49.679714,59.779170,138.963250,142.664228,99.415114,100.856213,29.214519,12.805534,136.221584,3.265045,58.386962,50.737199,141.717942,139.524537,139.751751,136.839132,87.525003,135.027042,-0.000843,-1.912404,32.000000,-237.202796,136.952455,-0.024481,24.654044,0.700817,442897.997192,1.006853,19.828952,10.648440,2.796680,10.055640,60.188392,160.236893,161.830622,165.067065,171.261095,157.703425,165.153702,32.000000,150.941518,67.801984,74.950532,89.964246,43.493671,44.890851,88.330000,80.061108,42.350000,43.761745,59.543910
49.678633,59.779615,138.952453,142.664601,99.358992,100.856439,29.158085,12.805755,136.205501,3.263395,58.388289,50.734379,141.717351,139.512011,139.750574,136.826719,87.528095,135.015948,-0.000845,-1.912396,32.000000,-237.202647,136.941030,-0.024497,24.660511,0.700841,442891.091453,1.004997,19.845242,10.638351,2.797374,13.542475,17.090211,160.239111,161.825570,165.064429,171.267313,157.702749,165.149692,32.000000,150.950238,67.795935,74.951353,89.958456,43.493671,44.886612,88.330000,80.082870,42.350000,43.761582,59.535246
49.673766,59.778326,138.939061,142.663622,99.271364,100.868656,29.243421,12.806544,136.192109,3.262220,58.390272,50.729853,141.716668,139.500714,139.747972,136.816083,87.528524,135.004952,-0.000846,-1.912409,32.000000,-237.201808,136.934360,-0.024496,24.664934,0.700658,442885.414710,1.008378,19.847558,10.629390,2.797293,7.643866,7.814426,160.241291,161.822286,165.063076,171.273731,157.701044,165.145903,32.000000,150.952975,67.793242,74.950270,89.952466,43.493671,44.881006,88.330000,80.105001,42.350000,43.761206,59.542002
49.664922,59.777642,138.921929,142.661916,99.235335,100.868685,29.207142,12.806284,136.174152,3.260794,58.394707,50.720017,141.715593,139.486273,139.745585,136.803172,87.525087,134.994310,-0.000845,-1.912442,32.000000,-237.202182,136.921232,-0.024474,24.667191,0.700524,442902.925445,0.985141,19.852000,10.622594,2.797321,15.411894,60.155383,160.244679,161.816748,165.062494,171.283018,157.696765,165.140012,32.000000,150.955095,67.791983,74.947735,89.943517,43.493671,44.871532,88.330000,80.132741,42.350000,43.760819,59.532453
49.658909,59.778340,138.906851,142.661221,99.187755,100.848644,29.158080,12.805602,136.163374,3.257731,58.396163,50.710709,141.714354,139.470936,139.742668,136.791373,87.520085,134.986183,-0.000845,-1.913573,32.000000,-237.202980,136.907648,-0.024515,24.667089,0.700447,442956.652621,0.981924,19.850879,10.619397,2.797006,6.962383,60.226601,160.243439,161.812821,165.063757,171.292193,157.691657,165.134300,32.000000,150.957902,67.789419,74.944433,89.934275,43.493671,44.862180,88.330000,80.161638,42.350000,43.760669,59.540291
49.653851,59.777961,138.894553,142.661969,99.156580,100.840707,29.127798,12.806147,136.154370,3.256508,58.395454,50.705122,141.714177,139.460042,139.741299,136.781688,87.515420,134.976564,-0.000846,-1.915879,32.000000,-237.202462,136.897672,-0.024533,24.666960,0.700384,442904.182125,0.999656,19.862224,10.619135,2.797249,18.827147,7.492395,160.247322,161.810110,165.065219,171.304178,157.688001,165.126939,32.000000,150.958239,67.788931,74.941321,89.923035,43.493671,44.854575,88.330000,80.191322,42.350000,43.760396,59.529699
49.652007,59.777417,138.885387,142.662504,99.151461,100.840755,29.280396,12.806782,136.144660,3.256313,58.393988,50.701557,141.713572,139.450248,139.739453,136.770045,87.508047,134.974056,-0.000845,-1.915899,32.000000,-237.201902,136.892212,-0.024605,24.665156,0.700292,442845.082135,1.007391,19.867104,10.619296,2.797278,11.325055,60.273192,160.247522,161.809157,165.065182,171.315122,157.679859,165.118238,32.000000,150.961029,67.789485,74.935411,89.912612,43.493671,44.848490,88.330000,80.216707,42.350000,43.760045,59.540340
49.653369,59.776892,138.877225,142.662368,99.144434,100.840545,30.008316,12.806485,136.135616,3.256688,58.393135,50.694764,141.712665,139.440672,139.740106,136.758768,87.500982,134.964648,-0.000848,-1.915876,32.000000,-237.202425,136.882239,-0.024688,24.660622,0.700273,442855.182694,1.007111,19.866635,10.622496,2.797079,7.259255,60.483113,160.251065,161.810809,165.064566,171.323705,157.672816,165.111101,32.000000,150.964858,67.792573,74.930358,89.906226,43.493671,44.843053,88.330000,80.239165,42.350000,43.759762,59.544894
49.647052,59.776315,138.868037,142.661489,99.233567,100.832828,29.160971,12.806858,136.120823,3.257117,58.394276,50.688321,141.710637,139.424908,139.740578,136.745200,87.493238,134.957265,-0.000849,-1.915849,32.000000,-237.201990,136.872493,-0.024668,24.651521,0.700324,442867.168773,1.008102,19.868205,10.628288,2.796990,9.898230,59.753998,160.253402,161.812011,165.065597,171.333286,157.662086,165.102578,32.000000,150.971318,67.796266,74.924445,89.898449,43.493671,44.837533,88.330000,80.270417,42.350000,43.759395,59.535609
49.644522,59.776307,138.854454,142.660385,99.245372,100.832860,29.175755,12.806682,136.105920,3.257375,58.397031,50.683177,141.709310,139.417160,139.740319,136.733653,87.490341,134.944517,-0.000849,-1.915825,32.000000,-237.202123,136.861480,-0.024704,24.643483,0.700573,442886.434215,1.006661,19.873684,10.630958,2.797133,16.197069,60.148256,160.255817,161.814938,165.064987,171.338280,157.653322,165.095971,32.000000,150.972658,67.799356,74.918569,89.890799,43.493671,44.827936,88.330000,80.295466,42.350000,43.759167,59.539327
49.643103,59.776241,138.842421,142.659674,99.260490,100.814409,29.139523,12.807942,136.091541,3.256669,58.401887,50.679315,141.708890,139.402806,139.740133,136.724062,87.489837,134.936488,-0.000849,-1.915808,32.000000,-237.200762,136.850211,-0.024768,24.636506,0.700806,442866.130820,1.008175,19.877934,10.630628,2.797118,7.003904,60.060470,160.257845,161.817740,165.065337,171.344013,157.649224,165.090091,32.000000,150.974988,67.802881,74.912333,89.884081,43.493671,44.819048,88.330000,80.316488,42.350000,43.758921,59.533702
