OSU 80 Ton Compressor Load Stand
49.636768,59.777519,138.828310,142.659557,99.316243,100.810474,29.170968,12.807808,136.076467,3.257960,58.411618,50.670055,141.707437,139.383484,139.741169,136.710482,87.489841,134.917057,-0.000850,-1.915842,32.000000,-237.200866,136.834579,-0.024790,24.630328,0.700869,442817.224425,1.004752,19.877145,10.627849,2.796830,7.862846,60.032522,160.257830,161.822900,165.065689,171.347961,157.646332,165.085104,32.000000,150.979373,67.807385,74.902715,89.875794,43.493671,44.808765,88.330000,80.351799,42.350000,43.758809,59.544913
49.626851,59.780651,138.807174,142.659060,99.308257,100.810550,29.917222,12.808341,136.062640,3.258281,58.416844,50.663302,141.705297,139.367262,139.741732,136.697277,87.484706,134.901225,-0.000852,-1.915837,32.000000,-237.200302,136.820109,-0.024875,24.626472,0.701026,442773.196290,1.007407,19.884601,10.619675,2.796933,17.380836,60.432162,160.258872,161.831466,165.065023,171.352386,157.646480,165.080796,32.000000,150.981238,67.816740,74.894607,89.866735,43.493671,44.794485,88.330000,80.390408,42.350000,43.758982,59.534154
49.632255,59.782797,138.797781,142.658779,99.288093,100.802268,29.855161,12.809155,136.051412,3.256977,58.418186,50.661592,141.703755,139.353632,139.741185,136.688282,87.474685,134.888516,-0.000852,-1.915831,32.000000,-237.199516,136.807595,-0.024649,24.623477,0.701161,442782.759917,1.008855,19.893271,10.613266,2.796962,28.718873,60.395654,160.256475,161.840182,165.062987,171.355836,157.647389,165.078172,32.000000,150.985563,67.825965,74.888739,89.860000,43.493671,44.785075,88.330000,80.413981,42.350000,43.759066,59.545906
49.634568,59.784825,138.789487,142.659080,99.299213,100.796167,29.170156,12.811115,136.043637,3.256277,58.420508,50.656795,141.703251,139.342297,139.740941,136.685616,87.455248,134.880982,-0.000851,-1.915810,32.000000,-237.197540,136.794580,-0.024741,24.619936,0.701229,442773.709978,1.004544,19.903020,10.614492,2.796987,10.044113,60.038653,160.256313,161.851881,165.060825,171.360195,157.650615,165.075905,32.000000,150.991449,67.838881,74.881926,89.853083,43.493671,44.776512,88.330000,80.436562,42.350000,43.759125,59.536701
49.633075,59.784979,138.779572,142.658664,99.246041,100.800269,29.176257,12.811215,136.039128,3.256160,58.420701,50.662268,141.703177,139.334596,139.741220,136.678907,87.434441,134.876797,-0.000852,-1.915783,32.000000,-237.197489,136.785453,-0.024780,24.618119,0.701134,442766.962849,1.007830,19.897289,10.624272,2.796438,14.046140,11.808024,160.254508,161.861803,165.057820,171.363658,157.652710,165.075787,32.000000,150.988721,67.849463,74.876549,89.848023,43.493671,44.767423,88.330000,80.464228,42.350000,43.758968,59.547146
49.631822,59.784600,138.773344,142.657686,99.250314,100.787842,29.126641,12.812010,136.033818,3.256424,58.417131,50.666499,141.701496,139.328464,139.741944,136.672031,87.407059,134.868905,-0.000853,-1.915757,32.000000,-237.196708,136.779251,-0.024725,24.615267,0.701207,442833.197048,1.004361,19.899654,10.643758,2.796302,7.509396,7.266853,160.252682,161.872347,165.053388,171.366412,157.655452,165.075148,32.000000,150.987142,67.859161,74.868839,89.841278,43.493671,44.758824,88.330000,80.492158,42.350000,43.758688,59.535501
49.632859,59.782890,138.769090,142.656180,99.295347,100.796115,29.215674,12.811476,136.025655,3.256273,58.415694,50.665671,141.700503,139.319739,139.741789,136.666750,87.385950,134.863162,-0.000853,-1.914582,32.000000,-237.197129,136.771104,-0.024756,24.612392,0.701110,442819.762996,1.007227,19.897124,10.664426,2.796020,7.596138,60.089952,160.251505,161.882789,165.050927,171.368849,157.657265,165.075109,32.000000,150.979225,67.866133,74.864478,89.836936,43.493671,44.754194,88.330000,80.514863,42.350000,43.758260,59.541382
49.633120,59.781181,138.764182,142.653620,99.287479,100.796157,29.995256,12.811818,136.023204,3.256445,58.412773,50.667475,141.698996,139.314739,139.740908,136.667270,87.364018,134.856056,-0.000852,-1.914575,32.000000,-237.196788,136.764857,-0.024715,24.610659,0.701236,442896.616706,1.006980,19.895653,10.686143,2.795958,9.998121,11.622635,160.251332,161.895276,165.048713,171.372219,157.657596,165.075127,32.000000,150.969820,67.874410,74.860054,89.832897,43.493671,44.746850,88.330000,80.537127,42.350000,43.757743,59.533515
49.635662,59.779805,138.762229,142.650742,99.320348,100.787750,30.021688,12.811226,136.023311,3.256967,58.410558,50.667244,141.697441,139.315049,139.740233,136.665897,87.349883,134.855478,-0.000853,-1.914587,32.000000,-237.197430,136.764050,-0.024752,24.609879,0.701197,442936.509598,1.004857,19.889698,10.704287,2.795600,6.451121,15.090690,160.251324,161.904571,165.047666,171.374282,157.655791,165.074312,32.000000,150.967489,67.882020,74.858066,89.828842,43.493671,44.741942,88.330000,80.563059,42.350000,43.757325,59.542002
49.645442,59.777769,138.758312,142.646955,99.411238,100.787394,29.364187,12.811249,136.024818,3.257486,58.403218,50.669997,141.696323,139.317740,139.740414,136.667342,87.335250,134.861751,-0.000852,-1.914606,32.000000,-237.197522,136.761033,-0.024909,24.609148,0.701213,442953.138628,0.981526,19.889474,10.721649,2.795631,13.796781,12.497812,160.252454,161.917450,165.045666,171.376417,157.653158,165.073491,32.000000,150.959235,67.888373,74.857246,89.824639,43.493671,44.734435,88.330000,80.581376,42.350000,43.756830,59.536426
49.649585,59.774180,138.761186,142.644267,99.396162,100.787528,29.980349,12.811386,136.027006,3.257150,58.395932,50.673778,141.694174,139.319561,139.740577,136.667520,87.322673,134.863121,-0.000856,-1.914578,32.000000,-237.197252,136.759436,-0.024821,24.608143,0.701072,442952.959973,0.981976,19.880922,10.734734,2.795165,24.324470,7.978036,160.253772,161.928020,165.044311,171.376904,157.649718,165.072806,32.000000,150.953968,67.891465,74.856645,89.820611,43.493671,44.733423,88.330000,80.599918,42.350000,43.756107,59.537399
49.656199,59.769976,138.762130,142.640452,99.406181,100.811689,29.188651,12.812375,136.025066,3.261557,58.389083,50.680029,141.691127,139.322295,139.740258,136.665914,87.305984,134.858621,-0.000858,-1.914559,32.000000,-237.196172,136.763495,-0.024913,24.607621,0.701085,442975.249532,0.977685,19.877485,10.751903,2.795181,18.521594,60.267955,160.253659,161.940890,165.041114,171.376399,157.645023,165.071321,32.000000,150.949379,67.896494,74.856521,89.817274,43.493671,44.729337,88.330000,80.613341,42.350000,43.755219,59.534675
49.652239,59.767509,138.760581,142.636116,99.427565,100.811492,29.696045,12.812752,136.023021,3.262623,58.385925,50.683855,141.688123,139.317225,139.738456,136.661627,87.290251,134.857510,-0.000859,-1.914539,32.000000,-237.195705,136.762231,-0.024899,24.606047,0.701012,443041.890771,1.001783,19.861560,10.764626,2.794536,12.216011,60.396419,160.252968,161.949923,165.038218,171.374380,157.640959,165.069690,32.000000,150.943404,67.901885,74.854656,89.815969,43.493671,44.725360,88.330000,80.641304,42.350000,43.754599,59.539947
49.656780,59.765110,138.759981,142.631490,99.433600,100.811437,29.412898,12.812427,136.025168,3.262448,58.383243,50.690449,141.683879,139.315619,139.734851,136.659531,87.273911,134.851774,-0.000860,-1.914473,32.000000,-237.195858,136.760949,-0.024850,24.606095,0.701127,443124.508555,1.006917,19.858928,10.780595,2.794557,10.326815,16.004197,160.251832,161.955068,165.037523,171.373682,157.636077,165.067542,32.000000,150.935835,67.908560,74.852909,89.814696,43.493671,44.720371,88.330000,80.661548,42.350000,43.753977,59.538511
49.659098,59.763173,138.759329,142.628506,99.394625,100.803663,29.139922,12.811840,136.026414,3.261626,58.380825,50.693208,141.680696,139.317082,139.731895,136.659884,87.262350,134.847995,-0.000860,-1.914473,32.000000,-237.196352,136.761574,-0.024860,24.608697,0.701164,443150.735717,1.004708,19.859110,10.795523,2.794639,9.320611,60.135041,160.249509,161.957316,165.036427,171.371183,157.632171,165.066581,32.000000,150.932621,67.913753,74.852234,89.813778,43.493671,44.716830,88.330000,80.677301,42.350000,43.753464,59.548454
49.662703,59.761170,138.760949,142.625748,99.393707,100.807461,29.906513,12.811869,136.028159,3.261253,58.375756,50.700821,141.678069,139.323445,139.728120,136.662781,87.252604,134.853551,-0.000861,-1.914462,32.000000,-237.196414,136.765138,-0.024961,24.614655,0.701050,443170.245206,1.001501,19.850112,10.804176,2.794290,21.347112,60.416241,160.245521,161.957052,165.035435,171.369698,157.630768,165.065185,32.000000,150.924427,67.917660,74.850532,89.812630,43.493671,44.713770,88.330000,80.694352,42.350000,43.752955,59.532403
49.665618,59.757246,138.764921,142.622552,99.435006,100.811314,29.227902,12.812040,136.031656,3.260817,58.367674,50.710180,141.674462,139.324583,139.724285,136.666197,87.242354,134.853710,-0.000863,-1.914483,32.000000,-237.196254,136.767445,-0.025028,24.622090,0.700846,443156.394775,1.003187,19.848739,10.820340,2.794337,17.422277,59.556433,160.242658,161.955250,165.035246,171.369149,157.631403,165.063558,32.000000,150.914466,67.922459,74.847943,89.814560,43.493671,44.711809,88.330000,80.710761,42.350000,43.752142,59.540448
49.677824,59.753138,138.769950,142.619674,99.414173,100.827727,29.159414,12.811145,136.033188,3.261637,58.360831,50.717667,141.670757,139.326986,139.720955,136.669552,87.232362,134.853220,-0.000863,-1.914472,32.000000,-237.197197,136.771389,-0.024883,24.627620,0.700572,443196.060018,0.978503,19.836108,10.828031,2.793857,9.147502,60.240033,160.240323,161.951664,165.035992,171.369217,157.630676,165.061840,32.000000,150.910142,67.924410,74.846207,89.816121,43.493671,44.710342,88.330000,80.720033,42.350000,43.751326,59.535550
49.682252,59.748236,138.776529,142.615871,99.352797,100.835569,29.142572,12.810261,136.036162,3.261909,58.351812,50.728425,141.666381,139.335479,139.715996,136.674895,87.222115,134.861295,-0.000864,-1.914431,32.000000,-237.198097,136.777021,-0.024822,24.631773,0.700368,443246.886096,1.006667,19.825966,10.838066,2.793652,8.120904,59.824960,160.234386,161.944914,165.036200,171.369808,157.627073,165.059121,32.000000,150.900524,67.928333,74.842782,89.818415,43.493671,44.710939,88.330000,80.733129,42.350000,43.750329,59.546585
49.689443,59.743889,138.782683,142.612393,99.356348,100.835443,29.209855,12.810255,136.038871,3.261751,58.346316,50.738531,141.662220,139.341662,139.714246,136.677626,87.219955,134.867863,-0.000865,-1.913259,32.000000,-237.198049,136.783699,-0.024800,24.633222,0.700227,443324.349933,1.006322,19.812938,10.848959,2.793276,14.237402,22.060342,160.234222,161.937735,165.036915,171.370145,157.624942,165.055406,32.000000,150.891995,67.932140,74.838765,89.821304,43.493671,44.711365,88.330000,80.746667,42.350000,43.749471,59.539111
49.689410,59.738820,138.783197,142.608514,99.341917,100.843721,30.054188,12.809751,136.040234,3.262728,58.340526,50.743080,141.656582,139.348025,139.711863,136.682981,87.224139,134.870979,-0.000863,-1.913294,32.000000,-237.198501,136.790468,-0.024646,24.632770,0.700157,443329.329849,0.981066,19.807312,10.862170,2.793382,16.079954,60.478909,160.230503,161.926931,165.039185,171.370147,157.618856,165.051547,32.000000,150.878050,67.937097,74.832439,89.825267,43.493671,44.708917,88.330000,80.758926,42.350000,43.748436,59.534203
49.690165,59.734577,138.787036,142.605132,99.372780,100.849995,29.194896,12.810191,136.038931,3.263592,58.334337,50.746254,141.651219,139.349765,139.708553,136.679024,87.229632,134.868948,-0.000866,-1.913312,32.000000,-237.197889,136.790363,-0.024690,24.633168,0.700043,443317.084877,1.003453,19.795276,10.862271,2.793039,7.034464,60.173833,160.229107,161.917376,165.042239,171.368866,157.613485,165.047399,32.000000,150.868994,67.941533,74.825207,89.829054,43.493671,44.707481,88.330000,80.779176,42.350000,43.747546,59.533131
49.695503,59.730046,138.786830,142.601256,99.467982,100.859439,29.241373,12.809779,136.036297,3.263412,58.326216,50.752980,141.645281,139.354644,139.704852,136.675967,87.237607,134.864819,-0.000866,-1.913309,32.000000,-237.198258,136.785496,-0.024536,24.632372,0.700135,443361.954415,1.003007,19.789282,10.856800,2.793032,15.161248,10.607332,160.225828,161.905984,165.047454,171.367938,157.605896,165.043002,32.000000,150.857880,67.945387,74.815521,89.834035,43.493671,44.704296,88.330000,80.788550,42.350000,43.746598,59.544707
49.697417,59.725210,138.786647,142.597923,99.502299,100.875719,29.145672,12.809421,136.036885,3.263837,58.318365,50.760337,141.640806,139.355470,139.703001,136.675969,87.244130,134.861139,-0.000866,-1.913299,32.000000,-237.198655,136.783935,-0.024681,24.631684,0.700167,443367.537227,1.006732,19.783823,10.848794,2.792985,21.373163,12.268397,160.226480,161.899040,165.050906,171.367098,157.598885,165.039480,32.000000,150.849782,67.949085,74.807137,89.838350,43.493671,44.701506,88.330000,80.802934,42.350000,43.745653,59.535678
49.705544,59.719396,138.788892,142.593866,99.496169,100.877405,29.319885,12.809843,136.039830,3.263663,58.311610,50.763761,141.636140,139.357717,139.699825,136.680520,87.248958,134.860662,-0.000866,-1.913918,32.000000,-237.198406,136.782051,-0.024597,24.629389,0.700187,443413.104142,1.006121,19.772407,10.837108,2.792639,9.870674,9.033427,160.225033,161.889601,165.056814,171.365832,157.589822,165.034421,32.000000,150.850225,67.954765,74.794401,89.842849,43.493671,44.698005,88.330000,80.810714,42.350000,43.744468,59.540330
49.706982,59.716132,138.789645,142.590528,99.475588,100.877062,29.185453,12.810053,136.041394,3.263660,58.308123,50.764510,141.631597,139.358143,139.697200,136.677773,87.251346,134.856600,-0.000867,-1.914484,32.000000,-237.198286,136.783696,-0.024632,24.626386,0.700161,443410.837303,1.005021,19.762611,10.831963,2.792343,9.664211,10.618550,160.224207,161.881208,165.059267,171.363314,157.581808,165.030876,32.000000,150.847652,67.957849,74.781339,89.845421,43.493671,44.695923,88.330000,80.821055,42.350000,43.743685,59.544441
49.709852,59.712862,138.785463,142.586802,99.465063,100.884710,29.258179,12.809401,136.037048,3.262806,58.304868,50.766558,141.625939,139.354168,139.693533,136.675825,87.249700,134.851943,-0.000866,-1.912556,32.000000,-237.198862,136.779071,-0.024623,24.622169,0.700160,443402.400493,1.001014,19.751081,10.827287,2.792019,11.802062,11.725013,160.223609,161.870025,165.061394,171.360449,157.573635,165.025302,32.000000,150.844440,67.956204,74.762966,89.847793,43.493671,44.690830,88.330000,80.833900,42.350000,43.742861,59.536888
49.711242,59.710200,138.785397,142.583936,99.527126,100.884726,29.456465,12.810162,136.035580,3.262991,58.304590,50.768262,141.620557,139.347784,139.689441,136.670656,87.246502,134.843175,-0.000866,-1.912551,32.000000,-237.198152,136.775174,-0.024594,24.617885,0.700208,443391.499636,1.006051,19.746030,10.825292,2.791894,11.463220,9.612972,160.219793,161.860367,165.060790,171.357727,157.566335,165.021002,32.000000,150.842229,67.952276,74.745968,89.848160,43.493671,44.687277,88.330000,80.845789,42.350000,43.742190,59.547460
49.713426,59.708807,138.779569,142.581276,99.532726,100.884634,29.853005,12.810059,136.031919,3.263467,58.305549,50.770578,141.615795,139.341050,139.684352,136.666827,87.247923,134.831640,-0.000865,-1.912540,32.000000,-237.198081,136.769757,-0.024910,24.614020,0.700381,443428.551779,0.999325,19.742403,10.825006,2.791850,28.541245,60.388841,160.228510,156.658423,165.063331,171.352997,157.570299,165.031012,32.000000,150.838428,67.948172,74.728948,89.847692,43.493671,44.681516,88.330000,80.857432,42.350000,43.741665,59.544313
49.706532,59.707152,138.776596,142.578166,99.471714,100.884324,29.316468,12.811286,136.028049,3.263003,58.307444,50.773548,141.612787,139.332495,139.681060,136.664387,87.246681,134.824689,-0.000862,-1.912562,32.000000,-237.196910,136.764239,-0.024702,24.610029,0.700513,443428.161813,1.006703,19.743203,10.818705,2.791921,2.319374,15.637092,160.247008,148.858085,165.061737,171.362140,157.587473,165.035905,32.000000,150.845121,67.946711,74.708006,89.850033,43.493671,44.674723,88.330000,80.874398,42.350000,43.741101,59.540251
49.712221,59.705317,138.771492,142.576030,99.470725,100.884240,29.136268,12.811883,136.025068,3.263223,58.310161,50.774336,141.609765,139.328328,139.677465,136.662416,87.249223,134.822901,-0.000863,-1.912558,32.000000,-237.196224,136.756246,-0.024476,24.607286,0.700551,443425.017215,1.006064,19.739954,10.814501,2.791696,16.423898,11.774703,160.256585,142.359024,165.067929,171.374198,157.593556,165.032805,32.000000,150.862303,67.944259,74.691498,89.851834,43.493671,44.669540,88.330000,80.887123,42.350000,43.740546,59.530663
49.712722,59.703891,138.763263,142.573390,99.472619,100.875952,29.244249,12.811887,136.017541,3.262434,58.311739,50.770119,141.605201,139.321736,139.675518,136.654880,87.251348,134.814976,-0.000861,-1.912601,32.000000,-237.196344,136.747018,-0.024875,24.604876,0.700654,443420.779532,1.003412,19.739815,10.812518,2.791737,2.647561,19.119305,160.254514,134.562406,165.075657,171.371300,157.592436,165.040383,32.000000,150.871073,67.940049,74.671604,89.852498,43.493671,44.660502,88.330000,80.895525,42.350000,43.739964,59.538157
49.708883,59.703800,138.751168,142.571153,99.477162,100.875819,29.824319,12.811575,136.011823,3.262174,58.313551,50.769658,141.602873,139.313055,139.673791,136.646973,87.252704,134.811190,-0.000861,-1.912651,32.000000,-237.196598,136.740259,-0.024782,24.602970,0.700591,443376.415579,0.998139,19.735774,10.807802,2.791472,21.797216,8.995470,160.267463,128.067399,165.066603,171.370359,157.604345,165.045972,32.000000,150.869106,67.936690,74.653758,89.852634,43.493671,44.649681,88.330000,80.915041,42.350000,43.739627,59.544421
49.707782,59.703905,138.742691,142.568565,99.463728,100.883779,29.241053,12.811070,136.000127,3.262240,58.316955,50.770392,141.600141,139.300955,139.670899,136.639170,87.252260,134.798919,-0.000859,-1.912663,32.000000,-237.197114,136.735170,-0.024856,24.600409,0.700641,443372.515976,0.977487,19.736772,10.803270,2.791322,9.977478,60.279569,160.277505,120.274868,165.063651,171.376780,157.615477,165.041676,32.000000,150.879162,67.933039,74.632895,89.854494,43.493671,44.640005,88.330000,80.931131,42.350000,43.739287,59.534744
49.700253,59.704375,138.735131,142.566136,99.426689,100.883952,29.317293,12.811568,135.994026,3.262632,58.318701,50.768948,141.596688,139.294020,139.668821,136.636745,87.248462,134.797464,-0.000859,-1.912655,32.000000,-237.196574,136.731792,-0.024704,24.598924,0.700698,443406.928467,1.005096,19.737064,10.797930,2.791169,7.739873,9.211639,160.274341,113.781691,165.067441,171.379311,157.611163,165.040161,32.000000,150.885268,67.931276,74.615893,89.854615,43.493671,44.631197,88.330000,80.950963,42.350000,43.739032,59.533485
49.695114,59.704864,138.729280,142.562879,99.446690,100.883674,29.899814,12.810905,135.984897,3.262687,58.317692,50.766797,141.592610,139.283700,139.666688,136.626297,87.241843,134.797066,-0.000858,-1.912646,32.000000,-237.197253,136.723699,-0.024640,24.597648,0.700787,443414.864135,1.006202,19.742062,10.796855,2.791247,7.756953,20.396719,160.284178,105.990149,165.062882,171.372845,157.614928,165.047575,32.000000,150.880177,67.930709,74.595724,89.855411,43.493671,44.622033,88.330000,80.972546,42.350000,43.738802,59.534813
49.693308,59.703910,138.722056,142.559561,99.438381,100.883797,29.171839,12.811148,135.980716,3.262541,58.315555,50.762904,141.587995,139.275262,139.664717,136.618505,87.234568,134.796179,-0.000856,-1.912683,32.000000,-237.196984,136.719250,-0.024863,24.595674,0.700804,443424.889186,0.981719,19.743139,10.802670,2.791158,9.136092,7.018015,160.293242,99.498196,165.054038,171.373005,157.622078,165.045755,32.000000,150.880944,67.930268,74.579435,89.854120,43.493671,44.613066,88.330000,80.991966,42.350000,43.738405,59.535059
49.695611,59.701099,138.714549,142.555813,99.518733,100.883899,29.262601,12.811780,135.973945,3.261573,58.312150,50.759622,141.583908,139.263239,139.659640,136.613625,87.223483,134.788199,-0.000855,-1.913811,32.000000,-237.196491,136.707404,-0.024653,24.593772,0.701004,443446.974092,1.005224,19.755006,10.810376,2.791648,10.078202,8.736562,160.296507,91.709873,165.052772,171.380577,157.618166,165.037828,32.000000,150.895959,67.928802,74.562084,89.852860,43.493671,44.603396,88.330000,81.005268,42.350000,43.737672,59.542523
49.689083,59.698088,138.707137,142.552238,99.531065,100.883931,29.935645,12.811298,135.965910,3.261210,58.309757,50.757232,141.579871,139.253514,139.655394,136.602221,87.210319,134.783704,-0.000855,-1.913800,32.000000,-237.197024,136.694697,-0.024511,24.592903,0.701037,443460.193770,1.005276,19.753935,10.816342,2.791601,9.854324,11.936767,160.294270,85.219776,165.055044,171.377338,157.613149,165.042140,32.000000,150.892385,67.929004,74.549656,89.851661,43.493671,44.594392,88.330000,81.026760,42.350000,43.736962,59.540458
49.694644,59.694208,138.697963,142.548061,99.490638,100.867685,29.232756,12.810253,135.957628,3.260422,58.303113,50.754626,141.576187,139.241050,139.650790,136.594621,87.192945,134.774246,-0.000853,-1.913760,32.000000,-237.198134,136.689581,-0.024695,24.591660,0.700969,443480.582850,1.006282,19.746598,10.827049,2.791209,10.519279,5.873921,160.307233,77.432278,165.043647,171.376111,157.621574,165.047490,32.000000,150.891413,67.929817,74.536411,89.850165,43.493671,44.582879,88.330000,81.043224,42.350000,43.736065,59.539819
49.694359,59.689125,138.692123,142.544570,99.490480,100.874381,29.972698,12.809862,135.951554,3.260143,58.298145,50.752080,141.572741,139.232547,139.646863,136.589939,87.178163,134.765373,-0.000852,-1.913771,32.000000,-237.198534,136.685335,-0.024432,24.588203,0.700956,443486.455510,1.007207,19.745886,10.836979,2.791187,29.557730,9.279302,160.312917,70.942338,165.038248,171.381462,157.624384,165.041282,32.000000,150.897974,67.931526,74.525977,89.849513,43.493671,44.573664,88.330000,81.056994,42.350000,43.735068,59.533505
49.694837,59.684141,138.686828,142.540214,99.447553,100.874491,29.857055,12.809616,135.942892,3.259539,58.295786,50.745248,141.567545,139.226342,139.640137,136.582700,87.159781,134.760643,-0.000852,-1.913811,32.000000,-237.198701,136.677467,-0.024813,24.582692,0.700930,443474.200500,0.991053,19.741002,10.849402,2.791039,28.293146,60.375569,160.309657,63.153590,165.038565,171.381855,157.615361,165.040443,32.000000,150.895489,67.932696,74.515417,89.848084,43.493671,44.563431,88.330000,81.076695,42.350000,43.733931,59.540792
49.688416,59.681956,138.679319,142.536511,99.495936,100.878816,29.201365,12.809441,135.931105,3.259406,58.295728,50.739902,141.564225,139.218123,139.635872,136.572722,87.143044,134.756936,-0.000850,-1.913797,32.000000,-237.198668,136.672295,-0.024715,24.577410,0.701022,443512.235796,1.006233,19.736215,10.861287,2.790933,2.860851,8.968966,160.314714,56.661989,165.033292,171.377071,157.620734,165.045844,32.000000,150.883761,67.933514,74.508445,89.847396,43.493671,44.554237,88.330000,81.094385,42.350000,43.733248,59.536426
49.687402,59.680178,138.670229,142.532738,99.546700,100.882622,29.201088,12.809159,135.921773,3.260101,58.295821,50.736552,141.560138,139.210373,139.631636,136.566533,87.120162,134.754435,-0.000848,-1.913800,32.000000,-237.198881,136.664143,-0.024631,24.572657,0.701185,443544.906582,0.991287,19.733485,10.879332,2.790850,2.745783,19.873314,160.319736,48.874302,165.024599,171.379357,157.632317,165.042617,32.000000,150.878316,67.935954,74.502000,89.846249,43.493671,44.541022,88.330000,81.117552,42.350000,43.732618,59.537508
49.687281,59.678711,138.667354,142.530418,99.557750,100.883850,29.206082,12.809448,135.919446,3.260435,58.293151,50.735057,141.557317,139.205466,139.627614,136.557677,87.101247,134.751334,-0.000849,-1.915554,32.000000,-237.198587,136.661219,-0.024737,24.570349,0.701362,443615.680375,1.007157,19.734503,10.895925,2.790797,3.021952,16.970525,160.316030,42.384407,165.024913,171.383063,157.632142,165.040104,32.000000,150.883066,67.941897,74.499111,89.845998,43.493671,44.532870,88.330000,81.135485,42.350000,43.732094,59.533298
49.686837,59.675139,138.666197,142.527178,99.510073,100.883871,30.017276,12.809388,135.916095,3.259853,58.287527,50.739847,141.554234,139.202503,139.623590,136.557754,87.082281,134.747628,-0.000846,-1.913402,32.000000,-237.198621,136.659397,-0.024622,24.571888,0.701526,443663.520000,1.007205,19.738422,10.917187,2.790973,19.659209,22.170094,160.309275,34.595971,165.025834,171.376163,157.633500,165.050370,32.000000,150.863914,67.950930,74.497524,89.844409,43.493671,44.525119,88.330000,81.152326,42.350000,43.731240,59.540635
49.680380,59.672097,138.662259,142.524615,99.490882,100.883844,29.932324,12.808065,135.910438,3.259691,58.284154,50.733099,141.551951,139.198193,139.622296,136.551413,87.065888,134.748953,-0.000845,-1.913401,32.000000,-237.200003,136.656779,-0.024696,24.574744,0.701497,443692.935174,0.997119,19.733557,10.934138,2.790858,23.770403,22.168606,160.313051,32.000000,165.011071,171.375792,157.642496,165.044377,32.000000,150.857801,67.961014,74.497150,89.845386,43.493671,44.516678,88.330000,81.178571,42.350000,43.730486,59.533269
49.684096,59.668306,138.655088,142.521124,99.524703,100.883873,29.863369,12.807052,135.903139,3.259090,58.280911,50.734679,141.548331,139.193560,139.616646,136.544451,87.056873,134.749295,-0.000845,-1.913416,32.000000,-237.201029,136.652359,-0.024869,24.578634,0.701492,443727.341582,1.006857,19.736055,10.951359,2.791078,11.489615,60.381911,160.292226,32.000000,165.008587,171.374835,157.628330,165.025694,32.000000,150.856228,67.970516,74.497651,89.845090,43.493671,44.505120,88.330000,81.194886,42.350000,43.729859,59.538058
49.686725,59.665668,138.651123,142.517892,99.588966,100.883700,29.980091,12.807414,135.897685,3.258604,58.276925,50.733746,141.543572,139.189553,139.612110,136.537679,87.049956,134.745221,-0.000844,-1.913416,32.000000,-237.200728,136.647097,-0.024795,24.580942,0.701347,443746.304563,1.007055,19.731145,10.964238,2.790913,12.258628,11.081411,160.273667,32.000000,165.003481,171.356536,157.613558,165.029401,32.000000,150.831392,67.977388,74.498345,89.845524,43.493671,44.496667,88.330000,81.206307,42.350000,43.729859,59.533141
49.686254,59.661994,138.648093,142.514044,99.594972,100.891886,29.284928,12.808029,135.889541,3.258981,58.274005,50.736720,141.541010,139.181383,139.607582,136.528293,87.044899,134.736008,-0.000846,-1.913384,32.000000,-237.200014,136.644611,-0.024888,24.581226,0.701131,443753.862693,0.976986,19.723449,10.970743,2.790560,8.460458,9.923139,160.274515,32.000000,164.987588,171.346109,157.616119,165.028548,32.000000,150.800533,67.986845,74.499759,89.846937,43.493671,44.486556,88.330000,81.227474,42.050000,43.729859,59.542199
49.681097,59.658279,138.643628,142.510357,99.590590,100.892048,29.223904,12.809052,135.881535,3.259936,58.271085,50.733410,141.537001,139.173926,139.601420,136.522862,87.043525,134.727212,-0.000846,-1.913361,32.000000,-237.198998,136.633449,-0.024722,24.576955,0.701142,443798.546232,0.997701,19.721842,10.973105,2.790544,11.282762,59.430337,160.269325,32.000000,164.984877,171.347207,157.610097,165.013647,32.000000,150.799204,67.993355,74.503523,89.851191,43.493671,44.476493,88.330000,81.250329,42.050000,43.729859,59.542277
49.682378,59.654762,138.638057,142.506966,99.594235,100.892153,29.967010,12.809576,135.877630,3.260477,58.266591,50.731352,141.532944,139.168559,139.596315,136.519007,87.042137,134.725323,-0.000846,-1.913350,32.000000,-237.198446,136.623886,-0.024620,24.569865,0.701222,443801.149467,0.998712,19.721209,10.971985,2.790643,20.848178,9.738611,160.252426,32.000000,164.989554,171.343137,157.590342,165.011625,32.000000,150.794178,67.994928,74.506450,89.853938,43.493671,44.465631,88.330000,81.267765,42.050000,43.729859,59.537714
49.684223,59.650490,138.632751,142.503249,99.562216,100.892266,29.217614,12.809295,135.872495,3.259859,58.263440,50.730950,141.529978,139.162734,139.592090,136.514271,87.040087,134.721813,-0.000844,-1.911006,32.000000,-237.198679,136.616416,-0.024634,24.563184,0.701371,443798.724350,0.985733,19.719831,10.969447,2.790626,6.421872,59.582030,160.252170,32.000000,164.981554,171.327716,157.589452,165.018346,32.000000,150.766807,67.995528,74.508144,89.857218,43.493671,44.455634,88.330000,81.281920,42.050000,43.729859,59.535088
49.685020,59.645412,138.631251,142.498467,99.461409,100.892216,30.050525,12.810696,135.868261,3.260216,58.263252,50.734991,141.527398,139.161333,139.587264,136.511789,87.035073,134.712891,-0.000844,-1.911023,32.000000,-237.197337,136.606656,-0.024575,24.556299,0.701515,443795.592727,0.978441,19.711678,10.971338,2.790324,18.083820,60.483462,160.254216,32.000000,164.969050,171.324621,157.592381,165.011452,32.000000,150.760243,67.995029,74.508197,89.861702,43.493671,44.446460,88.330000,81.300326,42.050000,43.729859,59.544746
49.682732,59.642706,138.622078,142.494853,99.529345,100.892473,29.208921,12.811335,135.861651,3.259762,58.265654,50.734873,141.525813,139.154288,139.582567,136.503884,87.033153,134.703934,-0.000845,-1.910984,32.000000,-237.196848,136.597562,-0.024726,24.551427,0.701687,443796.472565,1.007855,19.707475,10.972177,2.790280,10.473137,12.391869,160.236213,32.000000,164.974009,171.324727,157.578560,165.002999,32.000000,150.760924,67.990932,74.508821,89.868615,43.493671,44.433258,88.330000,81.323185,42.050000,43.729859,59.543890
49.682459,59.642225,138.615805,142.492307,99.443278,100.892465,29.864475,12.811983,135.855360,3.259803,58.263812,50.733736,141.523772,139.147852,139.580567,136.496222,87.032470,134.697052,-0.000844,-1.911004,32.000000,-237.195996,136.594383,-0.024672,24.548538,0.701771,443797.750613,0.987454,19.700765,10.971016,2.790013,6.878040,14.468714,160.226432,32.000000,164.973834,171.308556,157.573662,165.010684,32.000000,150.736484,67.985028,74.508386,89.873776,43.493671,44.420939,88.330000,81.338206,42.050000,43.729859,59.541009
49.686278,59.638969,138.615504,142.488462,99.415589,100.892405,29.795547,12.812653,135.855105,3.260079,58.255766,50.737179,141.522316,139.140930,139.578151,136.496124,87.034165,134.690453,-0.000842,-1.910987,32.000000,-237.195326,136.592289,-0.024830,24.546199,0.701903,443800.758077,1.006020,19.704159,10.968868,2.790117,11.657623,16.994958,160.228011,32.000000,164.959529,171.297705,157.582516,165.013400,32.000000,150.727186,67.975594,74.505051,89.879448,43.493671,44.412122,88.330000,81.354854,42.050000,43.729859,59.543566
49.684888,59.634559,138.613071,142.484279,99.441429,100.904604,29.264007,12.813462,135.853381,3.260181,58.249416,50.738281,141.520186,139.136753,139.575912,136.492039,87.038804,134.687760,-0.000843,-1.911025,32.000000,-237.194623,136.584561,-0.024825,24.545390,0.701953,443797.700965,0.997599,19.701905,10.963934,2.790004,7.736087,19.609995,160.224622,32.000000,164.952396,171.297270,157.585043,165.003006,32.000000,150.732771,67.966119,74.500669,89.882816,43.493671,44.402998,88.330000,81.373318,42.050000,43.729859,59.545749
49.682700,59.629904,138.612344,142.478861,99.395323,100.908522,29.973647,12.814707,135.850752,3.259463,58.244890,50.738903,141.517014,139.136872,139.574434,136.485769,87.047047,134.686260,-0.000841,-1.911026,32.000000,-237.193275,136.582950,-0.025034,24.547130,0.701975,443801.012940,0.980762,19.694353,10.959555,2.789809,3.877458,14.785124,160.203547,32.000000,164.956882,171.292362,157.570235,165.003156,32.000000,150.732251,67.954207,74.497541,89.886251,43.493671,44.392940,88.330000,81.394710,42.050000,43.729859,59.540074
49.683638,59.625840,138.608045,142.473780,99.405439,100.896318,29.993730,12.815976,135.850205,3.259348,58.239719,50.739769,141.515346,139.135985,139.574222,136.483953,87.052630,134.679964,-0.000842,-1.911005,32.000000,-237.192041,136.582152,-0.024992,24.548494,0.702042,443837.282558,1.004925,19.690979,10.951211,2.789842,15.310678,15.987364,160.202399,32.000000,164.948790,171.278038,157.574415,165.008697,32.000000,150.722081,67.945067,74.493974,89.889392,43.493671,44.384006,88.330000,81.412486,42.050000,43.729859,59.540350
49.688702,59.620285,138.608442,142.467350,99.422343,100.888015,29.235700,12.816761,135.849531,3.258896,58.236115,50.741100,141.511904,139.133677,139.572565,136.483713,87.057562,134.675082,-0.000844,-1.908660,32.000000,-237.191321,136.579502,-0.025079,24.550187,0.701979,443798.351244,0.978157,19.689210,10.941326,2.789944,9.386412,9.945919,160.204561,32.000000,164.935860,171.275805,157.577244,165.000973,32.000000,150.728917,67.936057,74.489503,89.893567,43.493671,44.374569,88.330000,81.426762,42.050000,43.229900,59.539661
49.689437,59.615864,138.607672,142.461929,99.414280,100.884083,29.856999,12.817650,135.850253,3.258539,58.234804,50.745507,141.508046,139.131700,139.567937,136.479673,87.059678,134.674149,-0.000847,-1.908675,32.000000,-237.190487,136.577516,-0.025071,24.551192,0.701787,443728.519199,0.980016,19.680820,10.934835,2.789696,1.576431,60.460162,160.193995,32.000000,164.934899,171.273852,157.565644,164.991976,32.000000,150.736683,67.926849,74.484609,89.895907,43.493671,44.366612,88.330000,81.440132,42.050000,43.229900,59.539140
49.682922,59.612435,138.600833,142.455928,99.377598,100.884230,29.717494,12.817490,135.843303,3.258413,58.234537,50.743242,141.502656,139.124650,139.563741,136.476576,87.060728,134.669960,-0.000845,-1.908704,32.000000,-237.190683,136.570150,-0.025114,24.549476,0.701606,443674.983438,1.004247,19.671796,10.929181,2.789516,12.323696,60.472499,160.188404,32.000000,164.929821,171.258221,157.560584,164.990271,32.000000,150.722556,67.915014,74.475771,89.896487,43.493671,44.354599,88.330000,81.464314,42.050000,43.229900,59.537812
49.681208,59.612157,138.590587,142.451991,99.323602,100.868071,30.044063,12.817176,135.836903,3.258573,58.237225,50.735525,141.499677,139.117034,139.560901,136.466736,87.061408,134.661296,-0.000847,-1.911020,32.000000,-237.190828,136.562484,-0.025118,24.543464,0.701631,443672.571652,0.977717,19.670444,10.927189,2.789601,12.429764,60.501062,160.192024,32.000000,164.917693,171.252475,157.563335,164.984316,32.000000,150.719598,67.906232,74.466965,89.897445,43.493671,44.340421,88.330000,81.483820,42.050000,43.229900,59.538265
49.682052,59.612759,138.585231,142.448402,99.299111,100.868157,29.173980,12.818595,135.832074,3.258551,58.244084,50.736791,141.497305,139.107813,139.556371,136.459295,87.062797,134.654278,-0.000850,-1.911037,32.000000,-237.189505,136.554829,-0.025182,24.533888,0.701667,443616.750751,0.978116,19.672255,10.922137,2.789548,11.975504,59.723760,160.190337,32.000000,164.914292,171.250993,157.560467,164.964746,32.000000,150.732322,67.893682,74.456055,89.899559,43.493671,44.326652,88.330000,81.500999,42.050000,43.229900,59.533721
49.678582,59.614721,138.577684,142.446213,99.330099,100.868393,29.234652,12.818247,135.826004,3.259227,58.250950,50.730585,141.495327,139.097251,139.554585,136.452437,87.062642,134.641693,-0.000850,-1.911020,32.000000,-237.189893,136.547772,-0.025203,24.524803,0.701825,443595.276504,0.978990,19.672419,10.917731,2.789432,12.705665,6.258186,160.175552,32.000000,164.917711,171.238255,157.547248,164.962110,32.000000,150.728024,67.883721,74.446880,89.901521,43.493671,44.314791,88.330000,81.523752,42.050000,43.229900,59.540566
49.664954,59.619441,138.565830,142.444479,99.265248,100.868740,29.214420,12.817626,135.815727,3.259735,58.260485,50.726078,141.493944,139.090500,139.552748,136.443820,87.060975,134.629047,-0.000851,-1.911029,32.000000,-237.190603,136.540441,-0.025189,24.514589,0.702170,443599.498652,1.005387,19.678873,10.910786,2.789555,10.699469,59.544654,160.176583,32.000000,164.909224,171.223108,157.550308,164.960603,32.000000,150.718881,67.874715,74.435529,89.902685,43.493671,44.297426,88.330000,81.555999,42.050000,43.229900,59.544707
49.668110,59.624467,138.555568,142.443377,99.229489,100.856552,29.212749,12.817671,135.806538,3.259275,58.268077,50.722911,141.492059,139.084350,139.550828,136.434892,87.056582,134.621096,-0.000849,-1.911077,32.000000,-237.190644,136.529182,-0.024932,24.510478,0.702461,443609.349354,0.978484,19.686281,10.906928,2.789621,3.198036,59.613402,160.179445,32.000000,164.899838,171.219165,157.555485,164.950143,32.000000,150.729764,67.865781,74.426081,89.903211,43.493671,44.283722,88.330000,81.574430,42.050000,43.229900,59.544018
49.666281,59.629775,138.542694,142.441612,99.131879,100.832209,29.196651,12.816666,135.795386,3.258169,58.277382,50.723359,141.490321,139.074796,139.549474,136.422416,87.048371,134.611391,-0.000846,-1.911079,32.000000,-237.191614,136.522000,-0.025052,24.510871,0.702680,443609.410902,1.005658,19.696709,10.905503,2.789642,9.192545,59.695485,160.163216,32.000000,164.900213,171.212140,157.543273,164.939835,32.000000,150.735768,67.855509,74.415599,89.902469,43.493671,44.264186,88.330000,81.599503,42.050000,43.229900,59.546113
49.664200,59.633377,138.535346,142.439922,99.194653,100.811736,29.229450,12.816907,135.786044,3.256824,58.286386,50.725041,141.488700,139.067485,139.550404,136.413762,87.037397,134.604019,-0.000846,-1.911094,32.000000,-237.191351,136.514234,-0.025018,24.515711,0.702610,443538.972072,0.978783,19.707246,10.906427,2.789682,13.489772,19.905308,160.159310,32.000000,164.896297,171.196204,157.542443,164.940427,32.000000,150.724566,67.851254,74.406503,89.901304,43.493671,44.250098,88.330000,81.619888,42.050000,43.229900,59.544441
49.659451,59.639846,138.521266,142.439052,99.244937,100.811741,29.199600,12.816948,135.775279,3.256520,58.301031,50.719807,141.487942,139.057439,139.550393,136.399872,87.021369,134.591246,-0.000844,-1.913479,32.000000,-237.191365,136.500358,-0.024934,24.519650,0.702292,443458.849989,0.980610,19.710017,10.913432,2.789423,6.935922,17.165990,160.162549,32.000000,164.881417,171.185813,157.549252,164.937204,32.000000,150.725134,67.847607,74.398508,89.900153,43.493671,44.230597,88.330000,81.651333,42.050000,43.229900,59.549526
49.655376,59.647902,138.508561,142.439730,99.237905,100.808232,29.980756,12.816253,135.765437,3.255635,58.316217,50.712561,141.488831,139.047752,139.550773,136.384834,87.009103,134.579033,-0.000843,-1.913471,32.000000,-237.192007,136.489886,-0.024944,24.517736,0.702147,443455.716817,1.005413,19.720690,10.920434,2.789538,13.640192,12.696690,160.156148,32.000000,164.879927,171.183804,157.546930,164.921789,32.000000,150.734423,67.844844,74.393559,89.898918,43.493671,44.213613,88.330000,81.673062,42.050000,43.229900,59.544402
49.654497,59.658758,138.498914,142.441026,99.167386,100.784016,30.004311,12.817234,135.751997,3.255124,58.334196,50.708510,141.487938,139.038777,139.550666,136.373766,86.992753,134.565029,-0.000844,-1.913465,32.000000,-237.191034,136.478446,-0.024842,24.513326,0.702159,443501.276380,0.977867,19.735416,10.930162,2.789601,27.370938,9.940846,160.144400,32.000000,164.880210,171.171968,157.535009,164.918679,32.000000,150.731938,67.842374,74.387244,89.895845,43.493671,44.194753,88.330000,81.701782,42.050000,43.229900,59.545543
49.654578,59.667334,138.489896,142.441919,99.150873,100.771707,29.285299,12.817454,135.740541,3.255511,58.349662,50.706304,141.488441,139.027694,139.550213,136.366383,86.975595,134.555045,-0.000843,-1.913496,32.000000,-237.190961,136.470578,-0.024742,24.512204,0.702082,443465.819299,0.979994,19.741503,10.936909,2.789216,7.407874,60.379287,160.145008,32.000000,164.873114,171.157805,157.537227,164.920925,32.000000,150.725986,67.841763,74.383285,89.892714,43.493671,44.177514,88.330000,81.719255,42.050000,43.229900,59.536239
49.654497,59.679913,138.475315,142.444183,99.111259,100.755367,30.047307,12.817964,135.721373,3.255276,58.376836,50.699702,141.489865,139.016789,139.549843,136.352929,86.949246,134.544843,-0.000847,-1.913489,32.000000,-237.190520,136.457262,-0.024886,24.511035,0.701998,443442.101649,0.976802,19.751517,10.948464,2.788961,7.729090,60.480881,160.147943,32.000000,164.862733,171.154916,157.542755,164.907693,32.000000,150.729737,67.842610,74.378958,89.888937,43.493671,44.156640,88.330000,81.743544,42.050000,43.229900,59.544746
49.649425,59.692956,138.463762,142.446497,99.068756,100.740136,29.991577,12.818120,135.706731,3.255171,58.402177,50.698095,141.490908,139.006067,139.547254,136.343044,86.923664,134.534556,-0.000847,-1.913476,32.000000,-237.190222,136.447770,-0.024883,24.506452,0.701880,443419.217053,0.979174,19.761131,10.963591,2.788779,10.895851,17.217937,160.138286,32.000000,164.866402,171.149894,157.533623,164.896480,32.000000,150.729820,67.843318,74.376515,89.886069,43.493671,44.138863,88.330000,81.768546,42.050000,43.229900,59.547844
49.645597,59.711761,138.448335,142.449160,99.007063,100.728148,29.218787,12.817726,135.692288,3.255513,58.432872,50.690994,141.492812,138.991327,139.545005,136.330408,86.893040,134.521625,-0.000846,-1.913471,32.000000,-237.190745,136.431595,-0.024890,24.497604,0.701848,443408.081948,0.989409,19.778960,10.987761,2.788713,18.597936,7.138500,160.131605,32.000000,164.866759,171.129886,157.527328,164.895889,32.000000,150.715843,67.845326,74.372769,89.882790,43.493671,44.116101,88.330000,81.800192,42.050000,43.229900,59.547077
49.639794,59.729393,138.433822,142.451790,98.995284,100.715999,29.953782,12.817203,135.677016,3.255465,58.459394,50.686696,141.495219,138.977089,139.543011,136.317010,86.867553,134.507470,-0.000845,-1.913479,32.000000,-237.191370,136.418726,-0.024854,24.493777,0.702047,443464.678719,1.005257,19.798163,11.009400,2.788667,7.287184,9.761431,160.136261,32.000000,164.855276,171.122791,157.537839,164.892605,32.000000,150.714121,67.848255,74.369921,89.879484,43.493671,44.095039,88.330000,81.826204,42.050000,43.229900,59.548808
49.630094,59.751237,138.416845,142.456174,98.977507,100.716167,29.977265,12.816940,135.662668,3.255186,58.489560,50.683175,141.497974,138.956478,139.540268,136.297102,86.841937,134.489179,-0.000843,-1.915803,32.000000,-237.191810,136.399410,-0.024870,24.495539,0.702101,443444.637396,1.003527,19.821907,11.032905,2.788554,22.988311,17.218455,160.127627,32.000000,164.855557,171.121388,157.538830,164.877896,32.000000,150.721770,67.850904,74.366912,89.876540,43.493671,44.069820,88.330000,81.867113,42.050000,43.229900,59.544146
49.623683,59.767553,138.399220,142.459980,98.978367,100.695900,29.322838,12.816637,135.648457,3.254909,58.510919,50.677794,141.501505,138.943505,139.541732,136.282809,86.824534,134.475231,-0.000842,-1.915806,32.000000,-237.192183,136.385011,-0.024792,24.496471,0.702302,443521.920451,0.977479,19.853455,11.048217,2.789021,7.006840,19.178072,160.113741,32.000000,164.861105,171.113195,157.530995,164.879127,32.000000,150.718032,67.853347,74.365868,89.875628,43.493671,44.046733,88.330000,81.899466,42.050000,43.229900,59.544382
49.627198,59.784798,138.380970,142.463661,98.989414,100.675558,29.986978,12.817006,135.632331,3.254390,58.537348,50.674548,141.504838,138.926716,139.544025,136.268466,86.805400,134.458115,-0.000840,-1.915756,32.000000,-237.191816,136.367811,-0.024883,24.493753,0.702171,443542.389442,1.004474,19.880128,11.063044,2.788931,22.283805,12.365224,160.113553,32.000000,164.855447,171.097346,157.537143,164.886207,32.000000,150.703954,67.852684,74.364979,89.874618,43.493671,44.019146,88.330000,81.926335,42.050000,43.229900,59.548021
49.623752,59.799246,138.369422,142.466335,98.995945,100.683345,30.083720,12.817464,135.617894,3.254305,58.558652,50.676932,141.507926,138.915764,139.546199,136.259392,86.788569,134.444724,-0.000839,-1.915758,32.000000,-237.191305,136.354990,-0.024965,24.492043,0.702096,443507.799977,1.007250,19.902366,11.071114,2.788935,6.608801,12.273945,160.113488,32.000000,164.850261,171.096647,157.544144,164.880041,32.000000,150.713386,67.850449,74.365820,89.874541,43.493671,43.998913,88.330000,81.950555,42.050000,43.229900,59.550244
49.621060,59.816606,138.354584,142.469296,99.097468,100.667115,29.946230,12.817534,135.600842,3.253822,58.581083,50.671057,141.510748,138.901805,139.547498,136.245644,86.765492,134.428594,-0.000837,-1.915747,32.000000,-237.191229,136.338699,-0.024589,24.495247,0.701961,443524.370926,0.977681,19.910190,11.082114,2.788152,1.514810,60.513143,160.097975,32.000000,164.856883,171.092290,157.535108,164.875193,32.000000,150.716189,67.846464,74.365775,89.870832,43.493671,43.973561,88.330000,81.986082,42.050000,43.229900,59.548542
49.619163,59.830677,138.347867,142.471513,99.116074,100.658877,29.219727,12.817626,135.588320,3.253162,58.601132,50.673328,141.511331,138.893849,139.551079,136.235668,86.745861,134.417107,-0.000835,-1.915766,32.000000,-237.191026,136.323931,-0.024593,24.499112,0.702032,443598.798850,0.977865,19.930342,11.094524,2.788242,2.859955,19.494186,160.090229,32.000000,164.860102,171.078763,157.532369,164.882629,32.000000,150.709664,67.842567,74.364624,89.867399,43.493671,43.954812,88.330000,82.010378,42.050000,43.229900,59.549024
49.617689,59.846724,138.338567,142.473920,99.137264,100.646576,29.212163,12.819060,135.574530,3.252872,58.626140,50.672753,141.514230,138.879928,139.553675,136.224183,86.722621,134.401934,-0.000834,-1.915751,32.000000,-237.189526,136.312678,-0.024601,24.501574,0.701758,443576.783611,1.004143,19.949890,11.110633,2.788113,6.231526,59.552958,160.093088,32.000000,164.852183,171.075600,157.540728,164.883337,32.000000,150.707830,67.835401,74.362319,89.862298,43.493671,43.931797,88.330000,82.049128,42.050000,43.229900,59.555023
49.611211,59.859811,138.327586,142.476373,99.143598,100.634556,29.807541,12.818878,135.565459,3.252907,58.647915,50.666251,141.516509,138.866928,139.555187,136.216130,86.705332,134.390799,-0.000834,-1.915725,32.000000,-237.189780,136.300111,-0.024559,24.497665,0.701742,443634.836192,1.002726,19.968787,11.125237,2.788288,16.688549,14.642775,160.087263,32.000000,164.855534,171.077966,157.539550,164.873870,32.000000,150.713647,67.830365,74.359250,89.858425,43.493671,43.911378,88.330000,82.077275,42.050000,43.229900,59.547333
49.608976,59.875853,138.315259,142.480545,99.182583,100.634482,29.442481,12.819284,135.550368,3.252819,58.671756,50.661943,141.519237,138.854160,139.556661,136.206242,86.684642,134.378972,-0.000836,-1.915732,32.000000,-237.189521,136.285552,-0.024542,24.488403,0.701599,443589.955823,1.005248,19.985599,11.138605,2.788140,11.783691,60.367267,160.070938,32.000000,164.864671,171.071654,157.530770,164.876821,32.000000,150.713066,67.826703,74.354265,89.853570,43.493671,43.886234,88.330000,82.110442,42.050000,43.229900,59.550863
49.608309,59.890345,138.304679,142.485392,99.105090,100.634661,29.948726,12.819584,135.536130,3.252709,58.690974,50.657397,141.522612,138.840289,139.558105,136.192987,86.669842,134.368247,-0.000837,-1.915739,32.000000,-237.189266,136.273302,-0.024510,24.481715,0.701815,443643.022535,0.980012,20.002227,11.152261,2.788102,15.887842,9.984079,160.072729,32.000000,164.861051,171.060596,157.534562,164.883124,32.000000,150.704496,67.822321,74.350211,89.849673,43.493671,43.864325,88.330000,82.139641,42.050000,43.229900,59.547136
49.606949,59.908398,138.291858,142.491247,99.105509,100.614192,29.156272,12.819934,135.518923,3.252091,58.713986,50.653166,141.526419,138.823171,139.559727,136.176537,86.653969,134.352524,-0.000838,-1.916302,32.000000,-237.188850,136.259480,-0.024542,24.480143,0.702068,443702.097152,1.004776,20.020387,11.165703,2.787915,17.218166,10.423346,160.074852,32.000000,164.855907,171.059793,157.539009,164.876045,32.000000,150.710615,67.814085,74.342149,89.845575,43.493671,43.837772,88.330000,82.172398,42.050000,43.229900,59.551355
49.603575,59.922565,138.276478,142.495313,99.128517,100.593724,29.200746,12.819660,135.502036,3.252328,58.728980,50.648683,141.528922,138.804025,139.560538,136.162477,86.642609,134.338198,-0.000840,-1.919201,32.000000,-237.189156,136.248003,-0.024756,24.482170,0.702147,443712.810202,0.982927,20.037709,11.172828,2.787836,11.144722,5.952851,160.064001,32.000000,164.860672,171.059393,157.531528,164.871684,32.000000,150.721477,67.807966,74.335177,89.841431,43.493671,43.813015,88.330000,82.203489,42.050000,43.229900,59.550076
