OSU 80 Ton Compressor Load Stand
49.853315,59.704636,138.462768,142.431016,99.472538,101.102132,29.563206,12.846713,135.752236,2.745588,58.612524,50.894040,141.501269,138.986198,139.575152,136.356553,85.703314,134.562328,-0.000854,-1.908593,32.000000,-237.161925,136.514567,-0.024803,24.519395,0.700776,447163.943097,1.004570,19.603593,12.233441,2.777465,14.563225,9.339437,160.290787,32.000000,164.748256,171.085256,157.564063,164.836313,32.000000,150.692799,67.406042,73.391728,90.140582,43.493671,41.206026,88.330000,83.765889,42.050000,43.170675,59.546683
49.854817,59.701086,138.469804,142.428470,99.501543,101.106108,29.263526,12.846310,135.758379,2.744970,58.610877,50.892984,141.498414,138.997095,139.571211,136.360841,85.708828,134.568561,-0.000854,-1.908599,32.000000,-237.162307,136.521083,-0.024799,24.516293,0.700873,447234.904787,1.005431,19.594285,12.232837,2.777502,8.401236,60.279591,160.296736,32.000000,164.738978,171.085630,157.568591,164.826599,32.000000,150.699690,67.409635,73.386550,90.137833,43.493671,41.198799,88.330000,83.756341,42.050000,43.169834,59.541274
49.859924,59.698195,138.477121,142.426002,99.557978,101.110267,29.213876,12.846447,135.766141,2.745110,58.610085,50.898160,141.496821,139.008862,139.567312,136.367771,85.717163,134.576428,-0.000853,-1.907387,32.000000,-237.162175,136.530258,-0.024749,24.512903,0.700994,447268.019536,0.986280,19.586617,12.228145,2.777511,12.803260,60.296553,160.292404,32.000000,164.739400,171.085269,157.558460,164.824190,32.000000,150.698338,67.411839,73.384465,90.135844,43.493671,41.191299,88.330000,83.745715,42.050000,43.169118,59.543281
49.868007,59.693345,138.492368,142.424011,99.559279,101.124223,29.149147,12.846351,135.778187,2.745011,58.603751,50.903530,141.493782,139.024170,139.566529,136.384982,85.726367,134.587619,-0.000853,-1.907389,32.000000,-237.162172,136.546184,-0.024711,24.512759,0.701011,447212.876643,1.001398,19.579592,12.225809,2.777420,17.546902,59.818809,160.296488,32.000000,164.737406,171.070903,157.556580,164.832396,32.000000,150.678952,67.412905,73.382060,90.133277,43.493671,41.186213,88.330000,83.724854,42.050000,43.168117,59.538432
49.871791,59.688366,138.506267,142.422480,99.542044,101.144726,29.184292,12.846374,135.791437,2.745298,58.599377,50.904549,141.492732,139.044161,139.566345,136.397685,85.731477,134.606032,-0.000852,-1.906200,32.000000,-237.162189,136.558717,-0.024918,24.515322,0.701062,447248.866472,1.004812,19.565039,12.221107,2.777123,9.776221,60.237199,160.311029,32.000000,164.722658,171.068744,157.565802,164.836388,32.000000,150.677474,67.411415,73.380415,90.129770,43.493671,41.184725,88.330000,83.711939,42.050000,43.167106,59.542572
49.881082,59.683193,138.520173,142.421802,99.515845,101.156914,29.133912,12.846441,135.811388,2.745529,58.598390,50.906003,141.490874,139.065399,139.565116,136.415688,85.735187,134.625171,-0.000853,-1.906183,32.000000,-237.161997,136.576549,-0.025058,24.519398,0.701147,447313.418778,1.006073,19.556660,12.219415,2.777188,10.188888,60.173807,160.310291,32.000000,164.722269,171.072016,157.561925,164.826259,32.000000,150.681751,67.405514,73.377717,90.125392,43.493671,41.182074,88.330000,83.689982,42.050000,43.165924,59.536947
49.884039,59.680717,138.535602,142.421741,99.454063,101.177374,29.168700,12.846524,135.826977,2.746233,58.597962,50.910946,141.487844,139.081377,139.566543,136.429423,85.741226,134.636408,-0.000851,-1.906199,32.000000,-237.161842,136.594528,-0.025053,24.521712,0.701177,447388.047532,0.982332,19.546127,12.226486,2.777179,6.751974,14.929048,160.309338,32.000000,164.722870,171.063122,157.550720,164.836825,32.000000,150.669505,67.398360,73.376375,90.121645,43.493671,41.178823,88.330000,83.672582,42.050000,43.165157,59.544687
49.893423,59.678662,138.550260,142.421967,99.363579,101.197633,29.158398,12.846044,135.840064,2.745891,58.595549,50.920828,141.487249,139.098020,139.566865,136.439882,85.747703,134.646853,-0.000852,-1.904466,32.000000,-237.162497,136.609708,-0.025027,24.523325,0.701056,447403.502706,1.005234,19.533553,12.229489,2.776972,12.382016,6.773242,160.316076,32.000000,164.713984,171.054595,157.554705,164.845869,32.000000,150.655464,67.390863,73.376615,90.118954,43.493671,41.178068,88.330000,83.647681,42.050000,43.164578,59.549968
49.898953,59.675095,138.571438,142.421326,99.371941,101.213860,29.140810,12.847170,135.863493,2.745315,58.591773,50.932311,141.485485,139.117313,139.565569,136.456132,85.760057,134.667592,-0.000851,-1.902157,32.000000,-237.161373,136.632483,-0.024959,24.529471,0.701205,447480.403028,1.005118,19.530144,12.228139,2.777194,5.303915,59.903196,160.319586,32.000000,164.706129,171.058257,157.553063,164.837779,32.000000,150.657818,67.378979,73.374497,90.116527,43.493671,41.179886,88.330000,83.626832,42.050000,43.163687,59.529699
49.910242,59.672328,138.584648,142.420219,99.393665,101.230279,29.777691,12.847991,135.878412,2.744706,58.592217,50.936839,141.485266,139.132819,139.564519,136.472399,85.776148,134.684470,-0.000849,-1.904535,32.000000,-237.160462,136.649076,-0.024884,24.537220,0.701147,447524.669442,0.978715,19.517000,12.225707,2.777001,13.960133,21.580030,160.311496,32.000000,164.712022,171.056528,157.542515,164.843709,32.000000,150.655185,67.369976,73.375823,90.116439,43.493671,41.180540,88.330000,83.602064,42.050000,43.162960,59.533869
49.916131,59.670644,138.607226,142.419686,99.378789,101.230252,30.020789,12.848168,135.896461,2.744592,58.591888,50.942259,141.484978,139.150944,139.564877,136.489880,85.795258,134.702227,-0.000849,-1.903369,32.000000,-237.160270,136.666952,-0.024994,24.546255,0.701051,447581.382324,1.006266,19.506317,12.222226,2.776929,20.892753,14.766121,160.312859,32.000000,164.712610,171.047892,157.542330,164.856602,32.000000,150.636819,67.363079,73.377422,90.117121,43.493671,41.184555,88.330000,83.578240,42.050000,43.162343,59.550185
49.925961,59.668399,138.628372,142.419318,99.333939,101.238223,29.285105,12.848453,135.916100,2.743047,58.589089,50.950203,141.483782,139.174893,139.564120,136.507050,85.814227,134.721163,-0.000847,-1.902798,32.000000,-237.160117,136.687625,-0.024999,24.554643,0.700749,447566.394921,1.005072,19.492254,12.211114,2.776733,18.623580,10.522185,160.323094,32.000000,164.697284,171.047334,157.552450,164.862178,32.000000,150.632949,67.355625,73.379410,90.117550,43.493671,41.189110,88.330000,83.546848,42.050000,43.161697,59.536288
49.938685,59.665401,138.645527,142.417879,99.315005,101.262586,29.167167,12.848820,135.936901,2.741177,58.593031,50.956045,141.482972,139.197638,139.563423,136.526130,85.829613,134.742079,-0.000846,-1.901060,32.000000,-237.159666,136.712241,-0.025042,24.559523,0.700578,447545.483921,1.004064,19.486747,12.200683,2.776911,13.063160,14.820123,160.317312,32.000000,164.700304,171.053609,157.546382,164.858051,32.000000,150.638866,67.350334,73.382967,90.118392,43.493671,41.190788,88.330000,83.514681,42.050000,43.160825,59.540763
49.937425,59.665151,138.662382,142.416128,99.332523,101.278882,30.025093,12.848750,135.952069,2.740514,58.598070,50.956336,141.480806,139.209978,139.562623,136.540319,85.840634,134.759639,-0.000846,-1.900471,32.000000,-237.159705,136.730165,-0.024988,24.558838,0.700377,447573.509419,1.005166,19.471851,12.192429,2.776621,12.727857,6.715084,160.310669,32.000000,164.702950,171.051359,157.537615,164.867415,32.000000,150.630761,67.345246,73.385355,90.119118,43.493671,41.194984,88.330000,83.492836,42.050000,43.160400,59.539465
49.939970,59.665091,138.680646,142.413894,99.381996,101.278963,29.975782,12.849894,135.967947,2.740263,58.600688,50.964077,141.479200,139.228432,139.561013,136.559764,85.851079,134.772394,-0.000845,-1.901631,32.000000,-237.158553,136.749533,-0.024886,24.560481,0.700487,447634.959197,1.002037,19.464742,12.189989,2.776644,11.654525,12.543839,160.317206,32.000000,164.690265,171.049104,157.544513,164.876567,32.000000,150.621240,67.339002,73.387785,90.118538,43.493671,41.198682,88.330000,83.466699,42.050000,43.160015,59.549683
49.932308,59.664511,138.694636,142.412639,99.387656,101.287120,29.133975,12.850451,135.980129,2.738730,58.607611,50.968940,141.478426,139.240918,139.559673,136.573559,85.857694,134.783903,-0.000843,-1.901615,32.000000,-237.157915,136.765794,-0.024707,24.563664,0.700579,447648.443458,1.005212,19.461639,12.187616,2.776863,7.344968,9.891859,160.322529,32.000000,164.684640,171.058846,157.548655,164.867873,32.000000,150.628821,67.337488,73.389918,90.119330,43.493671,41.202078,88.330000,83.453890,42.050000,43.159574,59.536416
49.942021,59.666297,138.706041,142.412536,99.421254,101.289779,29.163480,12.850911,135.991634,2.737965,58.617591,50.971213,141.477698,139.255890,139.556046,136.584946,85.867033,134.794966,-0.000842,-1.901644,32.000000,-237.157473,136.782307,-0.024674,24.567133,0.700629,447635.357171,1.004760,19.463338,12.184889,2.777282,10.332020,59.923810,160.316033,32.000000,164.688996,171.060131,157.538362,164.871065,32.000000,150.632832,67.340340,73.393502,90.120076,43.493671,41.203193,88.330000,83.421703,42.050000,43.159393,59.547795
49.955534,59.668734,138.716856,142.413077,99.455028,101.289622,29.246208,12.851409,136.000365,2.736822,58.624413,50.978556,141.477924,139.267613,139.553986,136.595460,85.874544,134.802931,-0.000841,-1.902222,32.000000,-237.156932,136.793391,-0.024597,24.567504,0.700613,447664.406705,0.979405,19.461687,12.181515,2.777418,7.139783,60.336679,160.319009,32.000000,164.686638,171.054508,157.539371,164.880041,32.000000,150.624329,67.346291,73.395046,90.122282,43.493671,41.204006,88.330000,83.388176,42.050000,43.159388,59.536583
49.958542,59.672213,138.730155,142.414396,99.487231,101.289488,29.992403,12.850258,136.011700,2.736009,58.629732,50.983560,141.480276,139.280541,139.553074,136.608215,85.883489,134.816618,-0.000840,-1.904016,32.000000,-237.157911,136.810514,-0.024713,24.565557,0.700455,447643.245911,1.005701,19.452078,12.177086,2.777032,11.274989,60.495899,160.331401,32.000000,164.668594,171.062245,157.550537,164.878419,32.000000,150.628676,67.353303,73.397004,90.124582,43.493671,41.207489,88.330000,83.357787,42.050000,43.159533,59.543831
49.959953,59.672828,138.743851,142.415464,99.473167,101.289493,29.215002,12.850787,136.019866,2.735742,58.632615,50.990302,141.483555,139.292694,139.553372,136.620056,85.892103,134.827811,-0.000841,-1.904006,32.000000,-237.157514,136.825670,-0.024599,24.567270,0.700417,447626.496080,1.002235,19.446696,12.174356,2.776800,15.587059,60.272397,160.331416,32.000000,164.670278,171.071563,157.551074,164.872242,32.000000,150.636547,67.358575,73.399742,90.128612,43.493671,41.210322,88.330000,83.332667,42.050000,43.159349,59.541786
49.963556,59.673301,138.756610,142.416398,99.400380,101.305778,30.042081,12.850875,136.025834,2.734541,58.634938,50.994654,141.483671,139.301562,139.554123,136.633949,85.901225,134.839335,-0.000841,-1.904632,32.000000,-237.157396,136.840359,-0.024686,24.574715,0.700463,447611.351616,0.980630,19.447167,12.173525,2.776986,6.778761,9.355625,160.325714,32.000000,164.674088,171.066078,157.545768,164.880036,32.000000,150.631337,67.361561,73.398967,90.132167,43.493671,41.213440,88.330000,83.301868,42.050000,43.158996,59.543812
49.959738,59.675175,138.765282,142.416220,99.486837,101.316377,29.908755,12.851702,136.029055,2.733369,58.642678,50.999139,141.484378,139.305892,139.551900,136.641214,85.909007,134.847785,-0.000842,-1.905224,32.000000,-237.156808,136.850344,-0.024657,24.578506,0.700414,447662.247855,0.977686,19.440754,12.168245,2.776898,20.312427,9.613376,160.333700,32.000000,164.663902,171.064010,157.555229,164.884392,32.000000,150.628927,67.362370,73.397877,90.134323,43.493671,41.214289,88.330000,83.281846,42.050000,43.158853,59.530948
49.967998,59.679577,138.771742,142.415818,99.572356,101.316178,29.163515,12.853156,136.033660,2.731626,58.650557,51.005964,141.483619,139.310220,139.549572,136.650035,85.919254,134.851136,-0.000843,-1.906377,32.000000,-237.155298,136.856334,-0.024588,24.578735,0.700413,447685.127466,1.004769,19.446434,12.165221,2.777348,20.605118,6.604079,160.333792,32.000000,164.659296,171.070710,157.560491,164.874028,32.000000,150.642251,67.361467,73.395063,90.137145,43.493671,41.214673,88.330000,83.251384,42.050000,43.159109,59.537203
49.964855,59.682146,138.772483,142.414505,99.592908,101.316125,29.170042,12.852152,136.032225,2.730880,58.654961,51.008363,141.483019,139.306851,139.547621,136.653232,85.930068,134.852794,-0.000843,-1.906399,32.000000,-237.156312,136.857239,-0.024622,24.575321,0.700436,447687.319243,1.005651,19.451772,12.160337,2.777572,13.864986,16.778424,160.328963,32.000000,164.662961,171.072454,157.557464,164.874322,32.000000,150.651967,67.361777,73.393998,90.139016,43.493671,41.212372,88.330000,83.226802,42.050000,43.159240,59.541117
49.967703,59.682756,138.775238,142.411945,99.666399,101.316196,29.862438,12.852742,136.034214,2.728719,58.657766,51.010679,141.480205,139.306625,139.545619,136.658545,85.942878,134.858342,-0.000843,-1.906406,32.000000,-237.155922,136.859767,-0.024621,24.572536,0.700465,447664.867539,1.002405,19.451173,12.148274,2.777425,29.093127,21.280374,160.331121,32.000000,164.662464,171.064028,157.563183,164.880692,32.000000,150.642763,67.361951,73.390861,90.140720,43.493671,41.210801,88.330000,83.192343,42.050000,43.158967,59.542445
49.963886,59.682720,138.773247,142.409762,99.725831,101.316262,29.961757,12.853038,136.034797,2.727714,58.661188,51.008847,141.479353,139.305821,139.542394,136.660953,85.952505,134.858869,-0.000842,-1.907595,32.000000,-237.155502,136.859384,-0.024675,24.572485,0.700539,447645.351853,1.005577,19.449911,12.139552,2.777338,8.044371,14.608957,160.339227,32.000000,164.652891,171.066719,157.573932,164.877914,32.000000,150.649050,67.362307,73.387660,90.142334,43.493671,41.205746,88.330000,83.171953,42.050000,43.158656,59.544992
49.961883,59.683544,138.767443,142.407458,99.743499,101.316687,29.188519,12.853741,136.031417,2.727034,58.668310,51.004306,141.478830,139.304974,139.539884,136.661864,85.960046,134.855057,-0.000843,-1.909900,32.000000,-237.154757,136.853551,-0.024652,24.573099,0.700503,447618.859460,1.005838,19.446254,12.127813,2.777094,13.130772,7.784211,160.341674,32.000000,164.655940,171.071517,157.576606,164.873529,32.000000,150.659109,67.364258,73.384716,90.143817,43.493671,41.199264,88.330000,83.148053,42.050000,43.158374,59.540783
49.959721,59.685102,138.764165,142.405844,99.723036,101.316676,29.151250,12.852876,136.026401,2.726605,58.674487,51.003017,141.476887,139.302800,139.538374,136.659142,85.960836,134.849206,-0.000844,-1.911035,32.000000,-237.155524,136.850039,-0.024651,24.572449,0.700580,447609.101740,1.005276,19.452774,12.119847,2.777388,16.163797,60.154609,160.337863,32.000000,164.659027,171.065976,157.575287,164.877650,32.000000,150.655560,67.366798,73.380409,90.144348,43.493671,41.192852,88.330000,83.124107,42.050000,43.158245,59.535688
49.948945,59.688812,138.754771,142.404260,99.730012,101.316576,29.143957,12.852669,136.017991,2.725496,58.680685,50.999507,141.476181,139.293546,139.537348,136.653984,85.957345,134.840554,-0.000845,-1.912783,32.000000,-237.155726,136.842253,-0.024684,24.569079,0.700598,447606.030832,0.979548,19.457448,12.113426,2.777456,9.623995,60.077871,160.347187,32.000000,164.649855,171.058248,157.586161,164.882015,32.000000,150.650853,67.370680,73.374197,90.144472,43.493671,41.184452,88.330000,83.113738,42.050000,43.158401,59.542750
49.944985,59.691392,138.744517,142.403878,99.770875,101.316755,29.169906,12.852591,136.010396,2.725467,58.687194,50.994768,141.476320,139.285192,139.536334,136.650026,85.958091,134.837935,-0.000844,-1.914542,32.000000,-237.155834,136.834754,-0.024702,24.564561,0.700737,447616.892565,0.978538,19.466526,12.111888,2.777726,7.461396,60.123619,160.353088,32.000000,164.650082,171.059583,157.590742,164.876056,32.000000,150.658649,67.374784,73.369308,90.146860,43.493671,41.174057,88.330000,83.093367,42.050000,43.158437,59.542691
49.944521,59.694524,138.737920,142.405111,99.765656,101.316466,29.944732,12.852845,136.001639,2.725460,58.690605,50.994996,141.476200,139.278543,139.534128,136.643644,85.961860,134.831905,-0.000844,-1.915670,32.000000,-237.155492,136.828606,-0.024669,24.560311,0.700851,447626.566735,1.006054,19.472307,12.110776,2.777606,10.146196,60.480588,160.347934,32.000000,164.655278,171.057615,157.588167,164.872908,32.000000,150.665770,67.378551,73.362761,90.149133,43.493671,41.164860,88.330000,83.072584,42.050000,43.158543,59.535442
49.943974,59.696296,138.729527,142.406764,99.787627,101.316450,29.175868,12.852925,135.996945,2.725108,58.691264,50.994904,141.476370,139.275961,139.535316,136.635412,85.966354,134.823652,-0.000844,-1.916845,32.000000,-237.155451,136.820642,-0.024436,24.561738,0.701037,447628.433462,1.004203,19.480418,12.107492,2.777747,1.239848,1.704325,160.353617,32.000000,164.656482,171.043570,157.592364,164.881051,32.000000,150.655924,67.384046,73.356534,90.151953,43.493671,41.155630,88.330000,83.053809,42.050000,43.158530,59.535462
49.943369,59.698497,138.723366,142.409224,99.689553,101.308186,29.165676,12.853326,135.988404,2.723981,58.696473,50.992245,141.478138,139.268943,139.535943,136.630479,85.970862,134.818126,-0.000844,-1.916831,32.000000,-237.155025,136.814176,-0.024425,24.564082,0.701079,447623.770247,0.981767,19.486183,12.097803,2.777762,13.446764,9.931315,160.360293,32.000000,164.649730,171.041479,157.599957,164.881689,32.000000,150.657802,67.391648,73.348260,90.157003,43.493671,41.146146,88.330000,83.025282,42.050000,43.158444,59.546310
49.936037,59.701382,138.717307,142.410754,99.683174,101.308189,29.161605,12.852497,135.981851,2.724032,58.699107,50.989002,141.479598,139.259797,139.536050,136.627128,85.976928,134.813992,-0.000845,-1.916808,32.000000,-237.155922,136.803943,-0.024483,24.561859,0.700884,447579.138501,0.979752,19.485742,12.090821,2.777545,5.926213,19.581101,160.359833,32.000000,164.652345,171.041564,157.596808,164.877364,32.000000,150.662754,67.396300,73.340672,90.160763,43.493671,41.138012,88.330000,83.017170,42.050000,43.158548,59.541973
49.936737,59.704394,138.707384,142.411881,99.720806,101.307974,29.862368,12.851595,135.975223,2.723692,58.705309,50.985105,141.479482,139.251141,139.539731,136.619949,85.986891,134.804347,-0.000846,-1.916763,32.000000,-237.157040,136.801720,-0.024450,24.553661,0.701015,447578.701114,1.001346,19.499123,12.083119,2.777939,11.444949,60.417241,160.352321,32.000000,164.660635,171.034714,157.589079,164.886174,32.000000,150.657531,67.398564,73.331111,90.165772,43.493671,41.127502,88.330000,82.993521,42.050000,43.158626,59.541953
49.927997,59.708136,138.697901,142.412874,99.725900,101.303976,29.138924,12.851337,135.970715,2.723464,58.713529,50.977298,141.481921,139.240866,139.542257,136.613908,85.996604,134.798950,-0.000845,-1.916800,32.000000,-237.157352,136.794766,-0.024519,24.551013,0.701142,447567.822918,1.003465,19.500658,12.073408,2.777797,10.442103,9.766189,160.356904,32.000000,164.659105,171.027724,157.594768,164.893645,32.000000,150.653161,67.397034,73.323433,90.169174,43.493671,41.115816,88.330000,82.980865,42.050000,43.158834,59.545080
49.923424,59.713502,138.686660,142.414650,99.766351,101.279453,29.176736,12.851385,135.964054,2.722994,58.726313,50.971404,141.482164,139.233086,139.543291,136.607463,86.006469,134.794795,-0.000844,-1.916770,32.000000,-237.157361,136.788200,-0.024539,24.555418,0.701337,447552.271883,1.005903,19.508316,12.056959,2.777778,17.328751,60.102088,160.360950,32.000000,164.660529,171.024694,157.602620,164.892428,32.000000,150.661957,67.393727,73.313242,90.172193,43.493671,41.102166,88.330000,82.964512,42.050000,43.159224,59.543222
49.915681,59.719176,138.683477,142.416476,99.798042,101.267289,30.012476,12.851811,135.963517,2.722553,58.735677,50.965919,141.481425,139.228541,139.542796,136.608117,86.013009,134.791063,-0.000844,-1.916811,32.000000,-237.156854,136.786211,-0.024558,24.558469,0.701231,447471.370133,1.006387,19.517866,12.045783,2.777882,7.591988,11.212944,160.355723,32.000000,164.667953,171.020887,157.594761,164.891619,32.000000,150.661453,67.390156,73.304542,90.173698,43.493671,41.094958,88.330000,82.954741,42.050000,43.159741,59.543556
49.915334,59.725716,138.680405,142.419187,99.869650,101.234950,29.223441,12.852351,135.963498,2.722284,58.744624,50.963694,141.482290,139.223427,139.544539,136.603087,86.018218,134.790424,-0.000843,-1.916797,32.000000,-237.156314,136.786049,-0.024836,24.554629,0.700975,447357.804866,1.006334,19.530049,12.034680,2.778056,11.297360,14.853437,160.361675,32.000000,164.670189,171.005842,157.602346,164.902003,32.000000,150.650842,67.384739,73.295055,90.175644,43.493671,41.085564,88.330000,82.938950,42.050000,43.160370,59.542150
49.906628,59.729986,138.674363,142.421755,99.885788,101.214579,29.168342,12.851924,135.962113,2.721911,58.748902,50.959018,141.484245,139.221069,139.546906,136.597935,86.020537,134.784956,-0.000843,-1.915664,32.000000,-237.156592,136.782780,-0.024776,24.551990,0.700965,447288.490344,0.979043,19.541971,12.029262,2.778298,19.111988,7.479405,160.370816,32.000000,164.665918,171.007848,157.612901,164.900812,32.000000,150.659285,67.380435,73.286785,90.177194,43.493671,41.077472,88.330000,82.933090,42.050000,43.160765,59.535737
49.906351,59.733852,138.669180,142.424491,99.815646,101.210532,29.871849,12.850971,135.958469,2.721017,58.753938,50.954072,141.487164,139.216314,139.548676,136.592218,86.021260,134.782998,-0.000841,-1.915685,32.000000,-237.157530,136.779992,-0.024759,24.552504,0.701031,447167.325791,1.005725,19.556539,12.022705,2.778701,7.839766,60.414568,160.371984,32.000000,164.672661,171.013168,157.618653,164.894806,32.000000,150.665749,67.376100,73.278004,90.180743,43.493671,41.067236,88.330000,82.910467,42.050000,43.161006,59.543064
49.910487,59.736575,138.669386,142.426325,99.836644,101.210411,29.151985,12.851578,135.959303,2.720207,58.754582,50.948656,141.487766,139.219069,139.550509,136.589875,86.017996,134.779593,-0.000841,-1.915656,32.000000,-237.157044,136.781837,-0.024715,24.553475,0.700978,447116.406920,0.977298,19.562076,12.020830,2.778690,5.617588,60.170431,160.364730,32.000000,164.677408,171.008855,157.614604,164.901983,32.000000,150.660172,67.372058,73.268960,90.184352,43.493671,41.059881,88.330000,82.896462,42.050000,43.161148,59.539111
49.904513,59.739213,138.666877,142.428947,99.776441,101.210112,30.016742,12.851599,135.960289,2.720673,58.755881,50.948359,141.492331,139.222320,139.553256,136.586389,86.014668,134.779601,-0.000841,-1.915691,32.000000,-237.156973,136.785154,-0.024650,24.553868,0.700900,447124.408922,1.004404,19.563979,12.020715,2.778517,19.664018,9.063428,160.374046,32.000000,164.673476,171.007599,157.624811,164.910222,32.000000,150.660394,67.368970,73.259651,90.189523,43.493671,41.052154,88.330000,82.882657,42.050000,43.161236,59.538570
49.908963,59.741584,138.669535,142.431200,99.760762,101.210107,29.181437,12.852324,135.961013,2.720678,58.756954,50.944595,141.494518,139.224965,139.557004,136.586328,86.010958,134.783614,-0.000841,-1.915644,32.000000,-237.156108,136.789714,-0.024628,24.557688,0.700922,447132.864799,0.982364,19.567917,12.022871,2.778620,5.960853,7.886096,160.379950,32.000000,164.671734,171.015835,157.629482,164.907101,32.000000,150.668258,67.366129,73.251961,90.193531,43.493671,41.046885,88.330000,82.864523,42.050000,43.161294,59.540704
49.908544,59.744604,138.674467,142.434069,99.768391,101.209787,29.131316,12.851952,135.964868,2.720421,58.760196,50.936057,141.496067,139.226025,139.560517,136.586190,86.006472,134.787835,-0.000842,-1.915662,32.000000,-237.156597,136.793680,-0.024610,24.560596,0.700810,447142.366440,1.006228,19.567580,12.027507,2.778457,8.056214,59.968479,160.371857,32.000000,164.681580,171.018608,157.618621,164.907570,32.000000,150.675706,67.364173,73.243889,90.198311,43.493671,41.042275,88.330000,82.847114,42.050000,43.161404,59.543074
49.911591,59.747797,138.679699,142.436654,99.755558,101.209745,29.199622,12.852938,135.970002,2.720572,58.761766,50.935510,141.496618,139.231192,139.563786,136.588481,86.001369,134.794521,-0.000842,-1.915627,32.000000,-237.155550,136.800286,-0.024679,24.558367,0.700696,447150.715990,1.004732,19.568833,12.033315,2.778468,14.337603,12.870443,160.376032,32.000000,164.686744,171.011510,157.619028,164.918706,32.000000,150.669902,67.363499,73.238722,90.200633,43.493671,41.040480,88.330000,82.823880,42.050000,43.161619,59.534439
49.918532,59.750962,138.688358,142.440301,99.751414,101.193646,29.167482,12.853996,135.977493,2.720702,58.766610,50.935477,141.499553,139.239255,139.566171,136.599018,85.992943,134.798296,-0.000841,-1.914646,32.000000,-237.154730,136.808054,-0.024502,24.552853,0.700658,447160.336542,1.004359,19.566684,12.041957,2.778313,7.512241,59.795634,160.383986,32.000000,164.681063,171.018256,157.625919,164.920050,32.000000,150.668323,67.361292,73.232401,90.203526,43.493671,41.037614,88.330000,82.802410,42.050000,43.161790,59.541953
49.917759,59.754586,138.696114,142.442593,99.746903,101.193570,29.179445,12.854342,135.987400,2.720716,58.771450,50.934384,141.501447,139.244793,139.568975,136.605691,85.983522,134.805997,-0.000841,-1.912335,32.000000,-237.154435,136.816518,-0.024418,24.554794,0.700812,447142.621936,1.004857,19.574034,12.049108,2.778606,9.954821,14.678399,160.383676,32.000000,164.686080,171.027109,157.626264,164.911855,32.000000,150.676730,67.360884,73.228416,90.204299,43.493671,41.036981,88.330000,82.786757,42.050000,43.162037,59.543940
49.917771,59.758403,138.703814,142.444651,99.784844,101.193877,29.171997,12.854889,135.994895,2.720322,58.775441,50.931711,141.503292,139.250689,139.572220,136.609015,85.973598,134.809811,-0.000841,-1.911755,32.000000,-237.153780,136.821921,-0.024555,24.560531,0.700786,447129.773408,1.002739,19.571712,12.064422,2.778486,5.682598,60.231870,160.378275,32.000000,164.694123,171.023619,157.619964,164.919882,32.000000,150.671856,67.363209,73.225492,90.204707,43.493671,41.035296,88.330000,82.765696,42.050000,43.162306,59.532482
49.917639,59.760865,138.709563,142.446447,99.778167,101.193971,29.165147,12.854359,135.998639,2.720349,58.779830,50.927819,141.505704,139.258537,139.573751,136.616631,85.965086,134.812720,-0.000843,-1.911173,32.000000,-237.154240,136.827385,-0.024609,24.560927,0.700707,447151.740805,1.005893,19.575809,12.074728,2.778691,13.942394,59.757303,160.383761,32.000000,164.689927,171.025164,157.626544,164.926378,32.000000,150.666063,67.367263,73.225200,90.204296,43.493671,41.033823,88.330000,82.747065,42.050000,43.162439,59.543458
49.913645,59.763393,138.718106,142.448187,99.771355,101.202228,29.174403,12.853199,136.008218,2.719901,58.782019,50.927515,141.509282,139.266862,139.574971,136.622761,85.953904,134.823638,-0.000842,-1.911096,32.000000,-237.155462,136.839689,-0.024526,24.555885,0.700624,447174.313239,0.983399,19.577633,12.086074,2.778708,14.896133,7.304479,160.390580,32.000000,164.688111,171.036286,157.635304,164.918252,32.000000,150.678683,67.368714,73.224992,90.202943,43.493671,41.033624,88.330000,82.731739,42.050000,43.162544,59.541864
49.923072,59.765025,138.724160,142.449765,99.801142,101.202427,29.172824,12.853358,136.017959,2.719581,58.785006,50.926967,141.511734,139.277372,139.575573,136.628058,85.947802,134.835053,-0.000844,-1.908828,32.000000,-237.155118,136.849928,-0.024632,24.555236,0.700854,447218.137924,0.978965,19.585000,12.099054,2.779123,12.703325,59.663541,160.382917,32.000000,164.700293,171.038499,157.630615,164.921902,32.000000,150.686288,67.369616,73.228752,90.202462,43.493671,41.032548,88.330000,82.707015,42.050000,43.162535,59.539219
49.923880,59.765464,138.741775,142.451910,99.747540,101.202304,29.204459,12.854306,136.028506,2.719335,58.778985,50.929858,141.515914,139.293146,139.578226,136.640415,85.940681,134.851816,-0.000843,-1.908349,32.000000,-237.154061,136.859294,-0.024753,24.562303,0.700956,447254.065759,1.001107,19.582358,12.113660,2.778998,17.304774,9.872516,160.393543,32.000000,164.697133,171.035471,157.642309,164.934199,32.000000,150.679529,67.375591,73.232801,90.200940,43.493671,41.036237,88.330000,82.681438,42.050000,43.162397,59.536003
49.929303,59.763313,138.758335,142.453368,99.776808,101.202448,29.399705,12.855098,136.044045,2.719482,58.769847,50.935243,141.518565,139.310323,139.578817,136.653032,85.932514,134.864290,-0.000844,-1.908330,32.000000,-237.153239,136.874512,-0.024605,24.564153,0.700745,447258.833485,0.977423,19.573553,12.125810,2.778652,11.588954,15.147720,160.404684,32.000000,164.686509,171.045113,157.652606,164.929924,32.000000,150.690977,67.384741,73.235854,90.200028,43.493671,41.041832,88.330000,82.664530,42.050000,43.161941,59.544461
49.936524,59.757958,138.778132,142.453926,99.749541,101.226974,29.155915,12.855879,136.061637,2.719356,58.760196,50.939977,141.520717,139.329290,139.580286,136.670488,85.925763,134.879032,-0.000844,-1.908318,32.000000,-237.152481,136.890946,-0.024842,24.559088,0.700719,447278.037454,1.001724,19.575847,12.142386,2.779234,14.914976,60.220569,160.398291,32.000000,164.695132,171.062940,157.643296,164.922564,32.000000,150.707314,67.399742,73.241354,90.200037,43.493671,41.049622,88.330000,82.629537,42.050000,43.160910,59.535423
49.944869,59.754042,138.789970,142.453393,99.731439,101.243379,29.932159,12.856466,136.073062,2.718522,58.754404,50.945859,141.521531,139.344482,139.582278,136.682188,85.923292,134.893150,-0.000846,-1.905978,32.000000,-237.152087,136.902379,-0.024904,24.556233,0.700786,447335.597262,0.977629,19.560548,12.157463,2.778927,19.002386,60.472215,160.393116,32.000000,164.698085,171.059721,157.640714,164.937996,32.000000,150.701912,67.415038,73.245104,90.200284,43.493671,41.054881,88.330000,82.601985,42.050000,43.160072,59.540861
49.944598,59.751253,138.805490,142.452585,99.626275,101.263641,29.145285,12.856562,136.087731,2.718322,58.750155,50.951007,141.523477,139.360396,139.582108,136.696127,85.925249,134.907244,-0.000848,-1.905981,32.000000,-237.151970,136.916185,-0.024775,24.562077,0.701055,447440.831379,0.981406,19.547239,12.168468,2.778901,11.713930,60.179829,160.408858,32.000000,164.686766,171.063906,157.653480,164.946840,32.000000,150.704560,67.435943,73.249940,90.199431,43.493671,41.060937,88.330000,82.576796,42.050000,43.159343,59.536475
49.952357,59.749712,138.816277,142.451840,99.582268,101.283836,29.227544,12.857952,136.100348,2.718578,58.749514,50.954276,141.525136,139.374009,139.581435,136.707536,85.930455,134.917515,-0.000850,-1.905943,32.000000,-237.150637,136.926227,-0.024871,24.565401,0.701128,447491.007545,0.977850,19.543612,12.174171,2.779072,12.096281,60.167337,160.412166,32.000000,164.685429,171.081354,157.656673,164.942196,32.000000,150.717019,67.455952,73.255300,90.199316,43.493671,41.064391,88.330000,82.546246,42.050000,43.158849,59.541697
49.949943,59.748357,138.826395,142.451740,99.586094,101.279674,29.215813,12.857510,136.109408,2.718982,58.749511,50.956315,141.526543,139.393947,139.581728,136.720706,85.940732,134.925380,-0.000852,-1.905917,32.000000,-237.151144,136.935369,-0.024601,24.561881,0.701047,447580.491020,0.993386,19.531257,12.177346,2.778824,12.320531,60.286045,160.404727,32.000000,164.698197,171.087835,157.638478,164.953491,32.000000,150.724705,67.481212,73.263526,90.197967,43.493671,41.068263,88.330000,82.521879,42.050000,43.158336,59.537822
49.939173,59.748497,138.836450,142.453036,99.551822,101.275650,29.149160,12.857385,136.115853,2.719010,58.751807,50.960106,141.529388,139.398491,139.581741,136.730214,85.949839,134.937262,-0.000853,-1.905927,32.000000,-237.151183,136.945113,-0.024898,24.558663,0.701216,447635.660386,1.005691,19.530932,12.172267,2.779085,1.709847,7.460989,160.413739,32.000000,164.694340,171.083209,157.643993,164.967060,32.000000,150.712820,67.501574,73.270612,90.195907,43.493671,41.073328,88.330000,82.511735,42.050000,43.158075,59.546900
49.945692,59.750547,138.849095,142.456126,99.470917,101.276193,29.182379,12.857350,136.122989,2.718815,58.759025,50.961473,141.530698,139.409762,139.581087,136.744004,85.957881,134.945194,-0.000852,-1.905898,32.000000,-237.151227,136.955588,-0.025037,24.560157,0.701417,447548.340672,0.978012,19.537188,12.168093,2.779693,30.905335,60.058873,160.430261,32.000000,164.682062,171.087180,157.656391,164.965067,32.000000,150.720224,67.524002,73.277986,90.193201,43.493671,41.078324,88.330000,82.483282,42.050000,43.158011,59.539583
49.944082,59.753954,138.853850,142.459001,99.531435,101.276151,29.890063,12.856303,136.126676,2.719057,58.769521,50.962756,141.534067,139.416413,139.579665,136.752114,85.965765,134.952291,-0.000852,-1.905894,32.000000,-237.152389,136.961320,-0.024815,24.561143,0.701498,447537.159982,1.004961,19.540421,12.164434,2.779971,29.232658,9.398162,160.425489,32.000000,164.690109,171.099009,157.651271,164.961628,32.000000,150.737068,67.543737,73.286067,90.192954,43.493671,41.080591,88.330000,82.464225,42.050000,43.158202,59.541825
49.949044,59.759425,138.859028,142.461915,99.483894,101.276172,29.166961,12.855929,136.131908,2.718305,58.779037,50.968863,141.535954,139.420402,139.578326,136.757083,85.975238,134.956990,-0.000853,-1.905862,32.000000,-237.152701,136.965682,-0.024971,24.561219,0.701501,447525.782519,1.005306,19.542903,12.160989,2.780142,11.759325,19.856369,160.427815,32.000000,164.694672,171.092769,157.650813,164.977618,32.000000,150.730127,67.566104,73.294361,90.192765,43.493671,41.082016,88.330000,82.435412,42.050000,43.158694,59.539770
49.945937,59.763582,138.859690,142.464372,99.497596,101.276141,29.208132,12.856188,136.131550,2.718044,58.785893,50.973579,141.540209,139.426840,139.577259,136.758898,85.983791,134.956976,-0.000854,-1.905874,32.000000,-237.152588,136.968054,-0.024789,24.564375,0.701557,447517.217037,0.980747,19.548817,12.153722,2.780327,10.559226,7.247144,160.443422,32.000000,164.682015,171.097416,157.669283,164.985400,32.000000,150.732013,67.583617,73.300401,90.194012,43.493671,41.082096,88.330000,82.417806,42.050000,43.159072,59.546752
49.945977,59.767910,138.858451,142.466544,99.528117,101.288468,29.159981,12.855478,136.130852,2.718024,58.792531,50.971569,141.544233,139.427802,139.577185,136.761423,85.997166,134.961585,-0.000854,-1.906840,32.000000,-237.153100,136.968846,-0.024886,24.572424,0.701477,447503.918366,0.979823,19.551066,12.145005,2.780225,21.445126,7.853074,160.448948,32.000000,164.679680,171.117766,157.676759,164.975974,32.000000,150.756126,67.603708,73.306233,90.196916,43.493671,41.081252,88.330000,82.390369,42.050000,43.159433,59.549939
49.943918,59.770589,138.857353,142.468554,99.549968,101.292365,29.967912,12.855183,136.126794,2.717655,58.797556,50.969984,141.545927,139.428923,139.575384,136.758762,86.012637,134.958713,-0.000856,-1.909143,32.000000,-237.153342,136.966769,-0.025086,24.576142,0.701334,447523.286905,0.992398,19.550396,12.136804,2.779982,29.740836,6.252200,160.439633,32.000000,164.687666,171.122970,157.668097,164.983194,32.000000,150.765092,67.617874,73.312119,90.199269,43.493671,41.078136,88.330000,82.373779,42.050000,43.159603,59.541717
49.938828,59.774416,138.856200,142.471240,99.592316,101.280245,29.962667,12.855169,136.126085,2.717264,58.805000,50.971662,141.549161,139.429072,139.575391,136.763277,86.031991,134.964059,-0.000857,-1.909194,32.000000,-237.153228,136.966232,-0.024751,24.576572,0.701270,447535.743031,1.003494,19.560578,12.120481,2.780280,16.292072,10.232760,160.447563,32.000000,164.684130,171.121310,157.673875,164.999778,32.000000,150.757175,67.634855,73.316491,90.202326,43.493671,41.076700,88.330000,82.354581,42.050000,43.159845,59.534911
49.936287,59.778008,138.855040,142.474031,99.635906,101.276238,30.024631,12.855183,136.126710,2.717638,58.809038,50.976198,141.552888,139.427522,139.575223,136.763097,86.047517,134.968948,-0.000856,-1.910353,32.000000,-237.153215,136.961456,-0.024940,24.579402,0.701314,447511.776955,1.006875,19.568240,12.105386,2.780550,6.565559,60.477112,160.464810,32.000000,164.673075,171.132201,157.690239,164.998228,32.000000,150.768922,67.645584,73.317832,90.205669,43.493671,41.075578,88.330000,82.338545,42.050000,43.160159,59.542986
49.944175,59.781085,138.854110,142.477821,99.733876,101.276088,29.260784,12.855752,136.124594,2.717770,58.813486,50.978672,141.555784,139.426136,139.575411,136.761638,86.066748,134.968921,-0.000856,-1.910435,32.000000,-237.152455,136.955579,-0.025002,24.583724,0.701171,447410.567980,1.002875,19.573509,12.089779,2.780567,9.984543,60.190841,160.462019,32.000000,164.682190,171.150556,157.684588,164.995726,32.000000,150.783958,67.658807,73.319166,90.210095,43.493671,41.072251,88.330000,82.307224,42.050000,43.160346,59.538973
49.946163,59.783165,138.853814,142.480316,99.738903,101.275747,29.194953,12.855819,136.121946,2.717725,58.815428,50.981199,141.557087,139.423475,139.577708,136.761810,86.079293,134.965612,-0.000854,-1.911017,32.000000,-237.152503,136.954846,-0.025032,24.583194,0.701029,447381.855183,0.981167,19.573528,12.073877,2.780381,1.206602,10.444961,160.465420,32.000000,164.682974,171.153996,157.683167,165.006600,32.000000,150.776312,67.671652,73.318876,90.213091,43.493671,41.071803,88.330000,82.281911,42.050000,43.160441,59.541146
49.943493,59.786031,138.850866,142.482586,99.721071,101.275742,29.180363,12.855723,136.120580,2.717792,58.819346,50.981923,141.559553,139.420129,139.579968,136.763975,86.086883,134.961296,-0.000854,-1.912072,32.000000,-237.152682,136.953744,-0.025181,24.577513,0.700866,447346.240761,1.005175,19.570175,12.056353,2.780051,16.314962,60.218857,160.478026,32.000000,164.675194,171.160795,157.695961,165.008224,32.000000,150.773409,67.684782,73.318655,90.216649,43.493671,41.068998,88.330000,82.263900,42.050000,43.160610,59.536839
49.940707,59.789565,138.843567,142.485029,99.715322,101.275905,29.218988,12.855038,136.114835,2.718197,58.827519,50.976816,141.561983,139.412304,139.581018,136.759376,86.095376,134.958298,-0.000855,-1.912081,32.000000,-237.153343,136.946850,-0.025083,24.572028,0.700985,447331.758185,0.979746,19.573172,12.044148,2.780052,16.806348,59.537243,160.486468,32.000000,164.680038,171.175415,157.700510,164.999399,32.000000,150.787163,67.695527,73.318755,90.220284,43.493671,41.063964,88.330000,82.252498,42.050000,43.160897,59.537773
49.929385,59.793519,138.833243,142.486674,99.695932,101.275781,29.267212,12.853718,136.107616,2.718402,58.833586,50.974616,141.562952,139.402772,139.583288,136.751493,86.104756,134.950291,-0.000856,-1.912079,32.000000,-237.154693,136.936790,-0.025277,24.570834,0.701300,447328.049923,1.002277,19.586849,12.035519,2.780485,7.689229,59.462698,160.484116,32.000000,164.690593,171.176511,157.698131,165.006032,32.000000,150.785403,67.704729,73.319523,90.222788,43.493671,41.056017,88.330000,82.241540,42.050000,43.161246,59.538884
49.921189,59.799275,138.818099,142.488844,99.664739,101.259830,29.172949,12.853039,136.096507,2.718598,58.835967,50.969071,141.565297,139.389330,139.586134,136.740485,86.115171,134.938937,-0.000857,-1.912697,32.000000,-237.155153,136.923595,-0.025180,24.570248,0.701325,447315.576963,0.983421,19.588767,12.024397,2.780248,11.211142,60.141417,160.501322,32.000000,164.686206,171.173156,157.715293,165.017454,32.000000,150.773231,67.716869,73.321134,90.226095,43.493671,41.044753,88.330000,82.229183,42.050000,43.161902,59.537242
49.918171,59.801800,138.811167,142.491445,99.645514,101.259772,29.142494,12.853424,136.090276,2.718778,58.838653,50.967324,141.567789,139.382875,139.588856,136.736338,86.117777,134.931043,-0.000856,-1.913249,32.000000,-237.154725,136.917613,-0.025126,24.565297,0.701347,447236.887277,0.979619,19.607747,12.006794,2.780603,8.951472,59.909078,160.517553,32.000000,164.682384,171.189401,157.726728,165.003026,32.000000,150.792042,67.728849,73.321971,90.230168,43.493671,41.037376,88.330000,82.212782,42.050000,43.162069,59.542464
49.910122,59.803452,138.805939,142.493671,99.676308,101.253000,29.188850,12.851589,136.083650,2.718299,58.840315,50.961720,141.568428,139.374295,139.590890,136.727113,86.114059,134.923824,-0.000856,-1.913233,32.000000,-237.156609,136.907603,-0.025286,24.560343,0.701420,447233.307546,0.983072,19.614331,11.996539,2.780626,16.100336,60.163417,160.508779,32.000000,164.694665,171.195043,157.714762,164.999652,32.000000,150.803185,67.738395,73.321514,90.233273,43.493671,41.031609,88.330000,82.204700,42.050000,43.162083,59.553115
49.911551,59.805370,138.807731,142.496244,99.624770,101.240807,29.212339,12.852265,136.081689,2.718990,58.837174,50.957753,141.570735,139.368141,139.596546,136.725789,86.107814,134.927637,-0.000856,-1.913255,32.000000,-237.155857,136.906422,-0.024922,24.556730,0.701701,447228.166415,1.002263,19.625640,11.995704,2.780986,9.006832,60.090356,160.517986,32.000000,164.694896,171.184788,157.720391,165.014724,32.000000,150.785863,67.749758,73.321163,90.237683,43.493671,41.029441,88.330000,82.186773,42.050000,43.162163,59.538471
49.907256,59.804188,138.807849,142.497962,99.675406,101.252835,29.920631,12.852242,136.080898,2.718918,58.831713,50.957595,141.573310,139.365422,139.601801,136.724650,86.104042,134.925254,-0.000856,-1.913267,32.000000,-237.155826,136.905515,-0.025174,24.557947,0.701809,447227.561535,1.006627,19.628571,12.000874,2.781024,28.293144,10.533970,160.531025,32.000000,164.685102,171.189102,157.733726,165.017060,32.000000,150.786601,67.760375,73.321862,90.244177,43.493671,41.026946,88.330000,82.174991,42.050000,43.161882,59.545582
49.911615,59.799393,138.804703,142.498874,99.689107,101.252819,29.144580,12.851318,136.080230,2.719226,58.817372,50.956960,141.574598,139.362696,139.603945,136.722306,86.101484,134.923182,-0.000855,-1.913258,32.000000,-237.156843,136.901825,-0.025143,24.560903,0.701830,447219.604751,1.006885,19.630166,12.004274,2.781133,18.840163,12.603606,160.531618,32.000000,164.687770,171.209026,157.731955,165.004935,32.000000,150.805905,67.770185,73.320869,90.249205,43.493671,41.022647,88.330000,82.153806,42.050000,43.161074,59.543054
49.914502,59.793653,138.802667,142.498478,99.709922,101.252709,29.242123,12.851691,136.084890,2.719070,58.808089,50.958977,141.574859,139.361859,139.607192,136.724434,86.103166,134.924629,-0.000856,-1.913229,32.000000,-237.156452,136.898827,-0.024876,24.562319,0.701705,447238.266168,1.005189,19.622080,12.008015,2.780822,16.031951,60.209560,160.527016,32.000000,164.697561,171.206842,157.723595,165.018111,32.000000,150.796492,67.781062,73.321742,90.253470,43.493671,41.018514,88.330000,82.132142,42.050000,43.160055,59.539494
49.911878,59.787713,138.802626,142.497667,99.696425,101.252795,29.161867,12.852389,136.089823,2.718910,58.796335,50.955372,141.575273,139.367140,139.611341,136.726919,86.109288,134.930636,-0.000857,-1.913228,32.000000,-237.155736,136.899015,-0.025153,24.560487,0.701628,447231.007658,1.005534,19.618183,12.008013,2.780849,12.349109,60.045909,160.543633,32.000000,164.684714,171.201147,157.738569,165.031835,32.000000,150.778772,67.793143,73.320771,90.257428,43.493671,41.015445,88.330000,82.118156,42.050000,43.158908,59.543074
49.904382,59.783509,138.801922,142.497410,99.757995,101.252856,29.317789,12.851805,136.090661,2.718490,58.787999,50.954336,141.575652,139.365397,139.613730,136.734081,86.116462,134.937357,-0.000855,-1.913245,32.000000,-237.156199,136.899628,-0.024822,24.558135,0.701648,447217.860161,0.978609,19.613576,12.005051,2.780917,9.929590,60.305600,160.556513,32.000000,164.678884,171.211280,157.748251,165.023147,32.000000,150.789157,67.800636,73.319692,90.261097,43.493671,41.012477,88.330000,82.109808,42.050000,43.158109,59.534833
49.903371,59.777368,138.804331,142.497483,99.787958,101.252638,29.280199,12.850881,136.093519,2.719126,58.777833,50.951695,141.575803,139.363113,139.616233,136.736933,86.124994,134.941655,-0.000853,-1.913281,32.000000,-237.157054,136.904380,-0.024947,24.554935,0.701806,447200.231430,0.978771,19.615182,12.000264,2.781276,18.766309,60.246590,160.546731,32.000000,164.691933,171.214027,157.735588,165.021931,32.000000,150.795380,67.809004,73.321140,90.265339,43.493671,41.010050,88.330000,82.091244,42.050000,43.156985,59.537871
49.899510,59.771383,138.805768,142.497513,99.780462,101.252706,29.219502,12.850435,136.094712,2.719311,58.765404,50.952396,141.575049,139.363761,139.617490,136.739245,86.127197,134.940174,-0.000852,-1.913307,32.000000,-237.157529,136.905966,-0.025104,24.553445,0.701953,447181.309327,0.998025,19.615591,11.995682,2.781594,12.414625,60.256440,160.554828,32.000000,164.693954,171.203058,157.733091,165.036322,32.000000,150.777815,67.813823,73.320922,90.268334,43.493671,41.009319,88.330000,82.084176,42.050000,43.155930,59.537340
49.903585,59.763214,138.811195,142.496599,99.716059,101.252585,29.150779,12.850235,136.101563,2.720029,58.749169,50.957182,141.574948,139.372023,139.619152,136.745013,86.121374,134.947728,-0.000851,-1.913324,32.000000,-237.157742,136.912366,-0.024730,24.552311,0.702043,447160.847756,1.003563,19.608822,11.990423,2.781624,8.029844,9.862085,160.575488,32.000000,164.678230,171.207363,157.749502,165.040304,32.000000,150.773584,67.819080,73.318829,90.273103,43.493671,41.008953,88.330000,82.064595,42.050000,43.154509,59.546211
49.906512,59.755372,138.814837,142.495165,99.644501,101.268708,29.214739,12.850318,136.108938,2.720492,58.738567,50.958203,141.573878,139.377371,139.620116,136.752775,86.113999,134.952241,-0.000852,-1.913288,32.000000,-237.157615,136.923008,-0.024997,24.553369,0.702047,447154.725731,1.005121,19.601439,11.994531,2.781617,3.283433,9.814022,160.578107,32.000000,164.684396,171.216701,157.749408,165.030166,32.000000,150.788200,67.824799,73.319858,90.276777,43.493671,41.008727,88.330000,82.040565,42.050000,43.153176,59.542091
49.905489,59.747489,138.824575,142.492268,99.564076,101.260404,29.185572,12.852661,136.119695,2.720531,58.726475,50.960546,141.571341,139.387903,139.624496,136.764931,86.106510,134.963180,-0.000853,-1.912109,32.000000,-237.155307,136.940001,-0.024916,24.556529,0.702023,447207.633106,1.005537,19.585466,12.005291,2.781334,11.747850,15.117485,160.568655,32.000000,164.696941,171.210108,157.734816,165.042343,32.000000,150.782032,67.834010,73.321920,90.281100,43.493671,41.011700,88.330000,82.024433,42.050000,43.151682,59.534065
49.908421,59.742268,138.830715,142.490101,99.557356,101.259609,29.138141,12.852537,136.126270,2.720794,58.719371,50.956278,141.570411,139.396702,139.627363,136.773203,86.102720,134.968022,-0.000853,-1.909739,32.000000,-237.155392,136.949598,-0.024798,24.560484,0.702071,447231.713596,0.982757,19.580919,12.015992,2.781642,7.682692,8.755884,160.583450,32.000000,164.689294,171.203459,157.744905,165.050881,32.000000,150.771537,67.841704,73.323975,90.283686,43.493671,41.013694,88.330000,82.008490,42.050000,43.150651,59.538068
49.905625,59.736440,138.843527,142.488660,99.546823,101.259675,29.842662,12.853216,136.137403,2.720590,58.712300,50.954486,141.570731,139.410867,139.627929,136.782145,86.102280,134.981824,-0.000854,-1.910892,32.000000,-237.154746,136.963355,-0.024971,24.567632,0.701863,447192.356394,1.005486,19.570819,12.026008,2.781624,10.672862,60.349602,160.596836,32.000000,164.685704,171.212877,157.750122,165.042178,32.000000,150.786896,67.849107,73.326544,90.285704,43.493671,41.019182,88.330000,81.993727,42.050000,43.149534,59.531351
49.912848,59.731102,138.852035,142.487751,99.539563,101.259680,29.236133,12.852828,136.144090,2.721054,58.706008,50.959191,141.568444,139.422542,139.626662,136.793052,86.101302,134.995091,-0.000853,-1.910911,32.000000,-237.155097,136.970511,-0.024565,24.575648,0.701805,447191.313412,1.005849,19.568920,12.032151,2.781938,9.444428,7.644410,160.587389,32.000000,164.695008,171.215803,157.734002,165.039974,32.000000,150.790333,67.851213,73.328706,90.287409,43.493671,41.022734,88.330000,81.974203,42.050000,43.148489,59.537586
49.915318,59.725584,138.868975,142.487650,99.576065,101.259420,29.221097,12.853698,136.159061,2.720352,58.700075,50.960772,141.569094,139.438411,139.627195,136.807860,86.098132,135.009747,-0.000852,-1.910572,32.000000,-237.154295,136.988010,-0.024719,24.585486,0.701614,447183.544019,1.005642,19.563041,12.039656,2.782169,3.206228,60.256012,160.596502,32.000000,164.696874,171.205819,157.733030,165.051682,32.000000,150.778478,67.854498,73.332078,90.290745,43.493671,41.031521,88.330000,81.952417,42.050000,43.147364,59.533426
