OSU 80 Ton Compressor Load Stand
49.919527,59.721622,138.884944,142.488835,99.589826,101.275301,29.139026,12.854265,136.173614,2.720930,58.698163,50.962618,141.569830,139.452339,139.628056,136.818382,86.097144,135.022465,-0.000852,-1.910019,32.000000,-237.153826,137.000388,-0.024587,24.593754,0.701364,447178.655610,1.006359,19.555095,12.047750,2.782258,7.272397,59.997897,160.604256,32.000000,164.695235,171.212676,157.733725,165.046378,32.000000,150.784970,67.857801,73.333983,90.294058,43.493671,41.040340,88.330000,81.929130,42.050000,43.146480,59.536632
49.919096,59.719061,138.895294,142.489758,99.585732,101.275239,29.179826,12.854186,136.182591,2.720820,58.697901,50.962262,141.571035,139.460482,139.627385,136.827771,86.100662,135.032981,-0.000851,-1.910025,32.000000,-237.154019,137.009374,-0.024631,24.601065,0.701172,447209.940240,0.983115,19.544605,12.055573,2.782276,7.061928,6.391112,160.603475,32.000000,164.703027,171.219533,157.725027,165.044591,32.000000,150.791442,67.860103,73.336853,90.296142,43.493671,41.047873,88.330000,81.911275,42.050000,43.145806,59.536573
49.929799,59.717654,138.905774,142.490955,99.606930,101.278790,29.158812,12.854605,136.190747,2.721309,58.694414,50.966268,141.570751,139.471239,139.627630,136.839849,86.106199,135.040421,-0.000850,-1.911227,32.000000,-237.153553,137.014893,-0.024673,24.608377,0.700956,447233.366332,0.979078,19.535629,12.061993,2.782349,7.874779,60.155057,160.606972,32.000000,164.708535,171.214008,157.723450,165.053325,32.000000,150.777369,67.862453,73.340696,90.297905,43.493671,41.053216,88.330000,81.881761,42.050000,43.145300,59.529374
49.930928,59.714590,138.910621,142.492352,99.648724,101.286372,29.276777,12.854999,136.200344,2.721180,58.691142,50.969580,141.570854,139.480592,139.627161,136.847342,86.114217,135.049725,-0.000847,-1.911232,32.000000,-237.153126,137.024222,-0.024326,24.616485,0.700755,447223.373727,1.006806,19.530539,12.061633,2.782269,19.173865,60.335667,160.623557,32.000000,164.700147,171.221063,157.731424,165.049153,32.000000,150.774851,67.866483,73.345788,90.299596,43.493671,41.057678,88.330000,81.861835,42.050000,43.144573,59.543782
49.935814,59.712134,138.918848,142.492820,99.618900,101.298644,29.816562,12.855559,136.211828,2.721442,58.691696,50.972810,141.570964,139.489165,139.625301,136.857054,86.119374,135.057291,-0.000846,-1.911229,32.000000,-237.152640,137.030865,-0.024446,24.622572,0.700545,447232.843880,0.975699,19.523961,12.059922,2.782187,7.927069,26.886990,160.627864,32.000000,164.707952,171.230962,157.726759,165.034034,32.000000,150.790886,67.867505,73.349056,90.300337,43.493671,41.060870,88.330000,81.836693,42.050000,43.143899,59.545985
49.938890,59.710716,138.929370,142.492781,99.639641,101.298408,29.195018,12.855893,136.224177,2.721674,58.693293,50.972206,141.569873,139.497448,139.625168,136.865921,86.125907,135.065340,-0.000845,-1.911239,32.000000,-237.152243,137.038254,-0.024239,24.628708,0.700374,447283.251190,1.002829,19.514554,12.056321,2.782016,23.252698,60.182061,160.619319,32.000000,164.724659,171.226575,157.711358,165.037778,32.000000,150.788669,67.871659,73.353141,90.301271,43.493671,41.068987,88.330000,81.809452,42.050000,43.143347,59.538186
49.936822,59.711238,138.937971,142.492789,99.674585,101.298393,29.136852,12.856113,136.230593,2.721689,58.695474,50.969778,141.570920,139.501965,139.626486,136.870992,86.131639,135.069197,-0.000846,-1.910057,32.000000,-237.151954,137.044830,-0.024322,24.632149,0.700152,447267.939777,1.006212,19.506884,12.052716,2.781828,13.901125,12.601617,160.635060,32.000000,164.723232,171.220307,157.723750,165.043079,32.000000,150.781719,67.875631,73.356546,90.303759,43.493671,41.075008,88.330000,81.790281,42.050000,43.143093,59.542887
49.935050,59.711387,138.943396,142.493885,99.686576,101.298309,29.160695,12.856079,136.234113,2.722753,58.695458,50.970171,141.572199,139.505642,139.627545,136.873627,86.133170,135.071608,-0.000845,-1.910079,32.000000,-237.152036,137.050769,-0.024456,24.636970,0.700093,447254.432925,1.005375,19.507920,12.050790,2.782135,6.494365,7.546284,160.642750,32.000000,164.725309,171.234358,157.728333,165.028547,32.000000,150.795241,67.877769,73.360352,90.307063,43.493671,41.079715,88.330000,81.769231,42.050000,43.142792,59.544185
49.940824,59.709551,138.948098,142.494978,99.677459,101.294018,29.889742,12.856149,136.238474,2.723543,58.695535,50.973644,141.572208,139.512255,139.627382,136.881094,86.133494,135.072032,-0.000845,-1.910078,32.000000,-237.152045,137.057482,-0.024173,24.639610,0.699967,447248.713196,0.999138,19.506593,12.048195,2.782126,6.961957,60.457877,160.635212,32.000000,164.739035,171.243334,157.717359,165.019594,32.000000,150.804019,67.880566,73.363954,90.310396,43.493671,41.083462,88.330000,81.743604,42.050000,43.142792,59.543517
49.943995,59.708691,138.955828,142.496267,99.710606,101.289874,29.269458,12.856599,136.248007,2.723450,58.696758,50.973865,141.570912,139.519098,139.627677,136.887772,86.132108,135.073933,-0.000844,-1.910095,32.000000,-237.151649,137.057834,-0.024358,24.640878,0.699873,447244.286856,1.005080,19.504325,12.048117,2.782200,5.017733,59.436137,160.636532,32.000000,164.747943,171.238387,157.714428,165.027268,32.000000,150.788860,67.883872,73.364383,90.314970,43.493671,41.089073,88.330000,81.715354,42.050000,43.142792,59.539298
49.941872,59.709510,138.961809,142.497134,99.709539,101.289842,29.879273,12.856255,136.254464,2.723141,58.701158,50.978301,141.572056,139.521432,139.630361,136.893562,86.134655,135.077112,-0.000844,-1.908884,32.000000,-237.152113,137.060182,-0.024456,24.641068,0.699791,447207.461055,0.989972,19.503468,12.048464,2.782313,9.009760,8.139646,160.648913,32.000000,164.740474,171.246045,157.730691,165.024429,32.000000,150.789812,67.889133,73.365865,90.320021,43.493671,41.094320,88.330000,81.700441,42.050000,43.142792,59.538058
49.941381,59.710854,138.966614,142.498367,99.673216,101.289889,29.795055,12.855018,136.258484,2.722106,58.704942,50.976440,141.572297,139.524676,139.631105,136.897439,86.143843,135.077979,-0.000843,-1.908818,32.000000,-237.153376,137.060282,-0.024454,24.638763,0.699790,447205.826861,0.994955,19.502313,12.049960,2.782409,12.768010,11.174433,160.651491,32.000000,164.750452,171.263350,157.734877,165.008210,32.000000,150.806624,67.895558,73.367414,90.326573,43.493671,41.100359,88.330000,81.674965,42.050000,42.742800,59.536858
49.945775,59.711398,138.969749,142.499524,99.688784,101.289947,30.041600,12.855108,136.259184,2.722075,58.704668,50.978561,141.571849,139.525611,139.632604,136.897777,86.153468,135.073901,-0.000843,-1.908833,32.000000,-237.153311,137.063148,-0.024527,24.634400,0.699828,447194.855475,0.986396,19.501431,12.047110,2.782433,9.157483,7.511216,160.640147,32.000000,164.763139,171.266359,157.724411,165.010523,32.000000,150.799773,67.900073,73.366683,90.331793,43.493671,41.104308,88.330000,81.650718,42.050000,42.742800,59.539711
49.945795,59.710312,138.968740,142.500564,99.655847,101.289892,29.192278,12.854015,136.259987,2.721966,58.702573,50.979390,141.572457,139.525380,139.634377,136.894844,86.165721,135.070264,-0.000843,-1.908814,32.000000,-237.154574,137.057859,-0.024269,24.626812,0.699934,447173.738369,0.976430,19.501138,12.033935,2.782450,25.088907,14.987967,160.656888,32.000000,164.761585,171.261519,157.738366,165.014111,32.000000,150.783233,67.904930,73.364367,90.338073,43.493671,41.105592,88.330000,81.623742,42.050000,42.742800,59.541137
49.945757,59.708197,138.967561,142.501584,99.639460,101.298870,29.243197,12.853686,136.257312,2.722048,58.705045,50.980702,141.572646,139.520564,139.634747,136.893147,86.171827,135.069512,-0.000842,-1.911738,32.000000,-237.154883,137.053255,-0.024409,24.621095,0.700000,447151.307457,0.977418,19.495431,12.022724,2.782150,7.936086,6.938213,160.666050,32.000000,164.757402,171.272393,157.747929,165.006361,32.000000,150.790497,67.909291,73.362095,90.344337,43.493671,41.106524,88.330000,81.604079,42.050000,42.742800,59.540507
49.939571,59.707999,138.960160,142.503461,99.715503,101.299203,30.071337,12.853084,136.251093,2.721750,58.710377,50.978817,141.571501,139.513649,139.635094,136.884649,86.177517,135.059548,-0.000843,-1.912325,32.000000,-237.155291,137.044132,-0.024580,24.614975,0.700314,447168.317948,0.975732,19.495346,12.010561,2.782249,30.256266,7.025800,160.662826,32.000000,164.770892,171.281510,157.740964,164.999487,32.000000,150.793752,67.916525,73.358422,90.351552,43.493671,41.105685,88.330000,81.583295,42.050000,42.742800,59.533603
49.936778,59.709939,138.951663,142.505271,99.699973,101.299342,30.012106,12.852769,136.245529,2.721219,58.716139,50.972040,141.571076,139.499737,139.636036,136.872812,86.179971,135.046656,-0.000841,-1.912282,32.000000,-237.155730,137.033531,-0.024305,24.610125,0.700532,447161.868626,0.976773,19.499776,12.003242,2.782462,21.407810,8.973809,160.662061,32.000000,164.776141,171.275238,157.742339,165.011709,32.000000,150.777057,67.924383,73.354657,90.356021,43.493671,41.101926,88.330000,81.570316,42.050000,42.742800,59.555338
49.925133,59.712964,138.939657,142.507064,99.597388,101.279013,29.931772,12.853858,136.237588,2.720531,58.723065,50.966660,141.571565,139.490875,139.636153,136.864055,86.181206,135.038815,-0.000839,-1.912585,32.000000,-237.154448,137.025357,-0.024420,24.604631,0.700792,447162.816458,0.977667,19.510033,11.993565,2.782774,7.089849,15.199484,160.675201,32.000000,164.767173,171.278202,157.759951,165.016170,32.000000,150.776953,67.934326,73.349253,90.360780,43.493671,41.096328,88.330000,81.555510,42.050000,42.742800,59.539622
49.917310,59.715151,138.933192,142.508701,99.620204,101.258927,29.938941,12.853676,136.231173,2.719919,58.729065,50.967724,141.571675,139.481511,139.635361,136.862143,86.180125,135.034601,-0.000838,-1.913157,32.000000,-237.154616,137.020238,-0.024320,24.601963,0.700871,447126.977087,0.975847,19.514732,11.986195,2.782722,13.877355,6.978463,160.673759,32.000000,164.773541,171.288117,157.763375,165.008975,32.000000,150.786640,67.940461,73.343416,90.364562,43.493671,41.092024,88.330000,81.549606,42.050000,42.742800,59.542179
49.910195,59.718591,138.921029,142.510658,99.698641,101.242745,30.011829,12.853149,136.225589,2.719407,58.735248,50.965063,141.571485,139.473995,139.636507,136.854768,86.174407,135.023513,-0.000838,-1.913085,32.000000,-237.154956,137.013214,-0.024351,24.599054,0.700984,447032.819095,1.003313,19.531998,11.983188,2.783271,16.572314,13.829933,160.662913,32.000000,164.784282,171.284538,157.757543,165.021900,32.000000,150.779278,67.946997,73.337235,90.369837,43.493671,41.087147,88.330000,81.535824,42.050000,42.742800,59.546300
49.909709,59.721529,138.914653,142.512521,99.697920,101.222300,30.007737,12.853299,136.220619,2.719216,58.739304,50.962219,141.573376,139.464449,139.637942,136.846899,86.168602,135.013809,-0.000838,-1.913041,32.000000,-237.154585,137.008629,-0.024474,24.596924,0.700902,446953.684543,0.977142,19.535773,11.983154,2.783200,9.119812,16.645637,160.669471,32.000000,164.782757,171.283696,157.769987,165.030473,32.000000,150.772872,67.954482,73.331946,90.374546,43.493671,41.083809,88.330000,81.522147,42.050000,42.742800,59.534695
49.908180,59.724727,138.905637,142.514127,99.717218,101.202878,29.388538,12.852301,136.213579,2.718944,58.745695,50.955430,141.574457,139.452218,139.639947,136.840001,86.160355,135.007685,-0.000840,-1.913008,32.000000,-237.155537,136.996427,-0.024623,24.592825,0.700910,446903.143212,0.994913,19.544844,11.984173,2.783303,28.153001,60.315969,160.670277,32.000000,164.784839,171.290216,157.779250,165.031509,32.000000,150.782239,67.960717,73.322783,90.381469,43.493671,41.078007,88.330000,81.501810,42.050000,42.742800,59.534508
49.901393,59.727672,138.900549,142.515948,99.750633,101.182678,29.263139,12.853124,136.205966,2.719020,58.749054,50.953103,141.574607,139.445211,139.640113,136.832547,86.156480,135.007667,-0.000840,-1.912976,32.000000,-237.154718,136.988121,-0.024598,24.588581,0.700864,446851.313194,0.978777,19.548389,11.987870,2.783186,12.052732,17.439939,160.664326,32.000000,164.791515,171.293538,157.776372,165.036533,32.000000,150.787535,67.968367,73.315439,90.385908,43.493671,41.074619,88.330000,81.497996,42.050000,42.742800,59.537114
49.895632,59.730959,138.882586,142.518569,99.783706,101.159424,29.984698,12.853505,136.191840,2.718439,58.755588,50.952130,141.575992,139.430685,139.640668,136.820116,86.154035,135.003403,-0.000839,-1.912988,32.000000,-237.154425,136.978680,-0.024626,24.583791,0.700904,446764.916025,1.004316,19.558173,11.992218,2.783393,5.470948,60.511777,160.667224,32.000000,164.795072,171.289849,157.783605,165.047132,32.000000,150.776324,67.978729,73.306608,90.389691,43.493671,41.064854,88.330000,81.485505,42.050000,42.742800,59.536229
49.891947,59.734566,138.870155,142.521486,99.741225,101.155411,29.199158,12.852908,136.183352,2.717734,58.762401,50.950251,141.578924,139.422784,139.640177,136.809314,86.151589,134.996080,-0.000839,-1.914156,32.000000,-237.154935,136.968269,-0.024737,24.579318,0.700867,446688.998044,0.976451,19.563319,11.994493,2.783271,11.769514,59.492779,160.671988,32.000000,164.790309,171.296110,157.789538,165.048207,32.000000,150.774726,67.986371,73.299541,90.390052,43.493671,41.056672,88.330000,81.477156,42.050000,42.742800,59.542877
49.890667,59.739641,138.857635,142.525337,99.692165,101.131169,29.968444,12.853176,136.173632,2.717265,58.773142,50.946273,141.582220,139.412034,139.639381,136.798106,86.150424,134.989818,-0.000838,-1.914147,32.000000,-237.154596,136.960012,-0.024810,24.574110,0.700965,446650.877808,0.977792,19.573529,11.993362,2.783315,28.207569,60.488624,160.668923,32.000000,164.795702,171.306250,157.791792,165.044396,32.000000,150.781014,67.996460,73.291154,90.390501,43.493671,41.048103,88.330000,81.463489,42.050000,42.742800,59.547490
49.883420,59.745522,138.847830,142.528798,99.695580,101.119117,29.904720,12.853184,136.163525,2.716280,58.783170,50.940067,141.584510,139.401318,139.639399,136.784724,86.144550,134.975990,-0.000837,-1.914136,32.000000,-237.154547,136.950573,-0.025019,24.571177,0.701046,446591.231210,1.002281,19.585485,11.992299,2.783508,13.798389,7.814964,160.665257,32.000000,164.801331,171.306791,157.787731,165.051347,32.000000,150.781079,68.003422,73.284601,90.389355,43.493671,41.040553,88.330000,81.458150,42.050000,42.742800,59.538983
49.877994,59.752929,138.837239,142.533215,99.606500,101.111033,29.246349,12.853841,136.152346,2.716667,58.791980,50.938421,141.588499,139.391434,139.639832,136.768585,86.132460,134.966291,-0.000838,-1.914062,32.000000,-237.153876,136.941287,-0.025043,24.568261,0.701039,446535.694672,0.978226,19.592928,11.989612,2.783368,7.633339,60.259868,160.669219,32.000000,164.796555,171.308580,157.794447,165.057201,32.000000,150.776863,68.010741,73.278400,90.385486,43.493671,41.032082,88.330000,81.447236,42.050000,42.742800,59.542523
49.873075,59.758202,138.827435,142.536795,99.558510,101.090686,29.734965,12.854341,136.145330,2.716558,58.799430,50.933752,141.591785,139.386033,139.641421,136.756446,86.119244,134.956673,-0.000838,-1.914636,32.000000,-237.153317,136.933611,-0.025044,24.567035,0.701056,446526.914500,1.003833,19.601750,11.993782,2.783280,10.432328,60.394685,160.674504,32.000000,164.795630,171.315375,157.799484,165.054341,32.000000,150.783524,68.016467,73.273306,90.381701,43.493671,41.025462,88.330000,81.446029,42.050000,42.742800,59.545611
49.871008,59.764615,138.820377,142.541003,99.572498,101.066643,29.889757,12.856073,136.137503,2.716711,58.810571,50.931677,141.596085,139.378009,139.643937,136.750308,86.101201,134.949002,-0.000838,-1.915228,32.000000,-237.151586,136.928559,-0.025019,24.566952,0.701068,446477.883720,0.996992,19.616545,12.002084,2.783522,10.222069,60.494543,160.667505,32.000000,164.805243,171.316323,157.794608,165.056202,32.000000,150.792036,68.020094,73.269772,90.376427,43.493671,41.017937,88.330000,81.434957,42.050000,42.742800,59.540950
49.865457,59.770812,138.814499,142.544737,99.552879,101.046628,29.132983,12.856315,136.130945,2.716683,58.822489,50.925554,141.600101,139.370845,139.647541,136.743692,86.086396,134.945546,-0.000837,-1.915225,32.000000,-237.151330,136.926453,-0.024970,24.569079,0.700993,446427.455985,0.975021,19.627328,12.012168,2.783636,6.931697,19.708374,160.672298,32.000000,164.806034,171.310162,157.798765,165.066120,32.000000,150.791364,68.022727,73.268929,90.371664,43.493671,41.012124,88.330000,81.429094,42.050000,42.742800,59.543054
49.861424,59.780648,138.810991,142.550197,99.610937,101.022362,29.554787,12.856569,136.123819,2.716027,58.838930,50.924473,141.606876,139.363801,139.650140,136.741566,86.069640,134.937615,-0.000838,-1.914059,32.000000,-237.150981,136.916053,-0.025020,24.574679,0.700798,446365.745813,0.985419,19.635392,12.028531,2.783590,1.492318,60.346899,160.679948,32.000000,164.803432,171.320144,157.809516,165.067596,32.000000,150.804098,68.024302,73.268755,90.366990,43.493671,41.006919,88.330000,81.424744,42.050000,42.742800,59.541068
49.850229,59.788804,138.806173,142.554935,99.590493,101.002426,29.667072,12.856389,136.115710,2.716180,58.845873,50.922830,141.611641,139.358910,139.651560,136.736396,86.056662,134.933506,-0.000839,-1.914015,32.000000,-237.151138,136.917009,-0.024975,24.578811,0.700673,446316.720339,0.985763,19.651459,12.040225,2.783982,7.877153,10.393758,160.677818,32.000000,164.811102,171.329208,157.811600,165.058580,32.000000,150.816514,68.021900,73.267302,90.362036,43.493671,41.001283,88.330000,81.431127,42.050000,42.742800,59.540251
49.847474,59.795824,138.803181,142.559285,99.583941,100.982039,29.788060,12.855876,136.113060,2.715747,58.849957,50.923277,141.616113,139.354425,139.653753,136.734459,86.042208,134.935179,-0.000838,-1.914030,32.000000,-237.151836,136.911988,-0.024969,24.582026,0.700478,446262.474099,0.977169,19.670517,12.054244,2.784357,11.267159,60.473499,160.671524,32.000000,164.822047,171.329501,157.805543,165.065431,32.000000,150.819349,68.012308,73.266425,90.358077,43.493671,40.996610,88.330000,81.425580,42.050000,42.742800,59.549427
49.845726,59.799531,138.803419,142.562015,99.625510,100.965993,29.964514,12.855920,136.112517,2.715811,58.849641,50.923669,141.621171,139.357071,139.656722,136.734242,86.034384,134.941769,-0.000839,-1.914027,32.000000,-237.151797,136.912278,-0.025042,24.584207,0.700317,446207.321996,1.002269,19.681803,12.064590,2.784556,6.418212,60.444438,160.677635,32.000000,164.824076,171.333762,157.813175,165.067726,32.000000,150.820925,68.002045,73.267173,90.357174,43.493671,40.994618,88.330000,81.415302,42.050000,42.742800,59.537449
49.847005,59.801355,138.803970,142.565239,99.670412,100.974228,29.925642,12.855521,136.112703,2.715950,58.846966,50.923899,141.625517,139.359607,139.660473,136.733973,86.025404,134.945414,-0.000839,-1.914080,32.000000,-237.152328,136.911794,-0.024970,24.584970,0.700077,446163.612656,0.997066,19.684087,12.078792,2.784338,12.228040,60.416097,160.685991,32.000000,164.823431,171.345770,157.820927,165.061682,32.000000,150.826077,67.986783,73.268657,90.356330,43.493671,40.991937,88.330000,81.410283,42.050000,42.742800,59.546841
49.850774,59.802358,138.802470,142.567916,99.704212,100.974402,29.230953,12.854696,136.112915,2.715869,58.845319,50.919935,141.629280,139.361130,139.662358,136.732810,86.019519,134.946389,-0.000838,-1.914036,32.000000,-237.153224,136.909801,-0.024999,24.583384,0.700065,446133.542048,0.977068,19.693661,12.090006,2.784759,3.249905,59.556722,160.683282,32.000000,164.832756,171.352484,157.814608,165.059650,32.000000,150.831940,67.973641,73.271202,90.355752,43.493671,40.988511,88.330000,81.400228,42.050000,42.742800,59.539465
49.853256,59.802663,138.801414,142.570785,99.764153,100.970769,30.052806,12.854566,136.106860,2.716090,58.841376,50.921728,141.633322,139.362185,139.664670,136.734057,86.012315,134.948100,-0.000839,-1.914004,32.000000,-237.153257,136.911260,-0.025092,24.580335,0.700104,446201.697476,0.974351,19.690312,12.097711,2.784479,16.738431,60.481083,160.692005,32.000000,164.834137,171.355262,157.819762,165.059911,32.000000,150.829429,67.958557,73.274785,90.355209,43.493671,40.983725,88.330000,81.391038,42.050000,42.742753,59.546074
49.851282,59.802015,138.801964,142.572757,99.800633,100.966848,29.150537,12.854771,136.108115,2.716205,58.840074,50.924059,141.636504,139.362110,139.666250,136.733973,86.005483,134.953326,-0.000838,-1.912818,32.000000,-237.153346,136.912842,-0.024977,24.576897,0.700103,446213.136230,0.976387,19.688091,12.104890,2.784283,8.828580,19.048933,160.701533,32.000000,164.831056,171.362305,157.822015,165.056760,32.000000,150.827057,67.944686,73.277461,90.355493,43.493671,40.982324,88.330000,81.380204,42.050000,42.742478,59.530781
49.851350,59.802638,138.806916,142.574686,99.820346,100.962169,29.883885,12.855093,136.109343,2.715714,58.840710,50.925875,141.639457,139.366284,139.667455,136.735695,85.997561,134.956399,-0.000837,-1.912251,32.000000,-237.153032,136.919790,-0.025005,24.573635,0.700120,446191.216047,1.004368,19.685112,12.112428,2.784150,14.223402,60.384111,160.701050,32.000000,164.840111,171.374870,157.816664,165.049160,32.000000,150.835148,67.930545,73.282721,90.357780,43.493671,40.982500,88.330000,81.373431,42.050000,42.742338,59.543959
49.853940,59.803438,138.807250,142.576365,99.812231,100.962523,29.889943,12.854693,136.110127,2.715072,58.841801,50.926027,141.641539,139.370718,139.670997,136.738878,85.987736,134.960417,-0.000838,-1.911097,32.000000,-237.153353,136.925678,-0.025077,24.570872,0.700233,446196.843919,0.981376,19.685846,12.123434,2.784252,13.287401,7.618527,160.696756,32.000000,164.848402,171.373862,157.809138,165.056061,32.000000,150.825311,67.918470,73.287979,90.359219,43.493671,40.980013,88.330000,81.362830,42.050000,42.742238,59.538491
49.851474,59.805482,138.811469,142.578755,99.806170,100.969730,29.152386,12.855363,136.114087,2.714548,58.842805,50.925350,141.646257,139.378640,139.676492,136.742290,85.971915,134.960527,-0.000839,-1.911097,32.000000,-237.152657,136.927740,-0.025115,24.566880,0.700313,446203.830942,0.977279,19.686157,12.135333,2.784268,17.294410,59.924913,160.706249,32.000000,164.842414,171.373126,157.820982,165.064787,32.000000,150.814306,67.904482,73.293498,90.362078,43.493671,40.979279,88.330000,81.361452,42.050000,42.742274,59.548523
49.848718,59.808095,138.815430,142.580459,99.775502,100.973911,29.400286,12.854663,136.115346,2.715080,58.844007,50.923110,141.647297,139.382904,139.681038,136.743781,85.958229,134.960215,-0.000839,-1.911084,32.000000,-237.153463,136.930607,-0.025154,24.564687,0.700529,446269.199334,0.981237,19.692322,12.146076,2.784556,13.116826,7.413642,160.714738,32.000000,164.838849,171.385689,157.827434,165.056742,32.000000,150.828342,67.894360,73.297674,90.366672,43.493671,40.980231,88.330000,81.352759,42.050000,42.742451,59.547982
49.854266,59.809805,138.823702,142.581630,99.764722,100.989664,29.849193,12.854908,136.117495,2.715364,58.839520,50.926473,141.649238,139.390055,139.684950,136.748978,85.941981,134.967853,-0.000840,-1.911079,32.000000,-237.153254,136.937945,-0.025379,24.563109,0.700641,446316.112951,1.000689,19.692036,12.162818,2.784498,28.947558,60.380660,160.701843,32.000000,164.855898,171.391627,157.813066,165.061631,32.000000,150.839926,67.884317,73.303385,90.372672,43.493671,40.982295,88.330000,81.337767,42.050000,42.742500,59.541028
49.849239,59.808678,138.831529,142.582157,99.735997,100.981362,29.215353,12.854699,136.123815,2.715580,58.830376,50.930306,141.651124,139.394762,139.690245,136.753082,85.932069,134.974122,-0.000841,-1.911113,32.000000,-237.153526,136.940244,-0.025102,24.561259,0.700739,446370.188271,1.005346,19.693140,12.178469,2.784525,15.720801,14.367628,160.704692,32.000000,164.858555,171.386051,157.816368,165.078865,32.000000,150.825594,67.879310,73.308515,90.378412,43.493671,40.984788,88.330000,81.335098,42.050000,42.742237,59.542848
49.847259,59.804565,138.838088,142.581791,99.754653,100.981756,29.179322,12.853226,136.126909,2.715918,58.819805,50.931273,141.653738,139.398693,139.695563,136.757138,85.923709,134.979007,-0.000841,-1.911145,32.000000,-237.155040,136.949064,-0.025054,24.559762,0.700935,446442.784638,1.003028,19.695917,12.196404,2.784871,16.134374,17.149036,160.718355,32.000000,164.852852,171.392835,157.831561,165.088227,32.000000,150.830120,67.873455,73.313571,90.386998,43.493671,40.986654,88.330000,81.330570,42.050000,42.741476,59.535550
49.851758,59.799382,138.837909,142.581264,99.804846,100.998400,29.206786,12.853148,136.130637,2.715703,58.808461,50.931159,141.654807,139.404489,139.697901,136.763169,85.918149,134.985716,-0.000842,-1.911159,32.000000,-237.155192,136.951958,-0.025062,24.558053,0.701064,446459.255977,0.979415,19.694852,12.209754,2.785158,6.882450,7.208398,160.710331,32.000000,164.866047,171.405558,157.829436,165.088450,32.000000,150.845211,67.866200,73.318778,90.395730,43.493671,40.985452,88.330000,81.323208,42.050000,42.740512,59.539435
49.853379,59.793964,138.838169,142.581270,99.856305,100.998434,29.193202,12.853408,136.133432,2.715624,58.797495,50.931694,141.654782,139.410281,139.698698,136.765114,85.912600,134.993382,-0.000844,-1.911185,32.000000,-237.154922,136.955546,-0.025024,24.556631,0.701113,446465.072371,0.976603,19.691090,12.215848,2.785188,7.403519,8.060353,160.705862,32.000000,164.873467,171.403301,157.826334,165.104414,32.000000,150.835090,67.862176,73.322062,90.402401,43.493671,40.984566,88.330000,81.307897,42.050000,42.739562,59.541540
49.849687,59.787853,138.838129,142.581211,99.901813,100.998481,29.135529,12.853579,136.136686,2.715780,58.782638,50.935104,141.655762,139.414348,139.697703,136.767597,85.904816,135.001505,-0.000844,-1.911169,32.000000,-237.154944,136.952230,-0.025175,24.553915,0.701128,446502.311703,1.003972,19.678933,12.226168,2.784892,15.269820,15.012308,160.714482,32.000000,164.866616,171.406324,157.840860,165.121194,32.000000,150.822868,67.857109,73.323752,90.408969,43.493671,40.982036,88.330000,81.302967,42.050000,42.738429,59.544608
49.849892,59.782520,138.836069,142.581150,99.885911,100.998665,29.259760,12.853195,136.138191,2.716031,58.770309,50.933672,141.654596,139.413617,139.697026,136.766150,85.896842,135.005187,-0.000844,-1.912355,32.000000,-237.155373,136.954284,-0.025039,24.551216,0.701156,446507.961951,1.000845,19.674387,12.237308,2.784904,19.374115,11.476871,160.721885,32.000000,164.862550,171.415825,157.848262,165.121023,32.000000,150.829078,67.852857,73.323437,90.415123,43.493671,40.979907,88.330000,81.293105,42.050000,42.737464,59.539553
49.855488,59.776145,138.835119,142.580280,99.933441,101.002507,29.199628,12.853932,136.141376,2.716020,58.761768,50.935202,141.654277,139.414885,139.696095,136.767553,85.891695,135.011669,-0.000844,-1.912369,32.000000,-237.154759,136.952284,-0.025009,24.548446,0.701241,446517.635971,1.002744,19.668579,12.248854,2.784919,17.149741,7.917589,160.709627,32.000000,164.873944,171.419191,157.837712,165.134864,32.000000,150.830471,67.850772,73.325164,90.423187,43.493671,40.976498,88.330000,81.285333,42.050000,42.736248,59.542277
49.849663,59.772463,138.832861,142.579773,99.916149,101.006452,29.175771,12.854153,136.142609,2.716260,58.755474,50.929728,141.653456,139.413016,139.696148,136.768225,85.885847,135.008599,-0.000845,-1.911171,32.000000,-237.154517,136.949045,-0.025198,24.545542,0.701364,446524.533476,1.005705,19.667135,12.255939,2.785085,5.000247,6.846998,160.712955,32.000000,164.871051,171.409811,157.844364,165.153059,32.000000,150.815629,67.852144,73.325762,90.428730,43.493671,40.973555,88.330000,81.280042,42.050000,42.735470,59.539298
49.853558,59.768380,138.830172,142.579834,99.882716,101.006413,29.826028,12.853879,136.140647,2.716008,58.750391,50.928877,141.653751,139.410697,139.696486,136.771481,85.876371,135.000811,-0.000846,-1.911146,32.000000,-237.154820,136.950761,-0.024878,24.542939,0.701464,446562.103919,0.985374,19.661024,12.262398,2.785022,9.621263,60.352333,160.724516,32.000000,164.857801,171.412671,157.857654,165.162430,32.000000,150.824573,67.858246,73.325228,90.434488,43.493671,40.970362,88.330000,81.267643,42.050000,42.734609,59.538953
49.849888,59.765681,138.830587,142.580219,99.869820,101.002363,29.172844,12.854082,136.138740,2.715675,58.749336,50.927197,141.654489,139.409741,139.697483,136.768769,85.870744,134.996801,-0.000847,-1.911136,32.000000,-237.154417,136.950566,-0.024932,24.541003,0.701479,446553.697070,1.001945,19.656150,12.267433,2.784919,14.358105,59.977216,160.719347,32.000000,164.864212,171.422613,157.856409,165.162778,32.000000,150.841606,67.865699,73.325970,90.440636,43.493671,40.968129,88.330000,81.263088,42.050000,42.733963,59.537340
49.850989,59.762480,138.830881,142.579839,99.823399,100.998773,29.202595,12.853912,136.139331,2.715670,58.740895,50.928135,141.653243,139.406568,139.700621,136.772105,85.862734,134.991183,-0.000851,-1.911191,32.000000,-237.154364,136.953504,-0.024902,24.539868,0.701566,446581.724828,1.005399,19.652607,12.273841,2.784888,16.505458,60.280622,160.714144,32.000000,164.867970,171.418615,157.848188,165.185281,32.000000,150.835062,67.876249,73.325313,90.447601,43.493671,40.965703,88.330000,81.256592,42.050000,42.733261,59.534439
49.842306,59.757856,138.831111,142.579028,99.753295,101.007092,29.263959,12.854182,136.142916,2.715973,58.731602,50.924305,141.653456,139.407109,139.703008,136.769238,85.858723,134.990286,-0.000851,-1.911228,32.000000,-237.154086,136.952703,-0.024896,24.538670,0.701589,446558.201313,0.976404,19.653338,12.276204,2.785034,10.244321,10.401579,160.722149,32.000000,164.856822,171.413350,157.855477,165.201864,32.000000,150.824829,67.883556,73.323806,90.453764,43.493671,40.964375,88.330000,81.255274,42.050000,42.732410,59.539317
49.846611,59.752143,138.828554,142.577645,99.698366,101.006819,29.182895,12.854551,136.142029,2.716575,58.724784,50.920735,141.652325,139.407471,139.704794,136.773267,85.853578,134.989855,-0.000850,-1.912431,32.000000,-237.153688,136.944958,-0.025130,24.537308,0.701702,446602.628060,1.003518,19.650962,12.280039,2.785184,17.316435,59.791089,160.733098,32.000000,164.847477,171.419429,157.866610,165.202672,32.000000,150.842368,67.889238,73.321078,90.460290,43.493671,40.960616,88.330000,81.245095,42.050000,42.731280,59.542002
49.841613,59.747981,138.824899,142.576317,99.668510,101.006657,29.164515,12.853548,136.139642,2.716941,58.720757,50.917166,141.652063,139.404385,139.704785,136.770999,85.851883,134.978287,-0.000852,-1.912432,32.000000,-237.154763,136.937922,-0.025039,24.535854,0.701739,446605.508522,0.994055,19.647153,12.285782,2.785216,13.989274,60.210793,160.723735,32.000000,164.851837,171.417666,157.862011,165.209281,32.000000,150.849215,67.896018,73.318510,90.465297,43.493671,40.957063,88.330000,81.244519,42.050000,42.730424,59.538501
49.838959,59.743862,138.819156,142.574940,99.652658,101.006255,30.018152,12.853535,136.134411,2.717382,58.715653,50.909861,141.651067,139.397785,139.702915,136.768328,85.850677,134.965566,-0.000852,-1.914165,32.000000,-237.154954,136.932777,-0.025031,24.534095,0.701834,446607.206492,0.989670,19.647200,12.286149,2.785439,12.019030,60.466030,160.733579,32.000000,164.843377,171.409289,157.872666,165.221947,32.000000,150.839568,67.902259,73.314890,90.472079,43.493671,40.952098,88.330000,81.240978,42.050000,42.729503,59.546300
49.838617,59.740537,138.814294,142.573426,99.656149,100.997965,29.181609,12.854074,136.136288,2.717117,58.711532,50.907310,141.651543,139.395908,139.701629,136.767429,85.849138,134.961362,-0.000853,-1.914158,32.000000,-237.154506,136.933150,-0.025030,24.534429,0.701841,446601.118640,0.977498,19.642166,12.280463,2.785295,7.516751,12.315161,160.746708,32.000000,164.835785,171.411427,157.883964,165.228418,32.000000,150.846938,67.906128,73.313118,90.477736,43.493671,40.946246,88.330000,81.236293,42.050000,42.728805,59.534498
49.838317,59.735421,138.812345,142.571775,99.717874,100.981903,29.961778,12.853582,136.134806,2.716537,58.706240,50.906779,141.652096,139.389694,139.700071,136.764842,85.844919,134.957136,-0.000854,-1.913013,32.000000,-237.155125,136.929712,-0.025030,24.536269,0.701845,446564.381681,1.003877,19.643629,12.278465,2.785425,8.097974,60.439513,160.749141,32.000000,164.837092,171.412053,157.885638,165.232510,32.000000,150.854445,67.908330,73.311792,90.484770,43.493671,40.941521,88.330000,81.232086,42.050000,42.727772,59.537675
49.829731,59.730959,138.810868,142.570534,99.727395,100.966263,29.990875,12.853086,136.134268,2.716353,58.702817,50.903662,141.650462,139.385146,139.699754,136.764545,85.838482,134.955520,-0.000854,-1.913012,32.000000,-237.155626,136.925083,-0.024780,24.538571,0.701812,446549.085217,0.981318,19.643400,12.278169,2.785547,9.597533,16.112133,160.755681,32.000000,164.833317,171.404341,157.890603,165.241467,32.000000,150.845297,67.907817,73.310439,90.488981,43.493671,40.939306,88.330000,81.231323,42.050000,42.726877,59.545277
49.831455,59.726359,138.805862,142.569103,99.782972,100.962541,29.171366,12.853799,136.133333,2.715420,58.703126,50.900764,141.649530,139.382280,139.698044,136.768045,85.829457,134.955166,-0.000854,-1.913014,32.000000,-237.154698,136.921647,-0.024843,24.542594,0.701609,446458.198067,1.003418,19.640441,12.284362,2.785671,2.417428,9.901232,160.764870,32.000000,164.825513,171.396493,157.902387,165.248239,32.000000,150.843091,67.904347,73.307958,90.492980,43.493671,40.933724,88.330000,81.229952,42.050000,42.725847,59.544195
49.833895,59.724738,138.801855,142.568328,99.830371,100.970761,29.156601,12.854693,136.132034,2.714943,58.705006,50.898557,141.649172,139.378244,139.697074,136.768180,85.822258,134.956700,-0.000855,-1.913027,32.000000,-237.153791,136.912709,-0.024793,24.545067,0.701427,446422.399951,1.005425,19.634591,12.292219,2.785549,5.862673,59.717688,160.774010,32.000000,164.819580,171.395837,157.910356,165.244446,32.000000,150.850286,67.902049,73.305377,90.495927,43.493671,40.928146,88.330000,81.220537,42.050000,42.725294,59.540596
49.837383,59.724122,138.794023,142.567018,99.806173,100.958009,29.984840,12.854111,136.126286,2.714595,58.707009,50.894683,141.649080,139.368478,139.695387,136.766788,85.818309,134.950955,-0.000854,-1.913042,32.000000,-237.154321,136.906784,-0.024721,24.547459,0.701257,446436.399692,0.981191,19.629628,12.299361,2.785335,3.183445,21.227671,160.772831,32.000000,164.822537,171.389128,157.905400,165.250517,32.000000,150.851283,67.898496,73.302024,90.499745,43.493671,40.921373,88.330000,81.212079,42.050000,42.724854,59.537144
49.828004,59.724004,138.789042,142.566148,99.765137,100.957616,29.158618,12.853071,136.120788,2.714999,58.710270,50.891020,141.650442,139.358829,139.697625,136.763058,85.818687,134.945000,-0.000854,-1.913075,32.000000,-237.155345,136.900346,-0.024738,24.547767,0.701192,446478.369465,1.005013,19.627954,12.305082,2.785187,13.501355,59.907557,160.781170,32.000000,164.821573,171.379150,157.909376,165.258286,32.000000,150.848326,67.895466,73.298505,90.504375,43.493671,40.914732,88.330000,81.214721,42.050000,42.724548,59.548513
49.825431,59.723474,138.784374,142.565322,99.747606,100.957469,29.147813,12.852454,136.114240,2.714710,58.713256,50.884516,141.651506,139.351759,139.699482,136.756141,85.823430,134.928312,-0.000855,-1.913106,32.000000,-237.155844,136.894649,-0.024663,24.547210,0.701126,446429.195733,1.005465,19.633714,12.303896,2.785367,10.365617,10.460517,160.789580,32.000000,164.815976,171.375360,157.917488,165.256558,32.000000,150.852684,67.890992,73.293121,90.511663,43.493671,40.909503,88.330000,81.214435,42.050000,42.724186,59.541097
49.823554,59.722094,138.785376,142.564056,99.790541,100.949029,29.209953,12.853444,136.113339,2.714555,58.714382,50.882269,141.652481,139.351886,139.700360,136.756336,85.829370,134.924855,-0.000856,-1.913116,32.000000,-237.154975,136.890780,-0.024662,24.546847,0.701094,446421.057778,0.981806,19.632063,12.293484,2.785197,1.656860,9.966218,160.792063,32.000000,164.820859,171.377328,157.916873,165.251755,32.000000,150.858595,67.886447,73.289718,90.517658,43.493671,40.905650,88.330000,81.211462,42.050000,42.723714,59.547657
49.817072,59.719954,138.784076,142.562865,99.812690,100.949047,29.201851,12.853384,136.115596,2.714207,58.713085,50.877492,141.652240,139.351399,139.701295,136.755068,85.832354,134.924330,-0.000856,-1.913127,32.000000,-237.155019,136.892168,-0.024748,24.545606,0.701170,446410.907235,0.978676,19.636142,12.284125,2.785463,18.211610,8.002668,160.791148,32.000000,164.825461,171.372234,157.915093,165.257356,32.000000,150.856757,67.883886,73.286474,90.523531,43.493671,40.901919,88.330000,81.215428,42.050000,42.723180,59.546860
49.811870,59.715522,138.784346,142.561940,99.793321,100.941147,29.447731,12.853511,136.115032,2.713927,58.706141,50.875184,141.653262,139.352565,139.702733,136.755101,85.832095,134.920631,-0.000855,-1.913729,32.000000,-237.154932,136.891089,-0.024874,24.544926,0.701208,446364.479107,0.999779,19.639593,12.278380,2.785717,4.426908,60.393496,160.801696,32.000000,164.819022,171.370777,157.926150,165.261662,32.000000,150.854025,67.880822,73.282744,90.531328,43.493671,40.897762,88.330000,81.217412,42.050000,42.722251,59.529620
49.807735,59.710697,138.783663,142.561675,99.850414,100.932993,29.858098,12.853085,136.113640,2.713774,58.699929,50.871995,141.654253,139.353129,139.703504,136.755462,85.832098,134.924559,-0.000855,-1.914303,32.000000,-237.155291,136.891561,-0.024855,24.545925,0.701235,446327.315727,0.975609,19.641174,12.275485,2.785953,20.204895,31.056421,160.809417,32.000000,164.819372,171.379180,157.932775,165.248696,32.000000,150.862278,67.877526,73.278753,90.538899,43.493671,40.894814,88.330000,81.220334,42.050000,42.721280,59.537508
49.809070,59.705152,138.784485,142.561502,99.867168,100.941186,29.833467,12.852597,136.119791,2.713361,58.693770,50.874979,141.653605,139.355952,139.702094,136.756411,85.830956,134.927338,-0.000854,-1.914321,32.000000,-237.155907,136.896597,-0.024984,24.546919,0.701305,446324.364710,0.999938,19.640365,12.276451,2.786198,11.214721,60.367120,160.798910,32.000000,164.831354,171.380827,157.920192,165.245209,32.000000,150.858047,67.871868,73.272883,90.545384,43.493671,40.891504,88.330000,81.216947,42.050000,42.720130,59.536504
49.811049,59.701382,138.785969,142.561552,99.842102,100.932345,29.219670,12.852642,136.121405,2.712867,58.690553,50.875225,141.653820,139.356318,139.700846,136.755130,85.831912,134.931491,-0.000854,-1.914303,32.000000,-237.155924,136.897205,-0.024887,24.548385,0.701270,446320.345298,1.004706,19.635239,12.279919,2.786206,10.414285,59.571702,160.804722,32.000000,164.830587,171.370295,157.928300,165.248093,32.000000,150.847789,67.863249,73.267180,90.547802,43.493671,40.889793,88.330000,81.215592,42.050000,42.719238,59.537744
49.809537,59.699514,138.787772,142.562037,99.816528,100.924222,29.194180,12.852864,136.123417,2.712532,58.686810,50.875495,141.654831,139.358891,139.699559,136.760553,85.834433,134.934133,-0.000855,-1.913696,32.000000,-237.155753,136.895004,-0.024863,24.551370,0.701143,446275.329367,0.993678,19.629028,12.281205,2.786165,10.117649,60.217213,160.812594,32.000000,164.825293,171.377466,157.938221,165.239140,32.000000,150.857105,67.852319,73.260086,90.551642,43.493671,40.887073,88.330000,81.219525,42.050000,42.718612,59.546782
49.808561,59.696750,138.791961,142.562439,99.784147,100.924191,29.149341,12.853584,136.128110,2.712019,58.681095,50.877656,141.656375,139.359507,139.698751,136.764524,85.839506,134.940418,-0.000855,-1.913098,32.000000,-237.155130,136.903059,-0.025029,24.555390,0.701121,446267.169251,1.005232,19.628116,12.281781,2.786310,10.744376,7.345892,160.810052,32.000000,164.834078,171.386652,157.936746,165.227137,32.000000,150.866752,67.842783,73.254749,90.553351,43.493671,40.885722,88.330000,81.213156,42.050000,42.717953,59.540104
49.807816,59.692474,138.795318,142.562893,99.783787,100.928162,29.893623,12.853676,136.131893,2.711049,58.673927,50.879787,141.656848,139.364087,139.700678,136.767557,85.844002,134.944311,-0.000856,-1.913070,32.000000,-237.155072,136.910181,-0.024817,24.560154,0.700948,446220.572747,1.004065,19.625628,12.278823,2.786276,11.205669,19.173535,160.805928,32.000000,164.842557,171.385157,157.931476,165.231574,32.000000,150.863419,67.833624,73.248543,90.554429,43.493671,40.885772,88.330000,81.210370,42.050000,42.717090,59.539101
49.810452,59.687289,138.799633,142.562743,99.783050,100.932269,29.143092,12.854533,136.138344,2.710488,58.663738,50.886752,141.657216,139.372690,139.701385,136.773593,85.846916,134.953161,-0.000854,-1.913078,32.000000,-237.154180,136.916390,-0.024703,24.566712,0.700940,446229.269752,1.002458,19.626645,12.276682,2.786594,16.353497,12.179810,160.815893,32.000000,164.836211,171.387585,157.939561,165.232972,32.000000,150.859517,67.821580,73.242351,90.554018,43.493671,40.885925,88.330000,81.212626,42.050000,42.716038,59.538737
49.811597,59.680931,138.810287,142.562026,99.721889,100.952693,29.315854,12.853964,136.145722,2.710174,58.659243,50.887928,141.657298,139.376010,139.703549,136.778619,85.849281,134.964434,-0.000855,-1.913061,32.000000,-237.154552,136.920868,-0.024712,24.573581,0.700761,446212.173161,1.005529,19.620984,12.276210,2.786695,11.488781,8.161753,160.821358,32.000000,164.836726,171.403933,157.943186,165.215679,32.000000,150.877377,67.804985,73.234498,90.553976,43.493671,40.888712,88.330000,81.209448,42.050000,42.714754,59.530967
49.811801,59.676900,138.816558,142.561212,99.755291,100.952551,29.354517,12.854185,136.145650,2.710220,58.656177,50.887492,141.656361,139.380729,139.703589,136.784661,85.852290,134.967786,-0.000853,-1.914173,32.000000,-237.154166,136.926102,-0.024487,24.578129,0.700722,446272.336528,1.004211,19.615266,12.276769,2.786846,11.090603,8.011998,160.809219,32.000000,164.848065,171.411862,157.929002,165.209034,32.000000,150.878217,67.788429,73.228143,90.554507,43.493671,40.890469,88.330000,81.207521,42.050000,42.713812,59.540792
49.816274,59.673350,138.821740,142.560096,99.708385,100.960658,29.162890,12.854165,136.150510,2.709908,58.653152,50.883680,141.656739,139.387999,139.704467,136.794683,85.854782,134.969188,-0.000853,-1.914163,32.000000,-237.154195,136.933117,-0.024587,24.581868,0.700633,446297.217747,1.004547,19.609491,12.279401,2.786977,13.512975,60.144641,160.812271,32.000000,164.853835,171.410683,157.927242,165.211621,32.000000,150.867930,67.766808,73.219498,90.556633,43.493671,40.890556,88.330000,81.198967,42.050000,42.712886,59.541245
49.818484,59.671597,138.825866,142.559776,99.722975,100.960621,29.163559,12.853835,136.155039,2.709783,58.653631,50.884712,141.657941,139.394041,139.704781,136.796928,85.855201,134.972289,-0.000853,-1.911239,32.000000,-237.154597,136.941237,-0.024545,24.582348,0.700506,446285.893891,0.999016,19.604381,12.278156,2.786965,12.065720,8.166871,160.823217,32.000000,164.844726,171.423969,157.933746,165.204612,32.000000,150.868300,67.748770,73.211039,90.559865,43.493671,40.891326,88.330000,81.195379,42.050000,42.712274,59.545267
49.820082,59.669820,138.831955,142.559737,99.603756,100.952000,29.193425,12.853811,136.158073,2.710426,58.654010,50.888243,141.658500,139.403131,139.703133,136.804316,85.854748,134.981134,-0.000854,-1.910635,32.000000,-237.154698,136.948167,-0.024471,24.579986,0.700425,446310.837392,0.983714,19.595489,12.277636,2.786769,10.955754,19.096171,160.822901,32.000000,164.855864,171.442975,157.925501,165.184169,32.000000,150.879312,67.726952,73.201808,90.563681,43.493671,40.892824,88.330000,81.188509,42.050000,42.711654,59.544126
49.817648,59.667223,138.839164,142.560041,99.599964,100.948252,30.038062,12.854079,136.162836,2.710833,58.653226,50.891267,141.657227,139.407375,139.703885,136.808219,85.853987,134.987144,-0.000853,-1.910622,32.000000,-237.154472,136.955926,-0.024758,24.576394,0.700360,446305.275036,1.004797,19.586993,12.280588,2.786480,9.745975,11.624917,160.814458,32.000000,164.866624,171.448979,157.911715,165.183793,32.000000,150.873832,67.710046,73.194912,90.567515,43.493671,40.895938,88.330000,81.188821,42.050000,42.710981,59.537960
49.823793,59.664335,138.849522,142.560294,99.624508,100.956362,29.181157,12.855185,136.170753,2.710152,58.653061,50.893327,141.656364,139.414444,139.703042,136.812629,85.853036,134.996235,-0.000854,-1.910575,32.000000,-237.153480,136.968142,-0.024506,24.572394,0.700435,446222.391401,1.004353,19.587356,12.284484,2.786796,14.515606,10.486617,160.828141,32.000000,164.861787,171.451841,157.916146,165.181181,32.000000,150.861311,67.689665,73.185741,90.570052,43.493671,40.899540,88.330000,81.176194,42.050000,42.710122,59.541127
49.829274,59.663788,138.854418,142.560504,99.622546,100.956420,29.281866,12.855341,136.173697,2.709269,58.656380,50.893293,141.655352,139.416151,139.701552,136.818900,85.850469,135.007961,-0.000854,-1.910569,32.000000,-237.153258,136.972160,-0.024601,24.571330,0.700596,446283.026277,0.977220,19.580394,12.290515,2.786741,18.982613,14.653584,160.837072,32.000000,164.857926,171.466398,157.915972,165.164137,32.000000,150.868423,67.674964,73.178465,90.571890,43.493671,40.902081,88.330000,81.169990,42.050000,42.709673,59.539219
49.827781,59.665146,138.852757,142.562311,99.608183,100.960653,29.136141,12.855495,136.170982,2.708189,58.664433,50.892039,141.654335,139.412666,139.697532,136.818758,85.849000,135.012024,-0.000853,-1.910515,32.000000,-237.153155,136.975901,-0.024622,24.573310,0.700636,446281.437688,1.001021,19.573470,12.296509,2.786626,7.389987,8.779686,160.827361,32.000000,164.869572,171.474323,157.897860,165.153909,32.000000,150.874631,67.657725,73.169754,90.572969,43.493671,40.900025,88.330000,81.166935,42.050000,42.709340,59.544697
49.832341,59.667770,138.850477,142.564996,99.573434,100.964632,29.267098,12.855333,136.167592,2.708266,58.667592,50.892922,141.654498,139.404691,139.695064,136.811280,85.847368,135.007670,-0.000852,-1.910499,32.000000,-237.153439,136.971151,-0.024514,24.577808,0.700649,446284.236298,1.003359,19.573513,12.303390,2.786692,14.976834,60.248388,160.835127,32.000000,164.865733,171.469705,157.899650,165.153625,32.000000,150.863399,67.641505,73.161452,90.572257,43.493671,40.897156,88.330000,81.154071,42.050000,42.709298,59.543025
49.831545,59.670023,138.844027,142.566652,99.503203,100.964563,29.906804,12.854995,136.167497,2.708103,58.668262,50.893251,141.654069,139.395602,139.693647,136.808117,85.845687,135.012839,-0.000853,-1.910501,32.000000,-237.153742,136.969897,-0.024514,24.582092,0.700585,446327.826595,1.003946,19.575567,12.303791,2.786588,9.932005,19.811992,160.839470,32.000000,164.859519,171.478728,157.905052,165.142566,32.000000,150.866644,67.626809,73.152113,90.571355,43.493671,40.892527,88.330000,81.151679,42.050000,42.709314,59.531174
49.833243,59.670586,138.837881,142.566998,99.411492,100.964598,29.135055,12.854969,136.163637,2.707937,58.667415,50.895111,141.652395,139.387536,139.693121,136.804152,85.843827,135.006744,-0.000853,-1.910509,32.000000,-237.153740,136.966561,-0.024542,24.581435,0.700380,446332.188681,1.003853,19.576073,12.305038,2.786363,3.286774,7.122544,160.834339,32.000000,164.867072,171.486049,157.895535,165.135314,32.000000,150.872141,67.610038,73.143838,90.570501,43.493671,40.886450,88.330000,81.143582,42.050000,42.709082,59.546516
49.829791,59.670012,138.834417,142.565707,99.356036,100.956346,29.180614,12.855826,136.158851,2.708457,58.667531,50.892429,141.650603,139.379964,139.694160,136.801667,85.839701,135.001837,-0.000854,-1.910467,32.000000,-237.152769,136.960021,-0.024560,24.577496,0.700256,446335.569168,1.004207,19.574586,12.306146,2.786074,11.708643,60.204926,160.834305,32.000000,164.866786,171.482022,157.896217,165.142392,32.000000,150.863232,67.598227,73.136812,90.570667,43.493671,40.882794,88.330000,81.146130,42.050000,42.708669,59.539996
49.825879,59.669800,138.828099,142.564257,99.320243,100.956727,29.136751,12.855718,136.151728,2.708875,58.669972,50.888706,141.649837,139.374065,139.695216,136.799497,85.832135,134.995594,-0.000854,-1.910446,32.000000,-237.152896,136.952718,-0.024638,24.574092,0.700365,446309.842390,1.005209,19.581990,12.306374,2.786370,11.708840,59.886417,160.842721,32.000000,164.859407,171.485399,157.902251,165.143033,32.000000,150.858180,67.588956,73.130060,90.570996,43.493671,40.877716,88.330000,81.146199,42.050000,42.708301,59.540065
