OSU 80 Ton Compressor Load Stand
49.821418,59.669523,138.822863,142.563183,99.300129,100.956776,29.166129,12.855853,136.145187,2.708918,58.674832,50.884620,141.648983,139.364141,139.696147,136.791314,85.822481,134.989088,-0.000851,-1.910431,32.000000,-237.152882,136.945510,-0.024569,24.573422,0.700502,446323.157782,1.002155,19.584350,12.310446,2.786450,8.074791,60.113112,160.841918,32.000000,164.862378,171.496975,157.902972,165.132478,32.000000,150.865140,67.582146,73.123455,90.570723,43.493671,40.872282,88.330000,81.145760,42.050000,42.707951,59.549093
49.816163,59.669888,138.814289,142.562877,99.314082,100.956420,29.330216,12.855286,136.132620,2.708766,58.681416,50.881301,141.646365,139.350329,139.695370,136.779695,85.809229,134.980270,-0.000853,-1.911566,32.000000,-237.153606,136.934596,-0.024719,24.573237,0.700542,446341.563439,0.976519,19.584910,12.314282,2.786353,1.351294,12.887312,160.827794,32.000000,164.872463,171.495127,157.892831,165.141419,32.000000,150.857229,67.577485,73.113685,90.569038,43.493671,40.865497,88.330000,81.146576,42.050000,42.707951,59.539229
49.816092,59.670737,138.804823,142.563423,99.350410,100.952357,29.847291,12.855016,136.123503,2.709116,58.682753,50.878205,141.645137,139.341797,139.693644,136.769397,85.797789,134.970653,-0.000853,-1.911557,32.000000,-237.153820,136.925179,-0.024569,24.572304,0.700535,446359.363088,0.978000,19.586390,12.323508,2.786333,9.766098,16.574177,160.831742,32.000000,164.869713,171.488141,157.901509,165.149686,32.000000,150.843789,67.575041,73.105481,90.566931,43.493671,40.856480,88.330000,81.144770,42.050000,42.208000,59.542169
49.805203,59.671139,138.793779,142.564352,99.325087,100.948546,29.742601,12.855066,136.114089,2.709488,58.688511,50.870157,141.644566,139.326529,139.692852,136.760808,85.786065,134.959587,-0.000852,-1.911574,32.000000,-237.153778,136.915542,-0.024686,24.566883,0.700565,446373.682584,0.994344,19.593563,12.331087,2.786451,21.031838,60.427298,160.835604,32.000000,164.864032,171.493089,157.910289,165.143894,32.000000,150.849749,67.576193,73.094210,90.566098,43.493671,40.847297,88.330000,81.150873,42.050000,42.208000,59.543526
49.805771,59.671905,138.777363,142.565643,99.384588,100.928298,29.675915,12.855629,136.105043,2.709880,58.690479,50.867632,141.644560,139.316928,139.690553,136.748265,85.780153,134.948611,-0.000851,-1.911580,32.000000,-237.153207,136.906368,-0.024735,24.560018,0.700664,446399.843711,1.004100,19.597730,12.338827,2.786512,8.231085,7.411997,160.829367,32.000000,164.873413,171.496074,157.905068,165.139193,32.000000,150.854201,67.578529,73.085365,90.564916,43.493671,40.835428,88.330000,81.153736,42.050000,42.208000,59.549162
49.799433,59.672334,138.764399,142.567745,99.310809,100.920472,29.837655,12.855749,136.095935,2.709871,58.690000,50.865416,141.642988,139.302187,139.689200,136.733981,85.775190,134.938970,-0.000854,-1.911624,32.000000,-237.153228,136.893533,-0.024667,24.550547,0.700790,446350.082785,0.979046,19.605340,12.341257,2.786527,13.690356,60.444580,160.825688,32.000000,164.877382,171.486307,157.906060,165.148245,32.000000,150.845554,67.582835,73.073432,90.563030,43.493671,40.823229,88.330000,81.157133,42.050000,42.208000,59.538412
49.793813,59.672059,138.752976,142.569460,99.271060,100.916377,29.409285,12.855792,136.085353,2.709933,58.690994,50.864782,141.642921,139.287131,139.687170,136.716690,85.770913,134.925261,-0.000853,-1.911634,32.000000,-237.153051,136.882251,-0.024939,24.544919,0.700836,446286.730453,1.001321,19.605825,12.341699,2.786295,29.845369,12.053851,160.832493,32.000000,164.868987,171.487227,157.916919,165.148021,32.000000,150.850180,67.587893,73.063276,90.561437,43.493671,40.813293,88.330000,81.164688,42.050000,42.208000,59.542612
49.782129,59.671724,138.733901,142.570813,99.341165,100.912472,29.992993,12.855579,136.066353,2.710468,58.692087,50.859428,141.641320,139.269519,139.685623,136.700569,85.766020,134.905668,-0.000851,-1.913968,32.000000,-237.153282,136.865065,-0.024752,24.542226,0.701163,446303.128920,0.979371,19.616362,12.340178,2.786581,14.276106,10.011383,160.830225,32.000000,164.869590,171.493999,157.919072,165.139246,32.000000,150.859768,67.590608,73.051477,90.559034,43.493671,40.796784,88.330000,81.177077,42.050000,42.208000,59.544195
49.771479,59.671433,138.720729,142.571293,99.397041,100.912561,29.270436,12.856123,136.054859,2.709676,58.692059,50.852175,141.639416,139.255421,139.686341,136.684771,85.762192,134.894084,-0.000849,-1.912785,32.000000,-237.152648,136.852961,-0.024775,24.542898,0.701174,446277.405959,0.977185,19.618727,12.336545,2.786395,14.655293,17.283255,160.818022,32.000000,164.876824,171.490710,157.910185,165.144566,32.000000,150.862733,67.591873,73.042328,90.555720,43.493671,40.783674,88.330000,81.192257,42.050000,42.208000,59.544156
49.767174,59.671696,138.707200,142.571493,99.349448,100.904457,29.311184,12.856682,136.040090,2.708600,58.690266,50.843043,141.639849,139.243611,139.686717,136.674703,85.757621,134.878997,-0.000849,-1.912798,32.000000,-237.152027,136.837301,-0.024920,24.545980,0.701378,446296.372659,0.978504,19.635686,12.332971,2.786986,18.517973,7.406960,160.824687,32.000000,164.872447,171.479059,157.923491,165.154419,32.000000,150.850490,67.595064,73.032499,90.550687,43.493671,40.769451,88.330000,81.204430,42.050000,42.208000,59.543536
49.760577,59.671270,138.695629,142.571465,99.286304,100.888285,30.045223,12.856758,136.030206,2.709212,58.686631,50.840675,141.639195,139.233175,139.687511,136.667965,85.749161,134.866930,-0.000850,-1.912801,32.000000,-237.151817,136.825303,-0.024953,24.547582,0.701373,446308.104956,1.004845,19.644072,12.330370,2.787191,10.032812,7.448779,160.831111,32.000000,164.863549,171.482065,157.935227,165.152026,32.000000,150.852061,67.599274,73.023169,90.545695,43.493671,40.757381,88.330000,81.217690,42.050000,42.208000,59.540015
49.753854,59.668580,138.685536,142.570303,99.296150,100.888193,29.280581,12.857262,136.020637,2.709683,58.680949,50.836336,141.637273,139.226808,139.687250,136.656946,85.737343,134.854577,-0.000849,-1.912827,32.000000,-237.151304,136.818589,-0.025090,24.543912,0.701233,446237.164089,0.989646,19.653830,12.329913,2.787456,8.828513,7.382791,160.820632,32.000000,164.872053,171.487025,157.931657,165.149937,32.000000,150.861056,67.603149,73.013111,90.538567,43.493671,40.744841,88.330000,81.230064,42.050000,42.208000,59.549654
49.762751,59.665547,138.675255,142.568214,99.267994,100.888290,29.797760,12.857337,136.011716,2.710147,58.675777,50.832935,141.635966,139.220783,139.689751,136.649009,85.725428,134.846695,-0.000849,-1.912880,32.000000,-237.151076,136.810651,-0.025010,24.539457,0.701246,446238.470442,0.996440,19.655670,12.334709,2.787447,9.209918,60.477789,160.818431,32.000000,164.874471,171.482305,157.931286,165.159568,32.000000,150.848904,67.605687,73.004486,90.533136,43.493671,40.733164,88.330000,81.231500,42.050000,42.208000,59.550008
49.755429,59.661969,138.666153,142.565503,99.262507,100.888316,30.032457,12.857220,136.001698,2.710325,58.672278,50.827399,141.634070,139.214261,139.692142,136.641636,85.709830,134.834984,-0.000849,-1.912862,32.000000,-237.150911,136.800114,-0.024940,24.536245,0.701299,446257.491080,0.975516,19.651665,12.342738,2.787168,11.663639,60.479126,160.829163,32.000000,164.865579,171.480611,157.942275,165.166963,32.000000,150.838984,67.608760,72.993518,90.526206,43.493671,40.720324,88.330000,81.239975,42.050000,42.208000,59.545690
49.756512,59.659409,138.658580,142.563630,99.304792,100.888112,29.245264,12.858030,135.990668,2.709881,58.676816,50.821097,141.632249,139.209346,139.691596,136.633563,85.697742,134.827688,-0.000848,-1.912843,32.000000,-237.149911,136.793775,-0.025170,24.532913,0.701296,446279.420601,0.979276,19.644216,12.353696,2.786747,13.072705,59.569078,160.826840,32.000000,164.868290,171.488502,157.939055,165.161434,32.000000,150.843977,67.615475,72.983329,90.519323,43.493671,40.708236,88.330000,81.249401,42.050000,42.208000,59.554768
49.753168,59.660923,138.652129,142.563091,99.343266,100.888109,30.012324,12.858336,135.981241,2.709578,58.686500,50.813689,141.632165,139.198624,139.691207,136.622747,85.692217,134.819586,-0.000848,-1.912869,32.000000,-237.149596,136.785159,-0.025136,24.530010,0.701425,446302.663917,1.003799,19.646493,12.363454,2.786913,21.437623,60.509636,160.817360,32.000000,164.876005,171.488030,157.930026,165.170375,32.000000,150.840029,67.624771,72.976006,90.515930,43.493671,40.698061,88.330000,81.255866,42.050000,42.208000,59.548749
49.753270,59.664052,138.647702,142.564165,99.334938,100.888101,29.272040,12.859032,135.974433,2.709057,58.689498,50.810488,141.633180,139.191375,139.690047,136.611774,85.686437,134.809916,-0.000848,-1.912904,32.000000,-237.149035,136.775765,-0.025303,24.527624,0.701461,446316.243825,0.975706,19.643937,12.366068,2.786657,12.621594,59.479402,160.820443,32.000000,164.872525,171.479557,157.934425,165.178494,32.000000,150.823612,67.633729,72.968038,90.511128,43.493671,40.688052,88.330000,81.266644,42.050000,42.208000,59.546831
49.749104,59.665844,138.636138,142.565978,99.406283,100.863499,29.340526,12.859580,135.966908,2.708734,58.689008,50.806602,141.634108,139.183167,139.689925,136.600591,85.681006,134.802277,-0.000847,-1.912878,32.000000,-237.148693,136.765581,-0.025215,24.524710,0.701570,446335.562791,0.978213,19.652351,12.368764,2.786792,7.750488,16.467322,160.828795,32.000000,164.862997,171.482320,157.943329,165.176478,32.000000,150.827791,67.645496,72.959691,90.507461,43.493671,40.673405,88.330000,81.277162,42.050000,42.208000,59.537016
49.750166,59.665863,138.629294,142.567207,99.411275,100.863518,29.170320,12.859932,135.961103,2.708981,58.689693,50.806799,141.634688,139.178790,139.688778,136.590640,85.676863,134.798865,-0.000848,-1.912850,32.000000,-237.148277,136.760936,-0.025177,24.521849,0.701527,446293.265875,0.975868,19.655341,12.367902,2.786651,13.673112,59.668908,160.824636,32.000000,164.868576,171.483135,157.937846,165.174905,32.000000,150.829731,67.657926,72.953797,90.505909,43.493671,40.662759,88.330000,81.285651,42.050000,41.708000,59.540143
49.742790,59.666918,138.621223,142.567910,99.388949,100.863638,29.300650,12.861134,135.955850,2.709739,58.694018,50.803565,141.633740,139.173139,139.689687,136.585904,85.671402,134.790913,-0.000847,-1.912901,32.000000,-237.146843,136.756786,-0.025110,24.519588,0.701542,446250.526604,0.993933,19.658425,12.372020,2.786642,9.630904,8.118787,160.824420,32.000000,164.868979,171.476041,157.933112,165.182012,32.000000,150.814852,67.673210,72.948557,90.506903,43.493671,40.649723,88.330000,81.303195,42.050000,41.708000,59.542150
49.744815,59.668927,138.613100,142.568250,99.323915,100.855500,29.939678,12.861256,135.950793,2.709349,58.702944,50.799398,141.634967,139.167835,139.690325,136.578229,85.666421,134.789597,-0.000846,-1.912914,32.000000,-237.146828,136.749240,-0.025125,24.519517,0.701658,446264.337543,1.001700,19.664615,12.371738,2.786776,9.951831,7.246237,160.829993,32.000000,164.866138,171.479544,157.931952,165.183795,32.000000,150.813638,67.685518,72.945179,90.509562,43.493671,40.636417,88.330000,81.305190,42.050000,41.708000,59.552840
49.741286,59.675999,138.607510,142.569907,99.358037,100.855002,29.882463,12.861004,135.946822,2.709452,58.717981,50.793244,141.636211,139.162021,139.690323,136.567925,85.659495,134.785581,-0.000846,-1.912891,32.000000,-237.147103,136.741575,-0.025003,24.522033,0.701503,446235.621161,1.003230,19.660561,12.375782,2.786278,9.790485,20.946460,160.834709,32.000000,164.866125,171.483486,157.927868,165.180721,32.000000,150.814469,67.696604,72.941307,90.511926,43.493671,40.623734,88.330000,81.321822,42.050000,41.708000,59.556066
49.733441,59.684303,138.608748,142.572344,99.390271,100.830625,29.856587,12.861099,135.944704,2.710229,58.731370,50.789037,141.637518,139.157809,139.690312,136.569290,85.649901,134.781007,-0.000845,-1.912897,32.000000,-237.147136,136.739653,-0.024933,24.526336,0.701576,446259.253000,0.986191,19.675302,12.380399,2.786668,7.341728,10.291268,160.826144,32.000000,164.869028,171.482772,157.918484,165.188242,32.000000,150.808562,67.705516,72.939368,90.513923,43.493671,40.615206,88.330000,81.337390,42.050000,41.708000,59.537262
49.730735,59.690658,138.605935,142.574644,99.379539,100.822235,29.331589,12.861536,135.943166,2.710994,58.740676,50.790540,141.640744,139.157965,139.690504,136.569734,85.640212,134.777590,-0.000844,-1.912869,32.000000,-237.146662,136.738866,-0.025081,24.527301,0.701401,446227.586776,0.983476,19.682008,12.387762,2.786637,10.421780,5.876640,160.832529,32.000000,164.862614,171.478266,157.922062,165.195460,32.000000,150.796691,67.711174,72.937900,90.513251,43.493671,40.606593,88.330000,81.350646,42.050000,41.708000,59.536544
49.726773,59.698456,138.605042,142.577782,99.476517,100.813745,29.236332,12.861700,135.942368,2.710935,58.753302,50.793324,141.643888,139.155557,139.691454,136.570831,85.629385,134.781360,-0.000843,-1.912828,32.000000,-237.146591,136.737802,-0.024988,24.525644,0.701359,446191.889294,0.977584,19.699523,12.394784,2.787123,21.979207,59.106389,160.837953,32.000000,164.855849,171.479377,157.928206,165.196888,32.000000,150.798489,67.716876,72.937959,90.511959,43.493671,40.597453,88.330000,81.365769,42.050000,41.708000,59.539907
49.722630,59.705229,138.606204,142.580676,99.435635,100.813483,30.018302,12.861901,135.944130,2.710310,58.762412,50.789882,141.647429,139.152328,139.692089,136.568613,85.622474,134.784979,-0.000844,-1.911639,32.000000,-237.146317,136.737659,-0.025058,24.521605,0.701387,446201.044558,0.980888,19.708411,12.403531,2.787263,10.948711,12.474942,160.833605,32.000000,164.857765,171.479596,157.924709,165.196781,32.000000,150.801556,67.720151,72.938857,90.509190,43.493671,40.589471,88.330000,81.382385,42.050000,41.708000,59.545847
49.723917,59.713527,138.611714,142.584206,99.387848,100.805095,29.871294,12.861997,135.947495,2.710766,58.773181,50.790312,141.650428,139.150688,139.693362,136.571581,85.615711,134.790126,-0.000845,-1.914016,32.000000,-237.146310,136.742121,-0.024929,24.517581,0.701517,446193.727947,0.998463,19.720605,12.416765,2.787503,29.151580,14.194590,160.838469,32.000000,164.855693,171.470861,157.925952,165.207928,32.000000,150.794735,67.723283,72.939661,90.506559,43.493671,40.583364,88.330000,81.396587,42.050000,41.708000,59.544323
49.727278,59.720655,138.611064,142.587252,99.401631,100.801148,29.246045,12.861864,135.952342,2.711293,58.785091,50.790392,141.652953,139.150198,139.694215,136.567452,85.609081,134.792406,-0.000845,-1.913992,32.000000,-237.146554,136.744150,-0.024917,24.516090,0.701695,446214.914782,1.002580,19.730418,12.424220,2.787715,14.787887,9.347203,160.840543,32.000000,164.848899,171.471069,157.929231,165.212093,32.000000,150.794259,67.723112,72.939789,90.503417,43.493671,40.576249,88.330000,81.402801,42.050000,41.708000,59.536681
49.725867,59.730396,138.612846,142.591130,99.451875,100.804898,29.710172,12.861457,135.953549,2.710731,58.802791,50.788941,141.657056,139.152210,139.695013,136.562048,85.601757,134.791073,-0.000846,-1.913999,32.000000,-237.147020,136.741977,-0.024893,24.517401,0.701706,446201.938904,0.977343,19.735679,12.433543,2.787597,14.231765,19.462873,160.843130,32.000000,164.844057,171.475281,157.932017,165.209806,32.000000,150.804022,67.719340,72.941355,90.500468,43.493671,40.567975,88.330000,81.413938,42.050000,41.708000,59.543310
49.719672,59.739790,138.611808,142.594507,99.405756,100.804896,29.735619,12.860122,135.954814,2.709690,58.816214,50.786104,141.661780,139.149175,139.696195,136.558802,85.597329,134.791829,-0.000844,-1.913997,32.000000,-237.148274,136.740183,-0.024894,24.523356,0.701568,446184.567363,1.002555,19.736474,12.441025,2.787239,19.107828,21.421394,160.836694,32.000000,164.845784,171.473738,157.928447,165.217077,32.000000,150.804110,67.714953,72.943422,90.499273,43.493671,40.559300,88.330000,81.431678,42.050000,41.708000,59.542858
49.712384,59.750270,138.616410,142.599214,99.399944,100.797195,29.955673,12.860750,135.958917,2.709203,58.827233,50.788542,141.666199,139.150456,139.697859,136.560751,85.588511,134.789463,-0.000843,-1.913967,32.000000,-237.147826,136.740430,-0.024933,24.530327,0.701629,446249.020207,0.988044,19.754684,12.446014,2.787634,16.275390,60.455311,160.839256,32.000000,164.843882,171.465392,157.935419,165.226050,32.000000,150.795425,67.706956,72.945618,90.496852,43.493671,40.552509,88.330000,81.453961,42.050000,41.708000,59.540635
49.710141,59.757606,138.619320,142.603105,99.398635,100.797059,30.050547,12.861169,135.964744,2.709313,58.836599,50.790801,141.670227,139.150481,139.700445,136.562724,85.579775,134.795409,-0.000843,-1.913961,32.000000,-237.147378,136.742614,-0.024902,24.531588,0.701553,446260.518965,0.977502,19.771291,12.451599,2.788082,11.842111,7.426380,160.842307,32.000000,164.839976,171.467877,157.942624,165.226956,32.000000,150.802067,67.698650,72.947008,90.495480,43.493671,40.546963,88.330000,81.471723,42.050000,41.708000,59.542612
49.708467,59.766715,138.620824,142.606894,99.363346,100.797114,30.025021,12.861299,135.969169,2.709838,58.848415,50.789974,141.677047,139.150843,139.705576,136.560157,85.570190,134.791107,-0.000844,-1.913962,32.000000,-237.147400,136.737660,-0.024886,24.527229,0.701508,446276.430939,0.976459,19.784810,12.461348,2.788390,14.696092,11.543756,160.840379,32.000000,164.848876,171.473085,157.945091,165.227647,32.000000,150.810070,67.685236,72.950162,90.494286,43.493671,40.539652,88.330000,81.487225,42.050000,41.708000,59.543290
49.708757,59.773889,138.619714,142.609978,99.352896,100.797137,29.238009,12.861481,135.967683,2.709272,58.857125,50.792185,141.679979,139.153344,139.709137,136.558294,85.559124,134.790812,-0.000844,-1.913967,32.000000,-237.147327,136.735023,-0.024918,24.523153,0.701575,446301.411067,0.979259,19.791777,12.471823,2.788428,14.298106,9.873280,160.841186,32.000000,164.851982,171.469332,157.949497,165.231759,32.000000,150.808662,67.671233,72.951560,90.491927,43.493671,40.531856,88.330000,81.501311,42.050000,41.708000,59.548267
49.711147,59.782825,138.617373,142.613436,99.346743,100.796970,29.907891,12.861543,135.966493,2.709005,58.867720,50.793916,141.683879,139.149865,139.710374,136.559001,85.545386,134.788722,-0.000844,-1.913934,32.000000,-237.147220,136.733535,-0.024621,24.520438,0.701844,446338.793866,0.993908,19.807278,12.479887,2.788747,9.390369,6.644678,160.846750,32.000000,164.850459,171.467782,157.957601,165.235264,32.000000,150.812926,67.654043,72.953391,90.489147,43.493671,40.522813,88.330000,81.513059,42.050000,41.708000,59.538186
49.713177,59.790007,138.620133,142.616582,99.312621,100.813168,30.013999,12.861621,135.965483,2.708402,58.873113,50.797575,141.686672,139.151976,139.710178,136.556913,85.532889,134.789543,-0.000844,-1.914006,32.000000,-237.146978,136.735303,-0.024590,24.521608,0.701899,446367.606358,1.004442,19.810695,12.491252,2.788579,16.741723,12.581605,160.848470,32.000000,164.852071,171.473342,157.961428,165.231335,32.000000,150.823654,67.637822,72.952895,90.486215,43.493671,40.516282,88.330000,81.524949,42.050000,41.708000,59.540920
49.716062,59.796409,138.616734,142.619936,99.281394,100.792789,29.194714,12.861169,135.967323,2.707044,58.880455,50.798663,141.691448,139.151161,139.711619,136.556948,85.517419,134.787010,-0.000845,-1.911571,32.000000,-237.147347,136.732602,-0.024485,24.523059,0.701974,446460.665080,0.978233,19.817628,12.507835,2.788446,7.832602,12.632648,160.844081,32.000000,164.859128,171.476997,157.961506,165.233695,32.000000,150.828341,67.616432,72.953458,90.483618,43.493671,40.506630,88.330000,81.535387,42.050000,41.708000,59.554089
49.720925,59.802020,138.616245,142.622153,99.327545,100.780362,29.212855,12.860209,135.968610,2.706390,58.886826,50.801720,141.696096,139.152847,139.714515,136.552784,85.503601,134.785951,-0.000845,-1.911427,32.000000,-237.148279,136.730216,-0.024506,24.523310,0.701876,446471.450415,0.992040,19.821173,12.517657,2.788312,9.607003,12.470231,160.848855,32.000000,164.860040,171.475441,157.971542,165.239811,32.000000,150.831427,67.597087,72.954024,90.482068,43.493671,40.498406,88.330000,81.543632,42.050000,41.708000,59.540251
49.713709,59.808884,138.616479,142.624334,99.371382,100.780252,29.216105,12.859530,135.967075,2.706299,58.887378,50.801893,141.700077,139.153141,139.718107,136.551000,85.486339,134.780147,-0.000846,-1.911456,32.000000,-237.148924,136.727534,-0.024542,24.522973,0.701718,446435.641846,0.977320,19.826322,12.532941,2.788198,10.250059,14.423726,160.854837,32.000000,164.855949,171.480176,157.985937,165.239677,32.000000,150.843812,67.574036,72.954491,90.479383,43.493671,40.489673,88.330000,81.559969,42.050000,41.708000,59.549231
49.724743,59.810200,138.615385,142.625550,99.332871,100.780572,30.036284,12.860589,135.962115,2.705403,58.880098,50.804951,141.703298,139.154568,139.721017,136.549650,85.471368,134.780648,-0.000847,-1.911472,32.000000,-237.147789,136.726472,-0.024519,24.521101,0.701622,446449.603225,1.003297,19.826980,12.545575,2.787902,14.087966,11.851063,160.851881,32.000000,164.859555,171.486489,157.992346,165.235634,32.000000,150.854868,67.556950,72.955064,90.477408,43.493671,40.482382,88.330000,81.561849,42.050000,41.708000,59.540704
49.728563,59.808675,138.611556,142.626303,99.327899,100.796915,30.042230,12.859182,135.960299,2.703868,58.874141,50.806549,141.706219,139.153499,139.724264,136.542231,85.454267,134.778104,-0.000848,-1.911492,32.000000,-237.149175,136.721710,-0.024584,24.517666,0.701647,446473.128691,1.004142,19.831696,12.562628,2.787945,17.754529,60.485359,160.847669,32.000000,164.863856,171.489442,157.994622,165.242210,32.000000,150.861613,67.542442,72.956976,90.476754,43.493671,40.470788,88.330000,81.570109,42.050000,41.708000,59.546044
49.723596,59.808829,138.608769,142.627033,99.327849,100.805195,29.957696,12.859069,135.958128,2.703024,58.874477,50.803657,141.709089,139.152937,139.727775,136.538397,85.441752,134.780221,-0.000846,-1.911518,32.000000,-237.149324,136.716650,-0.024639,24.514797,0.701708,446534.576747,0.978815,19.829032,12.574248,2.787715,21.271637,17.406315,160.851460,32.000000,164.865789,171.491835,158.002205,165.249783,32.000000,150.865309,67.535174,72.958601,90.476809,43.493671,40.462075,88.330000,81.583988,42.050000,41.708000,59.543133
49.725350,59.811835,138.605305,142.628294,99.300451,100.807235,29.171381,12.859102,135.956458,2.702806,58.879105,50.800142,141.712673,139.156141,139.731998,136.534743,85.428956,134.782927,-0.000846,-1.911557,32.000000,-237.149242,136.712735,-0.024714,24.514899,0.701794,446598.195871,0.976849,19.822256,12.592030,2.787408,18.501115,60.237219,160.853683,32.000000,164.870253,171.500293,158.010427,165.248395,32.000000,150.874123,67.530274,72.959947,90.478431,43.493671,40.450869,88.330000,81.594587,42.050000,41.708103,59.548493
49.732191,59.815284,138.605687,142.629613,99.300341,100.791165,29.302567,12.859020,135.956736,2.702936,58.881901,50.798706,141.715276,139.160109,139.734642,136.533161,85.419624,134.778022,-0.000846,-1.912734,32.000000,-237.149371,136.708799,-0.024724,24.518332,0.701879,446657.175160,1.004192,19.823809,12.605413,2.787334,2.137169,7.543184,160.849722,32.000000,164.879497,171.502974,158.008913,165.253046,32.000000,150.880780,67.531133,72.960738,90.481220,43.493671,40.443119,88.330000,81.603205,42.050000,41.708396,59.542199
49.735691,59.818081,138.602732,142.632178,99.263011,100.795202,29.182891,12.858896,135.959160,2.702369,58.882502,50.802963,141.718904,139.163614,139.736520,136.530379,85.406638,134.773757,-0.000846,-1.912726,32.000000,-237.149613,136.706996,-0.024745,24.523006,0.701723,446640.356891,1.004577,19.826268,12.615342,2.787218,21.353439,16.583110,160.848910,32.000000,164.884135,171.502128,158.018911,165.258997,32.000000,150.879533,67.534211,72.963193,90.483983,43.493671,40.432759,88.330000,81.606858,42.050000,41.708640,59.541825
49.735699,59.819760,138.602968,142.634791,99.298599,100.799262,29.954137,12.857862,135.958804,2.701549,58.882526,50.800494,141.722089,139.164242,139.739317,136.533839,85.395543,134.769200,-0.000845,-1.912755,32.000000,-237.150632,136.704146,-0.024714,24.523043,0.701433,446639.924928,1.004954,19.820351,12.624207,2.786712,6.533861,18.590814,160.851762,32.000000,164.884607,171.505920,158.029735,165.261807,32.000000,150.889232,67.539113,72.966059,90.488127,43.493671,40.423642,88.330000,81.613919,42.050000,41.708690,59.543261
49.726008,59.821271,138.599991,142.637083,99.256934,100.807681,29.943511,12.858127,135.956138,2.701466,58.880658,50.803193,141.725315,139.164296,139.741937,136.533942,85.383978,134.769678,-0.000845,-1.912717,32.000000,-237.150350,136.707267,-0.024787,24.519331,0.701366,446703.917150,0.978846,19.821283,12.633894,2.786584,22.136955,11.783590,160.848438,32.000000,164.894188,171.513113,158.030788,165.257456,32.000000,150.903607,67.547952,72.969615,90.493583,43.493671,40.412679,88.330000,81.634665,42.050000,41.708722,59.547588
49.732636,59.821568,138.600010,142.639200,99.295672,100.795645,30.026117,12.858380,135.955410,2.699748,58.878370,50.806711,141.726365,139.164529,139.743608,136.532237,85.376860,134.767010,-0.000847,-1.912651,32.000000,-237.150168,136.703771,-0.024715,24.515155,0.701602,446767.329250,0.976513,19.830435,12.645306,2.786948,8.159203,12.241078,160.845378,32.000000,164.903926,171.514004,158.027363,165.260433,32.000000,150.906889,67.556540,72.972629,90.497514,43.493671,40.405043,88.330000,81.642618,42.050000,41.708631,59.536780
49.736731,59.821411,138.596941,142.641300,99.365056,100.785041,29.269680,12.857930,135.959355,2.662037,58.875248,50.808537,141.729037,139.168234,139.744941,136.532611,85.373318,134.768116,-0.000847,-1.912616,32.000000,-237.150559,136.712019,-0.024743,24.512821,0.701726,446770.358367,0.995828,19.832673,12.654546,2.786998,9.394404,20.149439,160.852248,32.000000,164.904279,171.516577,158.035647,165.264878,32.000000,150.913317,67.568667,72.977244,90.503350,43.493671,40.394930,88.330000,81.646497,42.050000,41.708369,59.543418
49.739796,59.821348,138.598612,142.642694,99.364662,100.785062,29.157730,12.858096,135.960908,2.601609,58.875367,50.808090,141.730031,139.172189,139.746380,136.536127,85.371857,134.772163,-0.000846,-1.911458,32.000000,-237.150437,136.719561,-0.024755,24.514310,0.701601,446694.744782,1.005144,19.826143,12.658960,2.786632,9.213235,60.229698,160.856528,32.000000,164.903722,171.523372,158.041265,165.262599,32.000000,150.921474,67.579735,72.980302,90.508761,43.493671,40.385358,88.330000,81.655474,42.050000,41.708198,59.550785
49.742593,59.819699,138.603380,142.644930,99.386327,100.785010,29.180277,12.857792,135.961464,2.526843,58.871632,50.813130,141.731157,139.179379,139.746694,136.544659,85.371472,134.781549,-0.000845,-1.909151,32.000000,-237.150784,136.732818,-0.024466,24.522098,0.701590,446698.324731,0.975431,19.827799,12.662589,2.786643,12.100387,60.165380,160.854184,32.000000,164.909836,171.523580,158.039183,165.265485,32.000000,150.931044,67.594619,72.985130,90.515878,43.493671,40.378657,88.330000,81.661957,42.050000,41.707828,59.539455
49.745840,59.814187,138.614915,142.645990,99.417199,100.784813,30.016816,12.858719,135.971463,2.465369,58.866860,50.816317,141.732412,139.188616,139.748905,136.555370,85.370296,134.794517,-0.000846,-1.909163,32.000000,-237.149829,136.747837,-0.024462,24.527216,0.701431,446695.757266,1.001167,19.823350,12.663786,2.786492,7.475344,60.496115,160.858388,32.000000,164.909148,171.521777,158.041265,165.269806,32.000000,150.929230,67.606402,72.988886,90.519910,43.493671,40.377993,88.330000,81.664648,42.050000,41.706981,59.542887
49.749647,59.803787,138.628064,142.646163,99.508559,100.760392,29.190574,12.858937,135.986499,2.391782,58.867111,50.814388,141.733923,139.206259,139.753427,136.568004,85.368283,134.811619,-0.000846,-1.906843,32.000000,-237.149598,136.768144,-0.024409,24.530394,0.701176,446690.567236,0.975162,19.813740,12.673623,2.786430,13.211659,59.697877,160.868798,32.000000,164.902711,171.526294,158.049951,165.272115,32.000000,150.933642,67.620486,72.992361,90.523687,43.493671,40.376675,88.330000,81.671466,42.050000,41.705321,59.546192
49.746982,59.795011,138.639463,142.645968,99.601553,100.760350,29.257618,12.858743,135.995756,2.329958,58.872790,50.812136,141.735605,139.212677,139.757061,136.579059,85.368597,134.822754,-0.000843,-1.905086,32.000000,-237.149889,136.783380,-0.024529,24.533041,0.700955,446625.055405,1.000047,19.801745,12.681379,2.786404,11.356311,12.400211,160.872335,32.000000,164.907868,171.533612,158.052002,165.265587,32.000000,150.940663,67.632283,72.996161,90.527021,43.493671,40.377890,88.330000,81.682607,42.050000,41.703825,59.543408
49.746248,59.785391,138.647831,142.646174,99.678789,100.792844,29.195524,12.858697,136.004436,2.255710,58.875724,50.811006,141.735164,139.224908,139.760299,136.588606,85.371353,134.835557,-0.000842,-1.906841,32.000000,-237.149998,136.802905,-0.024538,24.534864,0.700903,446560.444836,1.001939,19.794616,12.688883,2.786950,10.033918,60.252195,160.867284,32.000000,164.912653,171.527860,158.046259,165.274237,32.000000,150.944550,67.644047,73.000250,90.529085,43.493671,40.374134,88.330000,81.689764,42.050000,41.702241,59.537449
49.748693,59.774810,138.658611,142.646966,99.674669,100.805352,29.128905,12.859800,136.011496,2.192965,58.873149,50.810649,141.736340,139.233521,139.760333,136.598114,85.377124,134.848173,-0.000840,-1.907079,32.000000,-237.148963,136.815553,-0.024698,24.535877,0.700910,446600.305732,1.003246,19.784047,12.694056,2.786921,17.407464,60.078146,160.874620,32.000000,164.908425,171.523837,158.053912,165.283314,32.000000,150.939319,67.653814,73.002772,90.529516,43.493671,40.374363,88.330000,81.696700,42.050000,41.700601,59.543654
49.752703,59.759222,138.673433,142.648678,99.696275,100.813157,29.899355,12.860134,136.028879,2.116513,58.876366,50.811158,141.737311,139.247853,139.760834,136.611708,85.387231,134.861782,-0.000838,-1.907057,32.000000,-237.148607,136.834355,-0.024708,24.536942,0.701135,446705.851795,0.981664,19.775472,12.695690,2.787286,14.664159,60.425690,160.881606,32.000000,164.909010,171.531525,158.058176,165.277805,32.000000,150.949272,67.663611,73.005094,90.530033,43.493671,40.375309,88.330000,81.701948,42.050000,41.698114,59.543772
49.752731,59.747844,138.687303,142.650636,99.715655,100.817267,29.147490,12.860019,136.048314,2.055434,58.883430,50.812307,141.739446,139.259329,139.761653,136.626188,85.397635,134.872755,-0.000838,-1.907035,32.000000,-237.148695,136.853001,-0.024778,24.538395,0.701169,446711.981139,0.980913,19.761945,12.695053,2.787456,19.364795,60.162230,160.879950,32.000000,164.916831,171.532881,158.055185,165.280592,32.000000,150.955370,67.670262,73.008315,90.529698,43.493671,40.377884,88.330000,81.706210,42.050000,41.696165,59.531803
49.758757,59.734969,138.706021,142.653926,99.699659,100.817359,29.172032,12.860976,136.065139,1.979727,58.887976,50.811389,141.741634,139.275987,139.766820,136.650231,85.408362,134.895758,-0.000838,-1.907033,32.000000,-237.147592,136.879603,-0.024824,24.539021,0.701107,446698.436127,1.005858,19.736803,12.689097,2.787228,2.941176,59.671458,160.887570,32.000000,164.922250,171.525445,158.059722,165.288416,32.000000,150.948120,67.674935,73.011185,90.527180,43.493671,40.383315,88.330000,81.706478,42.050000,41.694039,59.547254
49.766902,59.721675,138.722395,142.657072,99.697038,100.833106,29.181933,12.861746,136.083396,1.916118,58.887984,50.816663,141.744309,139.289595,139.770500,136.666810,85.416397,134.911543,-0.000839,-1.907009,32.000000,-237.146784,136.898045,-0.024865,24.541362,0.701087,446666.251279,1.003828,19.722928,12.687700,2.787351,21.077146,60.161510,160.898847,32.000000,164.918976,171.526947,158.070092,165.288920,32.000000,150.951734,67.675277,73.012889,90.524418,43.493671,40.387313,88.330000,81.706686,42.050000,41.691935,59.545434
49.774729,59.701931,138.741629,142.661171,99.646555,100.836141,29.155489,12.861748,136.106975,1.839356,58.883407,50.821138,141.746630,139.306237,139.775047,136.685235,85.424285,134.926435,-0.000839,-1.906973,32.000000,-237.146850,136.926680,-0.024889,24.542938,0.701136,446677.086054,1.000512,19.706748,12.686797,2.787620,6.602972,19.198242,160.904041,32.000000,164.923075,171.534449,158.067614,165.281376,32.000000,150.965708,67.672417,73.013157,90.520624,43.493671,40.392640,88.330000,81.702471,42.050000,41.688890,59.542277
49.775382,59.687225,138.753963,142.663745,99.612839,100.863759,29.262915,12.862033,136.121594,1.788693,58.880935,50.821632,141.747464,139.317088,139.778180,136.699936,85.428302,134.936709,-0.000840,-1.905832,32.000000,-237.146460,136.943726,-0.024774,24.541825,0.701008,446658.075798,0.977705,19.682730,12.687962,2.787455,14.521255,60.253830,160.899402,32.000000,164.930960,171.533712,158.060563,165.286017,32.000000,150.962586,67.670977,73.014256,90.517513,43.493671,40.398737,88.330000,81.702194,42.050000,41.686572,59.535413
49.785469,59.663842,138.770638,142.667016,99.665198,100.868032,29.171734,12.862210,136.145707,1.712547,58.873955,50.821362,141.750134,139.330828,139.784432,136.723947,85.433883,134.959159,-0.000838,-1.905837,32.000000,-237.146156,136.967980,-0.024536,24.539063,0.701090,446700.503207,1.004190,19.658245,12.686779,2.787434,17.544023,60.054224,160.914439,32.000000,164.928360,171.527423,158.069158,165.297145,32.000000,150.949088,67.668703,73.013717,90.510834,43.493671,40.403417,88.330000,81.698754,42.050000,41.682873,59.545110
49.787247,59.651596,138.784593,142.668497,99.686647,100.868152,29.965677,12.862416,136.156951,1.674757,58.873014,50.821209,141.752145,139.341193,139.787816,136.733433,85.438069,134.970024,-0.000838,-1.905832,32.000000,-237.145900,136.979894,-0.024919,24.539320,0.701290,446740.661780,1.004533,19.638391,12.689847,2.787638,11.624704,60.436548,160.922906,32.000000,164.923985,171.534041,158.074901,165.295051,32.000000,150.953639,67.667750,73.012373,90.507793,43.493671,40.408863,88.330000,81.695512,42.050000,41.680910,59.541648
49.792952,59.627952,138.806019,142.672658,99.702093,100.868155,29.139801,12.862894,136.182553,1.598601,58.872779,50.826588,141.756071,139.362337,139.793376,136.753374,85.449579,134.990039,-0.000839,-1.904675,32.000000,-237.145524,137.008810,-0.024609,24.544897,0.701226,446698.704764,1.004460,19.609089,12.693287,2.787493,7.525180,19.832276,160.925097,32.000000,164.934507,171.545742,158.073057,165.287145,32.000000,150.966255,67.665139,73.009787,90.500398,43.493671,40.419121,88.330000,81.690480,42.050000,41.677067,59.545031
49.804637,59.609293,138.821692,142.677786,99.756964,100.872265,29.289040,12.863021,136.203252,1.535106,58.874148,50.828025,141.759908,139.379031,139.798963,136.772894,85.458807,135.006615,-0.000838,-1.904691,32.000000,-237.145274,137.034675,-0.024426,24.552388,0.701112,446661.453419,1.004399,19.587582,12.694862,2.787498,18.280716,60.285454,160.923608,32.000000,164.941937,171.537302,158.075902,165.304683,32.000000,150.949738,67.662113,73.007143,90.493278,43.493671,40.427102,88.330000,81.678096,42.050000,41.673997,59.540045
49.810440,59.587602,138.837350,142.684696,99.752883,100.911685,29.188248,12.862356,136.224237,1.467694,58.876336,50.828345,141.765842,139.396598,139.805523,136.795388,85.464963,135.027742,-0.000839,-1.904711,32.000000,-237.145899,137.056964,-0.024754,24.560115,0.700794,446602.489429,1.002906,19.554134,12.691240,2.787361,21.283682,19.703408,160.942881,32.000000,164.930358,171.537117,158.098578,165.315644,32.000000,150.946676,67.661309,73.003024,90.484898,43.493671,40.434362,88.330000,81.670297,42.050000,41.670400,59.542012
49.813403,59.568905,138.855119,142.690750,99.713318,100.922966,29.133753,12.862203,136.238581,1.446192,58.878451,50.828928,141.770484,139.406084,139.811090,136.813174,85.466945,135.046688,-0.000840,-1.904724,32.000000,-237.146042,137.069851,-0.024276,24.563109,0.700673,446669.560449,1.005207,19.527825,12.691555,2.787205,9.016388,59.981267,160.947826,32.000000,164.931169,171.552151,158.105539,165.308976,32.000000,150.966018,67.662171,72.999478,90.477619,43.493671,40.443169,88.330000,81.668700,42.050000,41.667345,59.542081
49.815131,59.546665,138.869166,142.697711,99.731431,100.923186,29.893596,12.862800,136.258977,1.443068,58.878712,50.832212,141.776845,139.423810,139.817247,136.830528,85.469893,135.060155,-0.000839,-1.907072,32.000000,-237.145622,137.089799,-0.024652,24.561542,0.700812,446769.837267,1.001155,19.509049,12.698746,2.787718,1.355036,24.355413,160.938997,32.000000,164.947109,171.556380,158.096039,165.316323,32.000000,150.969306,67.663903,72.996294,90.468177,43.493671,40.451780,88.330000,81.661228,42.050000,41.663593,59.547333
49.822127,59.528827,138.881549,142.703257,99.745943,100.923304,29.160920,12.862196,136.276791,1.440502,58.879525,50.832114,141.781530,139.434490,139.823930,136.840645,85.472915,135.072189,-0.000839,-1.908240,32.000000,-237.146187,137.103461,-0.024628,24.559159,0.700733,446736.793933,1.004307,19.482806,12.703737,2.787653,12.009395,18.492366,160.943335,32.000000,164.948680,171.549734,158.105096,165.332888,32.000000,150.956259,67.666124,72.993416,90.460813,43.493671,40.458389,88.330000,81.651692,42.050000,41.660561,59.539278
49.824238,59.511754,138.891239,142.710485,99.730762,100.931687,29.196675,12.862411,136.297861,1.437162,58.880250,50.835504,141.788438,139.444459,139.830241,136.853051,85.478919,135.079102,-0.000838,-1.909411,32.000000,-237.145943,137.119688,-0.024297,24.558795,0.700702,446699.329015,0.976528,19.452044,12.708566,2.787471,9.998707,12.462780,160.958515,32.000000,164.939203,171.559844,158.122777,165.336871,32.000000,150.965699,67.669423,72.990034,90.453782,43.493671,40.464175,88.330000,81.643683,42.050000,41.657415,59.546949
49.831895,59.498548,138.895653,142.716710,99.686340,100.948016,29.224605,12.863084,136.309432,1.434449,58.878127,50.839509,141.795127,139.450876,139.832952,136.862796,85.485620,135.085606,-0.000839,-1.910602,32.000000,-237.145346,137.128052,-0.024788,24.559880,0.700673,446667.986767,1.003248,19.431027,12.709115,2.787364,17.569938,14.445532,160.954086,32.000000,164.950145,171.567925,158.119264,165.335202,32.000000,150.976098,67.672722,72.987738,90.448165,43.493671,40.465769,88.330000,81.638496,42.050000,41.655039,59.541038
49.834048,59.483761,138.904079,142.724222,99.638437,100.948184,29.151742,12.862893,136.321157,1.431494,58.875086,50.838970,141.801009,139.462679,139.838676,136.870546,85.490532,135.093859,-0.000840,-1.912929,32.000000,-237.145523,137.137758,-0.024504,24.557856,0.700840,446724.820442,1.002790,19.417894,12.704400,2.787639,19.651495,14.546423,160.950131,32.000000,164.959632,171.561267,158.116872,165.354623,32.000000,150.967338,67.675240,72.984001,90.442009,43.493671,40.470363,88.330000,81.623299,42.050000,41.652263,59.538186
49.837950,59.472325,138.913769,142.730335,99.536741,100.939996,29.170730,12.862603,136.333136,1.429130,58.873301,50.839656,141.807381,139.467270,139.844525,136.880387,85.492075,135.107683,-0.000839,-1.912962,32.000000,-237.145801,137.145518,-0.024797,24.554482,0.700657,446708.450110,1.002511,19.391202,12.701831,2.786984,10.299928,7.727299,160.968519,32.000000,164.951094,171.561175,158.134718,165.364920,32.000000,150.960808,67.678763,72.981805,90.436586,43.493671,40.477294,88.330000,81.617702,42.050000,41.650100,59.546034
49.841343,59.459579,138.921567,142.737501,99.511591,100.944242,29.211829,12.862174,136.346546,1.426492,58.870446,50.841485,141.814654,139.477282,139.850269,136.891641,85.492830,135.116115,-0.000839,-1.912966,32.000000,-237.146230,137.154520,-0.024765,24.548310,0.700794,446649.677537,0.980052,19.380793,12.703752,2.787449,18.626106,7.530059,160.978376,32.000000,164.948818,171.574483,158.145909,165.358306,32.000000,150.972748,67.685385,72.978453,90.429894,43.493671,40.483063,88.330000,81.604575,42.050000,41.648028,59.539455
49.842280,59.449213,138.927315,142.742825,99.479197,100.964584,29.405790,12.862306,136.351154,1.424342,58.865789,50.841604,141.820250,139.484054,139.855390,136.899605,85.494720,135.125171,-0.000838,-1.913005,32.000000,-237.146074,137.159890,-0.024325,24.542898,0.700779,446628.275061,1.002819,19.360171,12.708627,2.787078,12.863811,60.348063,160.973465,32.000000,164.958029,171.575011,158.140643,165.364763,32.000000,150.980823,67.693258,72.976917,90.425542,43.493671,40.486795,88.330000,81.598662,42.050000,41.648028,59.538245
49.840064,59.436120,138.930911,142.748324,99.471966,100.972836,29.435711,12.862377,136.353829,1.420752,58.860991,50.841962,141.825287,139.490835,139.859726,136.905182,85.495795,135.128385,-0.000838,-1.913028,32.000000,-237.146160,137.160595,-0.024873,24.539327,0.701126,446682.964206,0.979092,19.349434,12.710196,2.787326,12.262954,7.999217,160.982059,32.000000,164.954983,171.562966,158.151894,165.386027,32.000000,150.961618,67.702273,72.973794,90.420351,43.493671,40.489756,88.330000,81.593684,42.050000,40.648028,59.542877
49.837576,59.426509,138.929008,142.752198,99.464226,100.973074,29.915040,12.861367,136.356298,1.419070,58.862137,50.840897,141.829830,139.490658,139.861979,136.902493,85.495679,135.128908,-0.000837,-1.913023,32.000000,-237.147207,137.158355,-0.024609,24.541097,0.701343,446738.778903,0.979659,19.337631,12.713878,2.787327,22.124996,60.490360,160.997903,32.000000,164.941869,171.568996,158.168142,165.386371,32.000000,150.964339,67.710385,72.970261,90.418781,43.493671,40.490327,88.330000,81.590906,42.050000,40.648028,59.544677
49.842236,59.417822,138.927244,142.756208,99.503295,100.973470,30.001242,12.861978,136.356575,1.416682,58.865626,50.834027,141.835356,139.488317,139.864796,136.903626,85.496956,135.128259,-0.000836,-1.913057,32.000000,-237.146627,137.154962,-0.024620,24.544968,0.701408,446723.307122,0.975459,19.329473,12.712567,2.787590,6.523215,8.100218,160.997049,32.000000,164.946307,171.577643,158.172353,165.384246,32.000000,150.978428,67.721171,72.968170,90.419273,43.493671,40.489899,88.330000,81.581201,42.050000,40.648028,59.535934
49.839297,59.411505,138.921081,142.759629,99.572999,100.969720,29.833318,12.861807,136.353945,1.415397,58.867061,50.833321,141.838977,139.483740,139.868099,136.899877,85.498055,135.126463,-0.000837,-1.913682,32.000000,-237.146580,137.146865,-0.024766,24.548952,0.701283,446712.980335,1.002213,19.318985,12.713645,2.787450,7.814062,60.468255,160.992112,32.000000,164.949888,171.568034,158.174348,165.400435,32.000000,150.968592,67.729010,72.966686,90.418871,43.493671,40.487985,88.330000,81.574880,42.050000,40.648028,59.547382
49.835516,59.405045,138.916351,142.764406,99.639806,100.961309,29.900698,12.861264,136.345685,1.412818,58.871249,50.829845,141.845130,139.479659,139.870204,136.892766,85.501692,135.122616,-0.000835,-1.914257,32.000000,-237.147210,137.139606,-0.024517,24.552696,0.701114,446702.288447,0.981766,19.311037,12.710682,2.787387,23.536869,10.419099,161.008639,32.000000,164.936140,171.566335,158.196532,165.413493,32.000000,150.968684,67.736362,72.964523,90.419044,43.493671,40.484586,88.330000,81.572196,42.050000,40.648028,59.541186
49.830643,59.402232,138.907090,142.768269,99.576516,100.961196,29.202453,12.861144,136.338213,1.410917,58.879736,50.827663,141.849661,139.472978,139.872126,136.885316,85.505052,135.116212,-0.000833,-1.914271,32.000000,-237.147281,137.136492,-0.024951,24.551824,0.700870,446635.661867,1.002374,19.304923,12.708204,2.787212,28.406055,7.731457,161.013906,32.000000,164.935801,171.575876,158.205372,165.414539,32.000000,150.980167,67.743570,72.964447,90.422377,43.493671,40.480811,88.330000,81.573430,42.050000,40.648028,59.547205
49.827159,59.400182,138.897478,142.772175,99.553616,100.961222,29.279583,12.861997,136.332934,1.408780,58.890019,50.819575,141.854629,139.463602,139.873954,136.880343,85.505906,135.109348,-0.000831,-1.914844,32.000000,-237.146371,137.129774,-0.024956,24.544192,0.700956,446626.770883,0.975673,19.311365,12.699850,2.787721,21.247643,7.472932,161.013466,32.000000,164.939062,171.575184,158.202391,165.427101,32.000000,150.974317,67.752569,72.964066,90.426594,43.493671,40.474537,88.330000,81.574523,42.050000,40.648028,59.543359
49.822739,59.399402,138.888983,142.775293,99.556588,100.953141,29.932960,12.862031,136.326995,1.406149,58.897543,50.811135,141.859510,139.457472,139.877022,136.874129,85.506228,135.105502,-0.000830,-1.915425,32.000000,-237.146295,137.120762,-0.024966,24.536628,0.701103,446623.364532,1.004292,19.314688,12.695104,2.787819,15.223323,9.799087,161.022341,32.000000,164.936887,171.576118,158.202775,165.436520,32.000000,150.970987,67.760270,72.963499,90.431249,43.493671,40.469001,88.330000,81.573783,42.050000,40.648028,59.536052
49.812666,59.399177,138.884980,142.778969,99.503015,100.927370,29.239378,12.862096,136.323581,1.403113,58.910759,50.804358,141.865235,139.446744,139.881406,136.867068,85.509685,135.096180,-0.000828,-1.914320,32.000000,-237.146211,137.112994,-0.024977,24.530874,0.701316,446622.632220,0.989988,19.314333,12.693241,2.787643,6.188509,59.535139,161.034828,32.000000,164.934669,171.583129,158.206961,165.439516,32.000000,150.973434,67.769342,72.961541,90.436329,43.493671,40.466175,88.330000,81.578474,42.050000,40.648028,59.539593
49.815069,59.401105,138.876048,142.782446,99.520976,100.927585,29.947193,12.862616,136.318559,1.401129,58.925305,50.799082,141.869487,139.437476,139.883813,136.857878,85.513302,135.090172,-0.000827,-1.914332,32.000000,-237.145778,137.101644,-0.024965,24.528964,0.701393,446524.374385,0.978919,19.318156,12.688261,2.787805,27.815383,60.502492,161.037692,32.000000,164.937704,171.586561,158.206624,165.443112,32.000000,150.971292,67.775377,72.959534,90.440494,43.493671,40.461023,88.330000,81.572912,42.050000,40.648028,59.543517
49.806283,59.405556,138.862272,142.786378,99.526224,100.927362,30.008579,12.861473,136.306263,1.398631,58.942022,50.788370,141.874034,139.420582,139.887769,136.845227,85.518484,135.079689,-0.000825,-1.914320,32.000000,-237.146787,137.084623,-0.024914,24.528579,0.701436,446467.095494,1.005190,19.321633,12.680866,2.787820,13.513765,60.501119,161.049476,32.000000,164.936707,171.583513,158.211214,165.452606,32.000000,150.963519,67.783324,72.957318,90.444752,43.493671,40.451496,88.330000,81.584466,42.050000,40.648028,59.547598
49.800638,59.409639,138.848808,142.789722,99.536523,100.919076,29.620549,12.861293,136.294517,1.396736,58.956236,50.777802,141.878710,139.406677,139.890102,136.834237,85.523039,135.070049,-0.000823,-1.914295,32.000000,-237.147037,137.072358,-0.024937,24.527751,0.701568,446467.731407,0.976693,19.335259,12.671794,2.788152,8.459792,60.462417,161.062576,32.000000,164.931375,171.586348,158.213509,165.455771,32.000000,150.965805,67.789803,72.954880,90.447192,43.493671,40.443531,88.330000,81.589679,42.050000,40.648028,59.546251
49.788881,59.414580,138.837075,142.794334,99.539739,100.918987,29.300878,12.861210,136.278008,1.394086,58.972102,50.768633,141.884396,139.392679,139.894258,136.823964,85.530230,135.058931,-0.000821,-1.914269,32.000000,-237.147202,137.053551,-0.025106,24.524808,0.701532,446430.716779,0.975857,19.345292,12.662761,2.788164,23.053972,10.150124,161.071870,32.000000,164.932845,171.595885,158.214084,165.453965,32.000000,150.975969,67.796157,72.951829,90.448992,43.493671,40.433564,88.330000,81.600841,42.050000,40.648028,59.546526
49.784898,59.418187,138.828580,142.798456,99.500376,100.918874,29.280280,12.861419,136.267554,1.392004,58.982149,50.760719,141.888554,139.382883,139.898800,136.817530,85.539506,135.049232,-0.000820,-1.914267,32.000000,-237.146867,137.044461,-0.025110,24.522807,0.701609,446428.691820,0.976588,19.353778,12.651986,2.788139,16.247878,59.422718,161.076261,32.000000,164.937600,171.598310,158.206895,165.459302,32.000000,150.983139,67.800232,72.949983,90.449215,43.493671,40.427614,88.330000,81.605107,42.050000,40.648028,59.548139
49.777877,59.421992,138.813047,142.802946,99.426558,100.918704,29.846451,12.861093,136.254819,1.389517,58.996182,50.753277,141.894632,139.366054,139.903667,136.810027,85.550468,135.036887,-0.000819,-1.914285,32.000000,-237.147229,137.032011,-0.025098,24.524340,0.701778,446421.174010,0.992508,19.366975,12.636901,2.788403,28.500089,60.392512,161.090097,32.000000,164.934738,171.599775,158.208584,165.467917,32.000000,150.979562,67.806994,72.948521,90.447853,43.493671,40.415645,88.330000,81.622659,42.050000,40.648028,59.550785
