OSU 80 Ton Compressor Load Stand
49.775987,59.427097,138.797776,142.806381,99.452626,100.918867,29.587246,12.861908,136.245728,1.387605,59.014496,50.745878,141.898990,139.354772,139.907176,136.799453,85.557134,135.023743,-0.000817,-1.914272,32.000000,-237.146438,137.019386,-0.025120,24.526884,0.701898,446413.715979,0.978955,19.381195,12.622504,2.788752,16.397162,60.398154,161.101520,32.000000,164.932081,171.607804,158.211668,165.465755,32.000000,150.987062,67.813832,72.945240,90.446675,43.493671,40.405206,88.330000,81.624585,42.050000,40.648028,59.548847
49.768755,59.436917,138.780289,142.810826,99.518647,100.910799,29.810139,12.862128,136.229252,1.385292,59.038301,50.739503,141.904924,139.335544,139.912655,136.786446,85.561344,135.009486,-0.000816,-1.914294,32.000000,-237.146326,137.007617,-0.025270,24.527284,0.701796,446401.628495,0.989325,19.387616,12.606561,2.788580,29.561469,29.160635,161.103614,32.000000,164.940946,171.616082,158.205797,165.468376,32.000000,150.994891,67.821606,72.942708,90.444950,43.493671,40.391327,88.330000,81.639050,42.050000,40.648028,59.539475
49.762016,59.445704,138.764652,142.815444,99.454944,100.874394,29.943575,12.862116,136.218468,1.383408,59.055759,50.731747,141.909145,139.323106,139.917152,136.774216,85.559662,135.001031,-0.000817,-1.913122,32.000000,-237.146213,136.999126,-0.025274,24.524317,0.701722,446369.051748,0.977368,19.401834,12.593718,2.788646,11.379234,6.937265,161.112955,32.000000,164.943562,171.620200,158.203195,165.473237,32.000000,150.990206,67.826206,72.941202,90.442325,43.493671,40.378394,88.330000,81.648137,42.050000,40.648028,59.558475
49.761477,59.456197,138.748176,142.821150,99.452681,100.862322,30.011243,12.862206,136.207845,1.380750,59.078658,50.724576,141.916676,139.306849,139.924610,136.756928,85.558805,134.990215,-0.000816,-1.913123,32.000000,-237.146062,136.987536,-0.025260,24.520501,0.701626,446276.944909,0.994321,19.418131,12.588579,2.788574,12.173375,14.558125,161.125237,32.000000,164.945539,171.626920,158.204960,165.479203,32.000000,150.995356,67.830965,72.939593,90.440026,43.493671,40.363922,88.330000,81.652384,42.050000,40.648028,59.547431
49.753390,59.465514,138.735490,142.826008,99.438116,100.862167,29.203012,12.862666,136.198435,1.378893,59.096258,50.721958,141.922167,139.294321,139.929658,136.747008,85.558933,134.982054,-0.000815,-1.913124,32.000000,-237.145661,136.976122,-0.025370,24.519444,0.701533,446187.444351,0.990436,19.429348,12.584797,2.788401,27.782294,60.285262,161.134618,32.000000,164.947568,171.636313,158.205551,165.478925,32.000000,151.004391,67.833707,72.937944,90.436162,43.493671,40.351670,88.330000,81.669202,42.050000,40.648028,59.543281
49.751224,59.477197,138.720059,142.832110,99.448455,100.862151,29.952302,12.862780,136.185670,1.376322,59.116899,50.717290,141.927142,139.281192,139.936772,136.736437,85.560970,134.966112,-0.000815,-1.911696,32.000000,-237.145573,136.965648,-0.025341,24.518678,0.701636,446205.059251,0.999213,19.445513,12.580959,2.788373,20.594409,60.460232,161.141158,32.000000,164.956053,171.644166,158.198284,165.482810,32.000000,151.004858,67.836509,72.935953,90.429958,43.493671,40.337189,88.330000,81.680684,42.050000,40.648028,59.549496
49.745281,59.486522,138.709254,142.836610,99.381076,100.849753,29.531587,12.863461,136.176526,1.374522,59.133860,50.713766,141.932552,139.270556,139.942738,136.729693,85.561583,134.962170,-0.000814,-1.910514,32.000000,-237.144907,136.958266,-0.025360,24.517450,0.701687,446217.392757,1.002664,19.460707,12.573765,2.788403,14.666284,6.302443,161.152258,32.000000,164.960449,171.648382,158.200595,165.488585,32.000000,151.004532,67.838315,72.934896,90.424303,43.493671,40.324877,88.330000,81.695182,42.050000,40.648028,59.547932
49.744905,59.497381,138.706857,142.841895,99.277357,100.825553,29.766658,12.864617,136.172147,1.371860,59.156217,50.710990,141.939275,139.263012,139.951878,136.725073,85.559429,134.958476,-0.000814,-1.910527,32.000000,-237.143672,136.955285,-0.025356,24.513834,0.701731,446214.391055,0.980958,19.478758,12.567280,2.788451,18.894427,60.478150,161.165865,32.000000,164.962515,171.661310,158.204149,165.488109,32.000000,151.008078,67.839767,72.934098,90.417472,43.493671,40.317402,88.330000,81.707679,42.050000,40.648028,59.548119
49.741994,59.506816,138.704262,142.847074,99.296103,100.805043,29.750550,12.864158,136.168051,1.369910,59.172186,50.704251,141.944443,139.259302,139.958733,136.720191,85.555169,134.950229,-0.000815,-1.908180,32.000000,-237.144319,136.949147,-0.025099,24.509887,0.701669,446139.238547,0.987878,19.490042,12.565783,2.788436,9.273757,60.427772,161.172348,32.000000,164.967858,171.672230,158.199407,165.479571,32.000000,151.012290,67.838423,72.932232,90.409183,43.493671,40.309948,88.330000,81.715458,42.050000,40.648028,59.546910
49.738967,59.518202,138.698788,142.854084,99.255350,100.788687,29.338142,12.864025,136.162155,1.367642,59.190194,50.701564,141.950166,139.255013,139.967454,136.715677,85.551098,134.946453,-0.000816,-1.904681,32.000000,-237.144377,136.943320,-0.025128,24.506472,0.701640,446051.964191,0.982477,19.500256,12.568749,2.788366,23.194656,60.327626,161.178343,32.000000,164.975605,171.680095,158.198213,165.483741,32.000000,151.021740,67.837441,72.931396,90.400345,43.493671,40.301147,88.330000,81.726889,42.050000,40.648028,59.549811
49.731268,59.526508,138.692282,142.859790,99.211095,100.792529,30.015271,12.863891,136.154042,1.366017,59.203225,50.701337,141.955066,139.246948,139.972862,136.707869,85.547081,134.939069,-0.000816,-1.904694,32.000000,-237.144465,136.940796,-0.025052,24.506070,0.701697,446020.346105,0.986497,19.512012,12.568188,2.788428,7.196196,60.511318,161.189926,32.000000,164.973766,171.684450,158.206788,165.485050,32.000000,151.023455,67.837745,72.932323,90.392074,43.493671,40.292812,88.330000,81.749969,42.050000,40.648028,59.549221
49.732278,59.535567,138.680584,142.866098,99.253508,100.798053,29.958859,12.863188,136.142966,1.364243,59.218213,50.698853,141.960414,139.243891,139.978365,136.697441,85.540582,134.935000,-0.000817,-1.904103,32.000000,-237.145311,136.931845,-0.025117,24.505767,0.701820,445992.815137,0.978996,19.534033,12.568555,2.788915,9.394225,60.480828,161.202281,32.000000,164.974529,171.694185,158.213966,165.482973,32.000000,151.035107,67.834716,72.934552,90.382786,43.493671,40.279427,88.330000,81.755804,42.050000,40.648028,59.541284
49.725148,59.542645,138.679052,142.870158,99.188248,100.797814,29.900882,12.863570,136.138756,1.362026,59.228580,50.696395,141.966131,139.244447,139.982660,136.692102,85.535997,134.927812,-0.000816,-1.904695,32.000000,-237.144790,136.926418,-0.025113,24.503915,0.701794,446052.401832,0.982404,19.538641,12.572651,2.788517,12.645483,19.530232,161.206173,32.000000,164.980050,171.699178,158.214476,165.487353,32.000000,151.041857,67.830254,72.937316,90.374061,43.493671,40.270656,88.330000,81.774614,42.050000,40.648028,59.555604
49.726379,59.551338,138.675223,142.875407,99.137539,100.780824,29.982586,12.862984,136.137343,1.359884,59.240658,50.694662,141.972245,139.243734,139.987158,136.686588,85.529163,134.925401,-0.000816,-1.904709,32.000000,-237.145372,136.926022,-0.025127,24.501073,0.701941,446080.758012,0.984160,19.556238,12.575315,2.788859,10.767762,8.032701,161.217469,32.000000,164.982386,171.703308,158.221269,165.491529,32.000000,151.039735,67.822208,72.939797,90.362976,43.493671,40.261923,88.330000,81.786038,42.050000,40.648028,59.541176
49.722968,59.558543,138.674440,142.880334,99.086714,100.776695,29.533399,12.863825,136.137639,1.358025,59.251797,50.697545,141.977768,139.243084,139.991384,136.685934,85.524253,134.926123,-0.000817,-1.904751,32.000000,-237.144355,136.928141,-0.025141,24.500154,0.701952,446063.686151,0.977044,19.563211,12.579328,2.788742,7.524611,60.387480,161.228700,32.000000,164.981021,171.711196,158.232253,165.495288,32.000000,151.040079,67.816553,72.943484,90.354044,43.493671,40.255097,88.330000,81.800218,42.050000,40.648028,59.554974
49.724362,59.567621,138.673238,142.886601,99.073194,100.772147,29.683528,12.863361,136.137158,1.356213,59.265195,50.698273,141.984005,139.243064,139.995625,136.682859,85.516377,134.928144,-0.000818,-1.904798,32.000000,-237.144915,136.931675,-0.025205,24.501735,0.701992,446047.188468,0.987736,19.573627,12.583410,2.788873,16.955361,8.057380,161.242501,32.000000,164.986347,171.721888,158.242182,165.493366,32.000000,151.046773,67.809268,72.948740,90.343945,43.493671,40.247949,88.330000,81.812624,42.050000,40.648028,59.544854
49.731325,59.577504,138.675142,142.893218,99.102750,100.767757,29.900956,12.863008,136.139604,1.354440,59.281615,50.700372,141.990554,139.245531,140.002944,136.684361,85.503193,134.932922,-0.000820,-1.904815,32.000000,-237.145276,136.933346,-0.025146,24.502312,0.701927,446031.974908,1.001941,19.581123,12.590173,2.788821,14.190976,12.107506,161.249967,32.000000,164.993347,171.726696,158.249112,165.501695,32.000000,151.044243,67.801513,72.955028,90.334684,43.493671,40.241455,88.330000,81.817020,42.050000,40.648028,59.554600
49.733995,59.584901,138.680560,142.897951,99.129275,100.759681,29.950784,12.863585,136.141737,1.353068,59.292052,50.701613,141.996367,139.250134,140.007788,136.684707,85.492220,134.937754,-0.000820,-1.903637,32.000000,-237.144502,136.932347,-0.025153,24.499571,0.701825,446055.858424,0.978617,19.585219,12.600716,2.788571,11.570727,16.888495,161.260383,32.000000,164.994768,171.730515,158.258764,165.506450,32.000000,151.046866,67.797537,72.959036,90.328822,43.493671,40.238595,88.330000,81.824214,42.050000,40.648028,59.547205
49.733116,59.595479,138.686426,142.905547,99.189740,100.759618,29.901179,12.862900,136.141363,1.350982,59.304425,50.706179,142.003960,139.249183,140.015108,136.686777,85.476039,134.941308,-0.000821,-1.902487,32.000000,-237.145148,136.934503,-0.025165,24.493823,0.701766,446038.300454,1.002788,19.591878,12.617143,2.788523,22.865519,7.932580,161.276086,32.000000,164.996399,171.743801,158.272919,165.507574,32.000000,151.059532,67.790952,72.966108,90.322408,43.493671,40.235679,88.330000,81.836647,42.050000,40.648028,59.547677
49.732588,59.603587,138.692251,142.913456,99.203607,100.767652,30.040416,12.862453,136.143946,1.349120,59.315925,50.705574,142.011952,139.252020,140.021222,136.688916,85.464738,134.943158,-0.000821,-1.902484,32.000000,-237.145574,136.936166,-0.025116,24.489145,0.702010,446079.171923,0.976198,19.604960,12.633593,2.788878,11.519060,60.500684,161.284072,32.000000,165.006498,171.754332,158.273409,165.511632,32.000000,151.067573,67.780753,72.974449,90.317867,43.493671,40.232817,88.330000,81.843555,42.050000,40.648028,59.534960
49.734734,59.610816,138.695816,142.920149,99.342799,100.783690,30.006930,12.862946,136.144192,1.347583,59.327575,50.707370,142.017977,139.250070,140.028127,136.689077,85.457747,134.943068,-0.000822,-1.903699,32.000000,-237.145170,136.937293,-0.024998,24.488798,0.702200,446149.464522,1.001587,19.609035,12.648620,2.788671,11.610577,60.463604,161.297267,32.000000,165.007196,171.755865,158.281685,165.520278,32.000000,151.068687,67.772099,72.980254,90.314025,43.493671,40.229397,88.330000,81.854076,42.050000,40.648028,59.547873
49.733965,59.619848,138.699142,142.928038,99.343740,100.766430,29.963180,12.862831,136.147894,1.346297,59.336919,50.711650,142.025846,139.249866,140.035558,136.694737,85.451564,134.943378,-0.000822,-1.903709,32.000000,-237.145214,136.940573,-0.025157,24.489726,0.702320,446214.205299,1.003943,19.614936,12.658381,2.788644,8.066200,60.486689,161.316141,32.000000,165.002146,171.766829,158.294168,165.523841,32.000000,151.074674,67.761511,72.987313,90.310887,43.493671,40.225032,88.330000,81.865063,42.050000,40.648028,59.545267
49.740846,59.625873,138.707059,142.934597,99.321103,100.749445,29.191531,12.863241,136.152122,1.344719,59.342631,50.708564,142.032490,139.255151,140.042753,136.698434,85.446828,134.942681,-0.000824,-1.903751,32.000000,-237.144743,136.946060,-0.025117,24.487849,0.702335,446231.886633,0.985166,19.621667,12.664507,2.788720,14.422136,59.599812,161.329472,32.000000,165.007288,171.779495,158.298933,165.521506,32.000000,151.082233,67.752840,72.993298,90.309151,43.493671,40.224632,88.330000,81.868849,42.050000,40.648028,59.540960
49.737940,59.630797,138.718045,142.942540,99.297980,100.749195,29.177300,12.863001,136.155187,1.342967,59.346473,50.710072,142.039518,139.262982,140.050267,136.698082,85.440502,134.952471,-0.000826,-1.904583,32.000000,-237.145104,136.955610,-0.024789,24.482663,0.702223,446173.751600,0.976536,19.627432,12.669146,2.788695,25.477263,59.607224,161.335731,32.000000,165.013317,171.785210,158.297627,165.533582,32.000000,151.086096,67.741930,73.001736,90.307973,43.493671,40.225205,88.330000,81.880483,42.050000,40.648028,59.541294
49.741608,59.634735,138.728980,142.949001,99.311055,100.757457,29.201757,12.863351,136.162643,1.341166,59.349642,50.711405,142.046589,139.270412,140.056491,136.700888,85.434963,134.957060,-0.000826,-1.906356,32.000000,-237.144715,136.963214,-0.024798,24.478237,0.702323,446150.922930,1.002202,19.631468,12.675651,2.788836,7.916589,59.616845,161.352902,32.000000,165.011532,171.787301,158.308664,165.544864,32.000000,151.082627,67.733654,73.009153,90.308931,43.493671,40.228014,88.330000,81.885296,42.050000,40.648028,59.549840
49.745677,59.639450,138.727750,142.956190,99.350714,100.781482,29.983751,12.863440,136.160808,1.339469,59.353488,50.714758,142.054627,139.271422,140.064185,136.700347,85.429635,134.957478,-0.000825,-1.906378,32.000000,-237.144658,136.964441,-0.024741,24.473966,0.702485,446168.219766,0.974869,19.631981,12.687447,2.788912,7.018860,16.057342,161.375225,32.000000,165.010861,171.800755,158.319972,165.551044,32.000000,151.095917,67.726121,73.017466,90.314144,43.493671,40.222833,88.330000,81.892676,42.050000,40.648028,59.544244
49.748697,59.642172,138.726166,142.960527,99.362672,100.801803,29.209579,12.863868,136.160378,1.338033,59.357282,50.715679,142.061149,139.266821,140.068295,136.697893,85.425198,134.959134,-0.000825,-1.908176,32.000000,-237.144108,136.963856,-0.024824,24.473632,0.702773,446273.008126,0.974989,19.636599,12.693693,2.789025,1.658438,12.764248,161.385531,32.000000,165.017321,171.807700,158.328924,165.561274,32.000000,151.106535,67.719916,73.024940,90.319834,43.493671,40.217535,88.330000,81.896731,42.050000,40.648028,59.541815
49.747445,59.645538,138.726312,142.964476,99.376391,100.818340,29.192246,12.864443,136.157645,1.335368,59.358797,50.718426,142.067772,139.263022,140.074332,136.696866,85.421169,134.962714,-0.000824,-1.911731,32.000000,-237.143530,136.962070,-0.024792,24.473755,0.703001,446395.073698,1.004330,19.638924,12.699005,2.788890,2.129554,59.564150,161.401289,32.000000,165.023215,171.810092,158.338721,165.577605,32.000000,151.105101,67.714469,73.033507,90.326743,43.493671,40.211557,88.330000,81.904168,42.050000,40.648028,59.549791
49.754699,59.646805,138.728119,142.967354,99.370469,100.802333,29.205099,12.864580,136.160683,1.334091,59.355440,50.720703,142.072487,139.263127,140.079845,136.700056,85.418368,134.962854,-0.000826,-1.912351,32.000000,-237.143291,136.958599,-0.024640,24.473405,0.702959,446455.980938,0.975653,19.635576,12.704965,2.788472,7.567095,9.923155,161.419458,32.000000,165.020445,171.814219,158.350141,165.588931,32.000000,151.108109,67.707879,73.038219,90.331730,43.493671,40.207986,88.330000,81.906918,42.050000,40.648028,59.547893
49.748156,59.645887,138.737477,142.970619,99.341464,100.782258,29.224837,12.864707,136.166177,1.332673,59.349390,50.725339,142.077961,139.264391,140.086793,136.703518,85.416814,134.962302,-0.000824,-1.913582,32.000000,-237.143007,136.962430,-0.024699,24.470158,0.702971,446485.307960,0.975116,19.636579,12.709552,2.788441,18.726698,10.101346,161.438195,32.000000,165.025588,171.826126,158.360366,165.597154,32.000000,151.118660,67.700120,73.043376,90.338147,43.493671,40.208341,88.330000,81.922157,42.050000,40.648028,59.539091
49.756135,59.644500,138.738785,142.973815,99.384451,100.782028,29.948323,12.865021,136.171032,1.331866,59.345766,50.730587,142.082204,139.262796,140.092690,136.709355,85.414102,134.966820,-0.000823,-1.913614,32.000000,-237.142624,136.968478,-0.024820,24.466100,0.702939,446401.316526,1.002865,19.637400,12.710571,2.788636,23.098326,6.951311,161.445134,32.000000,165.035712,171.832368,158.359157,165.610114,32.000000,151.122396,67.695117,73.047807,90.345086,43.493671,40.205831,88.330000,81.917108,42.050000,40.648028,59.541038
49.758963,59.642219,138.742307,142.977315,99.404290,100.787097,29.218078,12.865697,136.174842,1.330246,59.340403,50.736171,142.087311,139.265736,140.098727,136.712886,85.410997,134.971737,-0.000823,-1.913675,32.000000,-237.142066,136.975483,-0.024930,24.460425,0.702953,446362.486977,1.002390,19.630434,12.713056,2.788435,9.303708,22.077094,161.466830,32.000000,165.039083,171.834104,158.371306,165.630273,32.000000,151.120112,67.690121,73.052683,90.353248,43.493671,40.202440,88.330000,81.923961,42.050000,40.648028,59.548532
49.763795,59.639796,138.747270,142.979641,99.410766,100.799393,30.065572,12.865422,136.178621,1.329247,59.336297,50.737809,142.091805,139.268434,140.103593,136.717172,85.404353,134.972310,-0.000823,-1.913668,32.000000,-237.142350,136.981162,-0.024916,24.455210,0.703068,446336.371790,0.985071,19.631850,12.718355,2.788594,7.978236,60.485122,161.484751,32.000000,165.040613,171.842616,158.383604,165.638861,32.000000,151.129143,67.684866,73.055917,90.359287,43.493671,40.201632,88.330000,81.923268,42.050000,40.048000,59.540202
49.764239,59.637144,138.750991,142.982003,99.433246,100.807521,30.021519,12.865858,136.181837,1.328028,59.333621,50.739975,142.096391,139.271108,140.107692,136.723847,85.396065,134.976009,-0.000823,-1.913685,32.000000,-237.141828,136.986962,-0.024799,24.451313,0.703241,446410.414507,1.002859,19.619932,12.725948,2.788238,3.220830,60.443791,161.498883,32.000000,165.049826,171.854673,158.389760,165.649465,32.000000,151.136871,67.679063,73.059594,90.365803,43.493671,40.199260,88.330000,81.928924,42.050000,40.048000,59.548906
49.765442,59.635845,138.751497,142.983732,99.460969,100.799188,29.998519,12.865272,136.185664,1.326109,59.334206,50.739491,142.098457,139.267529,140.109979,136.722278,85.390753,134.976500,-0.000824,-1.913681,32.000000,-237.142492,136.989049,-0.024954,24.449624,0.703436,446491.762386,0.976768,19.614986,12.733235,2.788145,10.886917,60.473746,161.511994,32.000000,165.055215,171.858367,158.395886,165.662660,32.000000,151.135270,67.675345,73.061113,90.369824,43.493671,40.196564,88.330000,81.931398,42.050000,40.048000,59.546516
49.766822,59.635647,138.749364,142.986036,99.477421,100.811552,30.047422,12.865064,136.187804,1.324859,59.334043,50.739031,142.102714,139.268068,140.111654,136.718747,85.389657,134.979555,-0.000822,-1.913671,32.000000,-237.142801,136.991521,-0.024969,24.449845,0.703409,446467.481671,0.974910,19.606990,12.743554,2.787919,8.951135,10.005545,161.534716,32.000000,165.056692,171.862491,158.407504,165.680712,32.000000,151.133401,67.670162,73.062917,90.375622,43.493671,40.190536,88.330000,81.937425,42.050000,40.048000,59.534842
49.766932,59.634877,138.750142,142.988094,99.467746,100.803540,29.664855,12.865047,136.191534,1.323908,59.334930,50.738509,142.105098,139.269395,140.112665,136.717404,85.390160,134.979809,-0.000823,-1.914120,32.000000,-237.142892,136.995164,-0.024910,24.450054,0.703536,446505.972306,0.974362,19.610807,12.744941,2.788111,6.793369,16.922082,161.548087,32.000000,165.059758,171.871454,158.414162,165.687416,32.000000,151.137318,67.665741,73.063783,90.379118,43.493671,40.186723,88.330000,81.939342,42.050000,40.048000,59.536770
49.766672,59.634770,138.752765,142.990445,99.489654,100.803631,29.604548,12.865748,136.197481,1.322807,59.337371,50.738170,142.108433,139.273768,140.117502,136.717581,85.390029,134.986068,-0.000824,-1.911803,32.000000,-237.142287,136.997927,-0.024893,24.450182,0.703453,446486.790356,0.976277,19.608142,12.747318,2.787973,13.557855,7.284420,161.563564,32.000000,165.064775,171.875199,158.416106,165.703709,32.000000,151.140476,67.661908,73.066341,90.383027,43.493671,40.183705,88.330000,81.946126,42.050000,40.048000,59.552358
49.768774,59.635152,138.754853,142.992349,99.414343,100.803548,29.204645,12.866719,136.203172,1.321899,59.338571,50.737905,142.111975,139.276728,140.120842,136.721553,85.389253,134.991406,-0.000823,-1.908897,32.000000,-237.141279,137.005025,-0.024889,24.450716,0.703517,446487.011299,1.000248,19.611190,12.747892,2.788219,27.626806,7.316114,161.578881,32.000000,165.067068,171.877254,158.424498,165.719815,32.000000,151.137137,67.660729,73.068146,90.386560,43.493671,40.181096,88.330000,81.951965,42.050000,40.048000,59.539996
49.774624,59.636801,138.762201,142.995713,99.361945,100.820134,29.322151,12.867821,136.208627,1.320710,59.342922,50.737529,142.114937,139.284602,140.123765,136.728665,85.384300,134.998058,-0.000824,-1.908940,32.000000,-237.140113,137.012046,-0.024585,24.451427,0.703513,446488.966542,0.978925,19.610977,12.751322,2.788260,16.405057,60.311066,161.599852,32.000000,165.070513,171.887796,158.434684,165.730193,32.000000,151.141386,67.659969,73.069037,90.388000,43.493671,40.180176,88.330000,81.949178,42.050000,40.048000,59.562203
49.769633,59.639090,138.761126,142.998839,99.375633,100.833581,29.159152,12.865632,136.207357,1.319883,59.348236,50.739669,142.117544,139.285600,140.124913,136.729346,85.379632,135.001059,-0.000824,-1.908916,32.000000,-237.142258,137.012576,-0.024617,24.451256,0.703421,446509.039122,1.003680,19.604422,12.755477,2.787906,10.370762,60.013269,161.609935,32.000000,165.074692,171.896364,158.440393,165.739339,32.000000,151.148054,67.661607,73.070793,90.390186,43.493671,40.176693,88.330000,81.956847,42.050000,40.048000,59.540399
49.767831,59.643684,138.758469,143.001982,99.381398,100.837872,29.961042,12.865495,136.207980,1.319254,59.359362,50.738738,142.122294,139.288063,140.129532,136.736433,85.372538,135.003501,-0.000822,-1.908925,32.000000,-237.142279,137.016887,-0.024611,24.451877,0.703569,446601.432113,0.981812,19.607096,12.764583,2.787979,20.555809,60.494895,161.624979,32.000000,165.079736,171.905514,158.445984,165.752047,32.000000,151.149604,67.665020,73.072034,90.392135,43.493671,40.170862,88.330000,81.963099,42.050000,40.048000,59.544864
49.767417,59.648440,138.757953,143.004720,99.338062,100.837691,29.245562,12.864594,136.206822,1.318791,59.369803,50.739315,142.126093,139.288954,140.133291,136.740608,85.369579,135.001720,-0.000823,-1.908922,32.000000,-237.143271,137.017186,-0.024609,24.451640,0.703588,446670.448369,0.976919,19.607382,12.773336,2.787810,14.381666,59.495321,161.641016,32.000000,165.083388,171.910728,158.454488,165.762637,32.000000,151.151018,67.671098,73.074129,90.393375,43.493671,40.166124,88.330000,81.970349,42.050000,40.048000,59.548798
49.765278,59.654914,138.766281,143.008636,99.321607,100.829707,30.042693,12.865107,136.215922,1.317602,59.382216,50.737790,142.129748,139.297007,140.137085,136.751336,85.365299,135.014884,-0.000824,-1.908912,32.000000,-237.142859,137.022029,-0.024563,24.452401,0.703714,446690.200743,0.975811,19.621216,12.777282,2.788193,9.162579,12.759949,161.657398,32.000000,165.088927,171.917971,158.461687,165.767390,32.000000,151.158833,67.680202,73.076585,90.391602,43.493671,40.165548,88.330000,81.976147,42.050000,40.048000,59.540655
49.767712,59.661145,138.770674,143.012788,99.319755,100.829846,29.980988,12.864685,136.219082,1.316550,59.391388,50.738389,142.132771,139.304631,140.141402,136.758798,85.362650,135.018310,-0.000824,-1.908893,32.000000,-237.143558,137.027898,-0.024578,24.451796,0.703668,446668.253573,1.001935,19.625723,12.783208,2.788233,8.887019,11.502345,161.667141,32.000000,165.093413,171.923226,158.460082,165.772367,32.000000,151.160192,67.688216,73.079361,90.389110,43.493671,40.165512,88.330000,81.977705,42.050000,40.048000,59.541323
49.768585,59.668770,138.773024,143.018611,99.335017,100.823725,29.947479,12.864118,136.222493,1.315643,59.406866,50.738235,142.137291,139.311024,140.146172,136.764276,85.357708,135.022534,-0.000824,-1.908869,32.000000,-237.144184,137.032250,-0.024572,24.451493,0.703700,446683.647213,0.976472,19.631368,12.790130,2.788307,13.416495,60.465435,161.685774,32.000000,165.094902,171.921612,158.465565,165.781578,32.000000,151.157868,67.696867,73.083236,90.385849,43.493671,40.164167,88.330000,81.987900,42.050000,40.048000,59.547873
49.775707,59.676741,138.778171,143.024030,99.410981,100.827599,30.042221,12.865640,136.228504,1.314878,59.422549,50.741738,142.142815,139.317930,140.150258,136.768614,85.352322,135.033445,-0.000823,-1.908820,32.000000,-237.142818,137.041488,-0.024839,24.451748,0.703806,446700.862472,0.979910,19.640739,12.796222,2.788594,8.788336,12.883957,161.698734,32.000000,165.096282,171.927242,158.474483,165.786848,32.000000,151.164069,67.705742,73.088251,90.383561,43.493671,40.162805,88.330000,81.981927,42.050000,40.048000,59.543448
49.788045,59.687831,138.784847,143.031336,99.381878,100.843445,29.235119,12.865398,136.236424,1.313283,59.440367,50.745573,142.149615,139.325310,140.154306,136.778581,85.344513,135.042851,-0.000823,-1.908824,32.000000,-237.143001,137.051572,-0.024851,24.452806,0.703610,446671.511235,0.988166,19.640001,12.806953,2.788133,12.389472,15.104106,161.709594,32.000000,165.100552,171.935079,158.477668,165.787612,32.000000,151.173268,67.718625,73.094764,90.382100,43.493671,40.162630,88.330000,81.974105,42.050000,40.048000,59.543290
49.789579,59.696316,138.791916,143.037505,99.326396,100.835467,30.007193,12.865307,136.240919,1.312171,59.454815,50.746481,142.154754,139.333742,140.160333,136.787680,85.339400,135.056661,-0.000825,-1.908312,32.000000,-237.143340,137.062489,-0.024850,24.453466,0.703650,446761.215184,0.985269,19.642650,12.816253,2.787897,18.799382,7.189459,161.717326,32.000000,165.104437,171.938190,158.476280,165.793422,32.000000,151.177608,67.730348,73.101134,90.379755,43.493671,40.164613,88.330000,81.972349,42.050000,40.048000,59.541520
49.793143,59.707007,138.802046,143.045180,99.312558,100.831375,30.002463,12.865734,136.247238,1.310723,59.475969,50.754047,142.162779,139.346661,140.169230,136.798515,85.335746,135.071112,-0.000825,-1.908266,32.000000,-237.142801,137.070348,-0.024872,24.454993,0.703616,446803.148956,0.977198,19.646471,12.830256,2.787704,28.278184,19.698596,161.731362,32.000000,165.103894,171.940233,158.483629,165.802131,32.000000,151.183033,67.745439,73.109080,90.378873,43.493671,40.167375,88.330000,81.965106,42.050000,40.048000,59.541933
49.790492,59.718374,138.809604,143.052710,99.416279,100.827394,29.736826,12.866080,136.251279,1.309689,59.497410,50.754871,142.168723,139.356623,140.176242,136.804449,85.335357,135.078841,-0.000825,-1.908260,32.000000,-237.142434,137.076139,-0.024875,24.456946,0.703542,446836.764305,1.000591,19.646979,12.840205,2.787412,2.847828,12.370910,161.742894,32.000000,165.102038,171.945289,158.491700,165.803860,32.000000,151.196978,67.757667,73.115228,90.378773,43.493671,40.168681,88.330000,81.971318,42.050000,40.048000,59.538412
49.799600,59.733926,138.819478,143.062615,99.417664,100.827373,29.433401,12.867131,136.258404,1.308069,59.524926,50.759223,142.176903,139.365012,140.185145,136.814428,85.334963,135.088140,-0.000827,-1.908233,32.000000,-237.141343,137.082252,-0.024850,24.460908,0.703456,446784.307900,0.979492,19.659933,12.848073,2.787634,7.412092,60.402349,161.747030,32.000000,165.105010,171.947486,158.496315,165.808106,32.000000,151.204940,67.770577,73.122388,90.379832,43.493671,40.172366,88.330000,81.967858,42.050000,40.048000,59.554325
49.794513,59.748852,138.823287,143.071035,99.428727,100.831874,29.980975,12.867071,136.262599,1.307278,59.546068,50.761053,142.184472,139.373001,140.192418,136.819370,85.334193,135.095071,-0.000826,-1.908230,32.000000,-237.141187,137.087646,-0.024873,24.464285,0.703444,446800.371806,0.976169,19.671314,12.852211,2.787778,7.645605,10.929261,161.754841,32.000000,165.107314,171.947730,158.504679,165.816425,32.000000,151.208533,67.781507,73.128701,90.381352,43.493671,40.172450,88.330000,81.970119,42.050000,40.048000,59.540753
49.797558,59.765462,138.830150,143.080639,99.441287,100.811665,29.960611,12.867925,136.268130,1.306302,59.568863,50.765249,142.193725,139.382088,140.200601,136.831305,85.332437,135.101131,-0.000827,-1.909418,32.000000,-237.140385,137.095126,-0.024998,24.469138,0.703392,446840.098675,0.983774,19.686537,12.855928,2.787795,9.245373,12.692027,161.764983,32.000000,165.108032,171.951601,158.516171,165.823273,32.000000,151.219628,67.794675,73.137288,90.383459,43.493671,40.174803,88.330000,81.966565,42.050000,40.048000,59.543172
49.796751,59.778385,138.831823,143.088072,99.450601,100.819709,29.829466,12.867432,136.272568,1.305208,59.585927,50.769888,142.201688,139.388973,140.207838,136.837064,85.331499,135.104863,-0.000827,-1.909563,32.000000,-237.140901,137.101082,-0.025011,24.474412,0.703294,446812.664519,1.001902,19.704215,12.862190,2.788094,8.054012,60.464080,161.771051,32.000000,165.112769,171.956785,158.525872,165.825683,32.000000,151.227360,67.806757,73.143853,90.386380,43.493671,40.173989,88.330000,81.967735,42.050000,40.048000,59.532630
49.800582,59.792475,138.838095,143.096968,99.385991,100.819573,30.005245,12.867849,136.277914,1.302898,59.600951,50.777666,142.209668,139.394676,140.214659,136.843593,85.330992,135.113720,-0.000827,-1.911910,32.000000,-237.140192,137.110332,-0.024703,24.481461,0.703108,446831.869244,0.986511,19.714000,12.863852,2.787825,10.350427,10.341505,161.771752,32.000000,165.120301,171.960631,158.531061,165.835115,32.000000,151.233056,67.821379,73.150817,90.389851,43.493671,40.175115,88.330000,81.963686,42.050000,40.048000,59.547814
49.806382,59.802449,138.844472,143.104026,99.311745,100.819468,29.817774,12.867057,136.280790,1.301654,59.610908,50.780566,142.217141,139.396454,140.221287,136.852454,85.330793,135.120731,-0.000826,-1.913655,32.000000,-237.140821,137.116072,-0.024693,24.487537,0.702957,446847.515792,1.003867,19.724187,12.868401,2.787811,9.648777,6.821458,161.779274,32.000000,165.124575,171.964278,158.543447,165.841979,32.000000,151.236992,67.833960,73.156515,90.392393,43.493671,40.176738,88.330000,81.956669,42.050000,40.048000,59.539976
49.804806,59.812020,138.848160,143.111400,99.310871,100.819169,29.980966,12.865855,136.284415,1.299927,59.623280,50.782636,142.225996,139.400350,140.229558,136.858097,85.331241,135.127945,-0.000826,-1.914200,32.000000,-237.142160,137.120066,-0.024681,24.493407,0.702690,446861.147911,0.999885,19.729868,12.874018,2.787540,10.139284,8.688553,161.784937,32.000000,165.129035,171.973194,158.557079,165.845889,32.000000,151.250927,67.848410,73.163685,90.397417,43.493671,40.178084,88.330000,81.957954,42.050000,40.048000,59.548926
49.810792,59.819513,138.853726,143.116969,99.336095,100.819090,29.595924,12.866494,136.287349,1.298227,59.633177,50.787912,142.231948,139.402057,140.235874,136.866169,85.331620,135.135874,-0.000825,-1.914195,32.000000,-237.141741,137.129336,-0.024620,24.498293,0.702664,446874.516975,0.986526,19.744879,12.876512,2.787987,17.504583,60.354558,161.785568,32.000000,165.136278,171.982577,158.568803,165.850033,32.000000,151.262926,67.857674,73.169357,90.400249,43.493671,40.179922,88.330000,81.952843,42.050000,40.048000,59.547490
49.818137,59.828042,138.862298,143.123210,99.294686,100.810849,30.014780,12.868092,136.294072,1.296805,59.644870,50.794825,142.238936,139.405754,140.244277,136.869825,85.333440,135.143685,-0.000825,-1.914205,32.000000,-237.140031,137.136348,-0.024600,24.503030,0.702435,446880.656953,1.001977,19.747140,12.879420,2.787681,13.018366,7.429711,161.783429,32.000000,165.149566,171.990873,158.579573,165.858316,32.000000,151.278971,67.868149,73.175962,90.403854,43.493671,40.183717,88.330000,81.943941,42.050000,40.048000,59.535098
49.824558,59.835653,138.861436,143.128208,99.305573,100.794423,29.379504,12.867341,136.295941,1.295679,59.653453,50.795432,142.244920,139.404682,140.248196,136.872007,85.334390,135.147062,-0.000826,-1.914209,32.000000,-237.140835,137.143124,-0.024590,24.506471,0.702214,446849.683086,0.990851,19.748630,12.882460,2.787514,12.229990,16.748697,161.785375,32.000000,165.154752,172.000414,158.591221,165.864658,32.000000,151.287741,67.873513,73.179184,90.405160,43.493671,40.182692,88.330000,81.934852,42.050000,40.048000,59.549575
49.829964,59.846748,138.862229,143.136072,99.375904,100.802268,29.719051,12.866658,136.296486,1.293384,59.665676,50.799226,142.254560,139.403054,140.254293,136.871031,85.335802,135.140263,-0.000824,-1.914212,32.000000,-237.141675,137.149741,-0.024845,24.510932,0.701897,446796.692650,0.973118,19.748138,12.883569,2.787111,14.584384,7.453168,161.787604,32.000000,165.166916,172.019309,158.605907,165.871003,32.000000,151.305629,67.882220,73.184212,90.407516,43.493671,40.182871,88.330000,81.922764,42.050000,40.048000,59.545838
49.827225,59.854739,138.861257,143.142503,99.377902,100.802116,29.258435,12.866894,136.297607,1.292344,59.674361,50.803727,142.261965,139.401110,140.258445,136.868597,85.338046,135.141465,-0.000825,-1.914205,32.000000,-237.141279,137.152007,-0.024822,24.514161,0.701780,446821.151517,0.974270,19.753334,12.881464,2.786900,3.295065,59.401196,161.784952,32.000000,165.180412,172.032141,158.612995,165.883889,32.000000,151.315785,67.890663,73.187029,90.409744,43.493671,40.181183,88.330000,81.917458,42.050000,40.048000,59.538648
49.834537,59.859135,138.864301,143.146754,99.394911,100.804017,29.593073,12.867772,136.301771,1.291504,59.677473,50.807330,142.267690,139.403396,140.262603,136.869435,85.340125,135.147840,-0.000827,-1.914194,32.000000,-237.140268,137.159067,-0.024823,24.516532,0.701668,446829.473948,0.981351,19.761192,12.879468,2.786825,21.680413,60.409433,161.788622,32.000000,165.190102,172.039501,158.624906,165.894161,32.000000,151.320837,67.895637,73.188984,90.410797,43.493671,40.181828,88.330000,81.906908,42.050000,40.048000,59.555466
49.834763,59.864540,138.865184,143.152883,99.401426,100.820339,29.330703,12.865418,136.303114,1.289565,59.681162,50.807789,142.274257,139.405101,140.268380,136.871644,85.342297,135.151003,-0.000828,-1.914187,32.000000,-237.142587,137.160034,-0.024745,24.519502,0.701497,446827.922260,0.978624,19.760761,12.878127,2.786482,27.476859,60.333781,161.794917,32.000000,165.198527,172.062891,158.638184,165.899235,32.000000,151.333778,67.901415,73.189434,90.411855,43.493671,40.181072,88.330000,81.898389,42.050000,40.048533,59.537213
49.830942,59.868739,138.863213,143.157608,99.495980,100.828574,29.922089,12.865544,136.300564,1.288121,59.686764,50.807296,142.279158,139.403127,140.273128,136.872979,85.344725,135.153558,-0.000828,-1.914140,32.000000,-237.142522,137.164228,-0.024833,24.520905,0.701522,446892.836762,0.976133,19.765656,12.877835,2.786489,8.440648,60.415685,161.793350,32.000000,165.215076,172.079904,158.645609,165.904254,32.000000,151.344297,67.904696,73.190334,90.410919,43.493671,40.179202,88.330000,81.904162,42.050000,40.048970,59.544746
49.836165,59.875613,138.860562,143.163417,99.548415,100.836624,29.144522,12.866311,136.301489,1.286712,59.696271,50.808766,142.284526,139.402517,140.278813,136.867610,85.346892,135.150589,-0.000828,-1.914613,32.000000,-237.141744,137.163671,-0.024830,24.520937,0.701672,446936.923787,1.002049,19.778956,12.876787,2.786958,11.432404,6.623831,161.791384,32.000000,165.232344,172.095054,158.658836,165.918808,32.000000,151.347057,67.908363,73.190605,90.409775,43.493671,40.176268,88.330000,81.890300,42.050000,40.049755,59.544874
49.836202,59.882477,138.858097,143.168671,99.559232,100.836293,29.183857,12.865967,136.300552,1.286070,59.701902,50.805818,142.289556,139.397093,140.280979,136.864035,85.347163,135.144737,-0.000829,-1.914050,32.000000,-237.142088,137.163204,-0.024891,24.520480,0.701528,446950.368702,1.002443,19.774266,12.875201,2.786372,8.119540,10.169807,161.794460,32.000000,165.239794,172.111644,158.671071,165.927992,32.000000,151.351787,67.911256,73.189776,90.408136,43.493671,40.174603,88.330000,81.887858,42.050000,40.050594,59.543871
49.840817,59.888652,138.849949,143.174185,99.504258,100.836212,29.162401,12.865741,136.298720,1.284709,59.705073,50.806067,142.295310,139.385757,140.285719,136.860346,85.345759,135.140871,-0.000831,-1.912285,32.000000,-237.142183,137.161319,-0.024912,24.518804,0.701603,446959.514788,1.004119,19.786231,12.871079,2.786585,7.821263,9.999539,161.797953,32.000000,165.252241,172.136940,158.683144,165.931383,32.000000,151.363116,67.914478,73.189849,90.406751,43.493671,40.169126,88.330000,81.872328,42.050000,40.051436,59.540635
49.840371,59.891245,138.845553,143.177869,99.489318,100.836209,29.148468,12.865658,136.296447,1.283763,59.702693,50.810362,142.298575,139.383012,140.288428,136.854184,85.347513,135.137030,-0.000830,-1.912297,32.000000,-237.142270,137.158645,-0.024757,24.515835,0.701514,446999.577603,0.976605,19.781789,12.870042,2.785918,14.243994,59.665674,161.794372,32.000000,165.266861,172.153763,158.684058,165.941823,32.000000,151.375151,67.916199,73.189905,90.405019,43.493671,40.164198,88.330000,81.865613,42.050000,40.051758,59.538353
49.842759,59.891809,138.843646,143.182769,99.463476,100.832401,29.960211,12.865798,136.293602,1.282101,59.700004,50.815653,142.302900,139.380901,140.293532,136.852716,85.348908,135.135487,-0.000831,-1.912307,32.000000,-237.142270,137.159293,-0.024869,24.511898,0.701594,447003.982739,1.003918,19.787897,12.866177,2.785845,22.717622,10.036542,161.797822,32.000000,165.276724,172.169508,158.693339,165.955664,32.000000,151.381482,67.915205,73.189832,90.403088,43.493671,40.160855,88.330000,81.858975,42.050000,40.051766,59.539720
49.843202,59.892361,138.841214,143.186648,99.413559,100.852843,29.233108,12.864694,136.291717,1.281380,59.700929,50.815453,142.306486,139.377723,140.298620,136.849074,85.349742,135.131769,-0.000830,-1.911718,32.000000,-237.143297,137.154948,-0.024794,24.508847,0.701652,447004.011501,1.002880,19.788849,12.864055,2.785776,22.077253,6.870764,161.804487,32.000000,165.279762,172.188300,158.706278,165.961336,32.000000,151.389242,67.914874,73.189242,90.401207,43.493671,40.157845,88.330000,81.849394,42.050000,40.051705,59.552614
49.845001,59.894677,138.842286,143.191286,99.408959,100.844683,29.309551,12.865604,136.291274,1.280427,59.703124,50.815132,142.311166,139.377543,140.305485,136.848975,85.348818,135.135831,-0.000831,-1.911117,32.000000,-237.142284,137.154492,-0.024670,24.504300,0.701748,447035.930464,0.999288,19.784520,12.861550,2.785473,19.649540,60.316872,161.807161,32.000000,165.290541,172.209108,158.713745,165.968074,32.000000,151.403743,67.912413,73.188900,90.398152,43.493671,40.156634,88.330000,81.847919,42.050000,40.051884,59.545041
49.843952,59.897609,138.839760,143.195346,99.441904,100.844720,29.884291,12.864867,136.288899,1.279749,59.708100,50.813016,142.315039,139.376829,140.310017,136.849557,85.346404,135.133186,-0.000832,-1.911098,32.000000,-237.143091,137.152765,-0.024783,24.500362,0.701970,447076.788820,1.003364,19.789994,12.861911,2.785679,13.849085,60.401926,161.809763,32.000000,165.301291,172.223404,158.721280,165.978156,32.000000,151.411386,67.909864,73.189170,90.395894,43.493671,40.154110,88.330000,81.835632,42.050000,40.052154,59.539386
49.845599,59.902621,138.838178,143.200629,99.467339,100.844878,29.991333,12.864865,136.287969,1.278317,59.713730,50.811487,142.319918,139.379250,140.312639,136.846248,85.342751,135.124541,-0.000834,-1.912257,32.000000,-237.143209,137.151846,-0.024678,24.496705,0.701957,447044.656338,1.002190,19.787568,12.864432,2.785365,9.695933,60.483581,161.819027,32.000000,165.304968,172.233364,158.739230,165.993491,32.000000,151.416385,67.906258,73.188001,90.393055,43.493671,40.150989,88.330000,81.829529,42.050000,40.052722,59.542887
49.840723,59.907831,138.839355,143.206050,99.495451,100.832737,30.048106,12.864882,136.285844,1.277147,59.718586,50.810239,142.323059,139.376152,140.315461,136.844634,85.338973,135.118108,-0.000834,-1.912246,32.000000,-237.143189,137.150831,-0.024757,24.494433,0.702075,447056.193767,1.004647,19.792520,12.864445,2.785430,1.955243,60.468034,161.828329,32.000000,165.307668,172.246376,158.752102,165.998261,32.000000,151.425457,67.903122,73.187187,90.391195,43.493671,40.149188,88.330000,81.826194,42.050000,40.053380,59.545061
49.847789,59.912794,138.838766,143.212933,99.459384,100.820420,29.166520,12.865212,136.286920,1.276655,59.724716,50.809300,142.329575,139.376933,140.320519,136.842298,85.337292,135.117266,-0.000835,-1.911082,32.000000,-237.142760,137.148310,-0.024766,24.491548,0.702156,447054.215317,1.002674,19.798140,12.864518,2.785387,17.210812,10.302544,161.837824,32.000000,165.317558,172.258555,158.758657,166.008594,32.000000,151.437811,67.901514,73.187429,90.390005,43.493671,40.148029,88.330000,81.814070,42.050000,40.053994,59.537508
49.846782,59.917053,138.839447,143.219149,99.469493,100.828566,29.196672,12.864630,136.289021,1.275549,59.728456,50.810306,142.333974,139.377851,140.324972,136.843411,85.336670,135.115094,-0.000835,-1.911080,32.000000,-237.143361,137.147132,-0.024935,24.489270,0.702100,446973.776582,0.976965,19.802510,12.866307,2.785427,9.224723,19.609151,161.849372,32.000000,165.320421,172.264169,158.769074,166.021398,32.000000,151.439078,67.900274,73.187002,90.389339,43.493671,40.146482,88.330000,81.808493,42.050000,40.054518,59.535993
49.843927,59.921207,138.848118,143.226442,99.499671,100.844975,29.906802,12.865337,136.293172,1.274328,59.732058,50.811785,142.339433,139.381898,140.332272,136.848382,85.334272,135.117505,-0.000835,-1.907596,32.000000,-237.142706,137.147867,-0.025067,24.488974,0.702273,447019.438923,1.003866,19.810579,12.865760,2.785565,28.382155,10.066974,161.867300,32.000000,165.317841,172.275643,158.787227,166.031241,32.000000,151.448236,67.898933,73.187621,90.390670,43.493671,40.150096,88.330000,81.797012,42.050000,40.055070,59.543300
49.850318,59.923881,138.854640,143.231655,99.522604,100.836889,29.157817,12.864874,136.295880,1.273841,59.733886,50.815695,142.343213,139.384047,140.336848,136.854011,85.333247,135.122630,-0.000838,-1.906389,32.000000,-237.143053,137.151041,-0.025003,24.489654,0.702325,447060.659891,0.975775,19.809391,12.866128,2.785390,2.653139,7.254735,161.876561,32.000000,165.319448,172.286455,158.796452,166.032577,32.000000,151.458577,67.895614,73.187534,90.391692,43.493671,40.152220,88.330000,81.788135,42.050000,40.055369,59.539455
49.850677,59.927459,138.861998,143.237561,99.503211,100.836763,29.251557,12.865688,136.308207,1.272959,59.736910,50.818031,142.347095,139.390374,140.345423,136.865840,85.332293,135.130052,-0.000838,-1.906385,32.000000,-237.142150,137.159396,-0.025043,24.490526,0.702376,447070.373787,1.002755,19.813100,12.871610,2.785549,2.172063,60.218732,161.883588,32.000000,165.325143,172.296120,158.801484,166.039224,32.000000,151.466407,67.892252,73.188591,90.394034,43.493671,40.155494,88.330000,81.781191,42.050000,40.055778,59.549811
49.852840,59.930643,138.866201,143.242378,99.465955,100.836878,29.202249,12.865105,136.311388,1.271705,59.739440,50.818839,142.351366,139.395361,140.351579,136.874041,85.330799,135.130274,-0.000839,-1.906414,32.000000,-237.142858,137.162011,-0.025032,24.491604,0.702360,447075.365173,0.976895,19.814848,12.875713,2.785601,16.569261,7.660880,161.896655,32.000000,165.325405,172.299039,158.812199,166.048220,32.000000,151.472190,67.888772,73.190912,90.397103,43.493671,40.157166,88.330000,81.771273,42.050000,40.056171,59.549447
49.852031,59.935007,138.873232,143.248184,99.482426,100.836715,29.146532,12.865121,136.314100,1.271290,59.746822,50.820885,142.356528,139.396133,140.358373,136.878409,85.329966,135.129784,-0.000836,-1.906467,32.000000,-237.142878,137.166928,-0.025001,24.493294,0.702293,447080.147434,1.004460,19.814305,12.880140,2.785517,13.702168,7.046240,161.913766,32.000000,165.323332,172.306501,158.823507,166.051252,32.000000,151.481560,67.885943,73.193975,90.401992,43.493671,40.160570,88.330000,81.762319,42.050000,40.056685,59.542641
49.853528,59.940140,138.876695,143.252984,99.457187,100.836904,29.304718,12.865912,136.319891,1.270591,59.755138,50.821808,142.361614,139.401797,140.363863,136.884029,85.330200,135.132554,-0.000838,-1.906529,32.000000,-237.141965,137.170294,-0.024995,24.495224,0.702304,447086.825533,0.999512,19.816741,12.880921,2.785614,1.423826,60.258165,161.926892,32.000000,165.325886,172.311837,158.829365,166.055275,32.000000,151.492432,67.884949,73.196824,90.406812,43.493671,40.161620,88.330000,81.746497,42.050000,40.057312,59.546418
49.846188,59.946438,138.880497,143.259527,99.404678,100.828905,29.188386,12.865074,136.326772,1.268716,59.762748,50.820997,142.366992,139.406114,140.370138,136.893450,85.329819,135.131753,-0.000840,-1.903618,32.000000,-237.142773,137.175307,-0.025045,24.499460,0.702203,447090.127488,1.002090,19.817353,12.880099,2.785422,11.785089,59.715225,161.944084,32.000000,165.326933,172.314498,158.833679,166.059958,32.000000,151.501765,67.883878,73.200464,90.412365,43.493671,40.162954,88.330000,81.751166,42.050000,40.058167,59.542297
49.847960,59.951252,138.886626,143.265040,99.451136,100.837292,30.036096,12.865942,136.333367,1.267548,59.768815,50.819231,142.371938,139.413502,140.377472,136.901662,85.329862,135.138170,-0.000839,-1.901884,32.000000,-237.141889,137.184689,-0.025042,24.503575,0.702262,447070.082727,1.005006,19.835111,12.880140,2.786135,16.288972,60.479015,161.961684,32.000000,165.328589,172.316887,158.840849,166.060872,32.000000,151.511493,67.881817,73.205087,90.417420,43.493671,40.165519,88.330000,81.740502,42.050000,40.058809,59.542779
49.848935,59.956192,138.899611,143.271053,99.463851,100.845517,29.776401,12.865954,136.345084,1.267017,59.772342,50.825162,142.376704,139.426841,140.385095,136.910224,85.328026,135.147025,-0.000837,-1.904242,32.000000,-237.141930,137.194702,-0.024998,24.509492,0.702132,447111.063953,0.996372,19.834831,12.882894,2.785893,30.087057,11.406407,161.980500,32.000000,165.331210,172.321286,158.849468,166.060810,32.000000,151.524722,67.878647,73.210105,90.423013,43.493671,40.172711,88.330000,81.733658,42.050000,40.059491,59.543644
49.848755,59.960108,138.908304,143.275886,99.462201,100.841646,29.215672,12.865525,136.352822,1.265784,59.777502,50.823752,142.381477,139.437670,140.391554,136.920915,85.324245,135.158388,-0.000837,-1.904237,32.000000,-237.142364,137.204326,-0.025009,24.515179,0.702131,447138.299475,0.999493,19.842049,12.887206,2.786244,7.027485,60.164397,161.994819,32.000000,165.335608,172.325695,158.853303,166.062374,32.000000,151.533505,67.875783,73.215030,90.425732,43.493671,40.177903,88.330000,81.728311,42.050000,40.060003,59.536632
49.851324,59.966164,138.918603,143.280979,99.489898,100.833416,29.154132,12.864117,136.364981,1.264844,59.786482,50.822270,142.387839,139.450029,140.399662,136.932134,85.318364,135.164253,-0.000836,-1.903080,32.000000,-237.143784,137.214394,-0.024700,24.522397,0.702060,447170.006167,1.004823,19.846767,12.895873,2.786497,12.657532,19.670566,162.014671,32.000000,165.341168,172.326727,158.862188,166.064964,32.000000,151.541492,67.873454,73.222224,90.430546,43.493671,40.185671,88.330000,81.715891,42.050000,40.060775,59.545602
49.862185,59.972196,138.927424,143.285728,99.525912,100.837487,29.205075,12.865024,136.374521,1.263687,59.795300,50.824514,142.392991,139.461577,140.406900,136.946837,85.313010,135.173321,-0.000837,-1.903086,32.000000,-237.142906,137.226264,-0.024749,24.528621,0.701811,447112.060749,0.978285,19.849938,12.902598,2.786613,17.537454,8.093222,162.032999,32.000000,165.342226,172.331567,158.872142,166.064365,32.000000,151.551247,67.869961,73.227872,90.435243,43.493671,40.190945,88.330000,81.697678,42.050000,40.061592,59.536436
49.870547,59.979950,138.937538,143.292316,99.520640,100.845617,29.851647,12.864631,136.384006,1.262648,59.806259,50.824722,142.398160,139.473696,140.412243,136.957133,85.310477,135.178188,-0.000837,-1.904271,32.000000,-237.143430,137.234211,-0.024753,24.535322,0.701583,447163.059649,1.000531,19.848357,12.913927,2.786351,28.096072,60.381577,162.050546,32.000000,165.350927,172.337182,158.879244,166.061689,32.000000,151.562465,67.863359,73.235238,90.441415,43.493671,40.197747,88.330000,81.677992,42.050000,40.062670,59.544864
