OSU 80 Ton Compressor Load Stand
49.862076,59.986649,138.944403,143.298334,99.496001,100.845856,29.227217,12.864187,136.389831,1.262448,59.814142,50.826729,142.402754,139.478643,140.418446,136.964860,85.313231,135.177644,-0.000836,-1.904310,32.000000,-237.144017,137.241292,-0.024795,24.539467,0.701343,447174.626956,0.979319,19.846748,12.920912,2.786082,23.691712,9.733813,162.062484,32.000000,165.357571,172.343276,158.881084,166.060968,32.000000,151.572027,67.855575,73.240896,90.447829,43.493671,40.203461,88.330000,81.677732,42.050000,40.063620,59.539661
49.862311,59.994258,138.951498,143.305580,99.551033,100.837505,29.170334,12.863994,136.399191,1.262751,59.826517,50.828307,142.409478,139.486284,140.425387,136.974125,85.319575,135.191152,-0.000836,-1.904314,32.000000,-237.144252,137.247192,-0.024837,24.542888,0.701358,447223.107981,1.004351,19.858940,12.920774,2.786497,27.700382,60.176159,162.081320,32.000000,165.366173,172.346594,158.889617,166.060289,32.000000,151.578131,67.843747,73.247692,90.453818,43.493671,40.209118,88.330000,81.665711,42.050000,40.064693,59.539789
49.869844,60.001174,138.955653,143.311090,99.578819,100.845617,29.157217,12.863343,136.409338,1.262768,59.837380,50.834457,142.415009,139.492756,140.430705,136.982814,85.327029,135.202756,-0.000839,-1.904321,32.000000,-237.144896,137.253700,-0.024836,24.544650,0.701354,447225.565754,1.001589,19.868398,12.919793,2.786795,1.243972,15.212567,162.096008,32.000000,165.370746,172.355973,158.895345,166.056776,32.000000,151.582160,67.832686,73.253162,90.458061,43.493671,40.212644,88.330000,81.649966,42.050000,40.065664,59.544254
49.868178,60.010270,138.961865,143.316629,99.596743,100.862052,29.244797,12.862910,136.417162,1.261658,59.847851,50.837364,142.421760,139.501713,140.436341,136.989154,85.336224,135.207890,-0.000840,-1.904411,32.000000,-237.145197,137.262847,-0.024832,24.545188,0.701159,447179.193370,0.980860,19.869753,12.917307,2.786518,21.936935,14.534536,162.109275,32.000000,165.381799,172.364434,158.899515,166.057581,32.000000,151.582742,67.818898,73.258978,90.462281,43.493671,40.218178,88.330000,81.638960,42.050000,40.066978,59.540320
49.871762,60.016955,138.963473,143.321011,99.576254,100.862015,29.159067,12.863231,136.424915,1.260802,59.856157,50.836902,142.427501,139.506403,140.441106,136.995633,85.343544,135.216757,-0.000841,-1.904427,32.000000,-237.144968,137.271691,-0.024822,24.544627,0.701323,447266.265511,0.974103,19.877664,12.914330,2.786657,2.123242,6.822837,162.122991,32.000000,165.388040,172.366451,158.905703,166.060669,32.000000,151.577906,67.808062,73.264490,90.464924,43.493671,40.221002,88.330000,81.623761,42.050000,40.067958,59.538226
49.874494,60.025089,138.968024,143.326544,99.538826,100.862104,29.167963,12.862397,136.432098,1.259551,59.866839,50.840512,142.433726,139.511286,140.443389,137.001612,85.349334,135.223790,-0.000842,-1.907331,32.000000,-237.145884,137.276955,-0.024786,24.542549,0.701309,447274.756106,1.003743,19.880609,12.908768,2.786458,14.007650,60.067851,162.135652,32.000000,165.391590,172.373149,158.911445,166.061691,32.000000,151.578815,67.796088,73.268648,90.464568,43.493671,40.225859,88.330000,81.613941,42.050000,40.069117,59.547755
49.874186,60.033983,138.970349,143.332585,99.504806,100.870486,29.306580,12.863338,136.440309,1.258174,59.877599,50.842568,142.439982,139.518700,140.446782,137.003334,85.353060,135.228758,-0.000842,-1.908388,32.000000,-237.145013,137.282436,-0.024737,24.539655,0.701410,447274.509265,1.003438,19.889343,12.907421,2.786704,12.071785,60.255498,162.146320,32.000000,165.402986,172.381853,158.911488,166.063062,32.000000,151.579837,67.784238,73.273223,90.463301,43.493671,40.230510,88.330000,81.596386,42.050000,40.070438,59.543035
49.876440,60.039834,138.970709,143.336877,99.506485,100.870686,29.810682,12.862567,136.441163,1.257301,59.886644,50.841784,142.444366,139.523805,140.448839,137.002934,85.356233,135.232559,-0.000842,-1.908391,32.000000,-237.145761,137.284901,-0.024750,24.538059,0.701438,447306.497049,1.002368,19.887907,12.904389,2.786201,18.701038,60.339028,162.152019,32.000000,165.411401,172.388230,158.912828,166.068006,32.000000,151.583452,67.775002,73.276125,90.462003,43.493671,40.232674,88.330000,81.586215,42.050000,40.071301,59.542691
49.874247,60.049542,138.970806,143.343880,99.524776,100.870982,29.134057,12.861251,136.443671,1.256563,59.894800,50.841240,142.452215,139.525618,140.451798,137.001832,85.362775,135.235979,-0.000842,-1.908333,32.000000,-237.147057,137.286053,-0.024844,24.536340,0.701541,447312.280307,1.002271,19.897094,12.903452,2.786317,7.537031,11.796088,162.164435,32.000000,165.417349,172.392953,158.920868,166.078592,32.000000,151.575254,67.760943,73.279493,90.456604,43.493671,40.234231,88.330000,81.576058,42.050000,40.072737,59.550853
49.876336,60.056870,138.969089,143.350191,99.552672,100.871011,29.161097,12.861724,136.449235,1.255483,59.895815,50.843366,142.458641,139.531768,140.455369,137.002450,85.369683,135.238079,-0.000844,-1.908293,32.000000,-237.146624,137.287144,-0.024758,24.536810,0.701677,447317.498788,1.001939,19.910575,12.900221,2.786506,12.222767,60.142824,162.176780,32.000000,165.424219,172.407575,158.928963,166.081909,32.000000,151.584954,67.748364,73.280912,90.450783,43.493671,40.235612,88.330000,81.560268,42.050000,40.073922,59.539445
49.882535,60.059780,138.972347,143.355180,99.522347,100.870990,30.000889,12.861194,136.447817,1.254838,59.893150,50.844954,142.464957,139.532877,140.460004,136.998948,85.376977,135.235310,-0.000844,-1.908259,32.000000,-237.147339,137.290230,-0.024856,24.537083,0.701676,447314.973639,0.976633,19.916813,12.894019,2.786385,16.224319,12.259606,162.181857,32.000000,165.436366,172.418323,158.929122,166.089557,32.000000,151.591740,67.736672,73.281666,90.443931,43.493671,40.239454,88.330000,81.543866,42.050000,40.074512,59.538707
49.884984,60.061577,138.971758,143.358720,99.547964,100.887427,29.366966,12.861954,136.448337,1.254933,59.890137,50.844579,142.469886,139.535712,140.465041,137.000263,85.382545,135.236133,-0.000844,-1.910694,32.000000,-237.146522,137.287431,-0.024816,24.537845,0.701602,447303.350445,1.003645,19.916840,12.886104,2.786198,6.675717,7.694300,162.190503,32.000000,165.441711,172.424365,158.936726,166.101866,32.000000,151.589992,67.724143,73.280548,90.438941,43.493671,40.240903,88.330000,81.522931,42.050000,40.074841,59.544992
49.896044,60.063138,138.970739,143.360953,99.568411,100.887469,29.297986,12.861100,136.448429,1.254734,59.890341,50.846702,142.473874,139.536036,140.467416,136.999250,85.385454,135.235488,-0.000845,-1.912443,32.000000,-237.147422,137.285221,-0.024621,24.537187,0.701565,447345.222609,0.999371,19.909952,12.881234,2.785764,13.821047,7.123421,162.203917,32.000000,165.438691,172.439593,158.945582,166.107447,32.000000,151.592080,67.715808,73.279132,90.433925,43.493671,40.243707,88.330000,81.501968,42.050000,40.075107,59.551001
49.894884,60.066551,138.967615,143.364657,99.576820,100.887742,29.255656,12.861708,136.447083,1.253677,59.897149,50.844038,142.479190,139.535749,140.469463,137.001801,85.391373,135.237858,-0.000846,-1.912440,32.000000,-237.146672,137.284467,-0.024477,24.535010,0.701535,447355.088246,1.002159,19.908028,12.876309,2.785570,2.579908,60.208041,162.208104,32.000000,165.448227,172.457470,158.945260,166.109799,32.000000,151.596905,67.706170,73.275777,90.428452,43.493671,40.243604,88.330000,81.484933,42.050000,40.075621,59.544746
49.897204,60.071280,138.968146,143.368503,99.567008,100.891902,29.317529,12.861626,136.444409,1.252760,59.903985,50.843672,142.483553,139.532406,140.472340,136.997336,85.396828,135.235074,-0.000849,-1.912461,32.000000,-237.146860,137.280167,-0.024402,24.532176,0.701586,447351.342207,0.991919,19.911799,12.872855,2.785599,11.501290,7.649242,162.211851,32.000000,165.454150,172.464643,158.947878,166.119875,32.000000,151.594981,67.699977,73.271212,90.426166,43.493671,40.245727,88.330000,81.467893,42.050000,40.076335,59.549850
49.897558,60.078012,138.964214,143.374340,99.529667,100.912139,29.318759,12.863438,136.442862,1.252066,59.910272,50.842871,142.488964,139.530842,140.474759,136.997390,85.403374,135.233145,-0.000850,-1.913618,32.000000,-237.144938,137.278672,-0.024581,24.527388,0.701552,447342.766795,1.002363,19.909336,12.867475,2.785165,21.052293,12.563840,162.222557,32.000000,165.455021,172.475173,158.956114,166.130943,32.000000,151.589823,67.692677,73.264190,90.424434,43.493671,40.244601,88.330000,81.451419,42.050000,40.077383,59.540802
49.893188,60.082634,138.961996,143.378920,99.512640,100.908194,29.593903,12.863480,136.441243,1.251575,59.914550,50.843720,142.493099,139.527625,140.476647,136.994822,85.409848,135.235808,-0.000850,-1.911849,32.000000,-237.144850,137.276225,-0.024579,24.522422,0.701713,447426.183426,0.979733,19.909324,12.861490,2.784817,9.489225,17.228194,162.230924,32.000000,165.455440,172.489128,158.963495,166.135550,32.000000,151.595002,67.687688,73.257741,90.424409,43.493671,40.245211,88.330000,81.441518,42.050000,40.078164,59.548896
49.898437,60.087273,138.960761,143.384319,99.558175,100.904229,29.224651,12.862914,136.440680,1.250214,59.917926,50.842964,142.498056,139.523071,140.478680,136.991579,85.417524,135.239362,-0.000849,-1.911245,32.000000,-237.145413,137.275583,-0.024446,24.515759,0.701949,447441.794767,1.000885,19.919426,12.852817,2.784959,15.113280,60.219067,162.232961,32.000000,165.466853,172.504045,158.965029,166.144042,32.000000,151.601020,67.684799,73.251213,90.424043,43.493671,40.246557,88.330000,81.420661,42.050000,40.078931,59.540773
49.903445,60.090694,138.961117,143.388430,99.574218,100.904137,29.234954,12.862770,136.440031,1.249082,59.920415,50.842844,142.502660,139.525566,140.479531,136.993307,85.423838,135.243265,-0.000851,-1.911213,32.000000,-237.145526,137.276202,-0.024516,24.512274,0.702079,447398.197718,0.999350,19.924869,12.848164,2.785034,9.509720,11.141233,162.239226,32.000000,165.469908,172.510013,158.974648,166.158275,32.000000,151.595521,67.684697,73.245681,90.421229,43.493671,40.248685,88.330000,81.399989,42.050000,40.079533,59.547480
49.901157,60.094277,138.962825,143.392614,99.549456,100.912409,29.629154,12.862771,136.442644,1.247952,59.921139,50.846791,142.507646,139.530513,140.483662,136.994635,85.433040,135.240583,-0.000853,-1.910070,32.000000,-237.145526,137.279475,-0.024614,24.511476,0.702138,447385.544600,0.981157,19.922186,12.842823,2.784655,14.109105,60.385684,162.252965,32.000000,165.464740,172.527374,158.990293,166.168694,32.000000,151.601536,67.686853,73.240271,90.418230,43.493671,40.251555,88.330000,81.384264,42.050000,40.080155,59.544392
49.908938,60.096167,138.965905,143.395614,99.511366,100.912462,29.164904,12.862906,136.440989,1.246492,59.919548,50.845046,142.511622,139.534272,140.487221,136.999116,85.439862,135.240542,-0.000851,-1.907743,32.000000,-237.145413,137.283230,-0.024750,24.513251,0.702190,447376.324554,1.002933,19.924107,12.835579,2.784579,14.145885,60.178593,162.255696,32.000000,165.468758,172.540310,158.997701,166.175083,32.000000,151.610594,67.689464,73.235308,90.414625,43.493671,40.255062,88.330000,81.363387,42.050000,40.080579,59.550883
49.909061,60.096890,138.969701,143.399798,99.516687,100.912504,29.248831,12.862917,136.442620,1.245405,59.916390,50.849265,142.516530,139.542939,140.493462,137.003740,85.449090,135.245756,-0.000853,-1.908834,32.000000,-237.145515,137.282899,-0.024725,24.517067,0.702183,447398.906029,1.003035,19.923729,12.827769,2.784466,15.140591,8.500520,162.260223,32.000000,165.473288,172.551532,159.007977,166.189036,32.000000,151.616575,67.693113,73.230368,90.410103,43.493671,40.259119,88.330000,81.343872,42.050000,40.080810,59.539779
49.913560,60.096761,138.978777,143.403610,99.518754,100.912540,29.275173,12.863146,136.444702,1.244633,59.915242,50.852843,142.520534,139.546084,140.497853,137.008658,85.457261,135.245359,-0.000852,-1.908822,32.000000,-237.145185,137.279972,-0.024622,24.519840,0.702059,447383.135763,0.979993,19.921912,12.819357,2.784339,9.173896,10.440100,162.265073,32.000000,165.475826,172.559190,159.020542,166.202570,32.000000,151.614739,67.695729,73.227383,90.407646,43.493671,40.265499,88.330000,81.326498,42.050000,40.080909,59.530377
49.914383,60.097758,138.986129,143.408399,99.620492,100.912543,29.196605,12.863984,136.450172,1.243971,59.916804,50.855375,142.524815,139.554603,140.504133,137.017275,85.465301,135.252313,-0.000852,-1.908835,32.000000,-237.144235,137.286601,-0.024705,24.521191,0.702054,447369.175348,1.003533,19.925431,12.812503,2.784668,8.583482,60.224532,162.281026,32.000000,165.474047,172.575785,159.038578,166.210092,32.000000,151.620315,67.696916,73.224387,90.405505,43.493671,40.272235,88.330000,81.301468,42.050000,40.081112,59.549280
49.913220,60.100237,138.989839,143.412917,99.696973,100.912393,29.700936,12.863651,136.453178,1.243807,59.921174,50.854258,142.529508,139.559138,140.507840,137.027068,85.474061,135.260635,-0.000851,-1.909542,32.000000,-237.144526,137.289639,-0.024748,24.521963,0.701894,447349.417916,0.985130,19.916165,12.805582,2.784247,21.623793,21.728972,162.281663,32.000000,165.480907,172.590173,159.048724,166.215852,32.000000,151.628314,67.698454,73.222361,90.406047,43.493671,40.277657,88.330000,81.290235,42.050000,40.081532,59.538314
49.917664,60.103436,138.998430,143.418520,99.696865,100.912283,29.177864,12.864575,136.459156,1.243791,59.922180,50.858701,142.534145,139.567358,140.512312,137.036777,85.481518,135.267114,-0.000853,-1.909559,32.000000,-237.143538,137.296738,-0.024615,24.522934,0.701967,447336.517790,1.000586,19.922301,12.800634,2.784655,13.521841,7.367936,162.293149,32.000000,165.484000,172.600703,159.062668,166.227309,32.000000,151.625125,67.702329,73.219807,90.405165,43.493671,40.285369,88.330000,81.266194,42.050000,40.082144,59.549221
49.922297,60.105461,139.007688,143.422916,99.697411,100.912189,29.978929,12.865817,136.465054,1.243513,59.926704,50.866911,142.537964,139.577025,140.515765,137.044371,85.485542,135.272793,-0.000854,-1.909603,32.000000,-237.142284,137.302749,-0.024541,24.525133,0.701892,447321.242483,1.003049,19.919758,12.796640,2.784458,11.620563,22.155448,162.304839,32.000000,165.483659,172.611981,159.078433,166.235454,32.000000,151.623038,67.706637,73.218544,90.406007,43.493671,40.292616,88.330000,81.242306,42.050000,40.082513,59.537704
49.922806,60.110385,139.015723,143.428449,99.587574,100.917146,29.986425,12.865845,136.470737,1.242794,59.940652,50.869827,142.543247,139.582701,140.519910,137.054631,85.488220,135.284565,-0.000854,-1.909638,32.000000,-237.142259,137.307937,-0.024514,24.528047,0.701832,447310.446955,1.003658,19.917985,12.793363,2.784417,12.929823,60.484973,162.316641,32.000000,165.484097,172.625083,159.095739,166.241153,32.000000,151.628645,67.711950,73.219073,90.406580,43.493671,40.300961,88.330000,81.219076,42.050000,40.083279,59.540242
49.922217,60.117986,139.022595,143.433820,99.589176,100.917025,29.196437,12.865667,136.480710,1.242533,59.954350,50.869184,142.547652,139.590111,140.521739,137.064623,85.488939,135.297070,-0.000854,-1.909636,32.000000,-237.142478,137.314992,-0.024253,24.531606,0.701814,447328.686026,1.001947,19.919356,12.794540,2.784468,12.601236,7.862070,162.325780,32.000000,165.485329,172.633182,159.107355,166.250881,32.000000,151.626017,67.716920,73.220827,90.407590,43.493671,40.308212,88.330000,81.204894,42.050000,40.084375,59.533387
49.922788,60.128521,139.034115,143.440991,99.629916,100.908803,29.285567,12.865031,136.489978,1.242287,59.972032,50.874065,142.554310,139.595816,140.523701,137.077490,85.490759,135.308743,-0.000854,-1.908186,32.000000,-237.143181,137.323618,-0.024191,24.535231,0.701749,447336.769828,1.004251,19.926076,12.800745,2.784631,7.978291,60.281643,162.337541,32.000000,165.487193,172.640820,159.128804,166.263524,32.000000,151.622583,67.725204,73.224623,90.407978,43.493671,40.319808,88.330000,81.186746,42.050000,40.086017,59.538934
49.920216,60.137644,139.044121,143.448195,99.595159,100.908580,29.203897,12.864353,136.498055,1.241714,59.983925,50.878896,142.559869,139.604265,140.526740,137.087840,85.492751,135.317875,-0.000854,-1.907835,32.000000,-237.143905,137.331557,-0.024260,24.538078,0.701769,447346.264683,0.976019,19.937451,12.804784,2.784941,10.430389,60.247731,162.348542,32.000000,165.486272,172.649208,159.151551,166.271735,32.000000,151.629959,67.730803,73.227036,90.408739,43.493671,40.328393,88.330000,81.166246,42.050000,40.087452,59.537635
49.918680,60.147366,139.056969,143.456651,99.523562,100.916417,29.912491,12.863588,136.504606,1.240770,59.994078,50.881949,142.565952,139.609938,140.531468,137.097027,85.493674,135.324293,-0.000854,-1.907809,32.000000,-237.144843,137.340534,-0.024273,24.540417,0.701662,447318.523007,1.002903,19.946408,12.807834,2.785076,29.994262,60.430789,162.357256,32.000000,165.490467,172.659807,159.174170,166.280052,32.000000,151.634909,67.737089,73.230838,90.409661,43.493671,40.340737,88.330000,81.147821,42.050000,40.089067,59.544018
49.919559,60.154164,139.060760,143.463425,99.484018,100.916139,29.359173,12.862930,136.511563,1.240636,60.000905,50.884259,142.570593,139.611953,140.536424,137.107138,85.495549,135.331155,-0.000854,-1.907800,32.000000,-237.145567,137.348265,-0.024223,24.541485,0.701721,447346.875160,0.992156,19.958067,12.809207,2.785436,11.652413,60.317236,162.368733,32.000000,165.495013,172.666306,159.191850,166.291533,32.000000,151.638971,67.743019,73.235494,90.411218,43.493671,40.348038,88.330000,81.130931,42.050000,40.090213,59.550509
49.926699,60.160823,139.071903,143.470691,99.471832,100.912100,29.321081,12.863240,136.517902,1.239858,60.006318,50.886235,142.576155,139.619461,140.542890,137.114279,85.498198,135.343313,-0.000852,-1.906613,32.000000,-237.145357,137.358930,-0.024161,24.541755,0.701783,447371.255911,0.996650,19.967644,12.809782,2.785685,14.762330,60.359445,162.382007,32.000000,165.497907,172.676142,159.214951,166.302687,32.000000,151.644261,67.752412,73.241131,90.412073,43.493671,40.359631,88.330000,81.104852,42.050000,40.091409,59.536298
49.927110,60.165442,139.077778,143.476447,99.465420,100.924222,29.233626,12.862568,136.523549,1.238844,60.011115,50.885377,142.581327,139.621798,140.549016,137.116243,85.499466,135.346803,-0.000850,-1.907798,32.000000,-237.146135,137.365639,-0.024071,24.541279,0.701770,447374.430082,1.001229,19.971590,12.814456,2.785689,9.717996,14.859228,162.394818,32.000000,165.502887,172.684406,159.233444,166.309211,32.000000,151.644165,67.761678,73.246497,90.412695,43.493671,40.368269,88.330000,81.085622,42.050000,40.092227,59.543340
49.924703,60.169981,139.080251,143.483102,99.494249,100.932190,29.829845,12.863006,136.524682,1.238580,60.013695,50.891626,142.587646,139.627139,140.556199,137.120881,85.500981,135.347282,-0.000852,-1.909019,32.000000,-237.145593,137.372361,-0.024405,24.540831,0.701847,447410.601804,1.003532,19.973368,12.815294,2.785698,10.402070,60.369039,162.407155,32.000000,165.507871,172.692652,159.250166,166.316085,32.000000,151.649878,67.770150,73.251637,90.410967,43.493671,40.374987,88.330000,81.065468,42.050000,40.093117,59.541215
49.926533,60.172411,139.084103,143.488587,99.500140,100.940575,29.893982,12.863381,136.531435,1.238178,60.016971,50.892435,142.592028,139.629067,140.565174,137.123959,85.500751,135.350781,-0.000851,-1.909028,32.000000,-237.145264,137.377670,-0.024409,24.541138,0.701963,447451.995019,0.998989,19.979787,12.814350,2.785831,28.951595,60.431028,162.418652,32.000000,165.512208,172.697464,159.265429,166.322146,32.000000,151.651319,67.777508,73.255925,90.410066,43.493671,40.380904,88.330000,81.048111,42.050000,40.093638,59.543969
49.928368,60.176689,139.089273,143.495457,99.559040,100.940851,29.284746,12.862583,136.532660,1.237435,60.023446,50.890586,142.598038,139.628631,140.573545,137.128982,85.496300,135.356904,-0.000847,-1.909636,32.000000,-237.146116,137.379468,-0.024423,24.540115,0.702007,447489.481929,1.000085,19.981100,12.814572,2.785789,18.305878,60.298220,162.435853,32.000000,165.516040,172.703449,159.286183,166.327284,32.000000,151.656392,67.786831,73.260447,90.409246,43.493671,40.391129,88.330000,81.023272,42.050000,40.094437,59.540635
49.924633,60.181127,139.091447,143.501966,99.598374,100.940851,29.223265,12.862920,136.535249,1.236193,60.029851,50.890588,142.602522,139.628828,140.580555,137.131780,85.490991,135.364634,-0.000846,-1.912540,32.000000,-237.145754,137.381794,-0.024513,24.538471,0.701961,447493.755262,1.002372,19.977040,12.819410,2.785578,14.193495,60.203703,162.446109,32.000000,165.522092,172.709678,159.299903,166.329046,32.000000,151.660270,67.794130,73.263859,90.409497,43.493671,40.397686,88.330000,81.011170,42.050000,40.095232,59.534685
49.925243,60.188211,139.093482,143.509614,99.561199,100.941160,29.257502,12.861534,136.536479,1.235896,60.040316,50.888196,142.608060,139.624780,140.587660,137.132233,85.482787,135.363170,-0.000845,-1.912531,32.000000,-237.147173,137.384549,-0.024463,24.537319,0.702196,447520.529609,0.977287,19.993946,12.828105,2.786252,17.088726,59.523959,162.458873,32.000000,165.526875,172.713550,159.311507,166.341383,32.000000,151.668543,67.802702,73.269595,90.411241,43.493671,40.405240,88.330000,80.988686,42.050000,40.096425,59.545434
49.920859,60.194344,139.091872,143.515763,99.611137,100.941352,29.194054,12.860764,136.534494,1.235665,60.047428,50.888175,142.611902,139.623531,140.592567,137.132146,85.474046,135.365410,-0.000844,-1.912512,32.000000,-237.147853,137.384905,-0.024483,24.537792,0.702235,447537.467961,1.000024,19.996998,12.836881,2.786191,17.319351,59.585325,162.470624,32.000000,165.532949,172.717662,159.325049,166.347744,32.000000,151.673185,67.810447,73.273098,90.413150,43.493671,40.410031,88.330000,80.970062,42.050000,40.097486,59.546939
49.919306,60.201060,139.089014,143.523046,99.623480,100.941541,29.185449,12.860346,136.532553,1.234369,60.055819,50.884868,142.618404,139.623420,140.600049,137.127469,85.466570,135.362274,-0.000844,-1.910890,32.000000,-237.148283,137.382615,-0.024516,24.541188,0.702244,447565.280625,0.975685,20.002351,12.845770,2.786087,19.472330,60.129491,162.490302,32.000000,165.537058,172.724909,159.345352,166.354960,32.000000,151.686414,67.819090,73.277407,90.414926,43.493671,40.414470,88.330000,80.954084,42.050000,40.098728,59.539101
49.915820,60.205034,139.084981,143.528300,99.564141,100.941622,29.133544,12.860164,136.528039,1.233144,60.057640,50.883798,142.622423,139.622768,140.606055,137.122962,85.462666,135.355271,-0.000844,-1.910494,32.000000,-237.148539,137.381907,-0.024531,24.543801,0.702268,447592.739032,1.003837,20.014288,12.855044,2.786358,20.393107,15.009750,162.500190,32.000000,165.543531,172.731752,159.354906,166.358534,32.000000,151.700608,67.825575,73.281180,90.414421,43.493671,40.416431,88.330000,80.941910,42.050000,40.099547,59.543477
49.919959,60.207869,139.081667,143.533739,99.490798,100.939004,29.182719,12.859029,136.525687,1.232405,60.059291,50.878764,142.627228,139.620852,140.614982,137.116246,85.462841,135.353508,-0.000843,-1.910529,32.000000,-237.149646,137.382004,-0.024608,24.545653,0.702181,447614.023707,1.004281,20.022519,12.856849,2.786371,7.708409,60.169090,162.514394,32.000000,165.548696,172.738093,159.369325,166.369285,32.000000,151.711823,67.833418,73.284834,90.414806,43.493671,40.420390,88.330000,80.922096,42.050000,40.100224,59.537409
49.915570,60.209859,139.077914,143.538006,99.506152,100.938850,29.168644,12.858762,136.522909,1.231707,60.060264,50.875264,142.631659,139.617243,140.622782,137.114007,85.466130,135.350856,-0.000841,-1.910551,32.000000,-237.150004,137.380463,-0.024378,24.542732,0.702156,447616.939778,1.001378,20.028360,12.856392,2.786494,13.382099,60.063899,162.525987,32.000000,165.552698,172.746256,159.383115,166.376477,32.000000,151.721778,67.839760,73.286713,90.414788,43.493671,40.423072,88.330000,80.905817,42.050000,40.100718,59.547234
49.915359,60.211994,139.074386,143.543570,99.558584,100.934081,29.141896,12.858779,136.520907,1.230754,60.060607,50.872660,142.636225,139.615097,140.629874,137.109875,85.471390,135.351530,-0.000839,-1.910557,32.000000,-237.150027,137.382955,-0.024387,24.537120,0.702100,447606.821905,1.004279,20.026916,12.852460,2.786213,15.077692,15.210753,162.535294,32.000000,165.560412,172.755648,159.395384,166.380539,32.000000,151.728524,67.844676,73.288187,90.414116,43.493671,40.425436,88.330000,80.888437,42.050000,40.101286,59.546565
49.916922,60.213156,139.072055,143.548208,99.523939,100.934026,29.213491,12.859457,136.518401,1.230148,60.060757,50.872796,142.639087,139.613712,140.636857,137.106150,85.476772,135.353545,-0.000838,-1.910534,32.000000,-237.149256,137.383409,-0.024378,24.532042,0.702160,447580.042205,1.003674,20.028395,12.847606,2.786105,8.976777,60.170588,162.540834,32.000000,165.568289,172.763703,159.406464,166.386200,32.000000,151.735842,67.847121,73.289219,90.413731,43.493671,40.428951,88.330000,80.872769,42.050000,40.101678,59.532049
49.913582,60.214574,139.068708,143.554160,99.472134,100.934026,29.169971,12.858459,136.515102,1.228527,60.061135,50.864354,142.643587,139.610547,140.646592,137.099199,85.481635,135.350375,-0.000837,-1.911674,32.000000,-237.150242,137.378664,-0.024413,24.528090,0.702438,447574.667432,1.004199,20.038114,12.842281,2.786467,8.134904,59.828012,162.554436,32.000000,165.574882,172.770712,159.417907,166.394549,32.000000,151.742208,67.846965,73.289395,90.413308,43.493671,40.432536,88.330000,80.851838,42.050000,40.102127,59.541874
49.905452,60.215454,139.064804,143.559057,99.477776,100.934081,29.908093,12.858570,136.510034,1.227772,60.060017,50.861669,142.648141,139.610073,140.655072,137.095151,85.485534,135.345759,-0.000836,-1.912821,32.000000,-237.150127,137.371220,-0.024486,24.526867,0.702478,447565.855400,0.976547,20.034307,12.838791,2.786173,9.119324,60.422320,162.565713,32.000000,165.579856,172.776941,159.426935,166.401357,32.000000,151.742046,67.846647,73.290059,90.412683,43.493671,40.434624,88.330000,80.845453,42.050000,40.102489,59.545267
49.909855,60.215349,139.057207,143.564487,99.469438,100.922111,29.893807,12.858767,136.504775,1.226900,60.058515,50.860056,142.654409,139.606895,140.664679,137.089693,85.492206,135.339422,-0.000835,-1.912846,32.000000,-237.149838,137.361797,-0.024422,24.528083,0.702677,447563.607789,1.003647,20.044402,12.832522,2.786558,30.009777,60.421820,162.576907,32.000000,165.592035,172.786065,159.436106,166.405802,32.000000,151.748657,67.847310,73.292168,90.413051,43.493671,40.435917,88.330000,80.820316,42.050000,40.102755,59.545769
49.905153,60.215047,139.051204,143.568657,99.502863,100.918111,29.186898,12.859422,136.503509,1.226859,60.056988,50.859417,142.657653,139.604407,140.669719,137.084131,85.495005,135.335879,-0.000834,-1.912861,32.000000,-237.149099,137.358302,-0.024437,24.531071,0.702630,447553.838135,0.978012,20.042576,12.824431,2.786382,7.899220,7.006492,162.582446,32.000000,165.598957,172.789153,159.443828,166.413171,32.000000,151.748884,67.847170,73.293029,90.411706,43.493671,40.435513,88.330000,80.811693,42.050000,40.102925,59.545759
49.900055,60.215080,139.046404,143.573164,99.573353,100.918547,29.304813,12.858934,136.502136,1.226575,60.058855,50.856049,142.663491,139.598997,140.674704,137.077774,85.498984,135.332486,-0.000836,-1.911717,32.000000,-237.149704,137.351432,-0.024787,24.534726,0.702393,447472.150347,0.984375,20.043064,12.816509,2.786204,15.056107,7.280499,162.596812,32.000000,165.603872,172.798066,159.453073,166.421484,32.000000,151.756948,67.845623,73.295741,90.408774,43.493671,40.437072,88.330000,80.800691,42.050000,40.103171,59.542818
49.894657,60.216209,139.042635,143.576547,99.591639,100.894254,29.266505,12.857416,136.496190,1.226703,60.060432,50.854446,142.666351,139.594415,140.676854,137.077093,85.501255,135.329654,-0.000836,-1.911727,32.000000,-237.151163,137.345742,-0.024738,24.538142,0.702342,447469.100568,1.003820,20.046131,12.811388,2.786306,7.277578,60.319873,162.605437,32.000000,165.610260,172.806657,159.457296,166.428827,32.000000,151.764034,67.839653,73.296965,90.405125,43.493671,40.437594,88.330000,80.793241,42.050000,40.103500,59.538452
49.892266,60.218773,139.045418,143.580781,99.559392,100.894126,29.433866,12.857175,136.493033,1.226327,60.064732,50.848599,142.670476,139.593245,140.680192,137.076265,85.503496,135.330993,-0.000835,-1.911737,32.000000,-237.151398,137.340539,-0.024721,24.540530,0.702250,447400.069577,1.004993,20.057447,12.807077,2.786750,14.229139,60.380678,162.613479,32.000000,165.619465,172.819078,159.463586,166.435984,32.000000,151.773164,67.832488,73.299977,90.401818,43.493671,40.443885,88.330000,80.781474,42.050000,40.104106,59.542572
49.892938,60.222170,139.050289,143.584320,99.573961,100.877568,29.995450,12.857070,136.493221,1.225527,60.070718,50.845858,142.675526,139.597152,140.682901,137.075017,85.503898,135.332565,-0.000836,-1.911760,32.000000,-237.151447,137.339380,-0.024717,24.540247,0.702068,447358.100498,1.001157,20.055726,12.805043,2.786614,9.653553,10.356542,162.626373,32.000000,165.624770,172.826227,159.465687,166.443798,32.000000,151.774416,67.825898,73.301514,90.399596,43.493671,40.450347,88.330000,80.764630,42.050000,40.104778,59.547785
49.896151,60.226984,139.051914,143.589357,99.508580,100.869070,29.164526,12.857510,136.493393,1.224804,60.075504,50.845989,142.682067,139.598535,140.687759,137.076301,85.505115,135.329273,-0.000838,-1.911745,32.000000,-237.150934,137.338362,-0.024652,24.538852,0.702047,447324.566555,0.976103,20.062032,12.803850,2.786828,7.804809,59.909001,162.637192,32.000000,165.628949,172.837045,159.466417,166.453911,32.000000,151.780429,67.818155,73.304667,90.398960,43.493671,40.456593,88.330000,80.746863,42.050000,40.105741,59.546664
49.892988,60.229444,139.055612,143.593555,99.470710,100.856906,29.203810,12.858647,136.494820,1.225456,60.078043,50.847133,142.687757,139.600346,140.691698,137.076269,85.505958,135.326928,-0.000838,-1.911767,32.000000,-237.149758,137.336015,-0.024647,24.536894,0.701995,447256.528448,0.974970,20.066298,12.803112,2.786902,8.610543,60.227107,162.645597,32.000000,165.635494,172.850031,159.466774,166.457772,32.000000,151.790644,67.811334,73.308079,90.398643,43.493671,40.463344,88.330000,80.734234,42.050000,40.106365,59.547844
49.889488,60.231384,139.056491,143.599027,99.503912,100.844154,29.897771,12.858909,136.498856,1.224736,60.081350,50.846579,142.691378,139.603181,140.696728,137.077460,85.508040,135.326844,-0.000839,-1.911761,32.000000,-237.149446,137.335451,-0.024618,24.535017,0.702042,447240.443586,1.002379,20.070438,12.800708,2.786989,28.221976,9.296089,162.655231,32.000000,165.643111,172.857852,159.467323,166.463234,32.000000,151.791424,67.801494,73.311100,90.397420,43.493671,40.468191,88.330000,80.722363,42.050000,40.106904,59.538648
49.889560,60.233991,139.060058,143.603894,99.477322,100.844238,29.147086,12.859123,136.506666,1.223560,60.085025,50.844230,142.696713,139.604859,140.701168,137.080257,85.510320,135.325313,-0.000839,-1.911783,32.000000,-237.149328,137.342148,-0.024576,24.534622,0.702084,447185.954552,1.003466,20.076499,12.798204,2.787248,3.916590,60.014091,162.665478,32.000000,165.648319,172.866001,159.469616,166.468105,32.000000,151.795218,67.794234,73.314484,90.397676,43.493671,40.474375,88.330000,80.712998,42.050000,40.107483,59.536455
49.884770,60.237437,139.058567,143.609823,99.442738,100.844232,29.167636,12.858736,136.509397,1.223066,60.087419,50.842163,142.701970,139.610915,140.704020,137.085118,85.512381,135.331054,-0.000840,-1.912992,32.000000,-237.149745,137.347416,-0.024640,24.534651,0.702142,447150.558100,1.004936,20.082149,12.795840,2.787487,14.094602,7.492125,162.679621,32.000000,165.647846,172.876653,159.472930,166.473797,32.000000,151.800023,67.786759,73.318359,90.397628,43.493671,40.479154,88.330000,80.702913,42.050000,40.108268,59.532000
49.886098,60.240358,139.057970,143.615231,99.425325,100.844363,29.294666,12.857569,136.511051,1.222804,60.092513,50.841950,142.707394,139.612104,140.705862,137.085688,85.514132,135.339074,-0.000840,-1.913839,32.000000,-237.150878,137.347787,-0.024589,24.535262,0.702165,447152.261386,0.975919,20.086517,12.794951,2.787569,7.374754,6.869870,162.690246,32.000000,165.652761,172.884253,159.476353,166.476768,32.000000,151.797707,67.781816,73.322628,90.399239,43.493671,40.483257,88.330000,80.690106,42.050000,40.108907,59.547126
49.883936,60.244901,139.060001,143.622586,99.485919,100.847033,29.159738,12.857292,136.512962,1.222093,60.099236,50.843375,142.713650,139.610160,140.708814,137.088558,85.513469,135.342468,-0.000838,-1.913827,32.000000,-237.151140,137.347809,-0.024606,24.534875,0.702157,447152.640482,1.003827,20.090310,12.796725,2.787572,11.955337,59.765503,162.705802,32.000000,165.658626,172.889186,159.483758,166.485172,32.000000,151.800095,67.777628,73.328014,90.402125,43.493671,40.488357,88.330000,80.673575,42.050000,40.109817,59.545808
49.882314,60.249572,139.064244,143.629358,99.504326,100.847149,29.204369,12.857336,136.518437,1.221442,60.105333,50.844272,142.719477,139.613639,140.711497,137.089693,85.510341,135.345567,-0.000838,-1.913797,32.000000,-237.151050,137.351044,-0.024672,24.534424,0.702147,447156.196496,0.997582,20.092137,12.798309,2.787495,24.920153,59.600758,162.723260,32.000000,165.660775,172.892780,159.490373,166.489786,32.000000,151.805923,67.774895,73.332834,90.405201,43.493671,40.494562,88.330000,80.665729,42.050000,40.110717,59.547018
49.881568,60.254623,139.071437,143.637853,99.517424,100.846986,29.303041,12.857403,136.522192,1.221403,60.109322,50.843108,142.725867,139.618887,140.716070,137.096664,85.505829,135.348686,-0.000839,-1.913822,32.000000,-237.151009,137.354391,-0.024659,24.535855,0.702263,447180.704638,1.003745,20.101328,12.800987,2.787760,10.344006,60.378802,162.741722,32.000000,165.665294,172.900225,159.494832,166.496137,32.000000,151.813425,67.773924,73.338474,90.409300,43.493671,40.503827,88.330000,80.652594,42.050000,40.111762,59.538698
49.879073,60.257945,139.074478,143.644558,99.545575,100.839084,29.456727,12.856735,136.525689,1.220908,60.111068,50.845966,142.731645,139.621817,140.721523,137.102589,85.502703,135.350710,-0.000840,-1.913834,32.000000,-237.151553,137.356560,-0.024790,24.538430,0.702285,447195.003377,0.978804,20.106048,12.809182,2.787871,2.143456,60.364964,162.758201,32.000000,165.672100,172.904988,159.492516,166.504587,32.000000,151.817745,67.775373,73.344108,90.413902,43.493671,40.510985,88.330000,80.644746,42.050000,40.112524,59.543763
49.881019,60.260361,139.079059,143.651467,99.583965,100.838971,29.935123,12.858145,136.528838,1.220533,60.110408,50.852008,142.737093,139.629175,140.727388,137.108910,85.500482,135.358427,-0.000842,-1.913841,32.000000,-237.150138,137.365672,-0.024776,24.542403,0.702269,447174.838908,0.998407,20.114685,12.812321,2.788224,8.704681,60.501680,162.778637,32.000000,165.679938,172.916279,159.496014,166.511443,32.000000,151.826829,67.781656,73.350173,90.418642,43.493671,40.518968,88.330000,80.629545,42.050000,40.113236,59.538009
49.890128,60.261317,139.084066,143.656501,99.531220,100.838992,29.258718,12.857875,136.529714,1.220010,60.110609,50.851259,142.741875,139.627877,140.730747,137.112028,85.497875,135.361642,-0.000843,-1.913857,32.000000,-237.150334,137.376869,-0.024774,24.543909,0.702127,447179.679991,1.004262,20.113347,12.817118,2.788047,18.326328,19.650681,162.796557,32.000000,165.683648,172.924876,159.497322,166.517344,32.000000,151.836650,67.788786,73.354327,90.421771,43.493671,40.526249,88.330000,80.608532,42.050000,40.113624,59.545729
49.890018,60.262334,139.091373,143.662470,99.517791,100.838961,29.202339,12.858026,136.538148,1.219708,60.109697,50.851144,142.747320,139.636651,140.733063,137.117154,85.494426,135.371255,-0.000843,-1.913848,32.000000,-237.150252,137.382822,-0.024865,24.541217,0.702002,447184.819084,1.001753,20.110196,12.821939,2.787925,15.375686,59.035523,162.816053,32.000000,165.688481,172.934431,159.489589,166.524013,32.000000,151.852606,67.799188,73.359141,90.424512,43.493671,40.535960,88.330000,80.591420,42.050000,40.114093,59.540665
49.899298,60.262512,139.100899,143.667456,99.502469,100.847154,29.152373,12.857869,136.544218,1.218925,60.109108,50.851651,142.752368,139.643468,140.737015,137.122916,85.494014,135.379366,-0.000845,-1.913827,32.000000,-237.150512,137.388875,-0.024872,24.537006,0.701977,447188.745519,0.976916,20.106807,12.828493,2.787786,12.040398,7.737010,162.834248,32.000000,165.694402,172.941176,159.481187,166.534094,32.000000,151.859196,67.809449,73.362711,90.425354,43.493671,40.547182,88.330000,80.570010,42.050000,40.114406,59.534675
49.899807,60.261993,139.112290,143.673774,99.483863,100.846808,29.324730,12.859367,136.551720,1.218615,60.106765,50.854422,142.758872,139.652981,140.743554,137.135744,85.493443,135.386883,-0.000845,-1.914994,32.000000,-237.149015,137.399186,-0.024893,24.535276,0.702155,447227.646443,1.004256,20.103294,12.835422,2.787770,10.727845,7.293758,162.858671,32.000000,165.699768,172.952073,159.476942,166.543437,32.000000,151.866132,67.821649,73.366687,90.426204,43.493671,40.560973,88.330000,80.551003,42.050000,40.114653,59.542936
49.901441,60.261432,139.118270,143.679784,99.479420,100.854818,29.277458,12.860002,136.557321,1.217865,60.106391,50.855287,142.764474,139.660594,140.749401,137.143625,85.493535,135.395624,-0.000845,-1.913813,32.000000,-237.148374,137.406462,-0.024938,24.536974,0.702253,447225.780473,1.000487,20.100401,12.838588,2.787846,1.929248,7.431275,162.878150,32.000000,165.701724,172.954788,159.473952,166.549563,32.000000,151.873896,67.836382,73.370827,90.427479,43.493671,40.569668,88.330000,80.533441,42.050000,40.114831,59.548168
49.901619,60.262081,139.123777,143.687415,99.501950,100.855080,29.565863,12.859842,136.570379,1.217779,60.107777,50.856774,142.770615,139.666385,140.755779,137.152800,85.494766,135.400179,-0.000846,-1.913757,32.000000,-237.148593,137.414809,-0.024845,24.542279,0.702178,447220.370460,0.975452,20.093495,12.843212,2.787663,12.471541,7.075223,162.898523,32.000000,165.706581,172.961007,159.467116,166.559628,32.000000,151.880177,67.853347,73.373758,90.429559,43.493671,40.579721,88.330000,80.520309,42.050000,40.115184,59.535059
49.900354,60.263150,139.126310,143.693339,99.422776,100.859342,29.326316,12.861551,136.578110,1.217764,60.106287,50.856958,142.773706,139.671693,140.759918,137.160519,85.495351,135.407311,-0.000846,-1.913741,32.000000,-237.146993,137.423542,-0.024854,24.547726,0.702242,447259.793754,0.977538,20.099762,12.846060,2.788091,8.623342,7.298535,162.913692,32.000000,165.709211,172.966190,159.466548,166.569842,32.000000,151.884016,67.869648,73.377063,90.429508,43.493671,40.587503,88.330000,80.503678,42.050000,40.115604,59.541235
49.897661,60.262476,139.126392,143.699715,99.372890,100.871727,29.954518,12.861199,136.580518,1.217077,60.102648,50.855272,142.778533,139.672069,140.765525,137.161382,85.496831,135.414530,-0.000846,-1.913719,32.000000,-237.147384,137.429129,-0.024867,24.552531,0.702062,447258.131632,1.003190,20.097747,12.847925,2.788027,2.177556,8.775972,162.937292,32.000000,165.716019,172.977053,159.464384,166.582333,32.000000,151.890618,67.890701,73.380370,90.426353,43.493671,40.594875,88.330000,80.491841,42.050000,40.115891,59.536219
49.905194,60.260630,139.128366,143.705195,99.399973,100.883755,30.005246,12.860693,136.586945,1.215805,60.096573,50.857225,142.781444,139.672108,140.769494,137.165282,85.500853,135.420082,-0.000846,-1.913708,32.000000,-237.147999,137.436132,-0.024949,24.554431,0.702123,447333.313254,0.983204,20.103924,12.849905,2.788332,9.860440,9.923703,162.961519,32.000000,165.724614,172.986705,159.458174,166.591796,32.000000,151.896085,67.912001,73.382297,90.422034,43.493671,40.603185,88.330000,80.465363,42.050000,40.115941,59.541992
49.905219,60.258508,139.132925,143.709069,99.398669,100.896195,29.201002,12.861184,136.591184,1.215619,60.091505,50.857746,142.785266,139.675365,140.771834,137.167152,85.505101,135.425622,-0.000844,-1.913722,32.000000,-237.147500,137.441797,-0.024892,24.553466,0.701910,447322.398929,0.977931,20.094057,12.850644,2.787928,11.521630,12.843062,162.977576,32.000000,165.732298,172.994457,159.448451,166.600652,32.000000,151.901158,67.930744,73.383325,90.417563,43.493671,40.611560,88.330000,80.449958,42.050000,40.115913,59.543546
49.908841,60.256483,139.131486,143.712550,99.366763,100.896069,29.267212,12.861290,136.589455,1.215588,60.087081,50.856815,142.789154,139.678048,140.774400,137.163846,85.509506,135.428350,-0.000846,-1.913716,32.000000,-237.147407,137.440110,-0.024911,24.550297,0.701967,447380.995649,0.977832,20.087388,12.849567,2.787788,3.070726,60.293864,162.999078,32.000000,165.738037,173.003427,159.436768,166.608914,32.000000,151.905862,67.949050,73.384010,90.412575,43.493671,40.617087,88.330000,80.430022,42.050000,40.115863,59.538157
49.907061,60.255082,139.130465,143.716541,99.359632,100.879816,29.366496,12.861051,136.584630,1.215880,60.085057,50.854096,142.794023,139.673240,140.779273,137.156761,85.512254,135.424040,-0.000845,-1.913715,32.000000,-237.147559,137.440863,-0.024877,24.544284,0.702065,447403.482285,1.004967,20.083696,12.846047,2.787701,6.087576,12.465356,163.025969,32.000000,165.742532,173.012486,159.429665,166.618569,32.000000,151.912581,67.970568,73.383531,90.407440,43.493671,40.623921,88.330000,80.411826,42.050000,40.115934,59.547352
49.902871,60.253617,139.128783,143.719966,99.372066,100.875404,29.190302,12.861577,136.583292,1.215460,60.079789,50.851663,142.798718,139.667543,140.785078,137.152252,85.512191,135.419720,-0.000845,-1.913678,32.000000,-237.147009,137.438705,-0.024756,24.538533,0.702195,447361.957045,0.998496,20.087010,12.843092,2.787972,16.865947,9.960443,163.048789,32.000000,165.747663,173.026273,159.416740,166.625405,32.000000,151.931059,67.992447,73.381108,90.402048,43.493671,40.630278,88.330000,80.403089,42.050000,40.116066,59.537272
49.899243,60.251353,139.124811,143.722725,99.348611,100.863489,29.152833,12.862291,136.580501,1.214674,60.074379,50.846349,142.802477,139.663330,140.790300,137.149826,85.510454,135.409690,-0.000846,-1.913663,32.000000,-237.146190,137.433820,-0.024811,24.535386,0.702324,447321.300113,0.976160,20.086894,12.838846,2.787986,7.610486,8.202985,163.070004,32.000000,165.749321,173.035045,159.405554,166.634935,32.000000,151.938853,68.009755,73.378334,90.397290,43.493671,40.633520,88.330000,80.390998,42.050000,40.116013,59.539671
49.896957,60.247572,139.120220,143.725291,99.339520,100.839427,29.233250,12.861886,136.571443,1.214599,60.067729,50.839705,142.806891,139.655757,140.794715,137.136747,85.505688,135.400205,-0.000846,-1.913646,32.000000,-237.146621,137.422642,-0.024747,24.533696,0.702437,447285.482210,1.003922,20.087857,12.837460,2.788049,16.897441,7.324599,163.092092,32.000000,165.750169,173.050233,159.394538,166.645228,32.000000,151.949409,68.028532,73.373227,90.390228,43.493671,40.637649,88.330000,80.380946,42.050000,40.115787,59.547342
49.891298,60.244505,139.110187,143.726560,99.348910,100.831488,29.321917,12.861443,136.562531,1.213721,60.064400,50.834820,142.810211,139.645435,140.797068,137.125377,85.500818,135.392456,-0.000846,-1.913602,32.000000,-237.146972,137.409672,-0.024774,24.530851,0.702422,447203.911736,0.999585,20.091577,12.835191,2.788319,6.701745,60.293278,163.109801,32.000000,165.753095,173.061809,159.389757,166.652289,32.000000,151.959870,68.043175,73.368282,90.385129,43.493671,40.639129,88.330000,80.370279,42.050000,40.115569,59.543123
49.890832,60.242642,139.093616,143.728903,99.316875,100.819109,29.317887,12.861406,136.547379,1.213069,60.065965,50.823666,142.814327,139.628465,140.797173,137.107606,85.489866,135.372332,-0.000845,-1.913618,32.000000,-237.147075,137.389888,-0.024803,24.524056,0.702325,447118.153618,0.979319,20.088995,12.835323,2.788302,14.412650,12.009446,163.128539,32.000000,165.755464,173.073247,159.385052,166.661991,32.000000,151.969215,68.057767,73.360554,90.377957,43.493671,40.635026,88.330000,80.351708,42.050000,40.115532,59.542307
49.876368,60.243021,139.079321,143.731494,99.248766,100.815172,29.227407,12.861149,136.534570,1.212611,60.066391,50.812098,142.817560,139.612656,140.797621,137.091429,85.478719,135.350835,-0.000845,-1.913572,32.000000,-237.147270,137.371519,-0.024719,24.515893,0.702396,447131.501824,0.998672,20.088694,12.835938,2.788116,9.883060,60.249449,163.144232,32.000000,165.754433,173.073999,159.381217,166.671363,32.000000,151.968871,68.069016,73.353221,90.372351,43.493671,40.631860,88.330000,80.356137,42.050000,40.115795,59.550539
49.860697,60.242746,139.058760,143.735041,99.259787,100.799262,29.284701,12.860807,136.517770,1.211244,60.064494,50.805327,142.821130,139.593979,140.798019,137.070386,85.465326,135.331058,-0.000844,-1.913567,32.000000,-237.147785,137.348012,-0.024917,24.504934,0.702620,447089.846410,0.982661,20.097867,12.838624,2.788325,16.488034,60.251216,163.167840,32.000000,165.754500,173.082020,159.379309,166.683925,32.000000,151.974701,68.081878,73.345011,90.368258,43.493671,40.624667,88.330000,80.359222,42.050000,40.116100,59.545444
49.854220,60.241416,139.041054,143.737630,99.256372,100.782820,29.400042,12.861189,136.500058,1.210708,60.062110,50.799939,142.823932,139.576312,140.798495,137.052528,85.453958,135.316366,-0.000845,-1.913579,32.000000,-237.147292,137.333177,-0.024895,24.498627,0.702922,447099.443966,0.977595,20.108772,12.841355,2.788556,12.339252,60.382764,163.184992,32.000000,165.753077,173.091860,159.380952,166.689950,32.000000,151.977343,68.092446,73.336898,90.364803,43.493671,40.618012,88.330000,80.359275,42.050000,40.116149,59.545326
49.842698,60.241075,139.018214,143.740450,99.276961,100.771080,29.279690,12.860983,136.477802,1.210247,60.064818,50.788978,142.827157,139.554150,140.800569,137.030808,85.439707,135.295543,-0.000844,-1.913584,32.000000,-237.147344,137.313892,-0.024784,24.494172,0.703091,447022.317804,1.001459,20.119890,12.844045,2.788810,12.491760,60.327179,163.202410,32.000000,165.753422,173.095683,159.383287,166.702171,32.000000,151.982282,68.106479,73.328874,90.361839,43.493671,40.608292,88.330000,80.365490,42.050000,40.116310,59.541845
49.837101,60.242455,138.995199,143.742845,99.272739,100.766666,29.195904,12.860164,136.457689,1.209696,60.064674,50.777505,142.830720,139.535743,140.800876,137.011690,85.426074,135.278486,-0.000845,-1.913599,32.000000,-237.148107,137.294209,-0.024790,24.489228,0.703242,447029.638759,1.000735,20.127109,12.848311,2.788891,11.098771,60.141071,163.217244,32.000000,165.748929,173.098518,159.386963,166.709923,32.000000,151.985621,68.118472,73.321649,90.359138,43.493671,40.597974,88.330000,80.364080,42.050000,40.116746,59.544215
49.822715,60.242307,138.976175,143.744982,99.210982,100.734458,29.299312,12.860320,136.437660,1.208387,60.059634,50.768311,142.834832,139.514115,140.803832,136.989176,85.409174,135.254384,-0.000845,-1.915936,32.000000,-237.147869,137.273604,-0.024719,24.480335,0.703312,446994.467500,1.000023,20.139598,12.853869,2.788973,16.426000,7.613027,163.236330,32.000000,165.748379,173.102312,159.388619,166.716606,32.000000,151.991002,68.132862,73.312371,90.354933,43.493671,40.588615,88.330000,80.376114,42.050000,40.117078,59.550558
49.815445,60.239803,138.957711,143.746527,99.202700,100.698046,29.247162,12.860497,136.417415,1.207681,60.054791,50.761099,142.838743,139.495721,140.805331,136.968961,85.393728,135.235946,-0.000845,-1.915914,32.000000,-237.147603,137.252952,-0.024777,24.471716,0.703540,446978.958493,1.001553,20.154928,12.858456,2.789413,10.456356,12.451490,163.251064,32.000000,165.746018,173.104786,159.388724,166.720999,32.000000,151.999963,68.146322,73.305393,90.349910,43.493671,40.579181,88.330000,80.375320,42.050000,40.117012,59.545592
49.800820,60.236621,138.933731,143.748393,99.265290,100.673557,29.169165,12.859407,136.392642,1.207020,60.051034,50.755073,142.843393,139.472157,140.807718,136.942653,85.377547,135.214309,-0.000845,-1.915895,32.000000,-237.148726,137.228299,-0.024825,24.461866,0.703508,446814.532204,0.998946,20.158899,12.864474,2.789311,11.416141,60.129635,163.271049,32.000000,165.741270,173.105094,159.389571,166.728601,32.000000,152.010972,68.161467,73.295986,90.346076,43.493671,40.566555,88.330000,80.394954,42.050000,40.116835,59.545523
