OSU 80 Ton Compressor Load Stand
49.792670,60.234997,138.915361,143.750359,99.288460,100.653183,29.281988,12.859497,136.374018,1.206615,60.051908,50.749000,142.846730,139.454367,140.809563,136.924354,85.366316,135.192267,-0.000847,-1.915887,32.000000,-237.148544,137.203455,-0.024673,24.455199,0.703702,446739.677668,0.980430,20.170192,12.870464,2.789712,16.563005,60.278211,163.286463,32.000000,165.736087,173.106393,159.396553,166.735701,32.000000,152.015735,68.174944,73.287996,90.345285,43.493671,40.556495,88.330000,80.401522,42.050000,40.116802,59.541943
49.778730,60.235816,138.887474,143.752903,99.192271,100.628943,29.236019,12.860919,136.348207,1.206814,60.057625,50.733628,142.851387,139.431408,140.811070,136.898513,85.349206,135.166447,-0.000845,-1.915832,32.000000,-237.147057,137.177133,-0.024720,24.450734,0.703796,446660.910865,1.002058,20.177060,12.873264,2.789734,13.071950,60.278665,163.301628,32.000000,165.727428,173.109721,159.407432,166.739726,32.000000,152.027500,68.191405,73.278959,90.344588,43.493671,40.540828,88.330000,80.422068,42.050000,40.117109,59.539248
49.766514,60.237924,138.862095,143.755455,99.122185,100.608732,29.212974,12.860629,136.324123,1.205663,60.063691,50.718139,142.854349,139.405706,140.812164,136.875815,85.334553,135.146612,-0.000846,-1.915840,32.000000,-237.147365,137.150839,-0.024658,24.449532,0.703943,446602.749959,0.993675,20.191991,12.875384,2.790178,9.799677,10.514841,163.311965,32.000000,165.723262,173.109340,159.414580,166.747145,32.000000,152.033728,68.205851,73.271581,90.344267,43.493671,40.524515,88.330000,80.436426,42.050000,40.117628,59.545936
49.754768,60.241359,138.837705,143.758955,99.136986,100.584421,29.319693,12.861384,136.298140,1.204794,60.070097,50.706866,142.858199,139.375766,140.813130,136.852032,85.314784,135.124064,-0.000845,-1.915818,32.000000,-237.146605,137.126102,-0.024654,24.451712,0.703895,446537.809539,1.001155,20.205738,12.881545,2.790223,7.069956,14.956109,163.324752,32.000000,165.713785,173.105966,159.428269,166.754986,32.000000,152.037210,68.225464,73.262355,90.342942,43.493671,40.507522,88.330000,80.455768,42.050000,40.118397,59.550450
49.745620,60.243582,138.817073,143.762419,99.137549,100.580259,29.199839,12.861586,136.278969,1.204204,60.072295,50.696584,142.861675,139.353125,140.814336,136.834288,85.299766,135.105553,-0.000846,-1.915803,32.000000,-237.146636,137.100410,-0.024696,24.454279,0.703762,446488.507593,1.003969,20.217901,12.886959,2.790234,15.245128,19.893876,163.334518,32.000000,165.708895,173.105714,159.435280,166.762806,32.000000,152.039707,68.242210,73.255243,90.341946,43.493671,40.494044,88.330000,80.469808,42.050000,40.118984,59.539416
49.745129,60.245307,138.796951,143.767473,99.059527,100.555882,29.992983,12.863164,136.257797,1.203777,60.072657,50.689914,142.864529,139.331797,140.815720,136.816710,85.279524,135.085508,-0.000846,-1.915812,32.000000,-237.145028,137.078984,-0.024678,24.458199,0.703592,446460.344612,1.004074,20.230598,12.894107,2.790286,13.283806,9.702589,163.345636,32.000000,165.705557,173.106754,159.439627,166.768151,32.000000,152.036878,68.262187,73.246639,90.339789,43.493671,40.478398,88.330000,80.485269,42.050000,40.119530,59.544815
49.740783,60.245557,138.781793,143.771275,98.994649,100.542008,29.182170,12.864384,136.242153,1.203746,60.073488,50.687495,142.867300,139.316839,140.818612,136.801870,85.261408,135.073208,-0.000846,-1.915758,32.000000,-237.143810,137.062887,-0.024617,24.462274,0.703481,446444.013649,1.003345,20.242059,12.904204,2.790441,2.144574,59.683727,163.350468,32.000000,165.705664,173.107120,159.442310,166.775027,32.000000,152.031901,68.278988,73.241212,90.338895,43.493671,40.466382,88.330000,80.497595,42.050000,40.119843,59.545375
49.734398,60.246283,138.760093,143.775659,98.913012,100.537352,29.985851,12.864543,136.227305,1.203307,60.076489,50.681988,142.870087,139.298415,140.820049,136.793383,85.238386,135.056155,-0.000845,-1.915747,32.000000,-237.143791,137.046255,-0.024722,24.466980,0.703212,446408.021241,0.979080,20.247305,12.914776,2.790299,5.938479,60.488007,163.360094,32.000000,165.703422,173.107613,159.448826,166.781301,32.000000,152.033216,68.297846,73.236009,90.337799,43.493671,40.450181,88.330000,80.508364,42.050000,40.120213,59.548631
49.732644,60.247989,138.743991,143.779690,98.861904,100.528931,29.732748,12.864928,136.214858,1.202652,60.079244,50.677036,142.872329,139.287686,140.822496,136.783636,85.220175,135.040905,-0.000846,-1.915797,32.000000,-237.143458,137.036199,-0.024693,24.470960,0.702884,446387.144225,1.004249,20.244941,12.928186,2.789836,16.518618,60.398360,163.367656,32.000000,165.703753,173.109825,159.448505,166.783105,32.000000,152.033707,68.312585,73.232950,90.338260,43.493671,40.435937,88.330000,80.523953,42.050000,40.120679,59.546821
49.729810,60.249160,138.737826,143.784409,98.824047,100.520994,29.214817,12.865675,136.203818,1.201876,60.077064,50.672780,142.874978,139.276300,140.826797,136.774239,85.202916,135.030200,-0.000846,-1.915726,32.000000,-237.142711,137.029933,-0.024945,24.476534,0.702753,446435.234573,0.981553,20.254846,12.940701,2.789832,19.054194,60.225131,163.374246,32.000000,165.706698,173.112804,159.445112,166.787198,32.000000,152.038906,68.327912,73.229139,90.337831,43.493671,40.426509,88.330000,80.539371,42.050000,40.121189,59.548936
49.729580,60.248404,138.732880,143.788040,98.833497,100.508578,29.209904,12.865475,136.197858,1.201974,60.073572,50.670728,142.878075,139.273113,140.830696,136.769181,85.191514,135.028568,-0.000846,-1.915739,32.000000,-237.142863,137.025215,-0.024972,24.481491,0.702552,446398.915456,1.001811,20.260719,12.954267,2.789897,9.456014,60.236563,163.382443,32.000000,165.709445,173.119128,159.440799,166.790406,32.000000,152.044263,68.337913,73.226808,90.336289,43.493671,40.417756,88.330000,80.550745,42.050000,40.121375,59.557571
49.729492,60.246635,138.730801,143.791945,98.839629,100.495881,29.133989,12.865907,136.194839,1.201927,60.072234,50.669644,142.881211,139.271822,140.835682,136.765388,85.180580,135.028051,-0.000845,-1.915722,32.000000,-237.142292,137.022240,-0.025008,24.488204,0.702356,446410.040489,1.001501,20.262853,12.964152,2.789840,10.255484,59.876649,163.389629,32.000000,165.710161,173.127581,159.436249,166.792490,32.000000,152.049351,68.348159,73.225230,90.331889,43.493671,40.412166,88.330000,80.562685,42.050000,40.121377,59.545838
49.724627,60.247006,138.728337,143.795309,98.836353,100.495705,29.180176,12.866074,136.193214,1.201147,60.074004,50.668295,142.883933,139.271283,140.840491,136.763145,85.172084,135.027206,-0.000845,-1.915688,32.000000,-237.142096,137.022614,-0.025044,24.494030,0.702019,446334.844855,1.003204,20.259885,12.973746,2.789758,12.702958,17.157483,163.395806,32.000000,165.714123,173.134014,159.434569,166.792496,32.000000,152.056560,68.354659,73.225062,90.327656,43.493671,40.405634,88.330000,80.578612,42.050000,40.121643,59.546487
49.720775,60.247945,138.724664,143.799537,98.840990,100.478736,29.152936,12.865684,136.192745,1.200920,60.074395,50.667587,142.886871,139.272061,140.845911,136.760281,85.162293,135.022768,-0.000844,-1.915699,32.000000,-237.142636,137.017359,-0.024954,24.500213,0.701904,446355.977378,0.974497,20.265312,12.984957,2.789998,16.590970,60.016654,163.401273,32.000000,165.717201,173.140844,159.426651,166.789816,32.000000,152.059506,68.358978,73.224337,90.322492,43.493671,40.398043,88.330000,80.594269,42.050000,40.122082,59.550548
49.715525,60.248250,138.722855,143.803447,98.746399,100.466710,29.238185,12.865624,136.190623,1.199710,60.076574,50.669455,142.889743,139.270608,140.850049,136.753436,85.154878,135.018338,-0.000844,-1.915654,32.000000,-237.142716,137.015844,-0.024956,24.505269,0.701642,446316.806621,1.004174,20.266459,12.991036,2.789953,12.412699,60.202024,163.411105,32.000000,165.722177,173.146168,159.423424,166.790040,32.000000,152.062172,68.361549,73.223636,90.318864,43.493671,40.392909,88.330000,80.610304,42.050000,40.122369,59.555191
49.723340,60.250221,138.719668,143.808267,98.707650,100.466597,29.186129,12.866008,136.185769,1.199353,60.083805,50.669165,142.892061,139.268119,140.854318,136.745410,85.147612,135.014543,-0.000845,-1.915637,32.000000,-237.142368,137.010942,-0.025040,24.511088,0.701488,446300.650329,1.003058,20.272664,12.998525,2.790213,1.363851,19.328021,163.418391,32.000000,165.731589,173.156698,159.418641,166.791742,32.000000,152.064343,68.365302,73.223672,90.316271,43.493671,40.385647,88.330000,80.617248,42.050000,40.122896,59.551168
49.726051,60.253057,138.715949,143.811977,98.667561,100.487087,29.985832,12.865852,136.179496,1.199044,60.089037,50.666446,142.893559,139.262925,140.856833,136.740123,85.141745,135.008355,-0.000846,-1.915660,32.000000,-237.142547,137.007820,-0.025000,24.516372,0.701197,446258.089205,0.999532,20.270650,13.002971,2.790000,10.697942,60.500538,163.427445,32.000000,165.737794,173.167371,159.417084,166.792330,32.000000,152.063036,68.368826,73.223472,90.314531,43.493671,40.378419,88.330000,80.626910,42.050000,40.123541,59.544864
49.724021,60.256948,138.709743,143.816462,98.615178,100.486940,29.866764,12.866312,136.175471,1.198168,60.094844,50.664262,142.895517,139.257085,140.860944,136.736612,85.132850,135.003859,-0.000849,-1.915683,32.000000,-237.142136,137.002044,-0.025002,24.523761,0.701089,446347.089231,0.978890,20.270895,13.008332,2.789789,28.729199,60.386975,163.431753,32.000000,165.748694,173.177225,159.416138,166.791104,32.000000,152.057624,68.374740,73.223647,90.311887,43.493671,40.368734,88.330000,80.640780,42.050000,40.124385,59.546949
49.721309,60.259877,138.702486,143.820152,98.637315,100.486866,29.244395,12.865498,136.167825,1.197241,60.096821,50.661409,142.897022,139.252546,140.863639,136.726955,85.122752,135.001723,-0.000851,-1.915687,32.000000,-237.142983,136.998991,-0.024996,24.529358,0.700935,446397.548776,0.976547,20.271782,13.012429,2.789574,14.581988,60.206428,163.439231,32.000000,165.755174,173.184737,159.415999,166.789728,32.000000,152.059616,68.376861,73.223764,90.308658,43.493671,40.359543,88.330000,80.652844,42.050000,40.125087,59.543192
49.723119,60.261660,138.699524,143.824408,98.688029,100.478450,29.165463,12.864120,136.163214,1.196012,60.096745,50.662074,142.899353,139.250210,140.867883,136.722589,85.109517,134.997406,-0.000853,-1.915709,32.000000,-237.144381,136.997642,-0.025019,24.534701,0.700706,446423.291902,0.976654,20.276051,13.020499,2.789453,14.655607,17.497367,163.447520,32.000000,165.767275,173.195554,159.412743,166.785108,32.000000,152.060942,68.377419,73.224195,90.305723,43.493671,40.351051,88.330000,80.664003,42.050000,40.125698,59.552417
49.716561,60.262641,138.697353,143.827936,98.737558,100.462102,29.847899,12.862684,136.159392,1.195885,60.095345,50.665776,142.900683,139.250383,140.871967,136.719842,85.096980,134.988906,-0.000854,-1.915714,32.000000,-237.145682,136.996693,-0.024997,24.537748,0.700589,446447.763324,1.004760,20.282198,13.029596,2.789580,11.957176,28.833775,163.455722,32.000000,165.776706,173.202121,159.408997,166.782099,32.000000,152.059357,68.377803,73.223928,90.304358,43.493671,40.344483,88.330000,80.683619,42.050000,40.126098,59.556046
49.717958,60.262663,138.699789,143.832415,98.769954,100.460387,29.128236,12.862986,136.160043,1.195441,60.089965,50.666321,142.903663,139.255190,140.876804,136.721056,85.081772,134.989886,-0.000854,-1.915706,32.000000,-237.145436,136.995183,-0.025023,24.539067,0.700415,446405.181417,1.004817,20.287812,13.040403,2.789747,3.374782,59.932573,163.465640,32.000000,165.786583,173.214098,159.404521,166.781206,32.000000,152.059513,68.372746,73.222980,90.301902,43.493671,40.339963,88.330000,80.697858,42.050000,40.126455,59.551316
49.722639,60.261094,138.698240,143.835472,98.754331,100.460300,29.201503,12.862928,136.158603,1.195631,60.085424,50.670237,142.905762,139.258060,140.880762,136.721344,85.068688,134.987320,-0.000854,-1.915721,32.000000,-237.145316,136.996842,-0.025069,24.539272,0.700299,446388.324138,0.976743,20.288269,13.053264,2.789776,14.985239,60.165008,163.474688,32.000000,165.795962,173.225572,159.400477,166.778596,32.000000,152.060892,68.363090,73.222039,90.300054,43.493671,40.333945,88.330000,80.702069,42.050000,40.126523,59.552132
49.719159,60.258992,138.700495,143.838275,98.784065,100.460059,29.362555,12.862566,136.159108,1.195136,60.082249,50.675229,142.907945,139.258919,140.885628,136.718827,85.056079,134.980103,-0.000855,-1.915702,32.000000,-237.145619,136.996107,-0.025131,24.538597,0.700208,446411.887586,1.004322,20.283081,13.067003,2.789539,16.418790,9.849214,163.483737,32.000000,165.807266,173.240069,159.400228,166.773815,32.000000,152.066667,68.348598,73.220557,90.297661,43.493671,40.329025,88.330000,80.718930,42.050000,40.126538,59.547490
49.718270,60.258355,138.701331,143.839902,98.837444,100.461750,29.963497,12.861557,136.158376,1.194943,60.079936,50.672128,142.908430,139.259341,140.887132,136.717900,85.048952,134.978918,-0.000857,-1.915756,32.000000,-237.146671,136.995575,-0.025160,24.537145,0.700216,446432.862831,1.004598,20.282216,13.075711,2.789568,16.124271,12.250107,163.488918,32.000000,165.816550,173.248213,159.397742,166.770188,32.000000,152.070224,68.335138,73.217088,90.293473,43.493671,40.323334,88.330000,80.733184,42.050000,40.126659,59.558702
49.711347,60.257003,138.703865,143.841714,98.869406,100.469802,29.970850,12.862056,136.157328,1.194326,60.075681,50.672636,142.911076,139.262720,140.891503,136.713884,85.045860,134.979821,-0.000860,-1.914560,32.000000,-237.146048,136.995150,-0.025476,24.533593,0.700316,446459.455774,0.998574,20.283354,13.085732,2.789765,16.690762,16.933346,163.500027,32.000000,165.825746,173.258627,159.400744,166.765865,32.000000,152.069838,68.319365,73.213005,90.288523,43.493671,40.319561,88.330000,80.756076,42.050000,40.126819,59.549742
49.709025,60.254694,138.705675,143.842336,98.857160,100.478017,29.636992,12.862010,136.154396,1.194373,60.069484,50.674736,142.911875,139.261431,140.893616,136.709822,85.043511,134.975881,-0.000862,-1.914569,32.000000,-237.146110,136.991528,-0.025457,24.529915,0.700559,446506.337270,1.000992,20.289669,13.089857,2.790191,18.402613,9.795549,163.506258,32.000000,165.832344,173.266213,159.404656,166.762092,32.000000,152.070135,68.304479,73.207919,90.283112,43.493671,40.315632,88.330000,80.771404,42.050000,40.126758,59.552948
49.709831,60.251328,138.701913,143.842727,98.876128,100.478012,29.260333,12.861684,136.154479,1.194304,60.063126,50.675054,142.913123,139.261781,140.894660,136.708160,85.041137,134.975832,-0.000864,-1.914594,32.000000,-237.146502,136.988367,-0.025475,24.523335,0.700711,446526.059185,1.004702,20.287968,13.090554,2.790284,3.376758,6.847173,163.514839,32.000000,165.840040,173.272200,159.410201,166.760227,32.000000,152.067575,68.291136,73.202562,90.276780,43.493671,40.308004,88.330000,80.782331,42.050000,40.126585,59.546084
49.703495,60.248643,138.700329,143.843394,98.893871,100.477970,29.303458,12.862857,136.150239,1.193435,60.057691,50.678294,142.914243,139.263443,140.895982,136.704323,85.036745,134.976822,-0.000864,-1.914573,32.000000,-237.145312,136.985301,-0.025480,24.519252,0.700933,446547.706856,0.977660,20.289520,13.092503,2.790476,10.339265,7.090682,163.522803,32.000000,165.841571,173.274860,159.422909,166.759536,32.000000,152.061391,68.281209,73.198025,90.272527,43.493671,40.301170,88.330000,80.801758,42.050000,40.126438,59.545572
49.705041,60.245813,138.692998,143.844688,98.961014,100.478101,29.143824,12.863008,136.147344,1.192723,60.052293,50.677234,142.915197,139.259337,140.898431,136.697469,85.028387,134.971854,-0.000865,-1.914565,32.000000,-237.145266,136.979184,-0.025319,24.515969,0.701056,446549.366988,1.003656,20.283976,13.096722,2.790315,6.326074,60.151857,163.535358,32.000000,165.845116,173.276353,159.438693,166.758814,32.000000,152.058545,68.269826,73.191487,90.266450,43.493671,40.290471,88.330000,80.817847,42.050000,40.126321,59.546270
49.707138,60.243554,138.691209,143.845357,99.018110,100.474138,29.326664,12.862768,136.141738,1.192659,60.047250,50.676128,142.915850,139.252714,140.899124,136.691395,85.020111,134.965611,-0.000864,-1.914589,32.000000,-237.145599,136.973386,-0.025373,24.513755,0.701179,446558.375784,1.004194,20.285664,13.100749,2.790388,10.309407,10.003620,163.542436,32.000000,165.847514,173.279000,159.449841,166.758626,32.000000,152.058370,68.257786,73.184317,90.262137,43.493671,40.283297,88.330000,80.830166,42.050000,40.126240,59.547834
49.707218,60.240446,138.687687,143.845374,99.034883,100.453921,29.240514,12.862788,136.138480,1.191929,60.038721,50.673166,142.915927,139.249003,140.899090,136.686366,85.010139,134.956990,-0.000865,-1.912848,32.000000,-237.145583,136.965549,-0.025353,24.507523,0.701182,446574.324442,1.004130,20.281076,13.107229,2.790207,10.739473,60.336711,163.549796,32.000000,165.853247,173.285847,159.458826,166.763487,32.000000,152.055057,68.242439,73.176340,90.257167,43.493671,40.276005,88.330000,80.847125,42.050000,40.126100,59.543389
49.703630,60.236998,138.687045,143.844643,99.099797,100.445652,29.320102,12.863577,136.136341,1.191949,60.029585,50.671263,142.915531,139.247801,140.900592,136.686907,85.001880,134.954946,-0.000866,-1.909931,32.000000,-237.144724,136.964673,-0.025376,24.501281,0.701132,446512.920612,0.978977,20.275895,13.111822,2.790013,16.145428,19.623709,163.556850,32.000000,165.850732,173.292082,159.471708,166.765680,32.000000,152.052292,68.229737,73.170616,90.252856,43.493671,40.268950,88.330000,80.859731,42.050000,40.125863,59.544874
49.708385,60.231117,138.684255,143.843751,99.116200,100.445542,29.240985,12.864564,136.135089,1.192316,60.018528,50.673263,142.915555,139.247366,140.902182,136.690622,84.990444,134.951516,-0.000865,-1.908789,32.000000,-237.143678,136.964211,-0.025303,24.496730,0.701272,446490.208247,0.978187,20.271976,13.118793,2.789983,9.633026,60.299221,163.564069,32.000000,165.849167,173.300703,159.485857,166.767147,32.000000,152.052579,68.213571,73.163243,90.247751,43.493671,40.261006,88.330000,80.873821,42.050000,40.125344,59.550686
49.707935,60.225860,138.680106,143.843469,99.105648,100.445117,29.888342,12.864691,136.135244,1.191502,60.009398,50.673478,142.915886,139.248243,140.902671,136.687589,84.979414,134.949358,-0.000866,-1.908849,32.000000,-237.143509,136.961981,-0.025256,24.495240,0.701330,446465.990720,0.999921,20.267355,13.126419,2.789936,7.596909,60.459115,163.572112,32.000000,165.846957,173.305610,159.498916,166.770172,32.000000,152.047362,68.197638,73.156750,90.242087,43.493671,40.252259,88.330000,80.883266,42.050000,40.124822,59.548405
49.707375,60.219664,138.678592,143.843684,99.109034,100.445164,29.175668,12.863954,136.131055,1.190827,59.997511,50.673885,142.916303,139.249280,140.900887,136.686428,84.967386,134.944282,-0.000863,-1.908674,32.000000,-237.144155,136.959762,-0.025328,24.493724,0.701388,446480.372968,0.995797,20.261850,13.139338,2.789878,18.544074,60.016337,163.573760,32.000000,165.843240,173.311064,159.505122,166.778348,32.000000,152.043625,68.175629,73.148300,90.234611,43.493671,40.244242,88.330000,80.902210,42.050000,40.124203,59.548926
49.711605,60.214223,138.683655,143.844191,99.145575,100.445316,29.209858,12.864981,136.135967,1.190852,59.986761,50.676734,142.916957,139.251923,140.899593,136.691430,84.958838,134.943850,-0.000863,-1.908666,32.000000,-237.143185,136.961626,-0.025309,24.491845,0.701411,446492.799945,1.002649,20.257137,13.147373,2.789848,7.815372,60.246548,163.582343,32.000000,165.839201,173.315125,159.509599,166.784131,32.000000,152.038642,68.160135,73.141536,90.230250,43.493671,40.241447,88.330000,80.914056,42.050000,40.123639,59.548562
49.712339,60.207199,138.683032,143.844688,99.164354,100.453772,29.206513,12.864290,136.135305,1.192121,59.973945,50.676290,142.916446,139.257780,140.900048,136.692662,84.949150,134.947830,-0.000863,-1.908682,32.000000,-237.143699,136.959078,-0.025244,24.486615,0.701462,446504.849149,0.997685,20.251374,13.157237,2.789969,21.047276,7.604151,163.589360,32.000000,165.837289,173.320077,159.509784,166.791371,32.000000,152.034721,68.143662,73.133279,90.225102,43.493671,40.234604,88.330000,80.928931,42.050000,40.122901,59.559134
49.720428,60.199942,138.687620,143.844119,99.124724,100.466028,29.177779,12.865220,136.139412,1.191805,59.964285,50.669936,142.916469,139.258113,140.901011,136.691908,84.942667,134.952211,-0.000863,-1.908716,32.000000,-237.142924,136.961254,-0.025337,24.481120,0.701537,446515.496669,0.991292,20.244751,13.166914,2.789920,10.112122,19.126232,163.592283,32.000000,165.837418,173.327729,159.508250,166.799051,32.000000,152.042978,68.131562,73.127334,90.221441,43.493671,40.231475,88.330000,80.929991,42.050000,40.122098,59.543772
49.719359,60.191302,138.687924,143.841876,99.115883,100.471415,29.311604,12.864854,136.137822,1.191862,59.953631,50.666289,142.915117,139.257587,140.900922,136.691635,84.935730,134.950419,-0.000865,-1.908746,32.000000,-237.143281,136.959543,-0.025250,24.475747,0.701663,446569.931273,1.002865,20.226841,13.177542,2.789455,16.218457,22.012420,163.598025,32.000000,165.833367,173.333244,159.511706,166.812109,32.000000,152.036394,68.117144,73.121012,90.216951,43.493671,40.225211,88.330000,80.944951,42.050000,40.121090,59.549634
49.721794,60.185139,138.687104,143.839589,99.163720,100.471224,29.223376,12.865070,136.136752,1.191634,59.946828,50.663295,142.913527,139.258194,140.900847,136.689543,84.929858,134.950918,-0.000866,-1.908743,32.000000,-237.143129,136.958096,-0.025406,24.473693,0.701882,446631.632273,1.001753,20.219129,13.183227,2.789464,12.226331,60.248241,163.602756,32.000000,165.829288,173.336456,159.513181,166.820192,32.000000,152.035544,68.108210,73.116760,90.211799,43.493671,40.220283,88.330000,80.952734,42.050000,40.120359,59.543192
49.729329,60.179341,138.684982,143.836850,99.171294,100.471418,29.187967,12.865342,136.136950,1.191101,59.943001,50.654696,142.911652,139.262137,140.900038,136.688877,84.920315,134.958070,-0.000865,-1.908719,32.000000,-237.142837,136.960049,-0.025421,24.474001,0.701935,446633.639232,1.003045,20.208102,13.190698,2.789316,2.446387,17.987623,163.609456,32.000000,165.825269,173.341291,159.518477,166.829371,32.000000,152.041978,68.098388,73.110634,90.205324,43.493671,40.212966,88.330000,80.959193,42.050000,40.119681,59.559655
49.726179,60.176411,138.686454,143.835196,99.169235,100.471263,29.952164,12.865248,136.135484,1.190579,59.942378,50.652316,142.909948,139.262407,140.899446,136.687735,84.911687,134.962498,-0.000866,-1.907522,32.000000,-237.142897,136.955315,-0.025388,24.474696,0.701902,446636.876134,0.974260,20.199171,13.199657,2.789131,13.270053,60.442555,163.611409,32.000000,165.822538,173.346609,159.516406,166.840663,32.000000,152.039111,68.091587,73.107615,90.202243,43.493671,40.207237,88.330000,80.970287,42.050000,40.119401,59.555269
49.724054,60.175103,138.682326,143.834683,99.148169,100.471392,29.200557,12.864385,136.135478,1.189796,59.941830,50.647696,142.907684,139.261777,140.897821,136.687521,84.900014,134.964981,-0.000868,-1.908720,32.000000,-237.143877,136.955653,-0.025292,24.475000,0.701831,446648.949423,0.975848,20.192975,13.212267,2.788990,13.853932,17.144622,163.617872,32.000000,165.817761,173.352566,159.516342,166.851833,32.000000,152.035849,68.084677,73.105141,90.199226,43.493671,40.198255,88.330000,80.986592,42.050000,40.119366,59.551384
49.727181,60.174290,138.681007,143.835723,99.170704,100.463251,29.172941,12.864681,136.138146,1.189624,59.940298,50.646080,142.907210,139.262683,140.897411,136.692198,84.890113,134.975241,-0.000868,-1.908689,32.000000,-237.143538,136.961868,-0.025247,24.474745,0.701848,446666.196574,1.001009,20.194606,13.222687,2.789142,7.624639,60.253499,163.619816,32.000000,165.817726,173.362641,159.514210,166.856002,32.000000,152.041260,68.080477,73.103806,90.196127,43.493671,40.191069,88.330000,80.993919,42.050000,40.119449,59.548670
49.722432,60.172116,138.684343,143.836828,99.183624,100.463293,29.179678,12.864717,136.140599,1.189328,59.939880,50.643734,142.906754,139.268609,140.899881,136.699708,84.879892,134.977987,-0.000870,-1.908682,32.000000,-237.143403,136.964640,-0.025065,24.477079,0.701804,446683.917021,1.003333,20.191188,13.236157,2.788922,1.881627,59.624360,163.620194,32.000000,165.817432,173.372554,159.508986,166.867106,32.000000,152.045107,68.079590,73.104090,90.193181,43.493671,40.186929,88.330000,81.009867,42.050000,40.119355,59.547736
49.726585,60.170910,138.689882,143.836864,99.217167,100.463285,29.241649,12.864435,136.146826,1.189479,59.942552,50.645990,142.906008,139.271896,140.902141,136.705435,84.872625,134.981919,-0.000871,-1.908691,32.000000,-237.143647,136.970624,-0.025104,24.479942,0.701694,446662.575085,0.978714,20.187099,13.248587,2.788824,3.412263,59.560526,163.625648,32.000000,165.815028,173.377922,159.508197,166.876974,32.000000,152.039711,68.079499,73.104942,90.191132,43.493671,40.184614,88.330000,81.018471,42.050000,40.119317,59.544313
49.727479,60.171490,138.696811,143.836939,99.206558,100.463550,29.148006,12.864211,136.152927,1.189578,59.945428,50.644492,142.905956,139.274859,140.902235,136.712511,84.867136,134.985655,-0.000873,-1.908679,32.000000,-237.143901,136.975691,-0.025231,24.482438,0.701696,446682.998975,0.976869,20.189808,13.261514,2.789202,7.776264,7.228535,163.628927,32.000000,165.805592,173.388608,159.511574,166.881290,32.000000,152.042541,68.080620,73.106697,90.190875,43.493671,40.182583,88.330000,81.024404,42.050000,40.119517,59.546270
49.729653,60.172182,138.705044,143.837163,99.133015,100.455325,29.196080,12.864377,136.162817,1.189959,59.946670,50.641698,142.906029,139.281723,140.903218,136.728935,84.863992,134.997871,-0.000874,-1.908665,32.000000,-237.143561,136.983022,-0.025126,24.485757,0.701507,446690.655526,1.004427,20.180788,13.270304,2.788855,2.164694,59.599479,163.630659,32.000000,165.806092,173.403143,159.510665,166.882892,32.000000,152.046377,68.086879,73.111146,90.192804,43.493671,40.181522,88.330000,81.036905,42.050000,40.119861,59.540281
49.730538,60.171094,138.715816,143.838164,99.154209,100.475662,29.219721,12.864535,136.171943,1.190314,59.946155,50.645240,142.906455,139.292085,140.906188,136.739145,84.863729,135.013604,-0.000876,-1.908050,32.000000,-237.143398,136.994212,-0.025097,24.491416,0.701487,446665.371290,0.977144,20.185924,13.278126,2.789200,21.519694,59.612085,163.625723,32.000000,165.809001,173.409446,159.509210,166.889558,32.000000,152.047828,68.094623,73.115578,90.195364,43.493671,40.182269,88.330000,81.049073,42.050000,40.119907,59.542327
49.736592,60.169885,138.728502,143.840044,99.095265,100.492020,29.137798,12.863071,136.184473,1.190415,59.946438,50.647457,142.907513,139.299015,140.908307,136.751871,84.863235,135.027840,-0.000876,-1.911011,32.000000,-237.144828,137.004668,-0.025065,24.501038,0.701471,446722.610118,1.003870,20.185249,13.286444,2.789355,7.585867,60.104968,163.632861,32.000000,165.802856,173.405040,159.521683,166.903376,32.000000,152.037775,68.105316,73.122227,90.198873,43.493671,40.184154,88.330000,81.053134,42.050000,40.119920,59.557030
49.742371,60.169473,138.743844,143.841720,99.162831,100.496025,29.990788,12.862904,136.197317,1.189704,59.947702,50.650527,142.908198,139.306464,140.910241,136.765925,84.865050,135.044717,-0.000878,-1.911048,32.000000,-237.144838,137.019621,-0.025058,24.506952,0.701354,446808.959911,0.977044,20.178233,13.293394,2.789288,14.625418,60.498954,163.635955,32.000000,165.801174,173.412730,159.530428,166.907472,32.000000,152.041565,68.114008,73.128482,90.203210,43.493671,40.188033,88.330000,81.055090,42.050000,40.120015,59.536632
49.743320,60.170011,138.765261,143.843896,99.227294,100.496282,29.172856,12.862731,136.217616,1.190095,59.948023,50.652252,142.909430,139.323031,140.914914,136.784071,84.868764,135.061456,-0.000878,-1.910996,32.000000,-237.145069,137.041135,-0.025158,24.510036,0.701162,446838.522132,1.003202,20.172096,13.301750,2.789295,16.550547,17.110679,163.632614,32.000000,165.803042,173.418676,159.530617,166.913002,32.000000,152.051919,68.126383,73.137696,90.208616,43.493671,40.195367,88.330000,81.061911,42.050000,40.120268,59.540517
49.748970,60.169231,138.783038,143.845287,99.247620,100.516512,29.225972,12.862900,136.239398,1.190282,59.944888,50.658471,142.909557,139.343044,140.921196,136.808504,84.870730,135.080993,-0.000879,-1.909829,32.000000,-237.144963,137.058754,-0.025006,24.508467,0.701060,446832.687641,1.001852,20.168633,13.305368,2.789402,8.180901,14.800504,163.630009,32.000000,165.807076,173.423267,159.530272,166.920971,32.000000,152.049754,68.139380,73.146126,90.214080,43.493671,40.202932,88.330000,81.063522,42.050000,40.120402,59.544972
49.758389,60.166299,138.803219,143.846916,99.280607,100.540725,29.897558,12.862876,136.265595,1.190604,59.940160,50.665867,142.910072,139.363083,140.927366,136.831269,84.872868,135.102329,-0.000879,-1.907329,32.000000,-237.144973,137.087502,-0.025006,24.507567,0.701166,446878.218883,0.991167,20.162554,13.312478,2.789508,30.290996,10.011376,163.634041,32.000000,165.802253,173.430398,159.541564,166.927764,32.000000,152.043264,68.152576,73.157045,90.220206,43.493671,40.211693,88.330000,81.062052,42.050000,40.120196,59.540173
49.769600,60.164027,138.827808,143.848130,99.254314,100.553984,29.812617,12.863411,136.290794,1.190186,59.936507,50.675056,142.911093,139.381938,140.931797,136.852599,84.876387,135.119786,-0.000878,-1.907317,32.000000,-237.144553,137.111644,-0.025138,24.512667,0.701308,446958.007158,1.003756,20.152384,13.320225,2.789431,7.278586,52.238438,163.633394,32.000000,165.804357,173.441460,159.550407,166.925673,32.000000,152.049842,68.162351,73.167156,90.224471,43.493671,40.222952,88.330000,81.059315,42.050000,40.120010,59.537891
49.771685,60.161548,138.855000,143.849558,99.307677,100.578470,29.283727,12.865002,136.316662,1.190147,59.933738,50.688531,142.911850,139.409257,140.935732,136.881802,84.880493,135.147411,-0.000880,-1.906084,32.000000,-237.143047,137.141497,-0.024986,24.522514,0.701443,447051.965355,1.002967,20.143927,13.326359,2.789598,11.781113,60.265182,163.627238,32.000000,165.807039,173.447042,159.555522,166.933880,32.000000,152.038068,68.173915,73.180325,90.227969,43.493671,40.238214,88.330000,81.062401,42.050000,40.119834,59.543910
49.782558,60.160619,138.876509,143.851331,99.308587,100.598768,29.199666,12.865631,136.339320,1.190433,59.931960,50.700298,142.913082,139.433138,140.938460,136.902366,84.885123,135.169437,-0.000880,-1.904898,32.000000,-237.142288,137.162826,-0.025007,24.529208,0.701373,447099.594263,1.003009,20.137143,13.333178,2.789895,21.589785,14.801014,163.632707,32.000000,165.807917,173.443494,159.568961,166.941263,32.000000,152.029259,68.185803,73.190502,90.231133,43.493671,40.250371,88.330000,81.051181,42.050000,40.119841,59.539573
49.784244,60.160281,138.906290,143.854243,99.326600,100.623338,29.993602,12.865164,136.371521,1.190452,59.931289,50.713372,142.913818,139.459926,140.942002,136.929708,84.891679,135.193317,-0.000879,-1.904268,32.000000,-237.142810,137.192662,-0.025049,24.530552,0.701191,447189.515204,1.000485,20.122096,13.341054,2.789691,12.265305,7.977660,163.636517,32.000000,165.803195,173.450933,159.588696,166.939222,32.000000,152.032160,68.200005,73.202797,90.236739,43.493671,40.267200,88.330000,81.052842,42.050000,40.119986,59.549191
49.790911,60.159707,138.929587,143.857256,99.322275,100.643830,29.167700,12.865457,136.398907,1.190827,59.928406,50.722597,142.915403,139.480518,140.943879,136.955395,84.901178,135.215293,-0.000881,-1.903677,32.000000,-237.142465,137.212893,-0.024937,24.531183,0.701243,447266.487185,0.979472,20.114770,13.345658,2.789787,13.522938,60.083836,163.638251,32.000000,165.805646,173.455200,159.595294,166.937944,32.000000,152.033010,68.214294,73.213616,90.242177,43.493671,40.282434,88.330000,81.047588,42.050000,40.120061,59.546910
49.796146,60.156931,138.954065,143.861227,99.341647,100.668017,29.958318,12.864994,136.430360,1.190921,59.922780,50.732806,142.917577,139.505980,140.947693,136.982074,84.914346,135.238050,-0.000881,-1.904876,32.000000,-237.142862,137.241978,-0.024776,24.534511,0.701529,447357.688959,1.004648,20.112173,13.349955,2.790255,9.317873,60.479219,163.631019,32.000000,165.809843,173.451828,159.596687,166.942724,32.000000,152.032126,68.231269,73.226650,90.249152,43.493671,40.299409,88.330000,81.041597,42.050000,40.119931,59.535078
49.808090,60.153738,138.980370,143.863738,99.362805,100.669030,29.215954,12.865272,136.455279,1.191096,59.919005,50.744891,142.919215,139.527008,140.951012,137.005993,84.924468,135.261017,-0.000881,-1.904882,32.000000,-237.142592,137.263818,-0.024596,24.540981,0.701645,447421.787397,1.002371,20.104288,13.348450,2.790374,14.209929,60.237794,163.635949,32.000000,165.805669,173.446774,159.607696,166.949026,32.000000,152.030046,68.245441,73.236671,90.254432,43.493671,40.315940,88.330000,81.029936,42.050000,40.119614,59.542464
49.814206,60.151018,139.007083,143.865676,99.333797,100.683230,29.822032,12.864831,136.481574,1.190987,59.916703,50.755737,142.919229,139.552419,140.953831,137.029283,84.935341,135.281477,-0.000881,-1.904891,32.000000,-237.143184,137.286369,-0.024549,24.549724,0.701542,447446.397431,1.001453,20.091214,13.347986,2.790414,1.231482,60.503511,163.637550,32.000000,165.802059,173.446266,159.615823,166.948929,32.000000,152.035754,68.262443,73.247512,90.261415,43.493671,40.335903,88.330000,81.021296,42.050000,40.119367,59.530279
49.823134,60.149523,139.026168,143.867417,99.355026,100.687329,29.189128,12.864301,136.502358,1.190638,59.917284,50.760831,142.919977,139.569516,140.954703,137.044011,84.944927,135.298200,-0.000881,-1.903717,32.000000,-237.143663,137.306900,-0.024619,24.554617,0.701289,447427.492941,1.003871,20.076376,13.349842,2.790289,8.130068,60.089420,163.636036,32.000000,165.802519,173.444829,159.615006,166.951441,32.000000,152.035220,68.273222,73.255815,90.267917,43.493671,40.350520,88.330000,81.011971,42.050000,40.119299,59.544608
49.828190,60.148394,139.046421,143.869868,99.387528,100.711624,29.179339,12.864130,136.524551,1.190691,59.913728,50.768888,142.920601,139.586966,140.955659,137.063767,84.956841,135.317195,-0.000880,-1.902549,32.000000,-237.143932,137.325353,-0.024575,24.557880,0.701239,447473.709518,0.978472,20.070625,13.347708,2.790533,12.282711,60.038566,163.635677,32.000000,165.799598,173.439849,159.612476,166.958355,32.000000,152.034788,68.282591,73.264504,90.275274,43.493671,40.367246,88.330000,80.997754,42.050000,40.119311,59.540724
49.834950,60.146522,139.063688,143.871494,99.360133,100.731683,29.959889,12.864400,136.539225,1.190576,59.910649,50.776551,142.922396,139.602571,140.955275,137.079282,84.967109,135.331592,-0.000881,-1.902567,32.000000,-237.143668,137.340146,-0.024508,24.558613,0.701217,447501.556666,1.003902,20.062460,13.344292,2.790558,24.441794,16.227407,163.636617,32.000000,165.797489,173.439920,159.608746,166.960414,32.000000,152.032220,68.286707,73.270894,90.281210,43.493671,40.381972,88.330000,80.987043,42.050000,40.119220,59.546565
49.842633,60.143829,139.077365,143.872805,99.372048,100.764177,29.167475,12.863810,136.552833,1.189284,59.908449,50.784698,142.923779,139.621253,140.954432,137.088508,84.980299,135.341972,-0.000882,-1.902610,32.000000,-237.144396,137.353315,-0.024480,24.560105,0.701291,447580.678755,1.001184,20.051740,13.342092,2.790449,21.203805,12.170611,163.636761,32.000000,165.796485,173.439139,159.603032,166.959837,32.000000,152.036193,68.288364,73.277650,90.287255,43.493671,40.395599,88.330000,80.973016,42.050000,40.118981,59.543163
49.850868,60.143255,139.088691,143.873734,99.315532,100.776344,29.147488,12.863403,136.563360,1.188329,59.910581,50.788511,142.925108,139.631027,140.954333,137.098592,84.990540,135.349367,-0.000882,-1.902572,32.000000,-237.144754,137.361957,-0.024427,24.561739,0.701365,447675.966715,0.992568,20.038938,13.337259,2.790170,15.168759,7.199733,163.636402,32.000000,165.795535,173.439196,159.595168,166.961363,32.000000,152.035447,68.290024,73.282764,90.292163,43.493671,40.407397,88.330000,80.959056,42.050000,40.118982,59.536701
49.848263,60.143898,139.099279,143.874922,99.376491,100.776339,29.572055,12.863277,136.572671,1.187821,59.909964,50.792979,142.926485,139.643857,140.953707,137.112085,85.004379,135.358305,-0.000883,-1.902570,32.000000,-237.144814,137.370828,-0.024507,24.562281,0.701451,447720.469364,0.997055,20.034774,13.328170,2.790320,24.819001,10.346651,163.638566,32.000000,165.796098,173.439238,159.587495,166.960583,32.000000,152.034857,68.290771,73.286665,90.296641,43.493671,40.419789,88.330000,80.951239,42.050000,40.119250,59.546192
49.844822,60.143310,139.102346,143.875954,99.325829,100.796749,29.287004,12.862890,136.580075,1.187776,59.907787,50.793863,142.927740,139.655032,140.951394,137.115723,85.016400,135.362035,-0.000883,-1.903631,32.000000,-237.145293,137.376175,-0.024497,24.559947,0.701534,447754.085782,0.985582,20.034424,13.321361,2.790437,11.280350,60.361136,163.639555,32.000000,165.796327,173.442637,159.581846,166.957927,32.000000,152.038783,68.291811,73.288559,90.301399,43.493671,40.427842,88.330000,80.948423,42.050000,40.119354,59.541461
49.850805,60.141035,139.104535,143.875988,99.307656,100.821178,29.280817,12.862263,136.586319,1.187349,59.903009,50.797569,142.928186,139.661817,140.947859,137.121136,85.031356,135.368948,-0.000885,-1.903618,32.000000,-237.145957,137.376035,-0.024436,24.556556,0.701658,447763.288509,0.985575,20.035092,13.309676,2.790600,14.189770,60.320982,163.639069,32.000000,165.798446,173.440956,159.573977,166.957039,32.000000,152.036338,68.292109,73.288809,90.307503,43.493671,40.435396,88.330000,80.933950,42.050000,40.119241,59.540478
49.851311,60.139188,139.108962,143.875633,99.287455,100.825196,29.175161,12.862574,136.589809,1.186718,59.905265,50.800506,142.928413,139.663527,140.946272,137.118812,85.049166,135.375488,-0.000886,-1.904958,32.000000,-237.145705,137.377503,-0.024469,24.555990,0.701917,447831.801488,1.001983,20.035386,13.300236,2.790694,6.029193,60.116242,163.642392,32.000000,165.802772,173.437037,159.570079,166.956604,32.000000,152.034383,68.291844,73.288430,90.314223,43.493671,40.444633,88.330000,80.924674,42.050000,40.119077,59.540733
49.850895,60.139776,139.108575,143.874978,99.285061,100.825338,29.406367,12.861888,136.589326,1.185808,59.911634,50.800496,142.929127,139.665955,140.945732,137.115240,85.064125,135.375483,-0.000887,-1.907450,32.000000,-237.146432,137.375091,-0.024498,24.557498,0.702043,447865.058407,1.003710,20.027851,13.288053,2.790561,10.401674,60.410315,163.646725,32.000000,165.803266,173.435329,159.572560,166.955607,32.000000,152.039668,68.292490,73.287609,90.318190,43.493671,40.449910,88.330000,80.917030,42.050000,40.119232,59.538727
49.849452,60.142442,139.106963,143.874590,99.297361,100.820732,29.479828,12.861811,136.585544,1.185569,59.920126,50.795196,142.928386,139.664281,140.942991,137.110461,85.076953,135.374406,-0.000889,-1.907422,32.000000,-237.146468,137.370685,-0.024453,24.556575,0.701992,447827.317027,1.005086,20.024333,13.270336,2.790442,22.960083,8.016348,163.651075,32.000000,165.805854,173.434176,159.570711,166.955280,32.000000,152.043812,68.292596,73.284821,90.321878,43.493671,40.454819,88.330000,80.913567,42.050000,40.119721,59.541117
49.846874,60.147193,139.098148,143.875025,99.297162,100.811912,29.179595,12.860160,136.577708,1.185267,59.930333,50.794453,142.929639,139.658529,140.940871,137.104681,85.094588,135.364749,-0.000889,-1.908040,32.000000,-237.148072,137.362547,-0.024638,24.554098,0.701965,447770.287366,0.995219,20.029613,13.257477,2.790582,12.843297,60.104319,163.650911,32.000000,165.808392,173.432588,159.572684,166.953215,32.000000,152.054678,68.295275,73.280917,90.328498,43.493671,40.456114,88.330000,80.903615,42.050000,40.120556,59.540192
49.843067,60.151021,139.092210,143.875949,99.352959,100.808059,29.154029,12.859582,136.572636,1.184723,59.937338,50.792682,142.930045,139.649489,140.938965,137.099693,85.107290,135.360643,-0.000892,-1.909755,32.000000,-237.148775,137.357320,-0.024654,24.552675,0.702023,447756.958241,0.994353,20.034748,13.237404,2.790475,14.219925,10.534522,163.651524,32.000000,165.807925,173.428351,159.572226,166.953059,32.000000,152.054611,68.294727,73.276945,90.333638,43.493671,40.456922,88.330000,80.905570,42.050000,40.121245,59.548483
49.845836,60.155406,139.083612,143.877544,99.371823,100.783819,29.232381,12.859873,136.564557,1.183943,59.946850,50.788737,142.932456,139.641412,140.937698,137.093804,85.121482,135.352808,-0.000893,-1.909765,32.000000,-237.148434,137.346875,-0.024417,24.555573,0.702086,447688.703590,0.999949,20.046261,13.221461,2.790736,11.761296,60.223944,163.651695,32.000000,165.804891,173.425383,159.575135,166.953862,32.000000,152.056636,68.297250,73.270314,90.340802,43.493671,40.457847,88.330000,80.898159,42.050000,40.122069,59.548031
49.836218,60.160166,139.074667,143.878336,99.376751,100.763471,29.378160,12.859960,136.554535,1.183377,59.957786,50.785979,142.934273,139.634400,140.938557,137.083936,85.132350,135.343875,-0.000893,-1.910955,32.000000,-237.148429,137.342357,-0.024446,24.558262,0.701987,447615.330589,1.001079,20.051532,13.205303,2.790692,12.084283,7.500547,163.649773,32.000000,165.808054,173.423662,159.577041,166.950866,32.000000,152.058773,68.299677,73.264700,90.348433,43.493671,40.457266,88.330000,80.895874,42.050000,40.122845,59.546772
49.833481,60.166835,139.065852,143.878780,99.325213,100.739599,29.229333,12.859082,136.543058,1.182738,59.965166,50.783206,142.936151,139.625848,140.940187,137.074441,85.142436,135.329370,-0.000893,-1.910958,32.000000,-237.149383,137.336737,-0.024457,24.557285,0.701664,447488.716648,0.987060,20.056206,13.187533,2.790483,25.747971,60.288998,163.652880,32.000000,165.809672,173.423541,159.583695,166.950434,32.000000,152.051509,68.301905,73.257255,90.356447,43.493671,40.457047,88.330000,80.897379,42.050000,40.124000,59.530053
49.834696,60.170619,139.060431,143.878916,99.361746,100.751081,29.233375,12.858982,136.537126,1.182264,59.966427,50.781920,142.937963,139.619242,140.940610,137.064571,85.151625,135.319902,-0.000891,-1.910930,32.000000,-237.149486,137.331704,-0.024595,24.552895,0.701624,447394.416974,1.001904,20.072616,13.172166,2.790936,12.464668,10.281063,163.656068,32.000000,165.810771,173.421749,159.586644,166.949230,32.000000,152.045783,68.303079,73.251812,90.363382,43.493671,40.457911,88.330000,80.889265,42.050000,40.124769,59.532551
49.836481,60.171355,139.055081,143.878688,99.361861,100.757696,29.216217,12.859870,136.526790,1.181826,59.966502,50.780535,142.938525,139.612999,140.940571,137.055123,85.160923,135.310533,-0.000890,-1.910909,32.000000,-237.148591,137.326536,-0.024567,24.547494,0.701536,447338.451844,1.001885,20.071191,13.156231,2.790370,9.677421,60.263179,163.657189,32.000000,165.811499,173.421740,159.595273,166.946740,32.000000,152.043905,68.303407,73.244987,90.370604,43.493671,40.459727,88.330000,80.884822,42.050000,40.125171,59.547608
49.830395,60.172806,139.049049,143.877890,99.360345,100.766608,29.263099,12.860204,136.519930,1.181147,59.969832,50.781525,142.939802,139.610129,140.941813,137.048560,85.169073,135.306110,-0.000892,-1.912064,32.000000,-237.148211,137.315012,-0.024498,24.545400,0.701856,447390.650228,1.003855,20.077645,13.141102,2.790516,8.200856,7.102975,163.656640,32.000000,165.814938,173.416208,159.598748,166.943216,32.000000,152.037266,68.303959,73.238827,90.377142,43.493671,40.461492,88.330000,80.881180,42.050000,40.125536,59.551325
49.829337,60.175963,139.040789,143.877644,99.296084,100.746389,29.238516,12.860206,136.510273,1.180479,59.977618,50.774327,142.941262,139.604945,140.942502,137.042724,85.174307,135.300372,-0.000891,-1.913276,32.000000,-237.148346,137.309747,-0.024528,24.545103,0.701934,447394.475814,0.991840,20.076447,13.130751,2.790367,10.358947,60.190458,163.660945,32.000000,165.821543,173.411401,159.610680,166.941219,32.000000,152.034139,68.304867,73.234564,90.382714,43.493671,40.460521,88.330000,80.878604,42.050000,40.126093,59.548100
49.828671,60.181264,139.033099,143.878389,99.300472,100.722251,29.269567,12.860707,136.503572,1.179981,59.985681,50.770584,142.941962,139.599957,140.943250,137.037332,85.181034,135.295310,-0.000891,-1.913245,32.000000,-237.147759,137.308545,-0.024618,24.543705,0.701916,447354.976451,0.999845,20.082967,13.122288,2.790381,18.252127,6.813214,163.664226,32.000000,165.824332,173.407822,159.626739,166.937925,32.000000,152.035343,68.306854,73.229896,90.388226,43.493671,40.459439,88.330000,80.877249,42.050000,40.127048,59.542081
49.825586,60.185787,139.029210,143.880188,99.342070,100.702339,29.238821,12.861206,136.499762,1.180271,59.991922,50.770207,142.943136,139.595092,140.945026,137.034134,85.186368,135.295015,-0.000890,-1.913219,32.000000,-237.147233,137.308094,-0.024681,24.540921,0.701813,447261.596370,0.980522,20.089952,13.112835,2.790353,13.033269,17.142667,163.664015,32.000000,165.828285,173.405990,159.637324,166.933633,32.000000,152.034860,68.309981,73.226936,90.393428,43.493671,40.459858,88.330000,80.874236,42.050000,40.127884,59.540094
49.828998,60.190486,139.025136,143.883016,99.384365,100.702554,29.155536,12.860500,136.496913,1.180518,59.998004,50.770392,142.944154,139.590406,140.946441,137.026479,85.191309,135.288064,-0.000888,-1.914456,32.000000,-237.147991,137.305306,-0.024730,24.536054,0.701676,447149.519568,0.992553,20.095226,13.105416,2.790217,13.709370,19.365891,163.664452,32.000000,165.830217,173.400139,159.650004,166.931557,32.000000,152.032658,68.312454,73.223204,90.397737,43.493671,40.461726,88.330000,80.868646,42.050000,40.128805,59.543172
49.832105,60.193968,139.019855,143.885496,99.368216,100.698636,29.185220,12.860786,136.496424,1.179706,60.004011,50.766412,142.944950,139.586473,140.948800,137.023730,85.193764,135.285573,-0.000889,-1.914466,32.000000,-237.147815,137.305812,-0.024687,24.533389,0.701722,447093.280391,0.982962,20.100689,13.098404,2.790245,13.854873,60.098548,163.664419,32.000000,165.833211,173.396555,159.658742,166.930586,32.000000,152.035307,68.315053,73.221529,90.401001,43.493671,40.462091,88.330000,80.860063,42.050000,40.129500,59.547018
49.836426,60.198469,139.019052,143.888224,99.312275,100.698528,29.334049,12.861403,136.493517,1.179195,60.012137,50.768483,142.946441,139.583149,140.953525,137.022313,85.193852,135.282210,-0.000889,-1.915602,32.000000,-237.147227,137.303003,-0.024804,24.532797,0.701681,447070.460091,0.998891,20.097528,13.093298,2.789743,9.552942,60.349138,163.667417,32.000000,165.832355,173.394265,159.667403,166.926552,32.000000,152.037872,68.319059,73.221400,90.404229,43.493671,40.464713,88.330000,80.847792,42.050000,40.130358,59.544392
49.836521,60.202681,139.022966,143.891228,99.332009,100.686282,29.619003,12.861333,136.493045,1.179252,60.019404,50.771650,142.947982,139.584052,140.956690,137.021927,85.193569,135.281306,-0.000886,-1.915650,32.000000,-237.147384,137.304269,-0.024826,24.533784,0.701785,447107.382688,0.978655,20.100415,13.090452,2.789652,21.025564,60.361176,163.665972,32.000000,165.833279,173.394551,159.667851,166.923958,32.000000,152.037159,68.319969,73.221667,90.405807,43.493671,40.470181,88.330000,80.842321,42.050000,40.131152,59.544372
49.835504,60.208144,139.021665,143.894937,99.346822,100.678362,29.903157,12.860341,136.493381,1.178988,60.028154,50.770594,142.950673,139.585876,140.960273,137.019668,85.192209,135.277282,-0.000883,-1.915620,32.000000,-237.148234,137.304861,-0.024960,24.536433,0.701642,447075.381450,0.980808,20.100453,13.089522,2.789462,16.637030,60.430013,163.668525,32.000000,165.830836,173.388894,159.671005,166.923859,32.000000,152.041375,68.319774,73.222920,90.407550,43.493671,40.473647,88.330000,80.839069,42.050000,40.132171,59.547519
