OSU 80 Ton Compressor Load Stand
49.832929,60.213019,139.020427,143.897955,99.349962,100.662169,29.143654,12.860699,136.492388,1.178645,60.031172,50.769941,142.951031,139.587342,140.961687,137.018532,85.190174,135.280329,-0.000883,-1.915621,32.000000,-237.147869,137.303436,-0.025010,24.536492,0.701616,447050.843625,1.003272,20.109421,13.088637,2.789716,2.714292,60.076188,163.669552,32.000000,165.828216,173.387474,159.670533,166.924026,32.000000,152.042170,68.318338,73.223943,90.408891,43.493671,40.475756,88.330000,80.834615,42.050000,40.133104,59.541717
49.839093,60.216234,139.018647,143.900873,99.265820,100.670168,29.237265,12.860677,136.490065,1.178007,60.035043,50.770510,142.953374,139.585481,140.963399,137.022014,85.189409,135.282377,-0.000882,-1.915637,32.000000,-237.147899,137.300109,-0.025004,24.534655,0.701405,446970.925516,0.978063,20.113710,13.090847,2.789570,16.453027,60.217291,163.667544,32.000000,165.828941,173.384209,159.669313,166.920603,32.000000,152.041620,68.317972,73.226614,90.411473,43.493671,40.477225,88.330000,80.827440,42.050000,40.133813,59.544372
49.839378,60.219839,139.016698,143.904019,99.181408,100.670331,29.855822,12.860651,136.490494,1.177369,60.039013,50.768207,142.954694,139.584081,140.962850,137.020124,85.188081,135.276926,-0.000881,-1.914481,32.000000,-237.147843,137.297323,-0.025044,24.531684,0.701476,446997.950049,0.976358,20.118634,13.093063,2.789567,23.335154,60.374283,163.667604,32.000000,165.829570,173.382761,159.664683,166.920371,32.000000,152.038716,68.311470,73.231091,90.414310,43.493671,40.480732,88.330000,80.821212,42.050000,40.134566,59.546152
49.839812,60.224110,139.017896,143.906641,99.148434,100.670394,29.878299,12.861119,136.491948,1.177181,60.044885,50.768609,142.955638,139.584141,140.964771,137.020304,85.185929,135.280259,-0.000878,-1.914506,32.000000,-237.147162,137.294452,-0.025067,24.529253,0.701563,447003.154523,1.002903,20.121786,13.091761,2.789592,19.628054,60.386128,163.675167,32.000000,165.831427,173.378937,159.667283,166.920283,32.000000,152.038684,68.303767,73.234777,90.415347,43.493671,40.484319,88.330000,80.810087,42.050000,40.135423,59.548473
49.838828,60.227891,139.014589,143.908390,99.092288,100.670598,29.199052,12.861446,136.492785,1.176653,60.048298,50.768711,142.956601,139.583205,140.966001,137.017036,85.185458,135.281163,-0.000876,-1.914510,32.000000,-237.146888,137.295917,-0.025053,24.526477,0.701535,447007.899696,1.003200,20.118391,13.094917,2.789193,20.773997,12.587575,163.683554,32.000000,165.829282,173.377893,159.670944,166.920548,32.000000,152.038345,68.297201,73.238884,90.415633,43.493671,40.486144,88.330000,80.803114,42.050000,40.136194,59.540448
49.842904,60.230488,139.016290,143.910560,99.067377,100.690914,29.198322,12.861646,136.495881,1.177257,60.048085,50.772897,142.958048,139.582847,140.964939,137.020264,85.183970,135.285065,-0.000878,-1.914508,32.000000,-237.146642,137.295708,-0.025061,24.522635,0.701594,447016.885983,1.001777,20.121837,13.097400,2.789105,12.416880,14.735623,163.690117,32.000000,165.832767,173.376691,159.673200,166.921017,32.000000,152.043801,68.290886,73.245970,90.415827,43.493671,40.490791,88.330000,80.800371,42.050000,40.136923,59.546231
49.848353,60.231403,139.016182,143.912269,99.105824,100.711183,29.982595,12.862724,136.497192,1.177561,60.051744,50.777804,142.958130,139.585019,140.964656,137.022203,85.180390,135.293207,-0.000878,-1.914502,32.000000,-237.145468,137.293065,-0.025076,24.519283,0.701812,447060.329947,1.003535,20.129677,13.099177,2.789327,9.189471,11.630098,163.695631,32.000000,165.834120,173.370933,159.679725,166.922390,32.000000,152.045361,68.286384,73.250645,90.415286,43.493671,40.492308,88.330000,80.782008,42.050000,40.137271,59.535619
49.845734,60.235261,139.011908,143.914874,99.049681,100.702890,29.153032,12.862540,136.494373,1.177922,60.061726,50.778669,142.958894,139.580463,140.965611,137.023629,85.175628,135.290678,-0.000879,-1.914538,32.000000,-237.145646,137.289696,-0.025032,24.517830,0.701894,447168.119852,0.978637,20.117580,13.105857,2.788600,10.012711,12.407407,163.699930,32.000000,165.830933,173.369021,159.687769,166.923015,32.000000,152.046655,68.282874,73.255832,90.415743,43.493671,40.494474,88.330000,80.779432,42.050000,40.138012,59.553666
49.845095,60.240982,139.007101,143.917784,99.074993,100.691809,29.174918,12.861748,136.493807,1.178229,60.070292,50.776383,142.960809,139.578601,140.967768,137.024342,85.172343,135.292822,-0.000880,-1.914562,32.000000,-237.146496,137.288400,-0.025185,24.517437,0.702141,447235.342924,1.001506,20.125501,13.110275,2.788929,7.632112,59.699088,163.704207,32.000000,165.830138,173.364941,159.691244,166.924123,32.000000,152.054371,68.280655,73.259570,90.418061,43.493671,40.494051,88.330000,80.771540,42.050000,40.139037,59.532993
49.842993,60.245670,139.005813,143.920905,99.072609,100.689162,30.001792,12.861554,136.490334,1.178526,60.073644,50.774630,142.961662,139.576697,140.968481,137.022207,85.171018,135.288939,-0.000879,-1.914593,32.000000,-237.146684,137.287689,-0.025250,24.517338,0.702026,447161.214423,1.002431,20.132838,13.115527,2.788886,12.338750,60.511601,163.708757,32.000000,165.829784,173.362870,159.695336,166.924831,32.000000,152.060812,68.277578,73.263042,90.420333,43.493671,40.496094,88.330000,80.765098,42.050000,40.139994,59.536583
49.844836,60.248286,139.005421,143.924101,99.074644,100.712904,30.068707,12.861767,136.491812,1.178655,60.072829,50.777617,142.962391,139.570111,140.970969,137.021380,85.172267,135.288844,-0.000880,-1.912261,32.000000,-237.146442,137.286929,-0.025280,24.518309,0.701900,447148.106715,0.973744,20.133080,13.117358,2.788557,12.763372,60.473417,163.713644,32.000000,165.826686,173.360098,159.701670,166.927128,32.000000,152.064061,68.275822,73.266790,90.423856,43.493671,40.499794,88.330000,80.758362,42.050000,40.140730,59.537419
49.850063,60.249066,139.002439,143.926377,99.075861,100.712836,29.138115,12.861520,136.487214,1.178063,60.073037,50.778806,142.962303,139.567535,140.973797,137.019034,85.173848,135.280589,-0.000879,-1.912144,32.000000,-237.146804,137.281689,-0.025188,24.519502,0.702072,447220.597858,0.976176,20.140020,13.114955,2.788776,6.980786,59.926321,163.718112,32.000000,165.822477,173.356034,159.703089,166.929557,32.000000,152.066879,68.274345,73.269245,90.427822,43.493671,40.502379,88.330000,80.746538,42.050000,40.141165,59.536160
49.847978,60.250520,139.001072,143.927470,99.053035,100.712838,29.189957,12.861051,136.484726,1.178474,60.076791,50.775741,142.962758,139.563327,140.975630,137.017564,85.174689,135.274996,-0.000879,-1.912144,32.000000,-237.147198,137.275006,-0.025176,24.520630,0.702072,447254.074196,0.998927,20.139099,13.113165,2.788674,1.805007,59.697908,163.725438,32.000000,165.820472,173.354586,159.703232,166.930982,32.000000,152.073849,68.274636,73.271336,90.430842,43.493671,40.504161,88.330000,80.741608,42.050000,40.141572,59.549722
49.844239,60.254260,138.993614,143.928695,99.112861,100.712581,29.190552,12.861314,136.478627,1.178475,60.081703,50.774867,142.962198,139.555114,140.977643,137.016879,85.173515,135.271366,-0.000881,-1.912109,32.000000,-237.146765,137.266514,-0.025241,24.523156,0.701993,447252.890285,0.974771,20.138789,13.107559,2.788518,8.678941,12.109943,163.731815,32.000000,165.821514,173.351065,159.700431,166.934015,32.000000,152.072498,68.275969,73.273071,90.433249,43.493671,40.502812,88.330000,80.734207,42.050000,40.142380,59.546329
49.836427,60.257481,138.989653,143.929629,99.098040,100.712516,29.190723,12.861901,136.469944,1.178844,60.085831,50.774415,142.962955,139.549727,140.977577,137.010422,85.171253,135.262648,-0.000881,-1.912132,32.000000,-237.146196,137.255962,-0.025219,24.524932,0.701918,447255.504510,1.001625,20.140404,13.105953,2.788395,9.996902,10.330766,163.738128,32.000000,165.820651,173.347648,159.692569,166.933635,32.000000,152.070951,68.277399,73.273690,90.436511,43.493671,40.501516,88.330000,80.738893,42.050000,40.143086,59.540674
49.826654,60.261806,138.980280,143.930617,99.140539,100.704663,29.209121,12.861577,136.461308,1.178943,60.090894,50.774886,142.961999,139.540137,140.977497,137.001939,85.167512,135.255980,-0.000880,-1.912162,32.000000,-237.146582,137.248622,-0.025384,24.526578,0.702033,447270.513258,1.003315,20.158474,13.103649,2.788971,9.961599,59.508698,163.744659,32.000000,165.815869,173.346285,159.687871,166.932999,32.000000,152.071247,68.276796,73.272500,90.439502,43.493671,40.499370,88.330000,80.740643,42.050000,40.144005,59.547588
49.821181,60.265384,138.969948,143.931674,99.124590,100.704592,29.163507,12.861316,136.449926,1.178710,60.096654,50.764422,142.962061,139.527276,140.977379,136.991014,85.164943,135.245944,-0.000881,-1.910375,32.000000,-237.146754,137.236864,-0.025331,24.528294,0.701935,447247.250702,1.001254,20.163072,13.105260,2.788961,27.800372,10.064403,163.750752,32.000000,165.817314,173.343998,159.685373,166.929771,32.000000,152.072571,68.278477,73.272059,90.441595,43.493671,40.495259,88.330000,80.743442,42.050000,40.144783,59.542494
49.813779,60.269522,138.957471,143.932753,99.167635,100.688087,29.190190,12.861784,136.435460,1.178321,60.101480,50.758070,142.961219,139.512256,140.976347,136.979900,85.161793,135.235466,-0.000882,-1.909796,32.000000,-237.146279,137.225364,-0.025349,24.530335,0.702002,447282.655943,1.003948,20.177751,13.101642,2.789247,3.059880,60.216399,163.757660,32.000000,165.817285,173.340976,159.688841,166.926689,32.000000,152.072728,68.278386,73.270802,90.444254,43.493671,40.489985,88.330000,80.747870,42.050000,40.145699,59.547795
49.810373,60.272325,138.945117,143.933852,99.095349,100.687846,29.167434,12.861990,136.424931,1.178483,60.106142,50.755592,142.962010,139.499977,140.976745,136.972546,85.158097,135.227614,-0.000881,-1.909793,32.000000,-237.145999,137.216093,-0.025372,24.532348,0.701896,447239.073672,1.001404,20.185655,13.101538,2.789289,21.061383,19.449859,163.759928,32.000000,165.815779,173.337805,159.693010,166.926683,32.000000,152.078276,68.277582,73.269102,90.447662,43.493671,40.484066,88.330000,80.752836,42.050000,40.146389,59.548277
49.806778,60.276623,138.936427,143.935063,99.136464,100.663506,29.207068,12.862408,136.412752,1.178548,60.113925,50.751882,142.963127,139.487982,140.977983,136.962397,85.152569,135.211738,-0.000882,-1.909781,32.000000,-237.145594,137.208895,-0.025081,24.534736,0.701909,447221.982115,1.003181,20.201353,13.099074,2.789663,21.256379,60.189101,163.765809,32.000000,165.816767,173.340538,159.695851,166.923255,32.000000,152.083171,68.277265,73.265886,90.451592,43.493671,40.479523,88.330000,80.752067,42.050000,40.147271,59.553587
49.805094,60.281284,138.928488,143.936022,99.186234,100.647205,29.128965,12.862656,136.407553,1.177885,60.119975,50.752770,142.963680,139.476704,140.979539,136.957682,85.145620,135.212288,-0.000883,-1.910406,32.000000,-237.145381,137.205352,-0.025079,24.536865,0.701648,447175.385867,1.004504,20.200027,13.096673,2.789243,8.867497,60.060845,163.766611,32.000000,165.818502,173.342338,159.693468,166.920361,32.000000,152.083446,68.278527,73.262151,90.454084,43.493671,40.474920,88.330000,80.751698,42.050000,40.148218,59.548385
49.802461,60.286255,138.920020,143.937665,99.167302,100.634776,30.041637,12.862848,136.396379,1.177597,60.124669,50.749916,142.964550,139.468896,140.981850,136.948741,85.138359,135.200576,-0.000884,-1.909882,32.000000,-237.145305,137.202223,-0.025071,24.539345,0.701487,447092.820553,1.001462,20.213289,13.102310,2.789484,14.562654,60.452628,163.765593,32.000000,165.820854,173.345617,159.686145,166.918701,32.000000,152.084996,68.283081,73.257978,90.458540,43.493671,40.471554,88.330000,80.756022,42.050000,40.149297,59.544992
49.800331,60.289951,138.913539,143.939827,99.206455,100.630569,29.886243,12.862357,136.388309,1.177453,60.129862,50.748465,142.965101,139.460653,140.983496,136.943952,85.131326,135.192786,-0.000884,-1.909902,32.000000,-237.145770,137.197230,-0.025085,24.541584,0.701412,447091.955414,0.979270,20.219557,13.105290,2.789421,11.414883,60.408867,163.764039,32.000000,165.820371,173.349211,159.679596,166.915446,32.000000,152.084111,68.287913,73.254154,90.461674,43.493671,40.467055,88.330000,80.758893,42.050000,40.150104,59.536023
49.803400,60.295265,138.905348,143.942733,99.204614,100.614171,29.130485,12.862330,136.380276,1.176386,60.134788,50.746059,142.967340,139.453004,140.987950,136.933390,85.124215,135.184545,-0.000881,-1.909922,32.000000,-237.145784,137.190758,-0.025156,24.544868,0.701214,447041.415112,1.003344,20.225997,13.107821,2.789356,8.166926,19.300928,163.762467,32.000000,165.821358,173.354812,159.667786,166.908367,32.000000,152.082326,68.293539,73.248607,90.463726,43.493671,40.463256,88.330000,80.757283,42.050000,40.151188,59.550460
49.795329,60.298409,138.899975,143.944434,99.207379,100.593763,29.862724,12.862804,136.373120,1.175366,60.134930,50.739950,142.967681,139.442376,140.991058,136.924850,85.120005,135.173045,-0.000882,-1.909943,32.000000,-237.145393,137.186396,-0.025082,24.547891,0.701068,447041.269774,0.978091,20.229420,13.110674,2.789216,11.166995,10.001648,163.759858,32.000000,165.822277,173.355872,159.655859,166.907595,32.000000,152.079055,68.297003,73.244483,90.465030,43.493671,40.460096,88.330000,80.765517,42.050000,40.151997,59.543890
49.795934,60.300396,138.896369,143.945723,99.224550,100.581557,29.207307,12.863350,136.365863,1.174307,60.133880,50.737919,142.969948,139.434219,140.993062,136.921315,85.115343,135.169951,-0.000880,-1.909940,32.000000,-237.144816,137.183548,-0.025079,24.550791,0.700894,446953.982640,1.002356,20.240835,13.111000,2.789440,13.455942,7.813018,163.755799,32.000000,165.826683,173.358795,159.640682,166.904370,32.000000,152.080333,68.298685,73.238408,90.466369,43.493671,40.456993,88.330000,80.760326,42.050000,40.152684,59.550401
49.794168,60.301410,138.892214,143.946950,99.218977,100.581696,29.943412,12.862318,136.358884,1.173670,60.136010,50.733323,142.971251,139.425786,140.994372,136.912257,85.112864,135.158265,-0.000880,-1.908773,32.000000,-237.145674,137.180455,-0.025065,24.550695,0.700631,446873.415120,1.004504,20.242960,13.111308,2.789270,7.202069,11.079872,163.755081,32.000000,165.829831,173.363762,159.630725,166.901808,32.000000,152.074645,68.299401,73.234102,90.466408,43.493671,40.454279,88.330000,80.764683,42.050000,40.153121,59.545395
49.795095,60.304581,138.889928,143.948434,99.203570,100.554010,29.968497,12.863118,136.357376,1.173633,60.139240,50.734512,142.973521,139.422391,140.995781,136.908933,85.107860,135.155480,-0.000880,-1.907596,32.000000,-237.144740,137.176556,-0.024937,24.548393,0.700520,446879.888683,1.003158,20.241641,13.111176,2.789079,7.637660,11.843266,163.751391,32.000000,165.835171,173.368817,159.615724,166.896849,32.000000,152.072473,68.299644,73.228543,90.465324,43.493671,40.452811,88.330000,80.769886,42.050000,40.153883,59.542346
49.793570,60.307661,138.884701,143.949935,99.202346,100.533788,29.140542,12.862927,136.351844,1.173180,60.143213,50.733673,142.975540,139.418969,140.998173,136.903675,85.103744,135.150167,-0.000879,-1.909290,32.000000,-237.144774,137.175297,-0.025014,24.545640,0.700557,446825.145804,1.003482,20.250510,13.111902,2.789448,21.063175,10.436309,163.750878,32.000000,165.839434,173.372055,159.607442,166.895469,32.000000,152.068589,68.298111,73.226301,90.464761,43.493671,40.448508,88.330000,80.767809,42.050000,40.154618,59.549211
49.785163,60.310970,138.881210,143.952255,99.252409,100.529613,29.145190,12.862970,136.351076,1.172624,60.146820,50.731089,142.980211,139.414817,141.001060,136.898944,85.096493,135.149735,-0.000878,-1.909997,32.000000,-237.144875,137.168926,-0.025012,24.542163,0.700419,446729.381391,0.977759,20.251246,13.114404,2.789170,14.288601,59.737310,163.750507,32.000000,165.846637,173.376610,159.599690,166.899017,32.000000,152.066122,68.295836,73.224241,90.464259,43.493671,40.446418,88.330000,80.776636,42.050000,40.155491,59.549162
49.778397,60.312445,138.877737,143.954509,99.233990,100.529571,29.883463,12.862998,136.351082,1.171896,60.144288,50.734145,142.981889,139.414261,141.002439,136.897623,85.087613,135.152062,-0.000879,-1.910001,32.000000,-237.144873,137.171681,-0.025022,24.541360,0.700460,446689.282023,1.001881,20.256644,13.117649,2.789280,10.114278,16.700797,163.747697,32.000000,165.853911,173.380139,159.588900,166.897111,32.000000,152.067461,68.291609,73.221164,90.463187,43.493671,40.444380,88.330000,80.790085,42.050000,40.156058,59.549004
49.782696,60.311676,138.881650,143.957114,99.229526,100.521094,29.948318,12.863027,136.352202,1.172104,60.139924,50.729541,142.983174,139.416534,141.003724,136.896204,85.076443,135.154788,-0.000877,-1.908826,32.000000,-237.144998,137.174457,-0.025204,24.541629,0.700708,446719.251890,0.977159,20.273743,13.128433,2.789946,24.213856,15.567257,163.741742,32.000000,165.858260,173.382544,159.579267,166.897880,32.000000,152.069792,68.283317,73.218402,90.462728,43.493671,40.445196,88.330000,80.792542,42.050000,40.156368,59.554296
49.783533,60.311038,138.882327,143.958609,99.258820,100.512995,29.205754,12.862491,136.356185,1.171792,60.137883,50.736760,142.983757,139.417857,141.005136,136.895869,85.069780,135.156369,-0.000875,-1.908780,32.000000,-237.145596,137.179784,-0.025201,24.541854,0.700753,446737.241672,1.003229,20.276301,13.137379,2.790100,16.301473,60.116361,163.739052,32.000000,165.863492,173.385251,159.580650,166.900764,32.000000,152.073151,68.276407,73.217447,90.463033,43.493671,40.446698,88.330000,80.789940,42.050000,40.156560,59.547087
49.790655,60.311508,138.883799,143.960450,99.314876,100.500725,29.159270,12.861986,136.360921,1.171296,60.140785,50.738883,142.986280,139.419831,141.006201,136.896687,85.063508,135.161815,-0.000875,-1.908753,32.000000,-237.146071,137.182863,-0.025207,24.540926,0.700559,446679.039205,0.974879,20.268827,13.151014,2.789840,10.361207,60.092689,163.735657,32.000000,165.868105,173.388586,159.583955,166.907699,32.000000,152.072229,68.269519,73.216515,90.462823,43.493671,40.445909,88.330000,80.788415,42.050000,40.156955,59.543025
49.795558,60.314270,138.888818,143.961532,99.319907,100.504796,29.156482,12.862117,136.365563,1.171243,60.146360,50.744852,142.988417,139.426303,141.008063,136.901856,85.058792,135.168037,-0.000875,-1.909924,32.000000,-237.145987,137.190503,-0.025212,24.538020,0.700492,446684.947606,1.004206,20.264659,13.156936,2.789589,14.298016,60.150525,163.728104,32.000000,165.874165,173.391314,159.583133,166.909727,32.000000,152.076934,68.263051,73.215818,90.463772,43.493671,40.448781,88.330000,80.783380,42.050000,40.157602,59.536524
49.801075,60.318760,138.889900,143.963016,99.332900,100.505021,29.157482,12.862154,136.373524,1.171284,60.151035,50.748483,142.991117,139.428053,141.010693,136.909563,85.051726,135.177993,-0.000875,-1.911093,32.000000,-237.146022,137.195771,-0.024929,24.533567,0.700389,446623.739496,1.002287,20.260367,13.166178,2.789377,11.510293,59.984517,163.721521,32.000000,165.881471,173.394275,159.574938,166.916549,32.000000,152.076332,68.258837,73.215758,90.464271,43.493671,40.448925,88.330000,80.778413,42.050000,40.158623,59.548493
49.809760,60.321580,138.898049,143.964045,99.381217,100.505221,29.163110,12.862041,136.381915,1.171126,60.154103,50.750520,142.994230,139.432414,141.013107,136.914610,85.047082,135.180239,-0.000876,-1.911115,32.000000,-237.146220,137.206226,-0.024969,24.529957,0.700490,446672.765357,0.974769,20.259995,13.174917,2.789145,13.688264,59.713782,163.719129,32.000000,165.887437,173.399966,159.569883,166.918791,32.000000,152.073335,68.257367,73.217108,90.464356,43.493671,40.453702,88.330000,80.764423,42.050000,40.159357,59.538265
49.808460,60.324300,138.898141,143.965166,99.452442,100.517432,29.159093,12.861521,136.388753,1.170707,60.153301,50.753464,142.995968,139.434764,141.014382,136.920006,85.041704,135.188413,-0.000873,-1.911098,32.000000,-237.146761,137.213254,-0.024990,24.528481,0.700475,446684.694802,1.003068,20.251565,13.185036,2.788618,7.027203,9.808783,163.716762,32.000000,165.893915,173.402133,159.563505,166.922201,32.000000,152.073834,68.248814,73.219341,90.463762,43.493671,40.454189,88.330000,80.771655,42.050000,40.160187,59.542917
49.816791,60.324718,138.900397,143.966062,99.459030,100.521209,29.163172,12.861146,136.393566,1.171004,60.151985,50.753981,142.998838,139.438692,141.015694,136.923027,85.039545,135.192587,-0.000872,-1.911060,32.000000,-237.147027,137.217099,-0.025074,24.528598,0.700684,446736.682267,1.001904,20.258492,13.191970,2.788934,7.754062,10.209315,163.713825,32.000000,165.897796,173.399794,159.558221,166.927453,32.000000,152.074154,68.241566,73.221316,90.464494,43.493671,40.454989,88.330000,80.754070,42.050000,40.160588,59.553391
49.822100,60.324438,138.909936,143.967713,99.441641,100.521492,29.185389,12.861717,136.404477,1.170635,60.153036,50.759835,143.003102,139.441883,141.015695,136.934968,85.035771,135.204324,-0.000870,-1.912109,32.000000,-237.146541,137.225531,-0.025036,24.530601,0.700503,446770.697476,0.977118,20.243173,13.198360,2.788045,7.567135,12.704129,163.711662,32.000000,165.903406,173.399687,159.556358,166.935880,32.000000,152.073487,68.230672,73.224273,90.465479,43.493671,40.459780,88.330000,80.750580,42.050000,40.160944,59.541589
49.823957,60.325284,138.920765,143.968993,99.411668,100.521471,29.882253,12.861224,136.413784,1.170606,60.155771,50.762936,143.006713,139.449780,141.017301,136.942024,85.032632,135.210850,-0.000870,-1.910945,32.000000,-237.147129,137.230615,-0.024973,24.531797,0.700542,446778.419899,0.977745,20.246470,13.204773,2.788289,23.102767,7.503722,163.711224,32.000000,165.908490,173.401227,159.554482,166.943618,32.000000,152.078022,68.220578,73.227434,90.466868,43.493671,40.466794,88.330000,80.743446,42.050000,40.161331,59.547569
49.822168,60.327312,138.928767,143.970340,99.399837,100.537560,29.207789,12.861661,136.419389,1.171012,60.157935,50.764604,143.009825,139.458627,141.017651,136.950604,85.027900,135.222151,-0.000870,-1.910918,32.000000,-237.146772,137.238443,-0.024945,24.528631,0.700456,446782.152226,1.000671,20.240499,13.214068,2.788210,9.279174,60.235410,163.702935,32.000000,165.912834,173.403070,159.552304,166.949356,32.000000,152.088401,68.207369,73.230643,90.469316,43.493671,40.472537,88.330000,80.738539,42.050000,40.162004,59.538639
49.828501,60.328812,138.933965,143.971897,99.434838,100.537491,29.307938,12.861117,136.426068,1.171080,60.162530,50.769086,143.012251,139.461282,141.018755,136.958003,85.024248,135.232621,-0.000869,-1.910897,32.000000,-237.147272,137.245209,-0.025081,24.524346,0.700554,446825.320067,1.002374,20.239909,13.220392,2.788301,23.459558,7.864214,163.700551,32.000000,165.917464,173.401724,159.546452,166.956321,32.000000,152.098046,68.196391,73.232865,90.472108,43.493671,40.476037,88.330000,80.731080,42.050000,40.162554,59.545100
49.828828,60.332627,138.936944,143.974195,99.488469,100.545554,29.960990,12.860189,136.430487,1.170999,60.169177,50.775626,143.015152,139.466373,141.019585,136.961827,85.020045,135.237798,-0.000869,-1.910883,32.000000,-237.148194,137.244734,-0.025095,24.519377,0.700751,446871.332132,1.001348,20.240276,13.232520,2.788303,7.281190,60.465706,163.700364,32.000000,165.918554,173.406220,159.543838,166.962571,32.000000,152.110923,68.185077,73.235706,90.474409,43.493671,40.480176,88.330000,80.724835,42.050000,40.163428,59.544126
49.831502,60.336463,138.939167,143.975980,99.441925,100.569789,29.147349,12.860789,136.436873,1.170855,60.171974,50.776489,143.018562,139.470144,141.021100,136.970426,85.015348,135.241682,-0.000870,-1.912017,32.000000,-237.147600,137.247899,-0.025056,24.517439,0.700916,446899.182004,1.002897,20.241070,13.240137,2.788328,14.409290,60.035582,163.700697,32.000000,165.919444,173.406785,159.536053,166.968456,32.000000,152.125133,68.175934,73.238641,90.477095,43.493671,40.481790,88.330000,80.719987,42.050000,40.164397,59.549280
49.828597,60.339552,138.936493,143.977548,99.517975,100.578077,29.893265,12.859993,136.434110,1.170474,60.176104,50.779426,143.021095,139.464928,141.022880,136.968629,85.013289,135.242016,-0.000869,-1.913186,32.000000,-237.148514,137.245426,-0.025058,24.520572,0.701110,446984.024342,1.003404,20.243976,13.245377,2.788251,10.311354,60.406292,163.696992,32.000000,165.920048,173.410013,159.526120,166.974732,32.000000,152.136453,68.168005,73.242230,90.480489,43.493671,40.482286,88.330000,80.711541,42.050000,40.164397,59.547155
49.837037,60.342005,138.935673,143.979096,99.547101,100.577754,29.300164,12.860122,136.435394,1.170542,60.178959,50.781082,143.022584,139.461813,141.022508,136.972689,85.011608,135.241095,-0.000870,-1.913220,32.000000,-237.148527,137.246876,-0.025068,24.524534,0.701182,447082.165055,0.975304,20.242264,13.250573,2.788022,14.030750,12.088615,163.697864,32.000000,165.919136,173.409460,159.516840,166.982125,32.000000,152.141967,68.164420,73.243222,90.482209,43.493671,40.483188,88.330000,80.702593,42.050000,40.664400,59.552161
49.842225,60.344363,138.933178,143.980114,99.512806,100.589758,30.028699,12.859836,136.435185,1.170546,60.179976,50.784490,143.023078,139.458458,141.021852,136.973497,85.011033,135.241767,-0.000873,-1.913210,32.000000,-237.148638,137.248266,-0.025008,24.528598,0.701045,447088.447064,0.995919,20.244529,13.252004,2.787972,9.446031,60.474531,163.696117,32.000000,165.916501,173.410719,159.505244,166.984825,32.000000,152.148049,68.162084,73.241817,90.482246,43.493671,40.481396,88.330000,80.691825,42.050000,40.664400,59.549260
49.850465,60.345784,138.933729,143.980493,99.485914,100.601881,29.223608,12.859883,136.433555,1.170307,60.179002,50.787269,143.026006,139.454551,141.022026,136.971476,85.010789,135.243999,-0.000870,-1.913223,32.000000,-237.148473,137.244490,-0.025048,24.528040,0.700835,447089.392299,0.980961,20.241898,13.250899,2.787621,14.462888,19.086851,163.694833,32.000000,165.915544,173.414567,159.501944,166.986882,32.000000,152.152343,68.161402,73.241929,90.483138,43.493671,40.483519,88.330000,80.676147,42.050000,40.664400,59.544235
49.853430,60.346081,138.933893,143.980454,99.445864,100.618116,29.304175,12.860010,136.434218,1.169610,60.172135,50.795866,143.029223,139.450861,141.022504,136.971825,85.010914,135.246072,-0.000871,-1.914408,32.000000,-237.148241,137.246448,-0.025033,24.523498,0.700864,447198.284749,1.001084,20.237796,13.253799,2.787313,11.328548,59.474350,163.692555,32.000000,165.917730,173.418356,159.494240,166.990303,32.000000,152.157091,68.158190,73.241344,90.483845,43.493671,40.484762,88.330000,80.658806,42.050000,40.664400,59.543526
49.852972,60.342833,138.938811,143.979930,99.363645,100.633989,30.019042,12.860740,136.437305,1.169071,60.162476,50.794406,143.030795,139.452736,141.022051,136.974857,85.007452,135.249131,-0.000875,-1.913850,32.000000,-237.147392,137.250190,-0.024862,24.519666,0.700803,447208.307551,1.000599,20.227160,13.255344,2.786683,14.194988,11.617705,163.690717,32.000000,165.917062,173.420946,159.485218,166.992580,32.000000,152.152140,68.154152,73.239881,90.482592,43.493671,40.487785,88.330000,80.654327,42.050000,40.664400,59.536947
49.853580,60.336600,138.944926,143.979060,99.373081,100.637979,29.975624,12.861180,136.440525,1.168390,60.145734,50.794609,143.033458,139.458011,141.024160,136.980133,85.004248,135.251505,-0.000873,-1.910737,32.000000,-237.146975,137.255689,-0.024663,24.520377,0.701170,447318.895641,1.000195,20.227722,13.257540,2.786865,11.310763,60.512349,163.692154,32.000000,165.918984,173.424785,159.479130,166.991252,32.000000,152.159519,68.150018,73.238466,90.482865,43.493671,40.492825,88.330000,80.643711,42.050000,40.664400,59.547460
49.851813,60.327406,138.949586,143.977843,99.382240,100.642235,30.003069,12.860344,136.443359,1.167493,60.122289,50.796460,143.034083,139.459436,141.023559,136.982026,85.000049,135.253719,-0.000873,-1.908990,32.000000,-237.147884,137.256082,-0.024701,24.524485,0.701253,447337.921209,0.978771,20.224073,13.262818,2.786962,12.260463,60.513662,163.694121,32.000000,165.916937,173.429044,159.479051,166.988352,32.000000,152.160197,68.147150,73.236525,90.482175,43.493671,40.496018,88.330000,80.636944,42.050000,40.664400,59.546683
49.858786,60.311731,138.957534,143.974731,99.358793,100.666360,29.237410,12.860040,136.447578,1.166838,60.092128,50.800714,143.032925,139.467781,141.024431,136.985467,84.998082,135.257770,-0.000874,-1.908959,32.000000,-237.148142,137.262820,-0.024702,24.532209,0.701216,447369.900116,0.973700,20.214558,13.268747,2.787033,13.956410,59.513114,163.695860,32.000000,165.915487,173.432789,159.478269,166.990386,32.000000,152.160574,68.143063,73.234063,90.482417,43.493671,40.502359,88.330000,80.622173,42.050000,40.664400,59.539740
49.855999,60.297338,138.965452,143.971448,99.373737,100.686563,30.021559,12.860234,136.452360,1.166577,60.065911,50.802997,143.031371,139.474252,141.024945,136.993143,84.998041,135.263554,-0.000873,-1.908915,32.000000,-237.147874,137.267331,-0.024693,24.537190,0.701119,447414.431821,1.000890,20.200833,13.271638,2.787053,11.361769,60.520334,163.699004,32.000000,165.913075,173.434985,159.479686,166.991997,32.000000,152.164409,68.138706,73.230115,90.483153,43.493671,40.508054,88.330000,80.618125,42.050000,40.664400,59.545720
49.862076,60.279526,138.978064,143.965975,99.374225,100.698943,30.005436,12.860329,136.465024,1.166645,60.038594,50.806548,143.029819,139.482698,141.027203,137.002470,85.000184,135.269693,-0.000874,-1.908942,32.000000,-237.147605,137.274895,-0.024622,24.537059,0.701082,447501.247531,1.001871,20.183963,13.276441,2.787223,16.035027,10.056864,163.702047,32.000000,165.910842,173.437823,159.477408,166.990282,32.000000,152.167488,68.135763,73.226620,90.483485,43.493671,40.517960,88.330000,80.595639,42.050000,40.664400,59.542002
49.855959,60.265500,138.991220,143.961103,99.391347,100.715427,29.938519,12.861201,136.474089,1.166310,60.017070,50.812346,143.027235,139.493081,141.029660,137.012796,85.003351,135.276202,-0.000875,-1.908950,32.000000,-237.146778,137.282777,-0.024601,24.534963,0.701012,447529.980119,0.977194,20.161739,13.275961,2.787055,2.367896,16.783251,163.702181,32.000000,165.913997,173.439681,159.475050,166.990960,32.000000,152.169602,68.134510,73.224647,90.482909,43.493671,40.527883,88.330000,80.598844,42.050000,40.664400,59.537724
49.856418,60.248804,139.001144,143.955117,99.462944,100.739787,30.015591,12.860851,136.483107,1.166199,59.986889,50.811619,143.022427,139.504395,141.030602,137.017909,85.008089,135.282653,-0.000876,-1.909004,32.000000,-237.147187,137.290363,-0.024775,24.533233,0.701377,447579.377634,0.975884,20.154093,13.277736,2.787823,7.382895,10.233375,163.706198,32.000000,165.909642,173.437861,159.478551,166.991098,32.000000,152.169526,68.132333,73.221363,90.480836,43.493671,40.538945,88.330000,80.585548,42.050000,40.664400,59.546821
49.855008,60.232915,139.005894,143.949784,99.498047,100.760122,29.235813,12.860460,136.488572,1.166145,59.960221,50.812985,143.018059,139.509220,141.029197,137.025021,85.013798,135.287126,-0.000876,-1.909773,32.000000,-237.147472,137.299156,-0.024773,24.533944,0.701560,447644.134171,0.975961,20.136486,13.277210,2.787906,12.240987,10.051583,163.710226,32.000000,165.903845,173.435834,159.480649,166.987744,32.000000,152.168249,68.129961,73.218708,90.479683,43.493671,40.544017,88.330000,80.581192,42.050000,40.664400,59.543182
49.865320,60.212405,139.013230,143.943224,99.550645,100.768300,29.977288,12.859874,136.500474,1.166212,59.930995,50.814451,143.012344,139.517269,141.024645,137.033055,85.019998,135.290607,-0.000876,-1.909791,32.000000,-237.147846,137.308399,-0.024835,24.539828,0.701762,447719.417563,0.987718,20.120704,13.272997,2.788135,20.563511,11.812019,163.716505,32.000000,165.903004,173.437351,159.483597,166.983347,32.000000,152.165293,68.126258,73.214738,90.477670,43.493671,40.551305,88.330000,80.561658,42.050000,40.664400,59.548286
49.862001,60.196154,139.020857,143.937567,99.507500,100.788655,30.030504,12.859342,136.508018,1.166125,59.905335,50.813770,143.007921,139.526535,141.022755,137.039196,85.025498,135.298433,-0.000877,-1.908704,32.000000,-237.148539,137.315354,-0.024817,24.546714,0.701704,447741.213271,0.998693,20.100744,13.272437,2.788066,25.194062,16.569617,163.717988,32.000000,165.902355,173.438240,159.485342,166.978580,32.000000,152.157538,68.121589,73.211722,90.476067,43.493671,40.559519,88.330000,80.554413,42.050000,40.664400,59.536082
49.861358,60.174594,139.034302,143.930237,99.461008,100.804686,29.279420,12.859643,136.521212,1.166218,59.873286,50.811908,143.001703,139.541570,141.018386,137.051760,85.032883,135.308634,-0.000877,-1.907538,32.000000,-237.148431,137.333567,-0.024792,24.553141,0.701567,447772.119153,0.976738,20.077767,13.265859,2.788089,17.503561,59.420692,163.720491,32.000000,165.896046,173.439589,159.493414,166.973058,32.000000,152.147636,68.112784,73.208613,90.473804,43.493671,40.571056,88.330000,80.543532,42.050000,40.664400,59.541599
49.869361,60.156345,139.049061,143.923276,99.499534,100.804741,30.013430,12.860117,136.530566,1.165803,59.847852,50.819346,142.996014,139.552545,141.015122,137.063799,85.040353,135.321709,-0.000875,-1.907567,32.000000,-237.148103,137.346209,-0.024920,24.555857,0.701489,447809.763051,0.975273,20.059393,13.263758,2.788206,9.670851,60.517013,163.720984,32.000000,165.895214,173.440535,159.501397,166.967470,32.000000,152.139663,68.103037,73.205754,90.472308,43.493671,40.583532,88.330000,80.524258,42.050000,40.664400,59.536023
49.874034,60.133661,139.064601,143.913935,99.505724,100.825175,29.182141,12.860012,136.548822,1.165480,59.817330,50.820470,142.988606,139.567170,141.009714,137.081986,85.048108,135.337694,-0.000874,-1.907531,32.000000,-237.148073,137.366255,-0.024910,24.556039,0.701348,447797.154089,1.002903,20.030841,13.262421,2.788172,14.790826,59.578868,163.724079,32.000000,165.894782,173.442535,159.513335,166.961619,32.000000,152.126903,68.091001,73.201137,90.469680,43.493671,40.597863,88.330000,80.514029,42.050000,40.664400,59.544657
49.875687,60.115046,139.076787,143.905553,99.551725,100.845995,29.242218,12.859719,136.561967,1.165822,59.791018,50.824245,142.982316,139.581990,141.006262,137.094279,85.054536,135.352471,-0.000872,-1.907531,32.000000,-237.148326,137.378400,-0.025054,24.554350,0.701383,447797.469298,0.977976,20.013102,13.263022,2.788434,16.401214,19.893728,163.724844,32.000000,165.890855,173.443691,159.523626,166.953948,32.000000,152.117784,68.079525,73.197770,90.467995,43.493671,40.608290,88.330000,80.497843,42.050000,40.664400,59.540684
49.882861,60.092602,139.097151,143.895841,99.583624,100.862613,29.210311,12.859779,136.576429,1.165887,59.759768,50.824964,142.975772,139.597198,141.002810,137.109678,85.061537,135.365610,-0.000868,-1.906424,32.000000,-237.148201,137.397732,-0.025104,24.551967,0.701541,447858.604674,0.974316,19.984122,13.264662,2.788374,18.589379,12.879080,163.730705,32.000000,165.887229,173.444205,159.535671,166.944179,32.000000,152.107473,68.066749,73.195049,90.465813,43.493671,40.626182,88.330000,80.479639,42.050000,40.664400,59.534006
49.886529,60.073743,139.110746,143.887747,99.590847,100.866786,29.962412,12.859644,136.590516,1.166072,59.737651,50.825530,142.968369,139.612421,140.999505,137.125360,85.068337,135.372986,-0.000868,-1.906409,32.000000,-237.148412,137.414028,-0.024786,24.553019,0.701780,447915.497320,1.002053,19.965774,13.263024,2.788701,10.678859,16.541472,163.732101,32.000000,165.885653,173.444075,159.542920,166.938755,32.000000,152.101313,68.058080,73.193427,90.464818,43.493671,40.640280,88.330000,80.460933,42.050000,40.664400,59.536681
49.887632,60.053290,139.123221,143.878576,99.653964,100.879270,29.987116,12.858839,136.605670,1.166095,59.719315,50.825868,142.959880,139.630489,140.994924,137.138242,85.076768,135.382777,-0.000867,-1.906418,32.000000,-237.149324,137.428475,-0.024795,24.558315,0.701731,447884.527408,0.982990,19.933310,13.260560,2.788572,24.386086,9.230021,163.732791,32.000000,165.884752,173.441784,159.547825,166.930967,32.000000,152.091148,68.050814,73.192468,90.464815,43.493671,40.653957,88.330000,80.447855,42.050000,40.664400,59.536200
49.893271,60.039754,139.132615,143.871375,99.724205,100.879771,29.221430,12.858270,136.618379,1.166015,59.707577,50.826672,142.954080,139.641878,140.991821,137.150143,85.086021,135.393932,-0.000866,-1.906402,32.000000,-237.150040,137.435881,-0.024736,24.564284,0.701771,447921.304066,0.983777,19.913387,13.257833,2.788728,19.092404,7.777427,163.737523,32.000000,165.877892,173.436287,159.554956,166.925260,32.000000,152.083548,68.045193,73.192498,90.466565,43.493671,40.667129,88.330000,80.428709,42.050000,40.664400,59.539170
49.901449,60.025482,139.146229,143.863258,99.801971,100.904105,29.957569,12.858320,136.631540,1.166817,59.691873,50.831329,142.946245,139.655147,140.985424,137.160412,85.095890,135.406375,-0.000866,-1.909552,32.000000,-237.150013,137.445669,-0.024801,24.569119,0.701547,447878.708143,0.976544,19.891871,13.253846,2.788798,11.243812,7.443258,163.736347,32.000000,165.873062,173.434152,159.555047,166.918841,32.000000,152.074752,68.037967,73.191574,90.468239,43.493671,40.683061,88.330000,80.404062,42.050000,40.664400,59.546251
49.905008,60.014529,139.155021,143.857002,99.850632,100.903812,29.184141,12.858792,136.641579,1.167379,59.684639,50.833475,142.940210,139.661400,140.980369,137.170291,85.104270,135.415525,-0.000867,-1.911872,32.000000,-237.149437,137.455262,-0.024748,24.571785,0.701412,447895.385042,1.000128,19.872318,13.249774,2.788626,9.552628,59.595577,163.739468,32.000000,165.869606,173.431813,159.555228,166.916599,32.000000,152.067757,68.030535,73.191302,90.468599,43.493671,40.694884,88.330000,80.383204,42.050000,40.664400,59.550981
49.906046,60.004321,139.163639,143.850849,99.930142,100.903812,29.224405,12.859209,136.653644,1.167705,59.679893,50.837384,142.933819,139.672859,140.976482,137.180382,85.112930,135.418905,-0.000867,-1.911900,32.000000,-237.149066,137.465363,-0.024648,24.573241,0.701291,447907.278269,0.977298,19.850548,13.245961,2.788408,17.167343,19.061906,163.732657,32.000000,165.868874,173.427744,159.548961,166.915049,32.000000,152.062108,68.024043,73.192666,90.468738,43.493671,40.708712,88.330000,80.363923,42.050000,40.664400,59.540615
49.915163,59.997745,139.171490,143.846880,99.949529,100.904095,29.863938,12.858796,136.660584,1.167466,59.677531,50.839475,142.930213,139.680121,140.971747,137.184940,85.119239,135.424168,-0.000867,-1.911901,32.000000,-237.149334,137.472243,-0.024662,24.573905,0.701187,447875.620544,1.001620,19.837104,13.240788,2.788337,18.971417,17.553146,163.732941,32.000000,165.867424,173.424121,159.549219,166.912577,32.000000,152.057562,68.019616,73.195785,90.468052,43.493671,40.718407,88.330000,80.341845,42.050000,40.664400,59.537311
49.915419,59.990040,139.180158,143.843282,99.886540,100.904247,29.274776,12.859123,136.669606,1.167281,59.670334,50.841465,142.925044,139.689013,140.964463,137.195659,85.124892,135.434704,-0.000867,-1.908432,32.000000,-237.149174,137.482418,-0.024808,24.577583,0.701143,447848.706841,0.976079,19.825230,13.234656,2.788343,11.432660,59.441165,163.728346,32.000000,165.865228,173.421733,159.550525,166.906804,32.000000,152.050376,68.016865,73.197143,90.466489,43.493671,40.732373,88.330000,80.320923,42.050000,40.664400,59.542956
49.918692,59.982440,139.182437,143.840284,99.860648,100.907061,29.974996,12.857829,136.672872,1.167377,59.663427,50.837234,142.920577,139.693110,140.958235,137.197507,85.129295,135.439108,-0.000866,-1.906144,32.000000,-237.150452,137.488303,-0.024716,24.582420,0.701087,447830.871637,0.975533,19.816735,13.233252,2.788342,28.720896,60.488400,163.723792,32.000000,165.860890,173.420319,159.549525,166.905396,32.000000,152.046035,68.017067,73.199043,90.466044,43.493671,40.742604,88.330000,80.297636,42.050000,40.664400,59.540812
49.918521,59.973825,139.185422,143.836083,99.840062,100.907279,29.211254,12.856919,136.679263,1.167661,59.656472,50.835116,142.915618,139.697521,140.952367,137.203807,85.133946,135.441442,-0.000867,-1.906130,32.000000,-237.151419,137.493432,-0.024773,24.585352,0.700894,447818.617981,0.999556,19.802900,13.231059,2.788223,13.730462,59.617885,163.720511,32.000000,165.856070,173.417458,159.546587,166.903720,32.000000,152.035859,68.016192,73.202463,90.465744,43.493671,40.752322,88.330000,80.276231,42.050000,40.664400,59.535973
49.923497,59.966618,139.191319,143.831612,99.815898,100.907174,29.343250,12.857467,136.685674,1.167929,59.651764,50.834777,142.912001,139.701791,140.949542,137.208453,85.136182,135.441958,-0.000866,-1.906495,32.000000,-237.150827,137.498254,-0.024795,24.584888,0.700728,447798.511320,0.994741,19.792437,13.228044,2.788061,24.657060,60.326117,163.718530,32.000000,165.853093,173.419754,159.546689,166.901139,32.000000,152.034566,68.015500,73.205881,90.466642,43.493671,40.762499,88.330000,80.259033,42.050000,40.664400,59.533446
49.923655,59.957737,139.196846,143.825404,99.760494,100.915724,29.981156,12.857720,136.691150,1.167391,59.643245,50.836586,142.905951,139.705423,140.945688,137.214068,85.139810,135.447542,-0.000865,-1.905299,32.000000,-237.150682,137.506818,-0.024703,24.582866,0.700729,447783.397960,0.974665,19.785628,13.227020,2.788230,11.298415,60.429037,163.718104,32.000000,165.848839,173.419751,159.542929,166.898624,32.000000,152.032837,68.013355,73.211288,90.465480,43.493671,40.774530,88.330000,80.236604,42.050000,40.664400,59.533505
49.927020,59.949496,139.201585,143.820026,99.781217,100.915717,29.311094,12.856832,136.695027,1.167071,59.634646,50.838769,142.900359,139.711182,140.942560,137.219527,85.143148,135.451809,-0.000863,-1.905846,32.000000,-237.151487,137.511819,-0.024685,24.580386,0.700727,447783.350985,0.998708,19.773307,13.224374,2.788063,9.959299,59.457114,163.714080,32.000000,165.844651,173.417123,159.539189,166.896529,32.000000,152.028561,68.012002,73.216057,90.463409,43.493671,40.786087,88.330000,80.215723,42.050000,40.664400,59.527624
49.931435,59.939365,139.208602,143.813979,99.832891,100.916047,30.017045,12.856993,136.703766,1.166774,59.622566,50.838213,142.895709,139.716596,140.939058,137.223379,85.148132,135.459300,-0.000860,-1.907567,32.000000,-237.151196,137.513746,-0.024710,24.578646,0.700838,447783.049477,0.989668,19.763112,13.223746,2.788167,1.360536,18.908308,163.714398,32.000000,165.839237,173.411892,159.539120,166.897514,32.000000,152.021729,68.014507,73.221279,90.462310,43.493671,40.799188,88.330000,80.188859,42.050000,40.664400,59.539347
49.927122,59.930610,139.211529,143.809483,99.817047,100.916176,29.739893,12.856752,136.712461,1.166661,59.614805,50.837525,142.891097,139.723642,140.936556,137.229074,85.151506,135.462555,-0.000860,-1.906697,32.000000,-237.151391,137.518549,-0.024784,24.578734,0.700878,447763.093504,0.984094,19.751879,13.222058,2.788153,9.805107,60.409892,163.712873,32.000000,165.835367,173.411282,159.532961,166.895102,32.000000,152.018253,68.018000,73.225548,90.460774,43.493671,40.810292,88.330000,80.175771,42.050000,40.664400,59.538373
49.927562,59.920982,139.218736,143.804781,99.765504,100.916207,30.018164,12.856875,136.719834,1.167063,59.604813,50.834906,142.887211,139.726202,140.933631,137.231081,85.155607,135.470151,-0.000861,-1.906755,32.000000,-237.151465,137.520124,-0.024724,24.579833,0.700955,447744.932684,0.996778,19.744529,13.221321,2.788428,13.983911,12.423785,163.710571,32.000000,165.830753,173.403839,159.523994,166.897299,32.000000,152.015670,68.022246,73.230178,90.460520,43.493671,40.824893,88.330000,80.150912,42.050000,40.664400,59.537370
49.923506,59.913467,139.224769,143.801038,99.718808,100.916328,30.049306,12.857606,136.724782,1.166702,59.597268,50.834997,142.883662,139.730447,140.931040,137.233526,85.156950,135.472712,-0.000861,-1.906738,32.000000,-237.150760,137.521698,-0.024728,24.581491,0.700891,447724.858821,0.980320,19.732172,13.219889,2.788327,24.062878,60.452670,163.706093,32.000000,165.828419,173.397452,159.515323,166.898114,32.000000,152.010577,68.027285,73.232995,90.459578,43.493671,40.836234,88.330000,80.137118,42.050000,40.664400,59.542504
49.922040,59.904531,139.230096,143.797063,99.658979,100.916107,29.179044,12.857403,136.734146,1.165241,59.588976,50.837915,142.879541,139.736524,140.926775,137.239413,85.160703,135.484563,-0.000862,-1.907867,32.000000,-237.151056,137.525274,-0.024768,24.582481,0.700908,447710.963094,0.984158,19.726414,13.218719,2.788632,27.861423,59.617626,163.705323,32.000000,165.820956,173.387684,159.505555,166.898780,32.000000,152.003579,68.032622,73.236535,90.460391,43.493671,40.849592,88.330000,80.116879,42.050000,40.664400,59.538570
49.923996,59.898121,139.231703,143.793702,99.741678,100.915955,29.721972,12.856720,136.741398,1.165316,59.586705,50.839469,142.875632,139.740086,140.922776,137.241605,85.165698,135.490986,-0.000861,-1.907889,32.000000,-237.151878,137.529443,-0.024758,24.582654,0.700805,447693.033380,0.994698,19.714191,13.222995,2.788492,7.314014,10.364049,163.705502,32.000000,165.814643,173.380730,159.496317,166.898944,32.000000,152.000169,68.035461,73.239543,90.459814,43.493671,40.859590,88.330000,80.098651,42.050000,40.664400,59.540104
49.918974,59.892856,139.240177,143.789937,99.742853,100.915745,29.933129,12.856672,136.750377,1.165045,59.583129,50.836844,142.871397,139.743558,140.919443,137.251987,85.173482,135.496155,-0.000861,-1.907871,32.000000,-237.152048,137.535983,-0.024809,24.580781,0.700868,447675.609472,1.000193,19.710076,13.221116,2.788788,13.542908,60.416384,163.699035,32.000000,165.805648,173.372043,159.485007,166.900303,32.000000,151.998135,68.037364,73.240760,90.457525,43.493671,40.874244,88.330000,80.083242,42.050000,40.664400,59.529010
49.914951,59.887965,139.242626,143.786877,99.689765,100.915766,29.630239,12.856752,136.754391,1.165087,59.579647,50.834745,142.868119,139.746223,140.918098,137.256205,85.181076,135.498690,-0.000860,-1.907875,32.000000,-237.151693,137.539484,-0.024822,24.578337,0.700955,447658.481207,0.975172,19.708843,13.216959,2.789091,11.830189,6.012586,163.699336,32.000000,165.800418,173.362129,159.477146,166.905389,32.000000,151.996493,68.042069,73.241923,90.454865,43.493671,40.885123,88.330000,80.072718,42.050000,40.664400,59.542130
49.910720,59.881104,139.241154,143.782858,99.585381,100.915675,29.599325,12.855730,136.755365,1.164605,59.574307,50.832511,142.863424,139.746656,140.915073,137.258607,85.189920,135.501234,-0.000860,-1.907884,32.000000,-237.152645,137.544469,-0.024805,24.575106,0.701137,447638.682354,1.002279,19.710106,13.210609,2.789555,18.501201,12.587868,163.696225,32.000000,165.792630,173.354795,159.470767,166.902380,32.000000,151.997811,68.049432,73.243409,90.451522,43.493671,40.895077,88.330000,80.053131,42.050000,40.664400,59.535137
49.910546,59.875094,139.243218,143.779321,99.524894,100.915929,29.458298,12.855439,136.757807,1.164505,59.569883,50.830523,142.860442,139.748302,140.913323,137.261264,85.199455,135.502049,-0.000859,-1.907871,32.000000,-237.153002,137.544164,-0.024819,24.572780,0.701189,447615.776227,0.978480,19.703444,13.204409,2.789528,10.160103,7.615271,163.695627,32.000000,165.784447,173.348170,159.470933,166.905430,32.000000,151.999374,68.056748,73.246050,90.450880,43.493671,40.905926,88.330000,80.040563,42.050000,40.664400,59.548109
49.909866,59.867279,139.243538,143.774636,99.491663,100.916029,29.196624,12.854906,136.757902,1.164776,59.563029,50.828028,142.856074,139.744200,140.907919,137.262256,85.209218,135.507298,-0.000858,-1.907883,32.000000,-237.153542,137.547078,-0.024844,24.571636,0.701362,447590.399570,0.979299,19.702298,13.194322,2.789843,13.159112,59.622888,163.689378,32.000000,165.777026,173.342199,159.465370,166.902946,32.000000,151.994593,68.061084,73.246999,90.450306,43.493671,40.917047,88.330000,80.024821,42.050000,40.664400,59.541825
