OSU 80 Ton Compressor Load Stand
49.904017,59.859624,139.242110,143.769738,99.442869,100.915672,29.978496,12.854575,136.759263,1.164991,59.556200,50.825134,142.850855,139.745154,140.903493,137.263705,85.217667,135.511929,-0.000859,-1.907912,32.000000,-237.153886,137.548534,-0.024802,24.572329,0.701413,447565.974630,0.993614,19.696475,13.186419,2.789914,18.270164,22.120305,163.688068,32.000000,165.763703,173.330958,159.465181,166.904271,32.000000,151.986345,68.063011,73.245037,90.450988,43.493671,40.927944,88.330000,80.010298,42.050000,40.664400,59.541009
49.898786,59.853807,139.237705,143.765864,99.488238,100.907387,29.958711,12.855283,136.756651,1.165565,59.553064,50.823675,142.845974,139.741997,140.899130,137.262268,85.222885,135.511170,-0.000859,-1.910835,32.000000,-237.153258,137.544689,-0.024875,24.573388,0.701460,447540.319232,1.001311,19.691932,13.179930,2.790130,16.145177,9.978351,163.682918,32.000000,165.757728,173.327868,159.460717,166.903333,32.000000,151.981540,68.062361,73.245275,90.452468,43.493671,40.932678,88.330000,79.999264,42.050000,40.664400,59.539701
49.900555,59.848573,139.236197,143.762364,99.524112,100.904814,29.980044,12.856718,136.755473,1.165458,59.549966,50.822845,142.841496,139.742295,140.896398,137.261030,85.227647,135.507311,-0.000858,-1.913718,32.000000,-237.151980,137.543498,-0.024925,24.574593,0.701431,447487.393199,0.975956,19.691835,13.175849,2.790370,8.361762,9.362483,163.680010,32.000000,165.750241,173.324581,159.457230,166.902001,32.000000,151.973690,68.061205,73.245065,90.453767,43.493671,40.941032,88.330000,79.985589,42.050000,40.664400,59.536013
49.894993,59.842165,139.234764,143.758375,99.564084,100.896531,29.791181,12.856863,136.755080,1.164759,59.547078,50.820983,142.837995,139.745700,140.893184,137.261570,85.231894,135.510182,-0.000860,-1.913732,32.000000,-237.151775,137.542094,-0.024918,24.575332,0.701327,447454.649286,0.977852,19.684595,13.168162,2.790238,19.192769,52.298371,163.675754,32.000000,165.743431,173.316657,159.453773,166.899432,32.000000,151.967270,68.062213,73.243938,90.456294,43.493671,40.950897,88.330000,79.974262,42.050000,40.664400,59.542533
49.887379,59.836477,139.234235,143.755614,99.591248,100.896429,29.785540,12.855843,136.754511,1.164254,59.540915,50.813628,142.834074,139.748669,140.890937,137.261484,85.234926,135.509922,-0.000859,-1.913763,32.000000,-237.152887,137.541239,-0.024926,24.575200,0.701283,447406.597061,0.981327,19.682726,13.164765,2.790407,14.513181,60.460214,163.671349,32.000000,165.735457,173.311018,159.451905,166.897182,32.000000,151.956397,68.063916,73.242154,90.455018,43.493671,40.959007,88.330000,79.969403,42.050000,40.663994,59.543202
49.882639,59.829679,139.234873,143.752987,99.664778,100.888219,29.926411,12.855808,136.756631,1.163961,59.535691,50.810076,142.831847,139.751904,140.888886,137.261609,85.237485,135.513934,-0.000861,-1.914944,32.000000,-237.152996,137.539810,-0.025024,24.573725,0.701356,447393.109637,1.000950,19.683485,13.159825,2.790747,7.941935,60.466048,163.665925,32.000000,165.727717,173.305795,159.450349,166.894490,32.000000,151.943447,68.067514,73.240741,90.455922,43.493671,40.969823,88.330000,79.960502,42.050000,40.662785,59.543359
49.879755,59.825112,139.235090,143.750845,99.670396,100.888138,29.187292,12.856088,136.759907,1.163284,59.531238,50.805884,142.830351,139.755884,140.886523,137.260312,85.238944,135.512600,-0.000862,-1.914958,32.000000,-237.152649,137.538962,-0.025135,24.571753,0.701464,447386.095529,1.004231,19.684264,13.159803,2.791112,16.017723,60.176489,163.659978,32.000000,165.723823,173.303117,159.446358,166.892434,32.000000,151.933424,68.069361,73.240907,90.456991,43.493671,40.978556,88.330000,79.953486,42.050000,40.661953,59.531518
49.873357,59.819161,139.239180,143.747927,99.628048,100.888154,29.208671,12.856865,136.763537,1.163008,59.525619,50.806472,142.828812,139.756674,140.883261,137.264749,85.241942,135.513906,-0.000861,-1.914971,32.000000,-237.151905,137.544171,-0.025117,24.569313,0.701594,447341.109360,0.977772,19.685500,13.157316,2.791536,7.646524,17.487970,163.657994,32.000000,165.720841,173.294920,159.441419,166.892797,32.000000,151.921624,68.066799,73.241159,90.458529,43.493671,40.990304,88.330000,79.946919,42.050000,40.660913,59.538029
49.877568,59.814099,139.238688,143.745676,99.598343,100.888070,29.325943,12.856470,136.762733,1.162854,59.520099,50.800219,142.826596,139.756783,140.881404,137.264005,85.244217,135.511200,-0.000861,-1.914858,32.000000,-237.152204,137.544145,-0.025105,24.568600,0.701690,447334.529455,0.978615,19.684897,13.155348,2.791756,6.591350,60.356780,163.653068,32.000000,165.718387,173.293698,159.435505,166.889520,32.000000,151.914382,68.062207,73.242668,90.461387,43.493671,40.999901,88.330000,79.930713,42.050000,40.660019,59.538324
49.874503,59.807727,139.233368,143.743141,99.632140,100.888164,29.334779,12.855718,136.762516,1.162751,59.516605,50.796620,142.823155,139.759828,140.878902,137.264217,85.249130,135.503359,-0.000859,-1.914692,32.000000,-237.152863,137.544673,-0.025154,24.568912,0.701723,447319.313290,0.981419,19.677964,13.151469,2.791771,13.389870,10.229487,163.647414,32.000000,165.713296,173.292486,159.426355,166.887140,32.000000,151.908331,68.056862,73.245515,90.463783,43.493671,41.007574,88.330000,79.922014,42.050000,40.658860,59.548090
49.873258,59.802784,139.233181,143.741144,99.666792,100.879755,29.167013,12.856185,136.765923,1.162400,59.515422,50.794877,142.820722,139.762832,140.876179,137.266159,85.255188,135.505580,-0.000859,-1.914669,32.000000,-237.152411,137.548640,-0.024852,24.570419,0.701708,447304.753303,1.001269,19.671177,13.146163,2.791647,7.548710,60.137023,163.643422,32.000000,165.708499,173.294728,159.421549,166.883779,32.000000,151.907416,68.050587,73.247980,90.465309,43.493671,41.016580,88.330000,79.911475,42.050000,40.657960,59.534380
49.875079,59.798300,139.234631,143.738924,99.712544,100.871473,29.191478,12.856383,136.763520,1.163276,59.512167,50.787606,142.817169,139.763693,140.872741,137.266996,85.260768,135.501351,-0.000859,-1.914709,32.000000,-237.152186,137.549354,-0.024771,24.575326,0.701649,447285.236665,1.003880,19.666174,13.138780,2.791693,16.686245,10.534786,163.636535,32.000000,165.699363,173.296133,159.421091,166.884027,32.000000,151.898695,68.041228,73.251534,90.466265,43.493671,41.026286,88.330000,79.898697,42.050000,40.657043,59.534626
49.867718,59.793631,139.234570,143.737792,99.684578,100.871499,29.237617,12.856088,136.763747,1.163044,59.506104,50.781112,142.816317,139.761781,140.872332,137.268076,85.264843,135.503543,-0.000859,-1.914708,32.000000,-237.152352,137.546472,-0.024698,24.581311,0.701468,447215.641811,0.997568,19.661779,13.131189,2.791604,6.652002,7.042948,163.629705,32.000000,165.696319,173.301728,159.421549,166.880598,32.000000,151.900833,68.032798,73.254677,90.468790,43.493671,41.035385,88.330000,79.895554,42.050000,40.656221,59.541156
49.865818,59.786298,139.233237,143.736380,99.704414,100.871856,29.867317,12.857490,136.761850,1.162492,59.497881,50.781066,142.815216,139.765469,140.871221,137.264128,85.268011,135.504848,-0.000859,-1.914718,32.000000,-237.150818,137.546239,-0.024653,24.587841,0.701298,447182.025858,0.981168,19.659955,13.127495,2.791799,10.815795,60.405496,163.622152,32.000000,165.694109,173.309265,159.425589,166.878031,32.000000,151.899450,68.021878,73.259813,90.472823,43.493671,41.045385,88.330000,79.887228,42.050000,40.654954,59.536672
49.862743,59.779415,139.232271,143.734221,99.745119,100.871937,29.240380,12.857320,136.758067,1.162212,59.493012,50.776952,142.814124,139.767726,140.867643,137.262721,85.270512,135.501761,-0.000860,-1.914729,32.000000,-237.151174,137.547728,-0.024616,24.589800,0.701196,447171.429537,0.996870,19.661169,13.124425,2.792229,10.182716,60.214263,163.617776,32.000000,165.688891,173.313567,159.435722,166.876844,32.000000,151.889893,68.010488,73.264238,90.476854,43.493671,41.054587,88.330000,79.874724,42.050000,40.653667,59.539101
49.855639,59.775076,139.235341,143.732252,99.727893,100.872259,29.541843,12.858313,136.759491,1.162425,59.491358,50.770027,142.812817,139.766872,140.864288,137.263596,85.273718,135.500019,-0.000859,-1.914754,32.000000,-237.150132,137.546722,-0.024614,24.588255,0.701077,447160.724132,1.000830,19.654557,13.121336,2.792201,11.841320,9.546188,163.614446,32.000000,165.684195,173.319387,159.440450,166.875293,32.000000,151.885006,68.000179,73.268158,90.480390,43.493671,41.065072,88.330000,79.878617,42.050000,40.652802,59.537409
49.851474,59.771314,139.233318,143.729968,99.692045,100.872060,29.193763,12.858207,136.758890,1.161961,59.487776,50.765653,142.810845,139.767215,140.860362,137.265953,85.274311,135.498970,-0.000859,-1.914744,32.000000,-237.150159,137.546065,-0.024727,24.586301,0.701278,447154.344758,0.988706,19.660403,13.116750,2.792852,27.689152,60.191182,163.611918,32.000000,165.682847,173.324720,159.444304,166.868763,32.000000,151.879408,67.989935,73.270448,90.481673,43.493671,41.073108,88.330000,79.871112,42.050000,40.652026,59.539524
49.847669,59.766352,139.233279,143.727132,99.613783,100.872246,29.303788,12.859152,136.759239,1.161180,59.482289,50.758124,142.808663,139.770164,140.854698,137.269098,85.276866,135.500548,-0.000860,-1.914763,32.000000,-237.149062,137.546981,-0.024953,24.586271,0.701277,447144.638271,0.977502,19.653498,13.114933,2.792691,13.450146,60.284980,163.606241,32.000000,165.681573,173.328180,159.444780,166.864568,32.000000,151.870854,67.978138,73.274597,90.484099,43.493671,41.083259,88.330000,79.869045,42.050000,40.651063,59.537488
49.846484,59.760782,139.235553,143.724111,99.658116,100.872393,29.978893,12.858694,136.761734,1.160797,59.474541,50.752459,142.806932,139.774673,140.849379,137.272479,85.283176,135.503755,-0.000860,-1.911906,32.000000,-237.149473,137.545141,-0.025009,24.587109,0.701401,447140.603411,0.999275,19.656534,13.114277,2.793095,14.348511,60.476822,163.608008,32.000000,165.678558,173.330097,159.449422,166.860311,32.000000,151.863692,67.967099,73.282189,90.486212,43.493671,41.094097,88.330000,79.861088,42.050000,40.650009,59.526532
49.840218,59.755496,139.245017,143.721849,99.659344,100.880390,29.247917,12.858320,136.769782,1.159843,59.469041,50.750269,142.805375,139.783192,140.847204,137.278992,85.289829,135.507787,-0.000860,-1.911302,32.000000,-237.149879,137.548322,-0.025004,24.587827,0.701424,447129.133869,1.004588,19.655094,13.112320,2.793221,11.986044,12.133035,163.608105,32.000000,165.676999,173.333593,159.452936,166.851799,32.000000,151.861899,67.959617,73.287418,90.487536,43.493671,41.107659,88.330000,79.863703,42.050000,40.649007,59.554217
49.838686,59.749588,139.252381,143.719400,99.633095,100.880406,29.290614,12.857282,136.776984,1.159450,59.463128,50.748035,142.804941,139.792006,140.846811,137.287833,85.297079,135.518597,-0.000861,-1.908987,32.000000,-237.150753,137.559246,-0.024976,24.585670,0.701512,447131.204278,0.990724,19.654447,13.105769,2.793580,7.062857,60.362490,163.607539,32.000000,165.676282,173.333012,159.453471,166.848519,32.000000,151.854129,67.950772,73.294741,90.488797,43.493671,41.124228,88.330000,79.856723,42.050000,40.647855,59.536465
49.837252,59.745488,139.260472,143.716937,99.615837,100.888644,29.940174,12.857353,136.786232,1.159816,59.458409,50.749419,142.803696,139.796066,140.846614,137.296275,85.303579,135.530627,-0.000859,-1.908997,32.000000,-237.150559,137.563431,-0.025019,24.582500,0.701586,447125.884977,1.005079,19.648156,13.102206,2.793807,15.233971,60.443113,163.610857,32.000000,165.677246,173.331027,159.456320,166.846200,32.000000,151.847752,67.942855,73.301989,90.487674,43.493671,41.137847,88.330000,79.853052,42.050000,40.647501,59.532148
49.841002,59.741655,139.268266,143.713992,99.604889,100.888508,29.605624,12.857676,136.792981,1.161020,59.457592,50.753198,142.802076,139.804066,140.844956,137.306677,85.312145,135.545731,-0.000857,-1.909050,32.000000,-237.150280,137.573554,-0.025003,24.581787,0.701812,447143.995500,0.997963,19.644876,13.100769,2.794102,12.400483,60.413903,163.612275,32.000000,165.675298,173.330609,159.457398,166.838298,32.000000,151.845272,67.933750,73.311399,90.486593,43.493671,41.153803,88.330000,79.844217,42.050000,40.647501,59.531685
49.840681,59.739004,139.277888,143.711345,99.571926,100.888442,29.931107,12.857339,136.801282,1.161078,59.454929,50.757273,142.800117,139.811058,140.843411,137.317461,85.321351,135.558808,-0.000855,-1.909085,32.000000,-237.150617,137.581620,-0.025005,24.585161,0.701894,447125.247301,0.980336,19.641191,13.099509,2.794251,9.580162,60.484405,163.614367,32.000000,165.677072,173.330817,159.455543,166.833152,32.000000,151.841839,67.928228,73.318969,90.483996,43.493671,41.169718,88.330000,79.838477,42.050000,40.447500,59.536839
49.847409,59.735602,139.283959,143.708818,99.537997,100.894962,29.948126,12.857393,136.805082,1.161686,59.456683,50.756879,142.797384,139.813145,140.840748,137.328389,85.333259,135.566443,-0.000853,-1.906534,32.000000,-237.150720,137.588243,-0.025019,24.593094,0.701905,447102.267410,0.994216,19.637856,13.097291,2.794452,29.731943,60.489873,163.608214,32.000000,165.677344,173.330771,159.455086,166.830698,32.000000,151.841485,67.925561,73.327151,90.482011,43.493671,41.184696,88.330000,79.823773,42.050000,40.447500,59.537734
49.843882,59.734764,139.288449,143.707502,99.594728,100.903125,29.165933,12.856260,136.809034,1.162192,59.460184,50.756018,142.794941,139.820756,140.838368,137.331343,85.343197,135.573020,-0.000855,-1.906505,32.000000,-237.151930,137.592879,-0.024808,24.599922,0.701656,447076.653313,0.978168,19.628944,13.092240,2.794224,9.660795,59.859600,163.608334,32.000000,165.676556,173.330153,159.456063,166.828824,32.000000,151.839039,67.927815,73.334351,90.478789,43.493671,41.198236,88.330000,79.822013,42.050000,40.447500,59.534528
49.843652,59.734179,139.293200,143.706127,99.658751,100.903038,29.952437,12.856056,136.817235,1.161848,59.463026,50.759015,142.792695,139.827982,140.833814,137.337051,85.352708,135.585010,-0.000856,-1.907061,32.000000,-237.152159,137.600376,-0.024604,24.605467,0.701586,447116.468951,0.975784,19.629380,13.083828,2.794497,13.643354,60.476759,163.606321,32.000000,165.671440,173.329766,159.458209,166.823782,32.000000,151.835932,67.933708,73.342187,90.474170,43.493671,41.212714,88.330000,79.813887,42.050000,40.447500,59.535708
49.846429,59.733453,139.301843,143.704690,99.630157,100.902915,29.809572,12.855778,136.823095,1.161716,59.463261,50.762664,142.792409,139.834726,140.831506,137.345148,85.359466,135.594632,-0.000859,-1.907640,32.000000,-237.152520,137.609626,-0.024591,24.607281,0.701376,447097.036107,0.977306,19.625780,13.079807,2.794341,9.714404,60.501105,163.602502,32.000000,165.672310,173.326715,159.457193,166.818561,32.000000,151.832626,67.940573,73.349029,90.470501,43.493671,41.228183,88.330000,79.803222,42.050000,40.447500,59.532610
49.848907,59.732299,139.311107,143.702967,99.539671,100.927627,30.022027,12.855830,136.829702,1.161981,59.463442,50.767538,142.792323,139.840250,140.829305,137.356163,85.365274,135.604339,-0.000860,-1.907693,32.000000,-237.152450,137.612352,-0.024545,24.604298,0.701296,447078.182952,0.992747,19.623465,13.077222,2.794474,6.040319,60.516484,163.602838,32.000000,165.676907,173.322595,159.460186,166.814796,32.000000,151.831976,67.950877,73.357669,90.466378,43.493671,41.246130,88.330000,79.794200,42.050000,40.447500,59.532571
49.843790,59.731585,139.314119,143.701285,99.495729,100.936043,29.470079,12.855431,136.835424,1.162002,59.467432,50.769333,142.792445,139.844964,140.826173,137.361951,85.369827,135.611755,-0.000860,-1.907669,32.000000,-237.152650,137.614802,-0.024587,24.600104,0.701430,447119.365572,0.976434,19.621503,13.075510,2.794596,13.818448,9.116999,163.605523,32.000000,165.682878,173.319753,159.458352,166.809115,32.000000,151.827862,67.958080,73.364508,90.462866,43.493671,41.260179,88.330000,79.791153,42.050000,40.447500,59.540950
49.845162,59.732418,139.315606,143.698959,99.498485,100.935883,29.344600,12.855059,136.835434,1.162020,59.473972,50.770672,142.790163,139.849260,140.820413,137.365886,85.372676,135.613574,-0.000862,-1.907687,32.000000,-237.152984,137.616013,-0.024565,24.594235,0.701747,447183.355233,1.002814,19.623915,13.074862,2.794921,11.564392,9.728563,163.606787,32.000000,165.682529,173.314259,159.459138,166.799472,32.000000,151.831249,67.968541,73.371299,90.458235,43.493671,41.273430,88.330000,79.781733,42.050000,40.447500,59.539612
49.841442,59.733728,139.317573,143.697065,99.493368,100.935946,29.648200,12.854022,136.833248,1.162302,59.478655,50.769225,142.787906,139.846575,140.816036,137.367996,85.374955,135.616239,-0.000862,-1.907712,32.000000,-237.154049,137.615989,-0.024537,24.591626,0.702039,447199.471295,1.002634,19.630806,13.071411,2.795337,15.746756,6.941231,163.604407,32.000000,165.685556,173.311224,159.450162,166.793382,32.000000,151.825962,67.979435,73.376751,90.454460,43.493671,41.285908,88.330000,79.780740,42.050000,40.447500,59.541412
49.841921,59.734498,139.315984,143.695442,99.570137,100.935694,29.221403,12.854051,136.837205,1.163137,59.475754,50.771297,142.783948,139.844372,140.812717,137.373191,85.377008,135.620332,-0.000859,-1.907665,32.000000,-237.154093,137.618896,-0.024812,24.593065,0.702111,447193.913779,0.976190,19.628004,13.071760,2.795155,21.730683,19.233483,163.605366,32.000000,165.687647,173.306485,159.436381,166.783948,32.000000,151.821228,67.991571,73.382487,90.449066,43.493671,41.298272,88.330000,79.774904,42.050000,40.447500,59.535373
49.844765,59.732489,139.314820,143.694318,99.602681,100.935298,29.261299,12.853415,136.837081,1.163138,59.469372,50.777166,142.782524,139.845177,140.810311,137.374974,85.377919,135.619570,-0.000859,-1.907645,32.000000,-237.154609,137.622197,-0.024837,24.597897,0.702191,447193.181688,1.003103,19.633143,13.070428,2.795330,2.337692,7.125212,163.606047,32.000000,165.689173,173.303550,159.428870,166.778263,32.000000,151.819501,68.002128,73.387423,90.445413,43.493671,41.308321,88.330000,79.764039,42.050000,40.447500,59.539111
49.838909,59.727856,139.314511,143.692895,99.683500,100.935416,29.244754,12.852538,136.836219,1.162988,59.466293,50.779976,142.780440,139.844238,140.808368,137.373207,85.380471,135.618608,-0.000858,-1.907652,32.000000,-237.155733,137.622541,-0.024715,24.602704,0.701972,447184.891302,0.984627,19.626164,13.070715,2.794992,16.830511,59.446559,163.606610,32.000000,165.693193,173.298563,159.412711,166.773061,32.000000,151.818891,68.015302,73.394687,90.442708,43.493671,41.321183,88.330000,79.762900,42.050000,40.447500,59.531666
49.846145,59.725535,139.315045,143.691649,99.708379,100.935269,29.480357,12.852217,136.837065,1.163453,59.466820,50.781461,142.778720,139.844433,140.810005,137.371911,85.382497,135.619364,-0.000856,-1.907663,32.000000,-237.156317,137.624362,-0.024659,24.603167,0.701863,447177.473174,0.977821,19.625496,13.067876,2.795118,13.174072,6.918297,163.609333,32.000000,165.697142,173.296374,159.399440,166.768720,32.000000,151.816761,68.028351,73.400347,90.439658,43.493671,41.331960,88.330000,79.752685,42.050000,40.447500,59.535039
49.837286,59.724573,139.317197,143.690327,99.660487,100.910925,29.203673,12.851649,136.837841,1.163413,59.470637,50.779939,142.777099,139.842659,140.812390,137.370477,85.383221,135.615750,-0.000856,-1.909955,32.000000,-237.157018,137.621253,-0.024673,24.598210,0.701788,447167.724600,1.003954,19.622445,13.064788,2.795177,1.794408,60.209185,163.613112,32.000000,165.698131,173.287716,159.385063,166.767372,32.000000,151.813766,68.045061,73.406396,90.435123,43.493671,41.346967,88.330000,79.748957,42.050000,40.247500,59.537645
49.842993,59.725447,139.314240,143.689166,99.685556,100.910788,29.169924,12.851785,136.834502,1.163593,59.477713,50.775679,142.775984,139.838720,140.813136,137.367548,85.383285,135.614825,-0.000854,-1.911133,32.000000,-237.156738,137.620484,-0.024707,24.591360,0.701759,447108.610936,0.981076,19.618854,13.063215,2.795121,6.027744,59.984100,163.614298,32.000000,165.697841,173.284149,159.371403,166.766028,32.000000,151.818794,68.064835,73.412002,90.430684,43.493671,41.357687,88.330000,79.737283,42.050000,40.247500,59.541127
49.837310,59.726645,139.308254,143.688229,99.669903,100.894472,29.314549,12.851788,136.831699,1.163534,59.482003,50.774853,142.775971,139.837674,140.811900,137.364059,85.384639,135.610871,-0.000852,-1.913482,32.000000,-237.156735,137.614041,-0.024828,24.588404,0.701885,447056.738714,0.996169,19.622744,13.061133,2.795305,6.912730,10.303381,163.611090,32.000000,165.699944,173.281078,159.357565,166.762459,32.000000,151.817004,68.077589,73.415650,90.427789,43.493671,41.363197,88.330000,79.738097,42.050000,40.247500,59.535659
49.839313,59.728942,139.300319,143.687264,99.687877,100.869618,29.281558,12.851207,136.821715,1.163121,59.490815,50.770377,142.775900,139.832646,140.811023,137.355920,85.386741,135.599641,-0.000850,-1.913442,32.000000,-237.157410,137.607946,-0.024828,24.590477,0.701934,447018.665641,0.977323,19.621484,13.060705,2.795032,7.840139,12.249265,163.612574,32.000000,165.701673,173.273538,159.342564,166.762328,32.000000,151.817888,68.098336,73.422123,90.423898,43.493671,41.371526,88.330000,79.732328,42.050000,40.247500,59.540074
49.838268,59.731744,139.294994,143.687220,99.711459,100.857572,29.875055,12.850882,136.816123,1.162138,59.498959,50.767127,142.776889,139.823666,140.811232,137.348260,85.389225,135.592654,-0.000850,-1.913376,32.000000,-237.157748,137.600807,-0.024759,24.592890,0.701779,446910.421453,0.978511,19.627199,13.055002,2.795085,10.211919,60.466965,163.611531,32.000000,165.700729,173.273094,159.333104,166.762652,32.000000,151.818140,68.114391,73.427204,90.423503,43.493671,41.377780,88.330000,79.728470,42.050000,40.247500,59.546860
49.832038,59.736193,139.283472,143.687261,99.677758,100.833350,29.265882,12.850207,136.805958,1.161186,59.514433,50.758450,142.778545,139.813803,140.810052,137.335120,85.392712,135.575773,-0.000852,-1.913338,32.000000,-237.158405,137.588475,-0.024530,24.594374,0.701575,446819.287397,0.999528,19.631924,13.047192,2.795042,7.982249,12.396187,163.607001,32.000000,165.703146,173.273651,159.318674,166.755494,32.000000,151.823770,68.131066,73.432872,90.424423,43.493671,41.382927,88.330000,79.728295,42.050000,40.247500,59.539770
49.819564,59.743617,139.273351,143.688280,99.750197,100.822072,30.027123,12.850841,136.791693,1.169547,59.529654,50.755694,142.780091,139.801206,140.809031,137.323224,85.398062,135.561996,-0.000853,-1.915771,32.000000,-237.157655,137.575145,-0.024535,24.590525,0.701427,446750.127968,0.979920,19.640684,13.037616,2.795128,18.298858,7.531187,163.602105,32.000000,165.706178,173.269423,159.297045,166.752464,32.000000,151.822736,68.146104,73.438736,90.425476,43.493671,41.388907,88.330000,79.734715,42.050000,40.247500,59.535639
49.822084,59.750242,139.260880,143.689839,99.742009,100.810369,29.994329,12.851604,136.781610,1.211073,59.543332,50.752742,142.781247,139.789953,140.807592,137.313827,85.402944,135.546344,-0.000852,-1.915927,32.000000,-237.156843,137.560316,-0.024398,24.584788,0.701432,446682.890907,0.991357,19.653898,13.026670,2.795397,22.957032,7.931379,163.601007,32.000000,165.706007,173.263224,159.287165,166.749250,32.000000,151.820878,68.158305,73.443922,90.426494,43.493671,41.391948,88.330000,79.730636,42.050000,40.247500,59.544195
49.811411,59.759453,139.248264,143.692287,99.815203,100.794210,29.922252,12.851215,136.765195,1.267676,59.562513,50.747767,142.783936,139.778291,140.809375,137.304644,85.407932,135.532436,-0.000852,-1.915911,32.000000,-237.157303,137.541854,-0.024525,24.578967,0.701509,446636.171010,1.001452,19.664165,13.015553,2.795392,8.192000,10.513900,163.604109,32.000000,165.704198,173.264146,159.283541,166.743444,32.000000,151.830045,68.172059,73.450020,90.429482,43.493671,41.394240,88.330000,79.737830,42.050000,40.247500,59.547303
49.802548,59.771246,139.234342,143.695506,99.875986,100.773991,29.982158,12.851092,136.750350,1.324748,59.581781,50.740296,142.785926,139.763464,140.807015,137.291014,85.411877,135.522040,-0.000850,-1.915899,32.000000,-237.157287,137.520860,-0.024283,24.574571,0.701654,446603.890470,1.000873,19.676112,13.003971,2.795385,22.167339,7.362650,163.601823,32.000000,165.709276,173.264704,159.270075,166.734634,32.000000,151.837799,68.183282,73.456516,90.431391,43.493671,41.394257,88.330000,79.745359,42.050000,40.247500,59.538383
49.784043,59.786831,139.216214,143.700069,99.930378,100.733055,29.195514,12.850602,136.734029,1.392246,59.602976,50.731873,142.787500,139.749542,140.805653,137.269415,85.415240,135.503636,-0.000848,-1.915874,32.000000,-237.157751,137.499261,-0.024679,24.572917,0.701723,446507.165788,0.984771,19.696562,12.991889,2.795502,12.208289,17.209264,163.599046,32.000000,165.711718,173.256394,159.258152,166.731710,32.000000,151.835769,68.197304,73.462690,90.434525,43.493671,41.393271,88.330000,79.766358,42.050000,40.247500,59.549496
49.777011,59.804824,139.197938,143.704805,99.919908,100.708437,29.261637,12.850415,136.715181,1.460194,59.623359,50.723239,142.792340,139.729574,140.809680,137.247587,85.417628,135.487980,-0.000846,-1.915869,32.000000,-237.158066,137.479103,-0.024686,24.573238,0.701826,446416.557701,0.974563,19.724809,12.981780,2.796018,18.792600,6.112296,163.598757,32.000000,165.705153,173.250705,159.255871,166.731853,32.000000,151.835858,68.214131,73.469168,90.438978,43.493671,41.392823,88.330000,79.776640,42.050000,40.247500,59.543290
49.772527,59.821038,139.179976,143.708464,99.871787,100.688160,29.857841,12.849518,136.697659,1.517453,59.640160,50.719289,142.795886,139.710485,140.813645,137.230749,85.419055,135.469332,-0.000845,-1.915869,32.000000,-237.159054,137.463319,-0.024709,24.574823,0.701682,446274.733019,0.975289,19.751327,12.971730,2.796223,11.678234,60.454510,163.601401,32.000000,165.706663,173.251943,159.249103,166.724801,32.000000,151.840522,68.228395,73.475546,90.442869,43.493671,41.389173,88.330000,79.782816,42.050000,40.247500,59.548218
49.768922,59.837786,139.161739,143.711951,99.802417,100.667894,29.687076,12.849790,136.682786,1.574691,59.654517,50.715813,142.799713,139.695067,140.817007,137.215640,85.419545,135.449297,-0.000844,-1.915838,32.000000,-237.158855,137.447882,-0.025024,24.575753,0.701633,446208.200696,0.977613,19.777321,12.962844,2.796467,8.123128,17.174461,163.592344,32.000000,165.713266,173.249636,159.235477,166.725634,32.000000,151.842619,68.240009,73.482402,90.445614,43.493671,41.385820,88.330000,79.796256,42.050000,40.247500,59.536042
49.759318,59.858983,139.145082,143.715705,99.712974,100.643256,29.898027,12.849428,136.664417,1.642876,59.672406,50.708123,142.805985,139.679042,140.819461,137.196670,85.418926,135.434276,-0.000844,-1.915894,32.000000,-237.159135,137.427710,-0.024966,24.574937,0.701423,446127.469946,0.974016,19.803734,12.949594,2.796380,14.129200,60.400882,163.595802,32.000000,165.715604,173.236468,159.235310,166.732713,32.000000,151.838673,68.252049,73.490090,90.447417,43.493671,41.382856,88.330000,79.808954,42.050000,40.247500,59.547598
49.752905,59.882262,139.129035,143.719526,99.604664,100.634731,29.787238,12.848644,136.644864,1.711830,59.697861,50.701364,142.811983,139.658908,140.823954,137.177019,85.416674,135.419832,-0.000844,-1.915901,32.000000,-237.160089,137.405454,-0.024944,24.569011,0.701269,446059.846549,0.981797,19.822658,12.942271,2.796151,2.646791,60.483593,163.599769,32.000000,165.712766,173.234553,159.241355,166.734520,32.000000,151.840962,68.264690,73.498314,90.449043,43.493671,41.380354,88.330000,79.826090,42.050000,40.247500,59.536308
49.746554,59.904220,139.117439,143.722672,99.580088,100.614428,30.065566,12.848850,136.630418,1.770278,59.719276,50.698804,142.815784,139.645305,140.825958,137.164264,85.413952,135.411118,-0.000843,-1.915929,32.000000,-237.160002,137.391409,-0.024956,24.561437,0.701400,446043.515189,0.977704,19.855326,12.936116,2.796400,9.705981,60.488416,163.590449,32.000000,165.718855,173.232355,159.238186,166.726037,32.000000,151.847640,68.273519,73.503444,90.446996,43.493671,41.378345,88.330000,79.839017,42.050000,40.247500,59.544864
49.745470,59.928601,139.105425,143.726259,99.526966,100.593931,29.978132,12.848765,136.614530,1.828792,59.742054,50.699283,142.819088,139.633816,140.828491,137.148776,85.409856,135.399604,-0.000841,-1.915904,32.000000,-237.159853,137.377241,-0.024773,24.554762,0.701535,446003.933428,1.001218,19.881175,12.933507,2.796433,13.386969,60.518627,163.582110,32.000000,165.724418,173.228273,159.238292,166.726732,32.000000,151.850404,68.284243,73.508953,90.444776,43.493671,41.378315,88.330000,79.844232,42.050000,40.247500,59.539180
49.730601,59.957991,139.084800,143.730520,99.499600,100.585670,29.239517,12.848345,136.592210,1.898890,59.767082,50.695767,142.823435,139.616366,140.829959,137.134249,85.403260,135.380489,-0.000842,-1.915903,32.000000,-237.160175,137.356596,-0.025034,24.552017,0.701559,445937.225444,0.975063,19.906771,12.931756,2.796071,7.652006,59.532702,163.579318,32.000000,165.724643,173.220658,159.246429,166.732832,32.000000,151.850366,68.299849,73.515311,90.443763,43.493671,41.372322,88.330000,79.870116,42.050000,40.247500,59.545739
49.725243,59.987844,139.067120,143.735044,99.555229,100.569539,29.855149,12.849388,136.571261,1.969746,59.793121,50.696966,142.826951,139.598284,140.831765,137.114841,85.393814,135.364056,-0.000843,-1.915892,32.000000,-237.159043,137.335018,-0.025056,24.554124,0.701787,445923.238951,0.974822,19.951327,12.929592,2.796475,11.118460,60.453463,163.583997,32.000000,165.724634,173.220233,159.259096,166.729776,32.000000,151.856578,68.315128,73.521492,90.443359,43.493671,41.366422,88.330000,79.890445,42.050000,40.247500,59.544038
49.725133,60.013368,139.053991,143.739292,99.441274,100.561639,29.219990,12.849104,136.553488,2.028626,59.811111,50.697294,142.829094,139.584449,140.832037,137.100849,85.386661,135.351414,-0.000845,-1.915842,32.000000,-237.159295,137.318524,-0.024926,24.557528,0.701835,445955.540133,0.985694,19.984038,12.928614,2.796591,6.841407,59.581989,163.572065,32.000000,165.730362,173.220017,159.262077,166.728090,32.000000,151.862146,68.325662,73.527239,90.441760,43.493671,41.362511,88.330000,79.903315,42.050000,40.247500,59.534006
49.719364,60.043369,139.039457,143.743902,99.385348,100.561760,29.166521,12.849341,136.537341,2.100292,59.830739,50.699920,142.831799,139.566920,140.833068,137.086335,85.378512,135.339978,-0.000844,-1.915836,32.000000,-237.159092,137.300483,-0.024907,24.559338,0.701643,445926.487202,0.976579,20.020040,12.930625,2.796538,10.105983,59.684349,163.574129,32.000000,165.735172,173.215604,159.276577,166.731902,32.000000,151.861990,68.339128,73.534341,90.440757,43.493671,41.358377,88.330000,79.922735,42.050000,40.247500,59.537596
49.711149,60.067300,139.029873,143.746407,99.371807,100.557734,29.212015,12.849135,136.519495,2.160023,59.844932,50.700361,142.833150,139.555656,140.832788,137.076037,85.369003,135.329230,-0.000844,-1.915845,32.000000,-237.159347,137.284673,-0.024800,24.558087,0.701647,445978.383411,0.975765,20.050698,12.933196,2.796610,13.909560,59.562569,163.573709,32.000000,165.732392,173.214381,159.287454,166.732354,32.000000,151.863697,68.349098,73.539147,90.438375,43.493671,41.356381,88.330000,79.939151,42.050000,40.247500,59.543635
49.715201,60.096084,139.020395,143.748742,99.425448,100.553441,29.722106,12.849021,136.503786,2.232299,59.860759,50.703306,142.834039,139.550312,140.834538,137.067587,85.357432,135.316994,-0.000843,-1.915876,32.000000,-237.159443,137.271083,-0.024969,24.552989,0.701718,446036.660358,0.978772,20.085128,12.936111,2.796612,13.777105,12.545909,163.575623,32.000000,165.738402,173.214464,159.298188,166.730318,32.000000,151.875563,68.360486,73.546295,90.435099,43.493671,41.354077,88.330000,79.952130,42.050000,40.247500,59.533190
49.713829,60.119608,139.015214,143.749628,99.344068,100.545163,29.172743,12.849361,136.495586,2.290333,59.871999,50.703818,142.834300,139.547867,140.836576,137.065827,85.345776,135.315913,-0.000844,-1.915854,32.000000,-237.159116,137.262474,-0.024915,24.547817,0.701692,446046.924375,0.975164,20.105610,12.940217,2.796269,16.421130,19.679630,163.571734,32.000000,165.746705,173.209232,159.304979,166.734775,32.000000,151.876789,68.370806,73.553593,90.431706,43.493671,41.353547,88.330000,79.965655,42.050000,40.247500,59.545002
49.708951,60.147532,139.011525,143.749489,99.251882,100.520902,29.974169,12.848290,136.486253,2.326264,59.886860,50.705053,142.835458,139.541176,140.839268,137.058154,85.330337,135.311164,-0.000844,-1.915830,32.000000,-237.160209,137.255462,-0.024778,24.543843,0.701958,446102.091218,1.001954,20.137397,12.946689,2.796519,6.385445,60.506437,163.575787,32.000000,165.753265,173.204891,159.315938,166.743519,32.000000,151.876510,68.382229,73.562677,90.426483,43.493671,41.354523,88.330000,79.986162,42.050000,40.247500,59.553401
49.708840,60.170642,139.010077,143.748753,99.188332,100.512800,29.984938,12.849001,136.480795,2.331813,59.897382,50.708940,142.835973,139.540011,140.840272,137.054092,85.318723,135.304881,-0.000843,-1.915874,32.000000,-237.159388,137.253918,-0.024925,24.543189,0.702009,446075.752390,0.979205,20.164992,12.959712,2.796428,19.667727,25.917777,163.580577,32.000000,165.755142,173.202535,159.324487,166.744773,32.000000,151.881599,68.389195,73.569836,90.421461,43.493671,41.357167,88.330000,79.999192,42.050000,40.247500,59.538678
49.711794,60.196170,139.009713,143.748122,99.028856,100.512376,30.010602,12.848513,136.478649,2.337113,59.906784,50.715209,142.836071,139.538329,140.843709,137.051435,85.309447,135.298675,-0.000844,-1.915855,32.000000,-237.159873,137.253361,-0.025222,24.546680,0.701998,446050.920629,0.975860,20.194315,12.973247,2.796488,9.864229,60.490011,163.583281,32.000000,165.760811,173.200344,159.336313,166.746494,32.000000,151.886746,68.397338,73.577705,90.416896,43.493671,41.359750,88.330000,80.012827,42.050000,40.247500,59.537547
49.717231,60.215886,139.012878,143.747595,99.025900,100.512433,29.885629,12.848751,136.478190,2.342340,59.910847,50.719192,142.836169,139.542316,140.846977,137.057535,85.303450,135.300894,-0.000845,-1.915888,32.000000,-237.159725,137.253050,-0.025157,24.551337,0.701962,446095.508626,0.992193,20.213957,12.978559,2.796310,9.632963,60.508069,163.586510,32.000000,165.764026,173.198385,159.346350,166.750473,32.000000,151.890119,68.402995,73.586055,90.413959,43.493671,41.363992,88.330000,80.023567,42.050000,40.247500,59.537852
49.716418,60.233294,139.011490,143.746460,99.016555,100.524692,29.973329,12.848978,136.475849,2.347799,59.915786,50.724537,142.834776,139.547835,140.847871,137.060105,85.299209,135.300339,-0.000845,-1.915892,32.000000,-237.159530,137.251732,-0.025124,24.554616,0.701867,446142.587691,0.986809,20.238432,12.987569,2.796339,7.351469,60.492061,163.593312,32.000000,165.763703,173.199014,159.360491,166.752467,32.000000,151.895193,68.406911,73.594343,90.410094,43.493671,41.367229,88.330000,80.030920,42.050000,40.247500,59.548277
49.721350,60.253068,139.016744,143.744923,99.011763,100.549008,29.240024,12.848878,136.473657,2.353874,59.921736,50.732340,142.833901,139.555425,140.846894,137.064160,85.296600,135.310618,-0.000844,-1.915289,32.000000,-237.159611,137.252660,-0.024985,24.555595,0.701759,446189.625093,0.976759,20.252054,12.991355,2.796122,1.606919,59.456269,163.601348,32.000000,165.769551,173.200845,159.375906,166.749536,32.000000,151.906313,68.411299,73.603922,90.404817,43.493671,41.372471,88.330000,80.037450,42.050000,40.247500,59.544431
49.722065,60.268712,139.024487,143.743024,98.990343,100.553118,29.882990,12.849433,136.476550,2.359302,59.927057,50.737939,142.832354,139.560476,140.846958,137.069079,85.296582,135.315271,-0.000844,-1.913867,32.000000,-237.159107,137.254196,-0.025091,24.553541,0.701853,446308.210199,1.001050,20.268424,12.996889,2.796121,7.142474,60.509590,163.601647,32.000000,165.775498,173.201319,159.379557,166.750929,32.000000,151.908349,68.418615,73.612276,90.399909,43.493671,41.380321,88.330000,80.048789,42.050000,40.247500,59.540655
49.725834,60.283592,139.029072,143.741083,98.969678,100.553367,29.291465,12.849832,136.475711,2.365612,59.932896,50.745556,142.831585,139.569031,140.849544,137.073093,85.298493,135.314819,-0.000843,-1.912080,32.000000,-237.158761,137.252348,-0.025085,24.549986,0.701996,446406.106327,1.003051,20.282440,13.002232,2.795964,17.285036,59.419905,163.611418,32.000000,165.779401,173.199296,159.390079,166.751760,32.000000,151.911399,68.429648,73.621671,90.396971,43.493671,41.386511,88.330000,80.056777,42.050000,40.247500,59.537930
49.738737,60.299668,139.039444,143.738550,98.985503,100.545640,29.696853,12.850364,136.475609,2.372163,59.936538,50.751250,142.827572,139.576029,140.848622,137.081021,85.299460,135.319918,-0.000843,-1.910909,32.000000,-237.158017,137.252540,-0.025138,24.546627,0.702110,446421.306065,0.977091,20.294857,13.001509,2.795935,9.172239,60.399081,163.622119,32.000000,165.778705,173.204481,159.396799,166.744837,32.000000,151.925688,68.440065,73.630776,90.393127,43.493671,41.395861,88.330000,80.056967,42.050000,40.247500,59.535698
49.737080,60.312537,139.046942,143.736241,99.018548,100.545827,29.441465,12.849283,136.479403,2.377618,59.939896,50.756232,142.825133,139.586422,140.848414,137.089951,85.301494,135.320375,-0.000844,-1.910904,32.000000,-237.158944,137.255588,-0.025083,24.546856,0.702164,446451.369102,0.990846,20.300071,13.002014,2.795555,13.580373,60.410608,163.625950,32.000000,165.783482,173.212400,159.394028,166.737627,32.000000,151.936633,68.449621,73.639464,90.392475,43.493671,41.404630,88.330000,80.065046,42.050000,40.247500,59.532177
49.737327,60.324432,139.050477,143.733747,98.984297,100.545856,29.379263,12.848745,136.484367,2.383537,59.939685,50.757713,142.823001,139.593677,140.848394,137.095390,85.303732,135.325006,-0.000845,-1.909151,32.000000,-237.159540,137.260847,-0.024631,24.547410,0.702146,446413.087941,1.000405,20.309706,13.002369,2.795559,10.045847,60.336956,163.630050,32.000000,165.789088,173.210941,159.393066,166.741041,32.000000,151.940988,68.458051,73.647562,90.391638,43.493671,41.410042,88.330000,80.071498,42.050000,40.247500,59.543438
49.741230,60.337208,139.058216,143.731527,99.019513,100.545693,29.201213,12.849328,136.491579,2.390418,59.942013,50.761491,142.822609,139.604160,140.847683,137.105560,85.306981,135.329727,-0.000844,-1.908547,32.000000,-237.159056,137.268021,-0.025040,24.548001,0.702094,446423.422792,1.003568,20.319651,13.000581,2.795372,19.275270,60.172291,163.642880,32.000000,165.783234,173.211787,159.398572,166.743745,32.000000,151.940671,68.464402,73.657878,90.390670,43.493671,41.419535,88.330000,80.081515,42.050000,40.247500,59.537980
49.750586,60.348499,139.066970,143.730205,99.043160,100.536054,29.377946,12.848547,136.498534,2.396260,59.941481,50.765730,142.821767,139.612512,140.847461,137.114617,85.311025,135.337715,-0.000843,-1.908582,32.000000,-237.159955,137.274913,-0.024971,24.546173,0.702134,446432.551176,1.002073,20.331278,12.999636,2.795558,15.877044,60.383135,163.654511,32.000000,165.780557,173.218304,159.403020,166.735595,32.000000,151.953027,68.468093,73.666207,90.389014,43.493671,41.429075,88.330000,80.079045,42.050000,40.247500,59.534774
49.752900,60.359832,139.081320,143.727636,99.029477,100.543820,29.914614,12.848294,136.505342,2.403124,59.938266,50.771294,142.820309,139.626840,140.847273,137.130517,85.316234,135.345970,-0.000844,-1.908615,32.000000,-237.160354,137.285230,-0.024599,24.543460,0.702067,446400.957587,0.997558,20.337461,12.999577,2.795362,9.908245,11.446152,163.651137,32.000000,165.789870,173.218071,159.390405,166.732725,32.000000,151.961675,68.474075,73.675367,90.386863,43.493671,41.442923,88.330000,80.081755,42.050000,40.247500,59.536868
49.755261,60.367680,139.088583,143.725411,99.067175,100.550453,29.348360,12.848094,136.514349,2.409532,59.934908,50.776390,142.818903,139.641789,140.849014,137.143209,85.320471,135.355128,-0.000846,-1.908656,32.000000,-237.160597,137.294879,-0.024713,24.540086,0.702115,446397.668384,0.982206,20.342335,12.999412,2.795298,9.954987,60.252909,163.664575,32.000000,165.787252,173.209356,159.391052,166.736836,32.000000,151.955481,68.478979,73.682038,90.385404,43.493671,41.451775,88.330000,80.087770,42.050000,40.247500,59.537449
49.762669,60.378067,139.104098,143.722875,99.155287,100.562675,29.670645,12.848000,136.527480,2.416206,59.935946,50.783519,142.817398,139.654062,140.847896,137.154958,85.326902,135.363893,-0.000844,-1.908625,32.000000,-237.160579,137.303775,-0.024253,24.536946,0.702353,446450.691156,1.001888,20.352042,12.999874,2.795462,18.973068,60.456455,163.676996,32.000000,165.777070,173.210079,159.390878,166.734663,32.000000,151.958875,68.482066,73.688759,90.382855,43.493671,41.466487,88.330000,80.087813,42.050000,40.247500,59.533161
49.763014,60.387787,139.107215,143.721361,99.125710,100.581825,29.750134,12.848066,136.536956,2.421995,59.937722,50.788752,142.816273,139.660024,140.846247,137.165174,85.334704,135.373113,-0.000845,-1.908638,32.000000,-237.160340,137.311925,-0.024483,24.536005,0.702473,446464.739402,0.977588,20.355228,12.997642,2.795430,8.507340,11.886364,163.684931,32.000000,165.776578,173.211051,159.388012,166.721303,32.000000,151.968603,68.485974,73.694862,90.381926,43.493671,41.475090,88.330000,80.093065,42.050000,40.247500,59.535531
49.770955,60.398782,139.113660,143.720407,99.030941,100.596908,29.938257,12.847166,136.543233,2.428771,59.938366,50.792072,142.813799,139.665437,140.847400,137.174296,85.346161,135.382008,-0.000844,-1.907506,32.000000,-237.161255,137.318536,-0.024533,24.536688,0.702717,446565.714547,1.001005,20.363184,12.995088,2.795455,20.545965,8.148383,163.680917,32.000000,165.781378,173.206177,159.379589,166.723960,32.000000,151.971504,68.488911,73.701210,90.381061,43.493671,41.485929,88.330000,80.087554,42.050000,40.247500,59.535757
49.771055,60.407380,139.117898,143.720800,99.079331,100.596979,29.254750,12.847220,136.549069,2.434225,59.936743,50.794217,142.814111,139.670031,140.847475,137.180354,85.355365,135.388569,-0.000844,-1.907508,32.000000,-237.161212,137.323437,-0.024162,24.538944,0.702825,446645.989372,0.977573,20.367984,12.990503,2.795292,10.860344,59.503700,163.692629,32.000000,165.774628,173.195198,159.386485,166.728627,32.000000,151.962088,68.489429,73.705546,90.381100,43.493671,41.494238,88.330000,80.095237,42.050000,40.247500,59.533288
49.774757,60.416251,139.122257,143.721590,99.074151,100.596989,29.788657,12.846434,136.555645,2.440639,59.931524,50.796383,142.812976,139.676221,140.848650,137.190852,85.364777,135.397003,-0.000845,-1.907477,32.000000,-237.162222,137.330709,-0.024581,24.542197,0.702818,446651.547296,0.975864,20.376726,12.980861,2.795309,10.396802,60.423699,163.702814,32.000000,165.767172,173.194341,159.395092,166.724349,32.000000,151.970726,68.490312,73.709864,90.381087,43.493671,41.503907,88.330000,80.094334,42.050000,40.247500,59.534075
49.777539,60.422506,139.132214,143.721595,99.090827,100.596874,29.248526,12.846227,136.563224,2.445647,59.927130,50.803703,142.812191,139.684097,140.848754,137.198600,85.371791,135.408757,-0.000847,-1.907471,32.000000,-237.162441,137.338322,-0.024543,24.543774,0.702708,446644.131529,1.002464,20.380128,12.977214,2.795150,12.095110,59.490081,163.700041,32.000000,165.771310,173.194223,159.389697,166.720891,32.000000,151.975513,68.489942,73.714533,90.380193,43.493671,41.514650,88.330000,80.095850,42.050000,40.247500,59.525047
49.782156,60.429142,139.139744,143.721255,99.087200,100.613175,29.562738,12.844982,136.565989,2.451724,59.922766,50.809205,142.810586,139.690022,140.851607,137.206055,85.378003,135.413693,-0.000845,-1.907480,32.000000,-237.163629,137.347907,-0.024472,24.544324,0.702625,446634.822119,0.977427,20.384319,12.974201,2.795074,7.980930,60.428180,163.704220,32.000000,165.773302,173.181015,159.384966,166.733713,32.000000,151.961193,68.488913,73.719955,90.379020,43.493671,41.526422,88.330000,80.093670,42.050000,40.247500,59.540399
49.783359,60.434932,139.147225,143.720655,99.114422,100.613070,29.953215,12.843860,136.571863,2.456752,59.920640,50.811390,142.809654,139.693938,140.850235,137.211430,85.382307,135.418403,-0.000844,-1.907485,32.000000,-237.164765,137.359523,-0.024498,24.545520,0.702633,446647.549089,1.000835,20.387372,12.970581,2.795084,10.790005,7.558858,163.710077,32.000000,165.767393,173.179695,159.384186,166.739135,32.000000,151.960422,68.487286,73.724423,90.376529,43.493671,41.537707,88.330000,80.092975,42.050000,40.247500,59.533613
49.792472,60.441412,139.160436,143.719570,99.113323,100.608949,29.915166,12.843223,136.584142,2.462630,59.919459,50.813300,142.807048,139.704298,140.846518,137.221763,85.385371,135.424697,-0.000845,-1.907494,32.000000,-237.165338,137.370646,-0.024283,24.549090,0.702658,446695.253197,0.978017,20.387681,12.968791,2.794921,23.594395,7.772016,163.715336,32.000000,165.768369,173.180062,159.380007,166.740580,32.000000,151.967112,68.480452,73.728737,90.375139,43.493671,41.552761,88.330000,80.083181,42.050000,40.247500,59.539897
49.795881,60.447548,139.166249,143.719007,99.199151,100.604407,29.953582,12.842842,136.591774,2.467197,59.921167,50.815184,142.805144,139.713301,140.844571,137.229272,85.390001,135.427810,-0.000844,-1.909506,32.000000,-237.165611,137.375116,-0.024546,24.554025,0.702548,446693.192048,0.991217,20.387435,12.967677,2.794786,16.985647,7.663405,163.708842,32.000000,165.774251,173.175138,159.370223,166.750353,32.000000,151.962983,68.473088,73.732966,90.375364,43.493671,41.564464,88.330000,80.082699,42.050000,40.247500,59.536121
49.799905,60.456249,139.176663,143.719448,99.257718,100.604228,29.218667,12.842783,136.600162,2.472585,59.923692,50.817504,142.803956,139.722762,140.841358,137.236720,85.394245,135.445591,-0.000845,-1.909516,32.000000,-237.165693,137.386651,-0.024654,24.561675,0.702358,446652.657705,1.029373,20.388799,12.965754,2.794719,10.125759,59.544314,163.713830,32.000000,165.771603,173.163170,159.374038,166.762542,32.000000,151.947854,68.460170,73.736769,90.374908,43.493671,41.577953,88.330000,80.077406,42.050000,40.247500,59.547854
49.800997,60.466298,139.182570,143.720831,99.295924,100.604158,30.003222,12.842729,136.609635,2.478160,59.930369,50.821023,142.804548,139.731636,140.840881,137.244042,85.400275,135.454900,-0.000845,-1.911272,32.000000,-237.165698,137.395326,-0.024689,24.571197,0.702105,446650.157463,0.980060,20.390902,12.966974,2.794509,9.123804,60.481510,163.716004,32.000000,165.771935,173.161738,159.380854,166.768535,32.000000,151.945989,68.448561,73.741320,90.376435,43.493671,41.591686,88.330000,80.077029,42.050000,40.247500,59.527555
49.802451,60.475930,139.184351,143.722892,99.321161,100.604000,29.224154,12.843122,136.615537,2.482796,59.935146,50.821197,142.805731,139.739115,140.840195,137.246154,85.406666,135.465686,-0.000846,-1.911298,32.000000,-237.165262,137.399390,-0.024735,24.576641,0.701915,446617.429685,1.001296,20.400843,12.968447,2.794811,10.869443,7.894106,163.715147,32.000000,165.774237,173.158879,159.383651,166.777040,32.000000,151.944758,68.439881,73.744522,90.375627,43.493671,41.599320,88.330000,80.075934,42.050000,40.247500,59.535639
49.804373,60.487406,139.193959,143.725963,99.393096,100.623063,29.706696,12.843496,136.622007,2.488177,59.941707,50.823509,142.806615,139.742334,140.840651,137.252937,85.414918,135.474218,-0.000845,-1.913036,32.000000,-237.164788,137.403416,-0.024831,24.580289,0.701762,446652.110933,0.975469,20.407245,12.966516,2.794703,10.910878,15.033512,163.720554,32.000000,165.778844,173.154587,159.380435,166.786040,32.000000,151.936288,68.429372,73.750107,90.376199,43.493671,41.614460,88.330000,80.072979,42.050000,40.247500,59.535619
49.807921,60.497112,139.199377,143.728258,99.412025,100.626394,29.970587,12.842667,136.628847,2.493155,59.946217,50.826956,142.806676,139.746264,140.841871,137.259731,85.420416,135.481207,-0.000844,-1.913620,32.000000,-237.165417,137.406087,-0.024523,24.581944,0.701772,446688.512455,0.986849,20.422564,12.964612,2.795058,14.919501,60.528487,163.724665,32.000000,165.780819,173.152172,159.377407,166.789967,32.000000,151.932289,68.422537,73.753883,90.374475,43.493671,41.625293,88.330000,80.070702,42.050000,40.247500,59.533397
49.805137,60.507483,139.208650,143.730200,99.364484,100.636004,29.985059,12.842320,136.636097,2.498971,59.951797,50.833658,142.807035,139.752240,140.842300,137.266594,85.425331,135.488597,-0.000844,-1.913594,32.000000,-237.165698,137.415588,-0.024561,24.583914,0.701792,446752.759438,0.975814,20.429039,12.961026,2.794920,2.404856,60.498103,163.729717,32.000000,165.787184,173.151058,159.372977,166.792415,32.000000,151.929123,68.415682,73.758187,90.371192,43.493671,41.638962,88.330000,80.068825,42.050000,40.247500,59.542582
49.804824,60.516700,139.214714,143.731714,99.347698,100.632754,29.269776,12.841852,136.643972,2.503512,59.958499,50.838339,142.806882,139.757822,140.841981,137.269132,85.430505,135.492926,-0.000843,-1.913555,32.000000,-237.166182,137.422625,-0.024649,24.586381,0.701778,446771.348085,0.994567,20.434492,12.959841,2.794832,14.987400,59.468045,163.732424,32.000000,165.791463,173.153497,159.368386,166.796672,32.000000,151.927761,68.409013,73.763259,90.368027,43.493671,41.651929,88.330000,80.070293,42.050000,40.247500,59.542464
49.813259,60.528250,139.218554,143.733368,99.353993,100.637813,29.231381,12.842356,136.653650,2.508820,59.965314,50.842188,142.807382,139.762657,140.840288,137.276275,85.437799,135.499572,-0.000844,-1.913515,32.000000,-237.165756,137.429763,-0.024793,24.591947,0.701825,446799.148694,1.002683,20.446232,12.955694,2.795086,5.500136,59.579341,163.738981,32.000000,165.794567,173.150773,159.369578,166.804467,32.000000,151.918129,68.402091,73.769657,90.363841,43.493671,41.664304,88.330000,80.060489,42.050000,40.247500,59.543802
49.811401,60.537608,139.222156,143.735167,99.254075,100.629654,29.771192,12.842203,136.661218,2.513527,59.969587,50.844623,142.808655,139.768807,140.842258,137.283943,85.443159,135.505981,-0.000847,-1.913537,32.000000,-237.165827,137.439589,-0.024556,24.597651,0.701763,446822.073114,0.975728,20.453350,12.953667,2.795045,10.219634,11.713404,163.747968,32.000000,165.798461,173.158161,159.373564,166.804175,32.000000,151.926006,68.398784,73.775517,90.361222,43.493671,41.674443,88.330000,80.059129,42.050000,40.247500,59.533967
