OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 9, 2019
7:38:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz
52.190182,52.244402,148.354130,140.120052,106.623651,107.316601,29.934872,12.539925,145.490342,2.151423,45.499382,53.272668,139.555126,148.873649,138.251225,145.976425,87.369450,144.217136,-0.000850,-1.782983,32.000000,-237.468427,145.997108,-0.024827,26.280176,0.689723,459274.004155,0.978287,10.064112,15.044918,2.836930,6.969023,60.453141,161.741669,32.000000,164.186687,172.374282,156.411017,164.902062,32.000000,149.045818,67.385774,77.122381,90.407661,49.367089,59.999925,61.363190,70.834971,35.443038,40.553234,59.586072
52.213898,52.060345,148.635903,140.033358,106.588409,107.401936,29.341037,12.539862,145.763077,2.154637,45.506532,53.285717,139.456870,149.143804,138.151919,146.248905,87.424869,144.494189,-0.000848,-1.786460,32.000000,-237.468481,146.272798,-0.024870,26.318865,0.690151,459466.933774,0.969590,9.831151,15.123803,2.841451,7.191699,60.256376,161.684852,32.000000,164.096177,172.350165,156.323096,164.819097,32.000000,148.910784,67.379720,77.133073,90.422802,49.367089,59.999925,61.363190,70.395579,39.493671,40.553234,59.591048
52.217789,51.913304,148.832228,139.968879,106.519017,107.464466,29.432068,12.538915,145.980592,2.156918,45.511979,53.291116,139.381457,149.359256,138.073064,146.470524,87.467922,144.720171,-0.000848,-1.789400,32.000000,-237.469468,146.492520,-0.024841,26.349592,0.690193,459501.080682,0.970455,9.647851,15.185781,2.844528,15.387900,60.406773,161.625419,32.000000,164.030754,172.328206,156.241267,164.739840,32.000000,148.806575,67.375124,77.141080,90.436703,49.367089,59.999925,61.363190,70.054614,39.493671,40.553234,59.595061
52.186964,51.750860,149.080195,139.899132,106.289140,107.504626,29.708823,12.538848,146.216633,2.159189,45.603359,53.256323,139.296380,149.589618,137.983083,146.710499,87.514035,144.962725,-0.000847,-1.791726,32.000000,-237.469502,146.722670,-0.024907,26.382473,0.690405,459451.458209,0.969613,9.463435,15.258268,2.849387,6.060293,9.784740,161.548702,32.000000,163.949426,172.283885,156.138167,164.660931,32.000000,148.669176,67.369751,77.150313,90.453975,49.367089,59.999925,61.363190,69.660182,39.493671,40.553234,59.598827
52.127625,51.662837,149.230273,139.855195,105.914742,107.488404,29.980655,12.538552,146.375683,2.161825,45.837910,53.185658,139.234640,149.743782,137.909292,146.871201,87.551351,145.135871,-0.000845,-1.795249,32.000000,-237.469722,146.876610,-0.024937,26.401230,0.690533,459401.739176,0.970955,9.318653,15.317254,2.853001,6.353723,60.464730,161.498632,32.000000,163.870468,172.246188,156.075258,164.595792,32.000000,148.555069,67.367961,77.158843,90.469477,49.367089,59.999925,61.363190,69.384495,39.493671,40.553234,59.609311
52.019024,51.624322,149.356357,139.824480,105.321487,107.382732,29.179942,12.538201,146.510095,2.164482,46.254005,53.067062,139.174780,149.869950,137.820351,147.009057,87.593107,145.300615,-0.000845,-1.803282,32.000000,-237.470052,147.010662,-0.024987,26.414715,0.691318,459192.738022,0.970138,9.235130,15.375639,2.860043,3.044142,59.581141,161.434537,32.000000,163.776656,172.212863,156.004242,164.500512,32.000000,148.449967,67.366050,77.167594,90.489134,49.367089,59.999925,61.363190,69.101803,39.493671,40.553234,59.589120
51.909393,51.645031,149.421815,139.820650,104.722750,107.236142,29.771020,12.539536,146.585007,2.166288,46.680516,52.959416,139.142138,149.936132,137.747417,147.077918,87.625393,145.398068,-0.000844,-1.810268,32.000000,-237.468594,147.081997,-0.025068,26.417704,0.692315,458865.766473,0.967133,9.257768,15.412280,2.867274,1.871929,7.233792,161.367668,32.000000,163.710844,172.176329,155.937371,164.431211,32.000000,148.371981,67.367419,77.175559,90.507267,49.367089,59.999925,61.363190,68.912478,39.493671,40.553234,59.590084
51.758865,51.722049,149.446762,139.845035,103.892574,107.008415,29.991948,12.538819,146.625358,2.168520,47.242811,52.812112,139.119377,149.961923,137.667464,147.116762,87.661689,145.469083,-0.000843,-1.820806,32.000000,-237.469298,147.119336,-0.025092,26.416003,0.693350,458246.834019,0.992167,9.379497,15.433876,2.875716,9.499677,60.417328,161.306971,32.000000,163.626406,172.115745,155.874667,164.365480,32.000000,148.260101,67.371462,77.185881,90.531292,49.367089,59.999925,61.363190,68.724945,39.493671,40.553234,59.593684
51.628322,51.811395,149.437841,139.882657,103.151650,106.792924,30.110859,12.539465,146.624643,2.169634,47.727035,52.684432,139.117079,149.952257,137.609358,147.116332,87.689183,145.502569,-0.000842,-1.828991,32.000000,-237.468474,147.119134,-0.025103,26.410401,0.694268,457586.008528,0.974424,9.547699,15.438548,2.883230,11.935075,60.493291,161.263740,32.000000,163.550461,172.074766,155.838635,164.303043,32.000000,148.202040,67.374769,77.194042,90.552192,49.367089,59.999925,61.363190,68.592334,39.493671,40.553234,59.579817
51.456071,51.942559,149.404050,139.947266,102.241499,106.481129,29.944663,12.539523,146.588191,2.170960,48.323943,52.515712,139.131385,149.901598,137.554071,147.082006,87.719706,145.509923,-0.000842,-1.837718,32.000000,-237.468681,147.078668,-0.025174,26.400771,0.695271,456710.748492,0.970097,9.793886,15.428053,2.891710,11.427872,10.098643,161.203074,32.000000,163.480515,172.023922,155.790219,164.226326,32.000000,148.150003,67.378918,77.205548,90.578967,49.367089,59.999925,61.363190,68.469676,39.493671,40.553234,59.586327
51.301143,52.071437,149.333431,140.014858,101.459823,106.196466,30.028557,12.538676,146.524048,2.171592,48.829635,52.367092,139.156360,149.829233,137.521408,147.025146,87.741983,145.484092,-0.000843,-1.845331,32.000000,-237.469470,147.014856,-0.024908,26.387636,0.696112,455904.242166,0.971334,10.034889,15.412468,2.899070,11.818410,60.416955,161.154962,32.000000,163.429371,171.973109,155.757182,164.183611,32.000000,148.107678,67.385420,77.215603,90.602348,49.367089,59.999925,61.363190,68.409506,39.493671,40.553234,59.562921
51.115818,52.244916,149.212496,140.109707,100.532010,105.830513,30.069483,12.539769,146.421276,2.171577,49.439157,52.182983,139.202301,149.711387,137.495295,146.921470,87.762554,145.418155,-0.000844,-1.855798,32.000000,-237.468338,146.909249,-0.024880,26.367836,0.696936,454709.529048,0.981840,10.355396,15.376318,2.908080,9.524674,24.376687,161.120539,32.000000,163.359550,171.913440,155.750557,164.137739,32.000000,148.081659,67.394528,77.227790,90.629652,49.367089,59.999925,61.363190,68.363767,39.493671,40.553234,59.561347
50.953715,52.402538,149.077380,140.199379,99.714716,105.504980,29.848561,12.539803,146.302032,2.172370,49.950755,52.015864,139.250142,149.583101,137.482751,146.804111,87.773467,145.333185,-0.000845,-1.862203,32.000000,-237.468253,146.784208,-0.024907,26.346533,0.697593,453733.933014,0.988214,10.651807,15.336722,2.914864,28.958560,60.451497,161.089498,32.000000,163.311198,171.871625,155.749389,164.092152,32.000000,148.090156,67.401370,77.237264,90.652300,49.367089,59.999925,61.363190,68.358811,39.493671,40.553234,59.564681
50.759053,52.607330,148.879330,140.316329,98.708455,105.093996,29.178571,12.540379,146.134187,2.172626,50.566762,51.809348,139.317800,149.394567,137.479932,146.633111,87.781652,145.198917,-0.000843,-1.870967,32.000000,-237.467774,146.608474,-0.024952,26.314567,0.698262,452427.418931,1.001264,11.026603,15.280975,2.923025,10.093988,59.507626,161.047052,32.000000,163.273446,171.816139,155.748437,164.055412,32.000000,148.105277,67.410800,77.252636,90.680027,49.367089,59.999925,61.363190,68.381364,39.493671,40.553234,59.546172
50.585771,52.787986,148.721790,140.420605,97.802417,104.748255,29.276763,12.539888,145.970772,2.172126,51.078985,51.635830,139.385752,149.215705,137.487205,146.468264,87.784576,145.065578,-0.000844,-1.876854,32.000000,-237.468354,146.443014,-0.024971,26.282605,0.698760,451314.551970,0.975963,11.355879,15.226513,2.929296,20.429375,12.857044,161.032697,32.000000,163.241074,171.762598,155.773644,164.043100,32.000000,148.126936,67.421970,77.269320,90.703961,49.367089,59.999925,61.363190,68.442772,39.493671,40.553234,59.533741
50.384354,53.016157,148.488265,140.554746,96.629073,104.309236,29.950915,12.539476,145.748311,2.171710,51.693566,51.423473,139.476841,148.979102,137.506963,146.246257,87.784410,144.885932,-0.000842,-1.885047,32.000000,-237.468752,146.219389,-0.024967,26.238598,0.699606,449952.616031,1.002477,11.777911,15.152812,2.937324,8.312743,60.448836,161.026459,32.000000,163.205204,171.717167,155.818673,164.025175,32.000000,148.181304,67.435358,77.288876,90.734028,49.367089,59.999925,61.363190,68.540634,39.493671,40.553234,59.532816
50.208300,53.216208,148.264214,140.672526,95.689825,103.935037,29.254075,12.539380,145.540386,2.171178,52.204592,51.245458,139.559124,148.762871,137.531577,146.037725,87.781839,144.714713,-0.000843,-1.893687,32.000000,-237.468859,146.013721,-0.024989,26.196779,0.700268,448780.745081,0.983992,12.136155,15.085652,2.943643,6.761616,59.428559,161.010866,32.000000,163.199035,171.683459,155.856522,164.009949,32.000000,148.246501,67.446052,77.306675,90.759151,49.367089,59.999925,61.363190,68.648551,39.493671,40.553234,59.541087
49.987298,53.469409,147.959029,140.821642,94.522443,103.483649,29.687246,12.539466,145.265905,2.169819,52.820594,51.033025,139.666023,148.479905,137.573090,145.764805,87.777087,144.487427,-0.000844,-1.903638,32.000000,-237.468752,145.746400,-0.025005,26.147674,0.701036,447334.200628,0.977262,12.580428,14.998896,2.950589,28.789606,60.462879,161.003781,32.000000,163.200378,171.632205,155.917443,164.021505,32.000000,148.316541,67.461117,77.331006,90.789115,49.367089,59.999925,61.363190,68.833864,39.493671,40.553234,59.528548
49.810582,53.694656,147.695663,140.951335,93.600325,103.089107,30.019576,12.539572,145.021947,2.168332,53.338468,50.851571,139.764450,148.225279,137.613690,145.520720,87.771911,144.275889,-0.000844,-1.909496,32.000000,-237.468807,145.503652,-0.024987,26.105324,0.701802,446113.974253,0.984269,12.978995,14.918026,2.956995,9.301412,60.463036,161.015951,32.000000,163.197781,171.600695,155.989289,164.034506,32.000000,148.395600,67.472954,77.351406,90.813487,49.367089,59.999925,61.363190,69.006873,39.493671,40.553234,59.520592
49.592537,53.979157,147.363048,141.113166,92.541697,102.625235,29.245080,12.539793,144.712778,2.166671,53.964374,50.643976,139.889412,147.907306,137.670889,145.216293,87.762331,144.005836,-0.000845,-1.919997,32.000000,-237.468488,145.197229,-0.024970,26.052476,0.702355,444617.962112,0.982579,13.457857,14.812100,2.963160,23.903883,17.498138,161.031078,32.000000,163.217204,171.575806,156.070654,164.044467,32.000000,148.512914,67.487559,77.375759,90.842364,49.367089,59.999925,61.363190,69.252922,39.493671,40.553234,59.508633
49.424909,54.227228,147.088394,141.252990,91.738388,102.239272,29.241544,12.540033,144.434532,2.165303,54.491191,50.471154,139.999805,147.623228,137.724856,144.943677,87.754556,143.754857,-0.000847,-1.928745,32.000000,-237.468176,144.923751,-0.024958,26.007310,0.702914,443396.658606,0.981241,13.879819,14.717083,2.968513,20.784995,59.469513,161.040375,32.000000,163.250126,171.554153,156.135816,164.074382,32.000000,148.613397,67.501108,77.398390,90.867555,49.367089,59.999925,61.363190,69.468237,39.493671,40.553234,59.505338
49.236620,54.533069,146.736821,141.424901,90.760621,101.796269,29.233474,12.539570,144.097341,2.163603,55.057779,50.291730,140.138564,147.273905,137.799584,144.605256,87.745199,143.446106,-0.000847,-1.939272,32.000000,-237.468589,144.592170,-0.025023,25.949301,0.703462,441936.678432,0.987229,14.386307,14.593856,2.974242,7.950887,59.464994,161.073171,32.000000,163.292962,171.525266,156.239752,164.125739,32.000000,148.739018,67.516720,77.427230,90.897904,49.367089,59.999925,61.363190,69.761197,39.493671,40.553234,59.508938
49.120479,54.768259,146.466885,141.566910,90.196065,101.454562,29.884549,12.540389,143.830864,2.161272,55.381808,50.183899,140.257558,147.002970,137.869518,144.336922,87.734228,143.198423,-0.000848,-1.947998,32.000000,-237.467820,144.331527,-0.025043,25.902133,0.703894,440761.790356,1.010403,14.814038,14.482946,2.978429,28.405566,9.637090,161.109865,32.000000,163.331055,171.517747,156.333115,164.163979,32.000000,148.866506,67.529610,77.450883,90.921884,49.367089,59.999925,61.363190,69.978405,39.493671,40.553234,59.521418
49.004805,54.989826,146.171356,141.722916,89.828344,101.113006,30.070808,12.540360,143.539733,2.158359,55.618597,50.085940,140.397048,146.703933,137.964481,144.042913,87.722061,142.916948,-0.000847,-1.954033,32.000000,-237.467930,144.046068,-0.025023,25.849479,0.704115,439415.747054,0.987248,15.283701,14.352698,2.981579,9.004814,60.458356,161.146546,32.000000,163.405502,171.513979,156.428150,164.221360,32.000000,149.032723,67.547962,77.479736,90.948648,49.367089,59.999925,61.363190,70.225282,39.493671,40.553234,59.521506
48.919373,55.159778,145.891238,141.861006,89.469168,100.836563,29.690613,12.540295,143.276847,2.156389,55.741698,50.003831,140.525979,146.441485,138.070837,143.791335,87.712317,142.663849,-0.000847,-1.956405,32.000000,-237.468091,143.789207,-0.025044,25.801077,0.704006,438434.917090,1.009585,15.596570,14.250374,2.982366,11.351703,6.763796,161.196542,32.000000,163.485973,171.500774,156.538646,164.302203,32.000000,149.178363,67.564938,77.508952,90.973266,49.367089,59.999925,61.363190,70.462536,39.493671,40.553234,59.524300
48.860405,55.264670,145.686228,141.959086,89.352375,100.637247,29.245780,12.539715,143.082112,2.154614,55.797405,49.942881,140.628718,146.245905,138.162963,143.595877,87.705576,142.471935,-0.000847,-1.956398,32.000000,-237.468538,143.597705,-0.024864,25.762564,0.703831,437449.252519,0.981628,15.890313,14.138585,2.982294,16.614729,59.453598,161.253085,32.000000,163.547550,171.505642,156.642484,164.366499,32.000000,149.322187,67.577697,77.531800,90.991931,49.367089,59.999925,61.363190,70.656508,39.493671,40.553234,59.519913
48.799484,55.372300,145.466120,142.062555,89.206580,100.429873,30.016268,12.539769,142.867228,2.153179,55.847345,49.883816,140.740554,146.028453,138.272842,143.382345,87.698491,142.251056,-0.000849,-1.958154,32.000000,-237.468481,143.384333,-0.024697,25.719344,0.703710,436590.429199,0.986192,16.119384,14.034473,2.981934,2.875221,60.511172,161.311190,32.000000,163.648945,171.524923,156.755323,164.440882,32.000000,149.500909,67.592648,77.561017,91.013424,49.367089,59.999925,61.363190,70.889216,39.493671,40.553234,59.507305
48.758702,55.454775,145.296025,142.139621,89.104154,100.291641,29.972087,12.538435,142.703381,2.151790,55.877046,49.846992,140.824574,145.864535,138.359925,143.218151,87.696457,142.078071,-0.000850,-1.960020,32.000000,-237.469597,143.220967,-0.024644,25.686062,0.703639,435952.795828,0.981526,16.275755,13.953353,2.981520,17.439103,60.456013,161.356511,32.000000,163.738980,171.534321,156.842128,164.522718,32.000000,149.630535,67.604980,77.584699,91.029724,49.367089,59.999925,61.363190,71.076694,39.493671,40.553234,59.514003
48.727900,55.545643,145.122724,142.220950,88.906731,100.145394,29.739497,12.539292,142.528465,2.149788,55.912424,49.812253,140.921220,145.688804,138.459066,143.035680,87.695216,141.887786,-0.000850,-1.961201,32.000000,-237.468737,143.044086,-0.024573,25.650069,0.703484,435310.749016,1.007832,16.429430,13.857015,2.980147,9.620813,60.460013,161.433103,32.000000,163.834512,171.548522,156.965317,164.627184,32.000000,149.777140,67.619278,77.612964,91.047065,49.367089,59.999925,61.363190,71.298283,39.493671,40.553234,59.514829
48.703452,55.617943,144.991752,142.281945,88.780764,100.039615,29.954217,12.539609,142.392482,2.148977,55.942615,49.793895,140.993860,145.554203,138.536036,142.895970,87.697466,141.746706,-0.000851,-1.961260,32.000000,-237.468475,142.906552,-0.024618,25.622938,0.703540,434910.002741,0.979271,16.549570,13.782727,2.979344,2.794366,7.106155,161.499601,32.000000,163.919716,171.575368,157.069069,164.701988,32.000000,149.915292,67.628908,77.635303,91.060759,49.367089,59.999925,61.363190,71.476730,39.493671,40.553234,59.510905
48.690189,55.702919,144.845837,142.347921,88.720440,99.945957,29.806291,12.538678,142.242404,2.146890,55.981947,49.777777,141.075983,145.403141,138.623392,142.745533,87.708411,141.588445,-0.000850,-1.963620,32.000000,-237.469384,142.759104,-0.024622,25.593667,0.703343,434420.659955,1.006192,16.666416,13.698515,2.977741,10.101520,17.325026,161.563069,32.000000,164.041947,171.607354,157.174611,164.802675,32.000000,150.063595,67.639485,77.662271,91.076542,49.367089,59.999925,61.363190,71.680579,39.493671,40.553234,59.510501
48.680559,55.772868,144.740186,142.397917,88.704477,99.901212,29.538724,12.538455,142.128719,2.145547,56.019656,49.775364,141.138817,145.289684,138.691859,142.629105,87.721363,141.467525,-0.000848,-1.964777,32.000000,-237.469561,142.650020,-0.024588,25.572297,0.703276,434138.686492,0.980964,16.753979,13.628489,2.976097,10.875700,11.768295,161.628669,32.000000,164.137445,171.624943,157.271157,164.900265,32.000000,150.166150,67.644755,77.682854,91.087283,49.367089,59.999925,61.363190,71.847103,39.493671,40.553234,59.500263
48.679004,55.858284,144.613659,142.453713,88.640649,99.852402,29.805502,12.538672,142.001364,2.144074,56.075519,49.777320,141.209118,145.166985,138.769575,142.499194,87.740337,141.331162,-0.000849,-1.968296,32.000000,-237.469281,142.525848,-0.024794,25.549746,0.703279,433908.315497,0.990355,16.851011,13.543713,2.974172,10.096964,6.757828,161.715072,32.000000,164.239411,171.665437,157.393050,165.000821,32.000000,150.292870,67.646552,77.705022,91.097088,49.367089,59.999925,61.363190,72.037984,39.493671,40.553234,59.502702
48.684085,55.931325,144.521202,142.496090,88.698193,99.819790,29.883840,12.539019,141.902939,2.142376,56.129403,49.787710,141.262877,145.071931,138.829309,142.403001,87.757864,141.217448,-0.000849,-1.969996,32.000000,-237.468824,142.432066,-0.024759,25.534781,0.703181,433791.866891,1.008222,16.920435,13.472880,2.971848,9.930631,7.767371,161.773036,32.000000,164.339076,171.703610,157.480308,165.077069,32.000000,150.402607,67.644659,77.724358,91.104067,49.367089,59.999925,61.363190,72.193991,39.493671,40.553234,59.512753
48.693437,56.021664,144.414209,142.543263,88.836981,99.799236,30.044978,12.539139,141.792201,2.140853,56.205826,49.800661,141.323770,144.967425,138.899304,142.292611,87.780141,141.095606,-0.000850,-1.970721,32.000000,-237.468665,142.323920,-0.024742,25.519066,0.703109,433688.853253,0.983781,17.009593,13.390341,2.969491,6.460806,60.504106,161.842886,32.000000,164.456929,171.739541,157.573297,165.187192,32.000000,150.507870,67.641201,77.747939,91.111441,49.367089,59.999925,61.363190,72.376956,39.493671,40.553234,59.512114
48.712309,56.099584,144.342827,142.579698,88.866236,99.795173,29.880978,12.539335,141.711321,2.139646,56.275403,49.812530,141.373112,144.883837,138.953931,142.211694,87.799493,140.999825,-0.000851,-1.970692,32.000000,-237.468572,142.240513,-0.024689,25.503139,0.702882,433601.398874,0.981947,17.075966,13.320246,2.967187,8.584284,60.477149,161.913626,32.000000,164.542964,171.775364,157.660608,165.278593,32.000000,150.589238,67.637496,77.765375,91.117659,49.367089,59.999925,61.363190,72.511817,39.493671,40.553234,59.514534
48.730921,56.194643,144.257152,142.621068,88.923423,99.811607,30.032306,12.540503,141.619604,2.138353,56.361015,49.834669,141.427149,144.795765,139.016143,142.118925,87.822037,140.903653,-0.000849,-1.974186,32.000000,-237.467253,142.150424,-0.024620,25.482104,0.702732,433630.207663,0.981978,17.151092,13.243625,2.964025,7.964416,60.471487,161.991310,32.000000,164.650027,171.829136,157.751005,165.367601,32.000000,150.697552,67.631808,77.783386,91.124864,49.367089,59.999925,61.363190,72.670693,39.493671,40.553234,59.516314
48.747135,56.273938,144.186824,142.653909,89.017904,99.831999,29.932212,12.539588,141.544635,2.136909,56.443694,49.848390,141.470116,144.721702,139.064661,142.045975,87.843246,140.820063,-0.000849,-1.974183,32.000000,-237.468200,142.076822,-0.024634,25.464969,0.702783,433700.502749,1.006969,17.208226,13.182984,2.961502,12.907866,60.477610,162.042542,32.000000,164.744318,171.871520,157.811836,165.450504,32.000000,150.779332,67.626317,77.797951,91.129081,49.367089,59.999925,61.363190,72.809084,39.493671,40.553234,59.510669
48.767197,56.374719,144.116213,142.691332,89.049312,99.848279,29.226638,12.539678,141.467677,2.135679,56.544992,49.877414,141.518946,144.645395,139.122912,141.964559,87.867187,140.727440,-0.000846,-1.974193,32.000000,-237.468144,141.995922,-0.024586,25.443052,0.703092,433872.482686,1.004001,17.285709,13.113858,2.958784,11.959139,14.965909,162.119129,32.000000,164.841229,171.912800,157.896147,165.555952,32.000000,150.851497,67.617186,77.813760,91.130939,49.367089,59.999925,61.363190,72.964289,39.493671,40.553234,59.519451
48.786919,56.460349,144.051350,142.721123,89.180042,99.860512,29.264407,12.540306,141.406991,2.134578,56.631908,49.899895,141.557635,144.583934,139.166653,141.897651,87.883457,140.651942,-0.000846,-1.973028,32.000000,-237.467650,141.933131,-0.024575,25.425972,0.703301,434012.863833,0.981642,17.347316,13.055014,2.956245,10.282662,14.621224,162.184069,32.000000,164.908911,171.963824,157.969405,165.629174,32.000000,150.922389,67.608677,77.823678,91.130907,49.367089,59.999925,61.363190,73.091190,39.493671,40.553234,59.499565
48.816606,56.563483,143.978499,142.756338,89.332059,99.885103,30.099352,12.540312,141.332034,2.133894,56.739810,49.930751,141.600980,144.513796,139.217271,141.821298,87.902680,140.563608,-0.000844,-1.969544,32.000000,-237.467628,141.858893,-0.024609,25.408638,0.703637,434129.587042,0.989434,17.434786,12.989936,2.953988,15.947713,6.947786,162.247585,32.000000,165.002438,172.022358,158.038333,165.710022,32.000000,151.008082,67.599451,77.834763,91.129460,49.367089,59.999925,61.363190,73.228266,39.493671,40.553234,59.524693
48.839446,56.650303,143.919667,142.785354,89.231551,99.905543,29.839756,12.540125,141.270083,2.133441,56.833724,49.947816,141.634445,144.457586,139.257901,141.761927,87.917138,140.493051,-0.000843,-1.966570,32.000000,-237.467823,141.797642,-0.024306,25.396322,0.703697,434281.861745,0.979179,17.493664,12.938619,2.951137,28.728968,9.188442,162.296659,32.000000,165.076250,172.059254,158.098697,165.789448,32.000000,151.055614,67.591184,77.844093,91.127643,49.367089,59.999925,61.363190,73.341008,39.493671,40.553234,59.517209
48.864243,56.756991,143.849389,142.820173,89.173163,99.930108,29.987329,12.539860,141.199968,2.131965,56.951416,49.970694,141.676998,144.388650,139.304755,141.687004,87.932824,140.411537,-0.000843,-1.963070,32.000000,-237.468086,141.731272,-0.024297,25.382972,0.703748,434468.496759,0.980770,17.567580,12.880556,2.947946,10.217053,12.560215,162.371332,32.000000,165.144958,172.113220,158.181736,165.876340,32.000000,151.112413,67.584581,77.856124,91.126556,49.367089,59.999925,61.363190,73.477414,39.493671,40.553234,59.517248
48.879930,56.848325,143.792519,142.849100,89.120437,99.950458,29.824004,12.540066,141.140933,2.130902,57.053358,49.991764,141.710907,144.337269,139.341349,141.628686,87.942543,140.348799,-0.000843,-1.960159,32.000000,-237.467903,141.675622,-0.024286,25.374620,0.703761,434627.214096,0.990785,17.629850,12.832528,2.945333,10.856337,7.573301,162.421583,32.000000,165.207370,172.166450,158.243223,165.932260,32.000000,151.174255,67.580474,77.865954,91.124997,49.367089,59.999925,61.363190,73.590557,39.493671,40.553234,59.512272
48.907172,56.959462,143.730908,142.883585,89.040384,99.974929,29.827478,12.539873,141.075587,2.130025,57.174865,50.014663,141.751284,144.276373,139.383178,141.562741,87.954111,140.273649,-0.000841,-1.956642,32.000000,-237.468093,141.610838,-0.024370,25.365921,0.703801,434835.955330,1.004559,17.716833,12.783513,2.942513,15.709301,60.481666,162.466888,32.000000,165.283302,172.215860,158.302313,166.013735,32.000000,151.230671,67.577918,77.878048,91.123491,49.367089,59.999925,61.363190,73.716380,39.493671,40.553234,59.503873
48.920804,57.051625,143.667588,142.911620,89.015816,99.995132,29.895308,12.540806,141.022422,2.128791,57.275007,50.030935,141.785071,144.221429,139.417915,141.505303,87.958883,140.212010,-0.000840,-1.953634,32.000000,-237.467240,141.560061,-0.024386,25.358247,0.703811,435010.844918,0.979458,17.789095,12.743220,2.940339,7.676494,60.450695,162.520386,32.000000,165.329694,172.250211,158.367149,166.079517,32.000000,151.266315,67.576273,77.885949,91.120270,49.367089,59.999925,61.363190,73.827291,39.493671,40.553234,59.521752
48.942454,57.161644,143.602998,142.945294,89.068206,100.019346,30.054892,12.541159,140.960246,2.127840,57.398128,50.053939,141.822540,144.160328,139.457695,141.443950,87.960687,140.145364,-0.000839,-1.950124,32.000000,-237.466868,141.499839,-0.024372,25.348467,0.703796,435229.089907,0.987065,17.877110,12.699165,2.937633,9.019599,60.507655,162.583983,32.000000,165.379714,172.305291,158.441278,166.140804,32.000000,151.323542,67.575446,77.893560,91.115064,49.367089,59.999925,61.363190,73.949286,39.493671,40.553234,59.507030
48.959048,57.254299,143.547325,142.974097,89.084462,100.039811,29.891526,12.540869,140.910792,2.126587,57.504776,50.061005,141.855532,144.111172,139.490579,141.393659,87.962204,140.080169,-0.000837,-1.947151,32.000000,-237.467192,141.449634,-0.024320,25.341057,0.703785,435419.191159,0.979091,17.952158,12.668313,2.935330,18.347586,7.268423,162.618185,32.000000,165.432599,172.352417,158.485679,166.189082,32.000000,151.367950,67.574435,77.899053,91.110222,49.367089,59.999925,61.363190,74.057433,39.493671,40.553234,59.510019
48.975937,57.367690,143.485351,143.010044,88.990246,100.064319,29.985077,12.541502,140.854791,2.125715,57.628187,50.082170,141.892482,144.053611,139.531026,141.338087,87.961858,140.015375,-0.000838,-1.942476,32.000000,-237.466602,141.394457,-0.024631,25.332876,0.703952,435653.522259,0.984432,18.044090,12.634127,2.933171,11.547631,60.491997,162.666770,32.000000,165.487788,172.390887,158.538124,166.263332,32.000000,151.398307,67.574264,77.906386,91.103857,49.367089,59.999925,61.363190,74.178798,39.493671,40.553234,59.509528
48.990055,57.459081,143.435878,143.041030,89.042844,100.064437,29.716160,12.541463,140.812559,2.124793,57.724401,50.096970,141.927029,144.010600,139.565434,141.293146,87.959230,139.962442,-0.000838,-1.939549,32.000000,-237.466631,141.345999,-0.024628,25.325405,0.703960,435850.664911,0.976808,18.119428,12.605875,2.931095,29.570244,60.350492,162.715882,32.000000,165.517906,172.430582,158.589813,166.314755,32.000000,151.433851,67.576118,77.911840,91.099194,49.367089,59.999925,61.363190,74.279054,39.493671,40.553234,59.522470
49.008550,57.565139,143.392512,143.077750,89.153594,100.064463,29.274665,12.541490,140.768108,2.123818,57.840240,50.117321,141.966957,143.962308,139.605900,141.245536,87.953916,139.906033,-0.000838,-1.935991,32.000000,-237.466515,141.297614,-0.024694,25.318254,0.703927,436042.307634,0.982798,18.213365,12.576155,2.928736,5.305931,7.727123,162.761644,32.000000,165.567991,172.485482,158.639609,166.361022,32.000000,151.490687,67.580029,77.916435,91.094428,49.367089,59.999925,61.363190,74.401185,39.493671,40.553234,59.518084
49.030870,57.653531,143.361456,143.108221,89.188865,100.088947,29.973330,12.542490,140.734763,2.122766,57.932349,50.131935,141.999302,143.931214,139.639123,141.210407,87.948217,139.866636,-0.000835,-1.933059,32.000000,-237.465620,141.260689,-0.024640,25.314485,0.703876,436156.575279,0.977480,18.289492,12.559012,2.926986,29.258946,60.400390,162.793902,32.000000,165.611450,172.521754,158.669276,166.412063,32.000000,151.520693,67.584009,77.918398,91.090036,49.367089,59.999925,61.363190,74.486268,39.493671,40.553234,59.506027
49.043130,57.757266,143.332412,143.145245,89.144210,100.096983,29.652932,12.542203,140.698572,2.121552,58.037654,50.150789,142.038366,143.889874,139.679087,141.172012,87.940957,139.814797,-0.000833,-1.929486,32.000000,-237.465966,141.218911,-0.024643,25.312082,0.703762,436323.419468,0.989854,18.368485,12.538760,2.924745,19.886851,12.395728,162.849030,32.000000,165.648381,172.561530,158.720133,166.470542,32.000000,151.545532,67.585586,77.918879,91.083112,49.367089,59.999925,61.363190,74.598980,39.493671,40.553234,59.502761
49.058201,57.843658,143.306163,143.176329,89.254113,100.096996,30.041676,12.541475,140.665637,2.120689,58.130686,50.167598,142.071258,143.860034,139.713018,141.132320,87.934098,139.769831,-0.000831,-1.924777,32.000000,-237.466649,141.183529,-0.024638,25.311907,0.703806,436542.687787,1.007723,18.440581,12.525827,2.923256,7.320190,60.442218,162.892750,32.000000,165.678305,172.608247,158.764681,166.504822,32.000000,151.592423,67.588511,77.919203,91.077608,49.367089,59.999925,61.363190,74.692559,39.493671,40.553234,59.529099
49.075019,57.947514,143.263864,143.214026,89.319174,100.096959,29.726657,12.540679,140.628784,2.119389,58.238306,50.184066,142.111590,143.824369,139.750544,141.089744,87.925522,139.721589,-0.000830,-1.918945,32.000000,-237.467520,141.144068,-0.024673,25.314064,0.703664,436680.551624,0.984955,18.526559,12.507232,2.921697,16.825429,10.502871,162.928855,32.000000,165.727535,172.659464,158.797404,166.549800,32.000000,151.638378,67.592679,77.919925,91.069341,49.367089,59.999925,61.363190,74.799601,39.493671,40.553234,59.503017
49.096091,58.032709,143.237217,143.245521,89.290378,100.105124,30.015519,12.540486,140.598554,2.118852,58.321425,50.200874,142.143754,143.797413,139.783284,141.057094,87.917146,139.682237,-0.000829,-1.914214,32.000000,-237.467677,141.112531,-0.024775,25.316931,0.703419,436797.852909,0.978217,18.598999,12.495591,2.920174,11.387960,60.421296,162.964810,32.000000,165.759982,172.691168,158.833269,166.594211,32.000000,151.660712,67.598140,77.921263,91.062629,49.367089,59.999925,61.363190,74.877221,39.493671,40.553234,59.513412
49.110457,58.130274,143.200394,143.283014,89.335443,100.121375,29.570581,12.539999,140.566900,2.118118,58.411671,50.219369,142.183081,143.762927,139.820927,141.018919,87.907306,139.646613,-0.000830,-1.909558,32.000000,-237.468236,141.082652,-0.024840,25.319171,0.703094,436968.148539,0.980075,18.677765,12.480556,2.918064,12.881243,60.393422,163.018927,32.000000,165.785545,172.741121,158.888831,166.635943,32.000000,151.704768,67.604108,77.924704,91.055956,49.367089,59.999925,61.363190,74.981446,39.493671,40.553234,59.516579
49.126022,58.207500,143.188136,143.314189,89.361972,100.141867,30.097919,12.540659,140.545281,2.117918,58.485460,50.236323,142.215878,143.742112,139.852973,141.001065,87.901277,139.618107,-0.000829,-1.904854,32.000000,-237.467442,141.057396,-0.024541,25.322590,0.702881,437085.872038,0.982011,18.748267,12.474629,2.916816,1.624365,6.178245,163.054357,32.000000,165.824812,172.785955,158.919452,166.657759,32.000000,151.749368,67.610248,77.929063,91.049891,49.367089,59.999925,61.363190,75.058195,39.493671,40.553234,59.519107
49.136725,58.298028,143.162392,143.351086,89.311164,100.166324,29.228182,12.539666,140.517153,2.117179,58.574625,50.248941,142.254351,143.715754,139.891184,140.970972,87.895438,139.589703,-0.000828,-1.901925,32.000000,-237.468357,141.029461,-0.024483,25.323602,0.702735,437334.814938,0.980679,18.821831,12.467079,2.915079,11.472289,59.487745,163.087950,32.000000,165.868393,172.829250,158.948136,166.702839,32.000000,151.780776,67.616359,77.935133,91.041764,49.367089,59.999925,61.363190,75.161854,39.493671,40.553234,59.516914
49.150686,58.372880,143.137351,143.380894,89.367231,100.186667,29.247405,12.539843,140.497956,2.116533,58.643855,50.265872,142.287192,143.694242,139.922686,140.948513,87.890413,139.563221,-0.000828,-1.899001,32.000000,-237.467988,141.008523,-0.024461,25.323667,0.702761,437526.710221,0.995767,18.890203,12.459376,2.914180,1.448266,6.959883,163.130855,32.000000,165.892472,172.866149,158.982489,166.738480,32.000000,151.806004,67.620739,77.937898,91.034208,49.367089,59.999925,61.363190,75.237126,39.493671,40.553234,59.521290
49.174404,58.459863,143.124043,143.416141,89.439384,100.211169,29.649268,12.540065,140.475705,2.116086,58.725238,50.285989,142.325960,143.671117,139.958704,140.920725,87.882483,139.535169,-0.000826,-1.895512,32.000000,-237.467669,140.978854,-0.024467,25.322677,0.702624,437746.964022,0.981941,18.956567,12.450008,2.912247,15.352882,17.105523,163.172054,32.000000,165.925965,172.924858,159.015391,166.762816,32.000000,151.863354,67.621980,77.939609,91.024734,49.367089,59.999925,61.363190,75.327612,39.493671,40.553234,59.526237
49.195535,58.531709,143.097895,143.445121,89.465024,100.231522,30.025004,12.539875,140.456999,2.115622,58.793997,50.302319,142.357284,143.646238,139.988729,140.899317,87.877151,139.505857,-0.000826,-1.894355,32.000000,-237.467805,140.957744,-0.024488,25.319531,0.702683,437935.706392,0.985196,19.018783,12.446206,2.911323,9.812081,60.491903,163.193414,32.000000,165.963957,172.965624,159.026990,166.792660,32.000000,151.904933,67.620736,77.940900,91.016913,49.367089,59.999925,61.363190,75.390784,39.493671,40.553234,59.521772
49.212692,58.617294,143.067309,143.479880,89.701042,100.255919,29.980922,12.539480,140.430434,2.114592,58.875597,50.318051,142.393143,143.620743,140.024722,140.869246,87.870054,139.474545,-0.000825,-1.893190,32.000000,-237.468219,140.928763,-0.024442,25.313518,0.702633,438153.067931,0.979934,19.080649,12.437632,2.909537,7.763250,60.441793,163.236482,32.000000,166.000331,173.003030,159.055179,166.834876,32.000000,151.925839,67.614116,77.938081,91.005573,49.367089,59.999925,61.363190,75.474525,39.493671,40.553234,59.506066
49.228838,58.687998,143.042306,143.509287,89.825711,100.260241,29.115351,12.538295,140.406066,2.113877,58.942211,50.332414,142.424090,143.601441,140.054349,140.846975,87.863796,139.448932,-0.000825,-1.892031,32.000000,-237.469383,140.908088,-0.024451,25.306170,0.702567,438331.361085,1.004117,19.130330,12.429269,2.907632,18.740820,60.167433,163.276813,32.000000,166.024974,173.049198,159.082073,166.860619,32.000000,151.962302,67.606209,77.935614,90.996882,49.367089,59.999925,61.363190,75.537540,39.493671,40.553234,59.539337
49.251180,58.772481,143.009586,143.544384,89.781050,100.284859,29.999088,12.537738,140.376398,2.113473,59.020705,50.344628,142.461176,143.575511,140.090387,140.819751,87.859088,139.415636,-0.000826,-1.890873,32.000000,-237.470055,140.882221,-0.024722,25.297376,0.702711,438517.934884,1.006563,19.198644,12.422381,2.906170,8.892772,60.447101,163.307409,32.000000,166.071430,173.107087,159.102291,166.885110,32.000000,152.006070,67.593756,77.933651,90.987379,49.367089,59.999925,61.363190,75.608199,39.493671,40.553234,59.518359
49.263839,58.839880,142.990288,143.572932,89.718127,100.305138,28.191471,12.536675,140.348510,2.113086,59.080289,50.362853,142.491628,143.549826,140.120467,140.793748,87.853918,139.389476,-0.000826,-1.889703,32.000000,-237.471158,140.859424,-0.024747,25.291117,0.702754,438661.693893,0.982250,19.249613,12.416284,2.904661,53.756449,16.664661,163.333609,32.000000,166.108586,173.141008,159.114729,166.918760,32.000000,152.033978,67.584082,77.933007,90.978974,49.367089,59.999925,61.363190,75.668176,39.493671,40.553234,59.534911
49.275034,58.917643,142.959857,143.606367,89.857017,100.313214,29.958726,12.536568,140.315928,2.112272,59.152940,50.377545,142.530106,143.521506,140.155708,140.758367,87.847074,139.356773,-0.000826,-1.890877,32.000000,-237.471223,140.828753,-0.024716,25.283716,0.702879,438872.520532,1.007165,19.312939,12.404579,2.902936,6.390696,60.434126,163.379050,32.000000,166.134915,173.187095,159.148621,166.953212,32.000000,152.069280,67.572425,77.932859,90.969091,49.367089,59.999925,61.363190,75.748533,39.493671,40.553234,59.524683
49.285823,58.983420,142.935243,143.633822,89.882285,100.333637,30.070598,12.536866,140.288372,2.112065,59.216995,50.391084,142.559282,143.497142,140.183398,140.729258,87.840624,139.328273,-0.000827,-1.890890,32.000000,-237.471028,140.803171,-0.024678,25.280033,0.702971,439014.087193,0.984158,19.366853,12.398421,2.901706,9.984059,60.484664,163.407983,32.000000,166.165590,173.234451,159.169073,166.970287,32.000000,152.114880,67.560926,77.933018,90.961464,49.367089,59.999925,61.363190,75.811365,39.493671,40.553234,59.525165
49.301571,59.062341,142.894958,143.667079,89.987196,100.357930,29.254057,12.536808,140.252275,2.111646,59.290990,50.398732,142.594971,143.467397,140.215413,140.691633,87.833147,139.290848,-0.000826,-1.890918,32.000000,-237.471093,140.766898,-0.024622,25.277089,0.703135,439193.390377,0.977548,19.434037,12.390073,2.900528,10.017330,59.443766,163.432252,32.000000,166.213179,173.279913,159.180206,167.004695,32.000000,152.150821,67.546324,77.934100,90.952097,49.367089,59.999925,61.363190,75.880332,39.493671,40.553234,59.510550
49.312341,59.126765,142.860597,143.695051,90.063764,100.345894,30.027971,12.535922,140.223357,2.111388,59.352850,50.408811,142.626271,143.437354,140.245084,140.659392,87.828261,139.259675,-0.000827,-1.889242,32.000000,-237.471890,140.735505,-0.024682,25.275606,0.703126,439372.402716,0.987274,19.486586,12.380237,2.899159,16.751716,9.547607,163.463329,32.000000,166.241223,173.309364,159.210127,167.041113,32.000000,152.174388,67.535366,77.934918,90.945653,49.367089,59.999925,61.363190,75.936683,39.493671,40.553234,59.523070
49.323405,59.203987,142.815207,143.728785,90.097637,100.362349,29.782186,12.534719,140.185086,2.110813,59.429985,50.417034,142.662655,143.398792,140.279378,140.618992,87.817669,139.220248,-0.000829,-1.888693,32.000000,-237.473083,140.696744,-0.024719,25.269696,0.702983,439511.908900,0.978334,19.549522,12.369795,2.897503,19.293596,12.279118,163.501524,32.000000,166.267386,173.361460,159.251440,167.071115,32.000000,152.215236,67.523469,77.932753,90.937049,49.367089,59.999925,61.363190,76.007909,39.493671,40.553234,59.513442
49.333804,59.267476,142.783843,143.757161,90.114795,100.366543,29.156723,12.534879,140.152569,2.110471,59.484915,50.424739,142.691788,143.364604,140.304920,140.589753,87.809746,139.185435,-0.000830,-1.887573,32.000000,-237.472900,140.666320,-0.024761,25.261544,0.702886,439584.542658,0.996779,19.605116,12.360852,2.896312,13.404825,60.187452,163.521757,32.000000,166.303518,173.402666,159.272549,167.093094,32.000000,152.253397,67.513981,77.930308,90.929250,49.367089,59.999925,61.363190,76.067383,39.493671,40.553234,59.523818
49.338356,59.338796,142.748623,143.790871,90.148860,100.390877,29.228344,12.535272,140.113344,2.109666,59.544232,50.433982,142.725145,143.326268,140.338954,140.549574,87.799884,139.147937,-0.000831,-1.889791,32.000000,-237.472402,140.628974,-0.024775,25.249441,0.703002,439771.741052,0.978541,19.673212,12.353371,2.894860,14.603894,59.538516,163.548077,32.000000,166.341030,173.439493,159.301500,167.137172,32.000000,152.274315,67.502433,77.928245,90.921394,49.367089,59.999925,61.363190,76.138936,39.493671,40.553234,59.534518
49.344225,59.406753,142.712180,143.823615,90.155910,100.407333,29.888940,12.536275,140.075668,2.109375,59.607722,50.443499,142.759959,143.288319,140.372037,140.512668,87.787562,139.109474,-0.000833,-1.892197,32.000000,-237.471416,140.588293,-0.024774,25.234203,0.703209,439914.697032,0.988948,19.725377,12.345390,2.893703,28.114644,60.426300,163.586456,32.000000,166.365697,173.482184,159.338381,167.171364,32.000000,152.310537,67.488137,77.924421,90.912723,49.367089,59.999925,61.363190,76.215322,39.493671,40.553234,59.522755
49.355080,59.465505,142.683084,143.851055,90.262844,100.403110,29.917868,12.537076,140.040657,2.108738,59.669113,50.447291,142.788045,143.254198,140.398527,140.472509,87.776481,139.071666,-0.000835,-1.889847,32.000000,-237.470700,140.550769,-0.024778,25.220263,0.703681,440111.958273,1.007825,19.792682,12.337870,2.892952,10.288540,7.370577,163.609430,32.000000,166.398239,173.526000,159.359645,167.188370,32.000000,152.354412,67.476587,77.920066,90.906580,49.367089,59.999925,61.363190,76.264689,40.493671,40.553234,59.531617
49.363630,59.538126,142.630252,143.884477,90.226287,100.378548,29.939997,12.537343,139.994938,2.108201,59.737334,50.448808,142.821752,143.211437,140.429419,140.426152,87.763503,139.030574,-0.000835,-1.889875,32.000000,-237.470537,140.508703,-0.024748,25.207521,0.704001,440254.224354,0.985937,19.850179,12.331248,2.891565,12.073009,60.402576,163.627575,32.000000,166.437871,173.562401,159.370861,167.234473,32.000000,152.380417,67.463204,77.915139,90.899069,49.367089,59.999925,61.363190,76.330806,40.493671,40.553234,59.521467
49.371694,59.597475,142.587733,143.912528,90.270091,100.358402,29.380209,12.538282,139.961791,2.108028,59.790440,50.447621,142.851483,143.178307,140.454562,140.393842,87.751756,138.993550,-0.000838,-1.892184,32.000000,-237.469701,140.476001,-0.024755,25.201357,0.704020,440274.767077,0.986325,19.900721,12.324773,2.890173,1.552545,60.348108,163.662427,32.000000,166.459793,173.589545,159.402131,167.268273,32.000000,152.402880,67.451319,77.911476,90.893655,49.367089,59.999925,61.363190,76.382563,40.493671,40.553234,59.514809
49.377650,59.655456,142.552804,143.941374,90.303012,100.338264,29.251547,12.538161,139.932027,2.107257,59.842552,50.451511,142.881258,143.146296,140.481459,140.357479,87.738288,138.960276,-0.000839,-1.892244,32.000000,-237.469833,140.442742,-0.024781,25.198410,0.703821,440278.615928,0.989357,19.959217,12.317114,2.888478,15.092053,14.981569,163.694546,32.000000,166.481363,173.626533,159.434059,167.292999,32.000000,152.441335,67.438549,77.907553,90.888892,49.367089,59.999925,61.363190,76.439327,41.493671,40.553234,59.507315
49.384757,59.720754,142.518164,143.975935,90.475209,100.334133,29.833905,12.538362,139.897766,2.106438,59.891585,50.463391,142.915778,143.113800,140.514356,140.323151,87.722887,138.918931,-0.000840,-1.893409,32.000000,-237.469752,140.410929,-0.024782,25.194796,0.703661,440288.122513,0.995470,20.012936,12.313876,2.887424,9.951287,7.778358,163.716429,32.000000,166.524479,173.665805,159.457622,167.325439,32.000000,152.483893,67.424276,77.902153,90.883669,49.367089,59.999925,61.363190,76.498548,41.493671,40.553234,59.526955
49.397178,59.778191,142.495730,144.008828,90.520413,100.334256,30.040838,12.539236,139.869019,2.105956,59.923404,50.476884,142.948998,143.087638,140.550327,140.292027,87.706285,138.888580,-0.000839,-1.891678,32.000000,-237.468882,140.379765,-0.024993,25.194158,0.703543,440347.650790,0.978964,20.075074,12.309667,2.886345,11.487406,60.452275,163.749858,32.000000,166.557353,173.690863,159.494911,167.369300,32.000000,152.502799,67.410321,77.895144,90.877573,49.367089,59.999925,61.363190,76.561123,41.493671,40.553234,59.524427
49.408095,59.818453,142.471723,144.033753,90.403334,100.334267,29.794398,12.539463,139.849766,2.105389,59.936931,50.490150,142.977672,143.069766,140.580070,140.273504,87.691062,138.864253,-0.000838,-1.889916,32.000000,-237.468677,140.356419,-0.024989,25.192399,0.703415,440432.242820,0.987021,20.114183,12.310137,2.885188,7.663586,60.483522,163.782997,32.000000,166.573257,173.724826,159.535054,167.396104,32.000000,152.538210,67.398207,77.888766,90.871413,49.367089,59.999925,61.363190,76.603121,41.493671,40.553234,59.519058
49.425013,59.856447,142.460860,144.059715,90.316887,100.350345,29.861941,12.540162,139.835030,2.105624,59.942682,50.504619,143.008467,143.052494,140.614451,140.253126,87.673877,138.847945,-0.000838,-1.887625,32.000000,-237.468001,140.338429,-0.024985,25.192186,0.703268,440525.775226,0.981083,20.154255,12.313619,2.884230,19.346496,60.402836,163.809524,32.000000,166.612703,173.767608,159.565601,167.419764,32.000000,152.587705,67.386279,77.881342,90.863955,49.367089,59.999925,61.363190,76.650564,41.493671,40.553234,59.511849
49.441829,59.881555,142.462864,144.078832,90.354699,100.361856,30.066407,12.540149,139.831316,2.105404,59.932591,50.522148,143.032520,143.046594,140.643526,140.246276,87.659867,138.839532,-0.000837,-1.885269,32.000000,-237.467925,140.329046,-0.025011,25.192195,0.703106,440609.042282,0.982553,20.176179,12.320025,2.882956,19.085212,14.751179,163.829144,32.000000,166.645005,173.789831,159.588656,167.453945,32.000000,152.618657,67.377542,77.875944,90.858984,49.367089,59.999925,61.363190,76.688934,41.493671,40.553234,59.527043
49.466664,59.903256,142.457909,144.099696,90.509911,100.386243,29.923031,12.541035,139.837828,2.105766,59.912021,50.546186,143.059836,143.049840,140.678039,140.251821,87.643382,138.836940,-0.000836,-1.882331,32.000000,-237.467017,140.327933,-0.025006,25.198382,0.702963,440740.886188,1.004967,20.188817,12.329858,2.881677,7.839873,60.447286,163.868722,32.000000,166.665953,173.818519,159.634664,167.494098,32.000000,152.643593,67.365988,77.868072,90.852595,49.367089,59.999925,61.363190,76.719753,41.493671,40.553234,59.511839
49.487541,59.916176,142.462878,144.115533,90.460039,100.422886,30.109988,12.540933,139.849118,2.106033,59.891170,50.565080,143.079162,143.059778,140.706913,140.259373,87.629495,138.841488,-0.000836,-1.879365,32.000000,-237.466974,140.335582,-0.025030,25.206116,0.702785,440872.599634,0.990603,20.193477,12.341065,2.880629,9.811848,60.456318,163.898893,32.000000,166.689853,173.853059,159.667390,167.511164,32.000000,152.687604,67.354080,77.859444,90.846795,49.367089,59.999925,61.363190,76.743847,41.493671,40.553234,59.510905
49.511545,59.926853,142.477918,144.131956,90.349719,100.463487,29.721483,12.540905,139.860004,2.105473,59.861197,50.588459,143.102018,143.076581,140.739696,140.272768,87.613965,138.854623,-0.000836,-1.875850,32.000000,-237.466898,140.346641,-0.025030,25.210478,0.702437,441055.825801,0.982275,20.185798,12.359153,2.879249,7.500404,60.458906,163.920499,32.000000,166.728684,173.889638,159.690799,167.542858,32.000000,152.718960,67.341371,77.850197,90.839345,49.367089,59.999925,61.363190,76.768331,41.493671,40.553234,59.497283
49.531799,59.932222,142.503046,144.143718,90.292644,100.484023,30.078045,12.540777,139.877202,2.105403,59.830749,50.607225,143.118072,143.091447,140.766000,140.289634,87.601819,138.866057,-0.000837,-1.872956,32.000000,-237.467100,140.366371,-0.025109,25.210704,0.702194,441223.183056,0.977529,20.171137,12.376683,2.878101,7.762683,60.445852,163.949288,32.000000,166.752668,173.912430,159.720558,167.576370,32.000000,152.729424,67.332523,77.843551,90.832223,49.367089,59.999925,61.363190,76.787364,41.493671,40.553234,59.520139
49.557045,59.934745,142.524815,144.156446,90.348200,100.532799,29.817194,12.540992,139.903307,2.105572,59.791088,50.634311,143.135517,143.118679,140.793011,140.315826,87.586363,138.885083,-0.000838,-1.871182,32.000000,-237.466863,140.393677,-0.025126,25.208133,0.702177,441408.103447,0.982385,20.155824,12.398041,2.877228,11.451321,11.793114,163.991008,32.000000,166.771425,173.957347,159.755097,167.598015,32.000000,152.761321,67.320585,77.835793,90.821770,49.367089,59.999925,61.363190,76.806769,41.493671,40.553234,59.513078
49.583016,59.933701,142.556331,144.165974,90.359255,100.561201,29.916119,12.541003,139.931227,2.106087,59.755812,50.658682,143.149771,143.151271,140.814294,140.345793,87.578522,138.911128,-0.000837,-1.868850,32.000000,-237.466930,140.419362,-0.025120,25.205630,0.702188,441549.674670,1.003248,20.138525,12.417066,2.876397,11.245908,60.425747,164.010619,32.000000,166.805080,173.991115,159.768320,167.614530,32.000000,152.793588,67.312793,77.833085,90.814417,49.367089,59.999925,61.363190,76.807803,41.493671,40.553234,59.512252
49.618174,59.928953,142.595132,144.174721,90.261126,100.618016,29.927078,12.541715,139.974687,2.106077,59.715870,50.691614,143.164637,143.196750,140.840422,140.386489,87.569385,138.956201,-0.000836,-1.867696,32.000000,-237.466324,140.458696,-0.025140,25.210172,0.702267,441770.390607,0.985176,20.105680,12.442262,2.875113,8.420996,12.670649,164.036853,32.000000,166.838759,174.018412,159.785107,167.647245,32.000000,152.804492,67.301192,77.832115,90.806073,49.367089,59.999925,61.363190,76.807196,41.493671,40.553234,59.509951
