OSU 80 Ton Compressor Load Stand
49.644889,59.925721,142.630760,144.181429,90.248120,100.658643,29.191312,12.540947,140.009838,2.106186,59.684597,50.717667,143.178245,143.235091,140.861274,140.425293,87.564834,138.987062,-0.000836,-1.864872,32.000000,-237.467181,140.493039,-0.025004,25.218743,0.702253,441890.557893,0.975541,20.077069,12.464475,2.874497,25.173100,59.944793,164.072926,32.000000,166.853328,174.045119,159.817543,167.671082,32.000000,152.823322,67.293422,77.833152,90.798358,49.367089,59.999925,61.363190,76.801739,41.493671,40.553234,59.527791
49.682296,59.919756,142.677527,144.189225,90.258891,100.707404,29.464644,12.540863,140.059588,2.106583,59.640932,50.749271,143.192509,143.285185,140.883797,140.472657,87.559331,139.026521,-0.000836,-1.861389,32.000000,-237.467336,140.540896,-0.024782,25.234697,0.702105,442145.221104,1.003606,20.038518,12.491677,2.873355,12.725767,9.861064,164.102344,32.000000,166.878888,174.086022,159.847532,167.685137,32.000000,152.849179,67.287386,77.835446,90.788969,49.367089,59.999925,61.363190,76.787485,41.493671,40.553234,59.522195
49.709432,59.910213,142.718080,144.194531,90.202208,100.764463,29.224555,12.540266,140.101864,2.106952,59.593384,50.777210,143.202367,143.332299,140.901438,140.520384,87.556239,139.066093,-0.000833,-1.860830,32.000000,-237.467985,140.585598,-0.024782,25.251022,0.701797,442309.977242,1.002952,20.002260,12.512598,2.872365,2.043721,7.381878,164.118856,32.000000,166.906549,174.111170,159.862979,167.707456,32.000000,152.858384,67.282035,77.838884,90.779512,49.367089,59.999925,61.363190,76.771078,41.493671,40.553234,59.520012
49.736564,59.892748,142.778834,144.198887,90.242767,100.837859,30.024951,12.540395,140.160143,2.106690,59.536336,50.812057,143.211587,143.389117,140.921723,140.575877,87.553695,139.117913,-0.000833,-1.860836,32.000000,-237.467699,140.634880,-0.024786,25.267032,0.701297,442535.372846,0.991654,19.956897,12.536396,2.871222,2.337795,10.252225,164.152609,32.000000,166.925498,174.133614,159.902835,167.737040,32.000000,152.854963,67.276643,77.842777,90.768930,49.367089,59.999925,61.363190,76.754307,41.493671,40.553234,59.504296
49.768551,59.876395,142.821849,144.200502,90.230313,100.898661,29.894687,12.541637,140.206049,2.106596,59.489711,50.847508,143.218403,143.440009,140.937319,140.622310,87.551741,139.164859,-0.000833,-1.857940,32.000000,-237.466468,140.678789,-0.024760,25.276419,0.701153,442778.191550,0.979214,19.919821,12.560061,2.870816,9.552770,10.051421,164.174389,32.000000,166.938009,174.166459,159.931535,167.751105,32.000000,152.872653,67.274597,77.844362,90.759975,49.367089,59.999925,61.363190,76.729492,41.493671,40.553234,59.499103
49.796951,59.856290,142.882921,144.200954,90.168791,100.971705,29.977719,12.541097,140.262756,2.106896,59.440833,50.878260,143.225412,143.500762,140.952455,140.681772,87.553281,139.216776,-0.000832,-1.857338,32.000000,-237.466946,140.734132,-0.024789,25.284634,0.700989,443060.106792,1.002596,19.866309,12.587766,2.869927,20.949921,9.528985,164.188560,32.000000,166.967967,174.204526,159.950781,167.766591,32.000000,152.892514,67.273461,77.848350,90.750209,49.367089,59.999925,61.363190,76.702384,41.493671,40.553234,59.515507
49.826836,59.841110,142.927701,144.200985,90.129483,101.016382,29.424017,12.541209,140.309231,2.107156,59.403731,50.903463,143.230901,143.550243,140.964686,140.728352,87.555850,139.263000,-0.000832,-1.856179,32.000000,-237.466849,140.779388,-0.024806,25.290193,0.701067,443290.799085,0.980968,19.825360,12.610081,2.869714,11.214841,60.423530,164.204719,32.000000,166.988065,174.220667,159.969846,167.791313,32.000000,152.886808,67.273402,77.852562,90.740978,49.367089,59.999925,61.363190,76.671478,41.493671,40.553234,59.508751
49.853754,59.824321,142.992981,144.201766,90.115855,101.081522,30.002161,12.541183,140.365680,2.107349,59.370038,50.929047,143.237232,143.605673,140.976857,140.783798,87.560357,139.315120,-0.000834,-1.856141,32.000000,-237.466983,140.833662,-0.024855,25.294710,0.701058,443527.305356,0.979036,19.773651,12.632611,2.869014,10.780382,9.840073,164.237147,32.000000,166.996832,174.250464,160.003089,167.812207,32.000000,152.885880,67.275423,77.858263,90.731548,49.367089,59.999925,61.363190,76.635286,41.493671,40.553234,59.509154
49.877697,59.814520,143.034985,144.203733,90.136368,101.134242,29.969370,12.541440,140.408836,2.107980,59.352256,50.950079,143.240050,143.648590,140.984330,140.824037,87.563593,139.359275,-0.000838,-1.856138,32.000000,-237.466700,140.880031,-0.024860,25.298061,0.701091,443717.980333,0.984657,19.732722,12.651472,2.868562,10.051329,60.494760,164.257519,32.000000,167.014583,174.281758,160.017701,167.817767,32.000000,152.898089,67.278090,77.862410,90.724416,49.367089,59.999925,61.363190,76.602852,41.493671,40.553234,59.508534
49.905629,59.809414,143.084972,144.208112,90.207047,101.207662,29.906345,12.541427,140.461883,2.108732,59.339935,50.974837,143.245146,143.698898,140.993323,140.873954,87.568529,139.405574,-0.000839,-1.856649,32.000000,-237.466617,140.927411,-0.024777,25.307066,0.701179,443923.999395,1.003255,19.688713,12.670700,2.867993,6.700653,60.464732,164.265418,32.000000,167.040847,174.307249,160.023352,167.843857,32.000000,152.900391,67.282919,77.869247,90.718151,49.367089,59.999925,61.363190,76.554340,41.493671,40.553234,59.505338
49.926564,59.808258,143.124232,144.213587,90.244623,101.261115,29.846037,12.542447,140.502829,2.109122,59.332658,50.995277,143.250930,143.738049,140.999595,140.915719,87.572229,139.443516,-0.000840,-1.857250,32.000000,-237.465581,140.966474,-0.024793,25.317216,0.701270,444161.439730,1.001136,19.655754,12.687121,2.867474,14.124741,14.869489,164.289514,32.000000,167.046148,174.324135,160.042752,167.863472,32.000000,152.895710,67.285845,77.873424,90.711704,49.367089,59.999925,61.363190,76.516523,41.493671,40.553234,59.512606
49.944173,59.808291,143.173517,144.220734,90.177443,101.309998,29.812803,12.542199,140.544126,2.109419,59.333098,51.005853,143.255994,143.779381,141.005536,140.954021,87.575063,139.487486,-0.000843,-1.858433,32.000000,-237.465879,141.010357,-0.024785,25.326721,0.701309,444455.847104,1.003799,19.627486,12.703530,2.867118,11.925706,12.747946,164.316726,32.000000,167.056332,174.361321,160.057017,167.870331,32.000000,152.907730,67.286955,77.875972,90.704819,49.367089,59.999925,61.363190,76.472774,41.493671,40.553234,59.522824
49.957321,59.812437,143.205646,144.226803,90.242596,101.346694,30.025306,12.542439,140.576572,2.109157,59.335456,51.019466,143.260611,143.813953,141.008362,140.986239,87.578124,139.518635,-0.000843,-1.858459,32.000000,-237.465673,141.043646,-0.024842,25.331541,0.701231,444619.866628,1.002164,19.607355,12.718231,2.866761,7.277238,60.431765,164.318739,32.000000,167.077021,174.388513,160.050498,167.882286,32.000000,152.910344,67.290051,77.878606,90.699339,49.367089,59.999925,61.363190,76.434727,41.493671,40.553234,59.521388
49.975654,59.819782,143.245648,144.235857,90.384424,101.379335,29.853432,12.542307,140.614948,2.109157,59.344072,51.033362,143.267240,143.846802,141.015405,141.022357,87.582995,139.553243,-0.000845,-1.858442,32.000000,-237.465897,141.080186,-0.024857,25.339407,0.701325,444821.574310,0.991973,19.593022,12.734768,2.866649,7.936777,10.019867,164.335983,32.000000,167.091999,174.404199,160.054489,167.907489,32.000000,152.894006,67.296324,77.881746,90.694095,39.493671,59.999925,61.363190,76.392549,41.493671,40.553234,59.505643
49.989217,59.827261,143.272821,144.243985,90.435773,101.415765,29.617615,12.542360,140.642455,2.109054,59.350435,51.047296,143.274116,143.878603,141.020620,141.050434,87.585351,139.584018,-0.000844,-1.858441,32.000000,-237.465862,141.106025,-0.024769,25.349063,0.701326,444955.785350,1.007072,19.582363,12.745694,2.866385,16.617212,60.326228,164.354767,32.000000,167.093017,174.427145,160.067607,167.920038,32.000000,152.896341,67.302066,77.882652,90.690039,39.493671,59.999925,61.363190,76.349234,41.493671,40.553234,59.515576
50.007094,59.837521,143.304695,144.254061,90.413788,101.464386,29.487461,12.542794,140.666937,2.109185,59.360736,51.064507,143.281279,143.904870,141.028010,141.074142,87.588815,139.606493,-0.000845,-1.858400,32.000000,-237.465401,141.128319,-0.024798,25.358017,0.701194,445090.620773,1.002419,19.572546,12.757687,2.866243,21.327991,10.440110,164.363572,32.000000,167.112514,174.459311,160.070447,167.925746,32.000000,152.913134,67.311213,77.884537,90.685701,39.493671,59.999925,61.363190,76.299289,41.493671,40.553234,59.521074
50.007914,59.845844,143.307246,144.262574,90.460768,101.501300,29.984644,12.543202,140.673176,2.108779,59.366893,51.072200,143.287663,143.910843,141.033287,141.077199,87.590718,139.612738,-0.000847,-1.860158,32.000000,-237.464901,141.137088,-0.024453,25.363094,0.701125,445267.278392,0.987720,19.565823,12.767601,2.865808,12.112126,60.450918,164.366886,32.000000,167.126663,174.472862,160.070047,167.942983,32.000000,152.910632,67.317160,77.885424,90.682511,39.493671,59.999925,61.363190,76.265597,41.493671,40.553234,59.510688
50.007942,59.855077,143.301446,144.272847,90.590032,101.562314,29.994384,12.543917,140.660973,2.108403,59.374835,51.079122,143.295857,143.902402,141.040116,141.066022,87.593181,139.602281,-0.000848,-1.863630,32.000000,-237.464182,141.122607,-0.024406,25.362507,0.701220,445448.477573,0.986827,19.569192,12.770775,2.865846,2.311721,8.720775,164.387064,32.000000,167.132012,174.491112,160.085680,167.965469,32.000000,152.904017,67.327792,77.886378,90.678289,39.493671,59.999925,61.363190,76.229486,41.493671,40.553234,59.527161
50.002752,59.861245,143.286288,144.280470,90.603201,101.595002,29.978401,12.543776,140.635479,2.108822,59.379594,51.072886,143.301493,143.879330,141.041930,141.041625,87.591630,139.588215,-0.000850,-1.866565,32.000000,-237.464226,141.099677,-0.024415,25.356301,0.701502,445703.129664,0.977079,19.573252,12.768817,2.865564,7.450107,9.890460,164.399346,32.000000,167.138755,174.516446,160.094605,167.967557,32.000000,152.913355,67.334785,77.882131,90.673438,39.493671,59.999925,61.363190,76.204547,41.493671,40.553234,59.508318
49.999939,59.868478,143.239624,144.288180,90.564709,101.619304,29.170266,12.543834,140.595179,2.108383,59.387474,51.062834,143.306752,143.838088,141.041558,140.999843,87.590732,139.552707,-0.000850,-1.873588,32.000000,-237.464207,141.052025,-0.024392,25.343449,0.702001,445931.839690,0.986833,19.588276,12.760324,2.865682,17.206989,60.193878,164.400905,32.000000,167.156318,174.540216,160.086984,167.980119,32.000000,152.923541,67.342340,77.876087,90.667901,29.873418,59.999925,61.363190,76.176194,41.493671,40.553234,59.534370
49.984047,59.875652,143.194156,144.293728,90.565569,101.619268,29.942465,12.544583,140.549053,2.107962,59.398288,51.046259,143.311740,143.790271,141.042124,140.951679,87.589669,139.511259,-0.000851,-1.878259,32.000000,-237.463321,141.006583,-0.024368,25.327855,0.702328,446032.427616,1.006639,19.597693,12.751232,2.865322,6.404427,60.438109,164.411797,32.000000,167.164674,174.551704,160.088823,167.999535,32.000000,152.921293,67.349027,77.870465,90.664509,29.873418,59.999925,61.363190,76.160511,41.493671,40.553234,59.512940
49.968638,59.885997,143.123281,144.300556,90.457348,101.639568,29.171967,12.543923,140.470816,2.107061,59.414400,51.025362,143.319916,143.717429,141.042977,140.877807,87.586491,139.445021,-0.000853,-1.885263,32.000000,-237.464004,140.934210,-0.024399,25.306864,0.702836,446106.542426,0.983559,19.619724,12.732255,2.865064,16.465167,59.866848,164.433997,32.000000,167.163927,174.579916,160.101170,168.007367,32.000000,152.939900,67.357141,77.863067,90.661770,29.873418,59.999925,61.363190,76.148688,41.493671,40.553234,59.518202
49.941889,59.894922,143.050696,144.306500,90.310964,101.659680,29.452667,12.543407,140.387330,2.106030,59.427476,50.997923,143.325432,143.634539,141.042063,140.796440,87.584224,139.366525,-0.000852,-1.891085,32.000000,-237.464464,140.851601,-0.024445,25.287219,0.703326,446162.505773,1.010220,19.639458,12.710441,2.864763,21.518372,10.295308,164.440947,32.000000,167.177044,174.600858,160.097880,168.006877,32.000000,152.954967,67.361490,77.858013,90.660078,29.873418,59.999925,61.363190,76.149710,41.493671,40.553234,59.532659
49.907677,59.904875,142.924708,144.312749,90.275950,101.651402,29.184069,12.543906,140.254408,2.105032,59.441258,50.962282,143.328834,143.503505,141.039643,140.670688,87.579879,139.254939,-0.000853,-1.898084,32.000000,-237.464198,140.721843,-0.024759,25.259334,0.704060,446301.927929,0.989934,19.672253,12.677215,2.864306,21.893763,10.119567,164.447484,32.000000,167.191202,174.609963,160.092360,168.023608,32.000000,152.949857,67.364197,77.849890,90.657080,29.873418,59.999925,61.363190,76.164549,41.493671,40.553234,59.525844
49.852372,59.915520,142.776148,144.317200,90.293921,101.619026,29.105318,12.543610,140.091796,2.102896,59.461944,50.908921,143.330792,143.342788,141.032556,140.512079,87.574118,139.120512,-0.000853,-1.905062,32.000000,-237.464441,140.563763,-0.024677,25.228481,0.704768,446370.465484,0.982905,19.709176,12.637835,2.864106,7.465147,59.879597,164.470758,32.000000,167.182762,174.625100,160.103419,168.033348,32.000000,152.952756,67.365907,77.838974,90.653736,29.873418,59.999925,61.363190,76.176618,41.493671,40.553234,59.528951
49.803000,59.927418,142.611556,144.319234,90.225519,101.567940,29.202992,12.543439,139.936532,2.101588,59.482301,50.859617,143.332767,143.191687,141.024202,140.361729,87.566928,138.991920,-0.000852,-1.910926,32.000000,-237.464649,140.412638,-0.024592,25.201461,0.705476,446326.930103,0.984593,19.762148,12.584227,2.863830,14.187777,59.992114,164.480479,32.000000,167.190317,174.644713,160.107151,168.028080,32.000000,152.972081,67.367602,77.829585,90.651116,29.873418,59.998422,61.363190,76.176618,41.493671,40.553234,59.525342
49.732126,59.943113,142.409035,144.320991,90.138689,101.484105,29.128119,12.542906,139.729294,2.099280,59.510768,50.788801,143.334845,142.983321,141.013986,140.157344,87.559718,138.817820,-0.000851,-1.917897,32.000000,-237.465301,140.206789,-0.024618,25.169406,0.706012,446220.979413,0.985407,19.821045,12.532805,2.863486,11.069171,59.945561,164.478940,32.000000,167.201689,174.658285,160.099811,168.037797,32.000000,152.975505,67.371008,77.822111,90.646632,29.873418,59.992911,61.363190,76.176618,41.493671,40.553234,59.540438
49.666374,59.957627,142.222729,144.322701,90.036117,101.394715,29.169444,12.543601,139.536336,2.097172,59.534350,50.724731,143.334694,142.795215,141.004803,139.972106,87.552486,138.655114,-0.000851,-1.923774,32.000000,-237.464745,140.020348,-0.024561,25.139712,0.706618,445992.208573,1.013524,19.910170,12.465440,2.863740,6.299232,59.891384,164.492418,32.000000,167.195255,174.655989,160.113547,168.049874,32.000000,152.961743,67.373116,77.816057,90.641696,29.873418,59.970992,61.363190,76.176618,41.493671,40.553234,59.532216
49.577470,59.977285,141.970120,144.325050,89.797647,101.272891,29.213794,12.542750,139.285572,2.094327,59.572390,50.635605,143.334463,142.543319,140.993837,139.718201,87.542768,138.433002,-0.000850,-1.929575,32.000000,-237.465623,139.771198,-0.024590,25.099344,0.707033,445640.247718,1.011978,20.002272,12.382139,2.863547,10.367961,59.701413,164.502233,32.000000,167.189621,174.673125,160.124667,168.048813,32.000000,152.968074,67.376115,77.809744,90.635697,29.873418,59.922244,61.363190,76.176618,41.493671,40.553234,59.527388
49.501029,59.996474,141.744617,144.327273,89.754612,101.158994,29.908656,12.543703,139.060053,2.091818,59.603143,50.561918,143.336237,142.321653,140.985292,139.495002,87.536288,138.231801,-0.000849,-1.934835,32.000000,-237.464576,139.548077,-0.024523,25.061676,0.707399,445273.062229,1.016273,20.090801,12.307111,2.863632,9.719763,60.425367,164.496148,32.000000,167.195749,174.679060,160.123767,168.052024,32.000000,152.973655,67.379103,77.807786,90.628842,29.873418,59.865681,61.363190,76.176618,41.493671,40.553234,59.538058
49.403532,60.018959,141.459430,144.331114,89.657781,101.004451,29.193570,12.543026,138.769776,2.089334,59.637996,50.461463,143.338126,142.032024,140.977934,139.208842,87.528219,137.974673,-0.000848,-1.938325,32.000000,-237.465257,139.259043,-0.024442,25.013056,0.707978,444820.005180,1.013895,20.209657,12.204747,2.863734,24.861161,60.021629,164.498313,32.000000,167.198587,174.668166,160.136931,168.068362,32.000000,152.957304,67.382525,77.804600,90.619896,29.873418,59.782192,61.363190,76.176618,41.493671,40.553234,59.543910
49.322687,60.036963,141.200354,144.334271,89.496519,100.866222,30.011568,12.543644,138.517549,2.086840,59.664442,50.374016,143.340131,141.779090,140.970368,138.958286,87.519343,137.744355,-0.000849,-1.941238,32.000000,-237.464653,139.011659,-0.024432,24.970998,0.708302,444364.430708,1.015736,20.304981,12.111178,2.863324,28.386720,60.491468,164.505604,32.000000,167.186882,174.674449,160.160758,168.071518,32.000000,152.954418,67.383815,77.802626,90.610952,29.873418,59.693022,61.363190,76.176618,41.493671,40.553234,59.537203
49.208341,60.057198,140.879002,144.337786,89.392142,100.671065,29.987464,12.543070,138.199710,2.083977,59.698422,50.259547,143.342748,141.463662,140.962347,138.639646,87.509397,137.457655,-0.000849,-1.944695,32.000000,-237.465175,138.701252,-0.024196,24.916718,0.708877,443758.925926,1.018078,20.438766,11.992590,2.863483,21.078510,60.479617,164.505797,32.000000,167.188643,174.681687,160.178097,168.063489,32.000000,152.960232,67.384665,77.801179,90.600250,29.873418,59.568280,61.363190,76.176618,41.493671,40.553234,59.553853
49.112947,60.074587,140.598674,144.340252,89.246443,100.496620,29.852590,12.543160,137.926985,2.081380,59.726108,50.158299,143.344771,141.186145,140.956320,138.368804,87.500064,137.214780,-0.000848,-1.947609,32.000000,-237.465249,138.432065,-0.024185,24.870311,0.709104,443169.500768,0.992781,20.543098,11.889486,2.862955,7.857895,60.411033,164.497183,32.000000,167.193794,174.676816,160.181434,168.071624,32.000000,152.951953,67.384822,77.799793,90.590372,29.873418,59.450135,61.363190,76.176618,41.493671,40.553234,59.564524
49.001730,60.096795,140.268789,144.343574,89.025943,100.272825,29.108034,12.543777,137.595888,2.078226,59.760430,50.038279,143.346479,140.853379,140.949310,138.041601,87.486984,136.916746,-0.000848,-1.949385,32.000000,-237.464602,138.106405,-0.024252,24.816598,0.709502,442405.645583,1.018077,20.681292,11.760467,2.862846,21.917342,60.059804,164.508449,32.000000,167.177484,174.667885,160.203207,168.077520,32.000000,152.934501,67.384500,77.796700,90.574325,29.873418,59.298877,61.363190,76.176618,41.493671,40.553234,59.555112
48.910585,60.116201,139.988721,144.346935,88.874083,100.069716,29.963308,12.543924,137.326282,2.075724,59.785988,49.936339,143.349636,140.576605,140.944258,137.771819,87.474763,136.672332,-0.000846,-1.949371,32.000000,-237.464409,137.839861,-0.024291,24.772332,0.709713,441699.750257,1.018009,20.799424,11.651115,2.862715,10.307812,14.905743,164.511216,32.000000,167.168184,174.671791,160.217241,168.068814,32.000000,152.937771,67.383131,77.792232,90.560434,29.873418,59.161924,61.363190,76.176618,41.493671,40.553234,59.559882
48.796792,60.138420,139.658859,144.352313,88.748289,99.809740,29.328972,12.544737,137.010807,2.072374,59.816382,49.819667,143.353732,140.251993,140.942811,137.446587,87.460128,136.380350,-0.000844,-1.949375,32.000000,-237.463449,137.521412,-0.024300,24.718787,0.709678,440781.768375,0.991706,20.935881,11.522446,2.862152,9.814411,60.369581,164.499673,32.000000,167.171042,174.666391,160.216602,168.066459,32.000000,152.938874,67.383742,77.790384,90.543153,29.873418,58.994547,61.363190,76.176618,41.493671,40.553234,59.565065
48.696402,60.156248,139.394453,144.357011,88.718179,99.606547,29.967105,12.545316,136.748294,2.069742,59.833592,49.723306,143.356463,139.983480,140.943846,137.184607,87.446562,136.139976,-0.000843,-1.947028,32.000000,-237.462980,137.265000,-0.024327,24.674975,0.709670,439939.263383,1.019500,21.054996,11.418510,2.862202,8.540142,60.446270,164.499651,32.000000,167.165595,174.648874,160.227956,168.072958,32.000000,152.912855,67.383667,77.788912,90.525754,29.873418,58.851165,61.363190,76.176618,41.493671,40.553234,59.562488
48.582325,60.174961,139.077039,144.361789,88.635952,99.362656,29.188277,12.546178,136.441222,2.066281,59.851971,49.614673,143.360059,139.670300,140.945059,136.877649,87.427099,135.856256,-0.000843,-1.948191,32.000000,-237.462135,136.959223,-0.024487,24.623170,0.709686,438972.417479,1.018507,21.197034,11.293495,2.862216,15.126349,15.084918,164.505347,32.000000,167.145792,174.637229,160.248163,168.068302,32.000000,152.895078,67.385070,77.787531,90.501971,29.873418,58.672007,61.363190,76.176618,41.493671,40.553234,59.564297
48.494591,60.189992,138.812559,144.365608,88.491633,99.143063,29.186326,12.546467,136.192490,2.063710,59.868764,49.519627,143.363351,139.413341,140.946868,136.627136,87.411084,135.626292,-0.000842,-1.948183,32.000000,-237.461827,136.712715,-0.024658,24.582540,0.709701,438180.666056,0.992405,21.311305,11.192573,2.862277,11.580325,59.976255,164.497052,32.000000,167.145292,174.633516,160.255656,168.058137,32.000000,152.893127,67.388452,77.788397,90.480797,29.873418,58.512909,61.363190,76.176618,41.493671,40.553234,59.576679
48.391126,60.209035,138.519638,144.370556,88.503608,98.875134,29.132253,12.546021,135.912095,2.060918,59.889751,49.410562,143.366304,139.125619,140.951061,136.343610,87.391254,135.370351,-0.000842,-1.948180,32.000000,-237.462328,136.436084,-0.024593,24.538667,0.709723,437199.651949,0.989981,21.453716,11.077683,2.862588,7.386660,59.960470,164.481059,32.000000,167.139053,174.610158,160.260457,168.066027,32.000000,152.866248,67.394100,77.789240,90.453470,29.873418,58.329277,61.363190,76.176618,41.493671,40.553234,59.566097
48.304650,60.225910,138.295820,144.376274,88.413465,98.676161,29.140593,12.546044,135.697440,2.058615,59.907430,49.325432,143.373042,138.907255,140.957880,136.127796,87.374156,135.168250,-0.000839,-1.948150,32.000000,-237.462255,136.221764,-0.024575,24.506514,0.709457,436317.277185,1.018578,21.563762,10.984879,2.862737,11.465942,59.994425,164.483076,32.000000,167.123184,174.594420,160.283348,168.069254,32.000000,152.850451,67.402588,77.792470,90.429774,29.873418,58.178304,61.363190,76.176618,41.493671,40.553234,59.559085
48.208216,60.245852,138.040214,144.385203,88.265763,98.440582,29.209976,12.547154,135.465228,2.057095,59.920184,49.231740,143.380156,138.667420,140.968456,135.891278,87.349769,134.938620,-0.000838,-1.948723,32.000000,-237.461073,135.988726,-0.024595,24.472292,0.709042,435310.595137,1.016524,21.689264,10.885483,2.862839,11.580935,60.068262,164.479037,32.000000,167.113815,174.589255,160.302465,168.057311,32.000000,152.842648,67.410852,77.797546,90.397501,29.873418,57.999056,61.363190,76.176618,41.493671,40.553234,59.564986
48.143230,60.259421,137.858479,144.393853,88.211114,98.249367,30.040387,12.547914,135.280975,2.055318,59.927106,49.160774,143.387475,138.483429,140.980058,135.710852,87.331020,134.759053,-0.000839,-1.951638,32.000000,-237.460282,135.806236,-0.024620,24.447437,0.708723,434555.033889,1.018381,21.789096,10.809083,2.862927,1.593585,11.919515,164.461544,32.000000,167.113731,174.575334,160.305512,168.060314,32.000000,152.836230,67.418449,77.804475,90.369063,29.873418,57.865901,61.363190,76.176618,41.493671,40.553234,59.570493
48.079369,60.272798,137.648872,144.405161,88.138316,98.051267,30.114077,12.549361,135.083453,2.053615,59.925689,49.088559,143.396429,138.282276,140.996784,135.513722,87.306745,134.560204,-0.000840,-1.951672,32.000000,-237.458694,135.610992,-0.024678,24.422107,0.708281,433633.756502,0.989465,21.901503,10.724961,2.863397,12.239299,60.468822,164.455185,32.000000,167.104320,174.547553,160.328330,168.067669,32.000000,152.808045,67.428407,77.813667,90.332425,29.873418,57.702702,61.363190,76.176618,41.493671,40.553234,59.565822
48.021220,60.279921,137.492781,144.414617,88.130065,97.887398,29.934748,12.550304,134.936623,2.052040,59.918022,49.031872,143.405938,138.131707,141.012689,135.363639,87.285890,134.410090,-0.000839,-1.952825,32.000000,-237.457671,135.467304,-0.024712,24.402897,0.707740,432952.371059,0.990334,21.976443,10.660459,2.863111,19.598349,9.985412,164.456615,32.000000,167.094155,174.542947,160.355617,168.063751,32.000000,152.801164,67.438370,77.820862,90.302122,29.873418,57.649933,61.363190,76.176618,41.493671,40.553234,59.572441
47.957691,60.283977,137.323666,144.424857,88.124617,97.712602,29.220085,12.552262,134.775313,2.050573,59.908145,48.969249,143.417613,137.971403,141.032166,135.203977,87.262007,134.248695,-0.000838,-1.952819,32.000000,-237.455670,135.308964,-0.024789,24.379389,0.707124,432167.591247,0.987814,22.059845,10.593631,2.863080,10.343153,60.279698,164.447066,32.000000,167.101393,174.535354,160.372527,168.054434,32.000000,152.793571,67.451926,77.829130,90.264189,29.873418,53.164557,61.363190,76.176618,41.493671,40.553234,59.570818
47.918755,60.286257,137.197232,144.433156,88.094977,97.574716,30.012366,12.555617,134.658281,2.049154,59.899645,48.926631,143.424709,137.847856,141.048156,135.084794,87.241398,134.129044,-0.000836,-1.952816,32.000000,-237.452434,135.189077,-0.024860,24.359836,0.706757,431594.342473,0.983086,22.121080,10.544573,2.863138,8.801094,7.545193,164.439669,32.000000,167.104866,174.520517,160.391016,168.056866,32.000000,152.774005,67.465020,77.834114,90.231587,29.873418,53.117085,61.363190,76.176618,41.493671,40.553234,59.560069
47.873254,60.289154,137.066768,144.441876,88.005141,97.414936,29.945155,12.559597,134.533485,2.048012,59.888928,48.876486,143.434477,137.715048,141.065532,134.957439,87.216398,133.997148,-0.000836,-1.959801,32.000000,-237.448431,135.063023,-0.024968,24.336046,0.706263,430886.820928,1.013209,22.182236,10.495124,2.863080,17.049129,10.072341,164.447931,32.000000,167.091817,174.511470,160.428106,168.054838,32.000000,152.761269,67.480721,77.840757,90.188446,29.873418,52.981056,61.363190,76.176618,41.493671,40.553234,59.570828
47.839914,60.290849,136.974170,144.447812,87.950209,97.292952,29.189548,12.563314,134.444207,2.046978,59.877553,48.845404,143.441357,137.622229,141.079647,134.867234,87.195031,133.904628,-0.000835,-1.962733,32.000000,-237.444682,134.972370,-0.025025,24.316835,0.705987,430373.264948,0.988767,22.231360,10.460159,2.863264,2.956864,59.961066,164.449991,32.000000,167.096242,174.510518,160.447678,168.038447,32.000000,152.766444,67.495131,77.845939,90.151711,29.873418,52.875327,61.363190,76.237340,41.493671,40.553234,59.574191
47.802107,60.291047,136.876486,144.454305,87.915484,97.166974,29.137738,12.568243,134.352712,2.045691,59.860253,48.811250,143.448224,137.521611,141.095318,134.779551,87.170802,133.805972,-0.000835,-1.966228,32.000000,-237.439782,134.877460,-0.024938,24.293987,0.705588,429780.406154,0.985392,22.273735,10.426231,2.862994,7.568576,12.853971,164.439874,32.000000,167.105510,174.502722,160.454776,168.035521,32.000000,152.760177,67.512325,77.852662,90.106095,29.873418,52.753295,61.363190,76.617527,41.493671,40.553234,59.573621
47.781547,60.289714,136.813596,144.459683,87.899264,97.073259,29.561617,12.573057,134.288266,2.044784,59.844459,48.792374,143.454467,137.456846,141.108538,134.716102,87.151115,133.734317,-0.000835,-1.969224,32.000000,-237.434873,134.811980,-0.024954,24.278894,0.705498,429337.751365,1.001774,22.312485,10.404960,2.863361,9.537172,9.935605,164.449024,32.000000,167.101423,174.488488,160.476400,168.039874,32.000000,152.739477,67.526683,77.858644,90.066436,29.873418,52.661084,61.363190,76.926904,41.493671,40.553234,59.557767
47.756616,60.286257,136.745246,144.466255,87.878911,96.975969,29.450453,12.578257,134.224658,2.044043,59.824943,48.774322,143.463236,137.391265,141.124240,134.653453,87.127246,133.661775,-0.000832,-1.972733,32.000000,-237.429775,134.745458,-0.025015,24.263977,0.705275,428858.995941,0.993984,22.344368,10.384113,2.863377,8.954057,60.336182,164.453142,32.000000,167.100319,174.492642,160.503566,168.031306,32.000000,152.742372,67.544914,77.868168,90.020154,29.873418,52.553615,61.363190,77.300932,41.493671,40.553234,59.572667
47.734351,60.281421,136.700961,144.471673,87.848621,96.906843,29.568739,12.580877,134.177500,2.043530,59.804452,48.756564,143.469587,137.344319,141.136325,134.606643,87.108275,133.607917,-0.000832,-1.975664,32.000000,-237.427093,134.700189,-0.024945,24.254329,0.705141,428547.322561,1.007220,22.367732,10.371659,2.863557,7.594930,9.985403,164.449342,32.000000,167.109867,174.491393,160.513239,168.024509,32.000000,152.747412,67.558037,77.877658,89.980066,29.873418,52.469484,61.363190,77.616381,41.493671,40.553234,59.544166
47.723568,60.275279,136.653578,144.478144,87.768167,96.845926,29.382198,12.585343,134.133980,2.042361,59.785283,48.742456,143.475601,137.299495,141.150795,134.568864,87.085533,133.548241,-0.000833,-1.979142,32.000000,-237.422826,134.657770,-0.025201,24.247262,0.704957,428187.739448,0.993744,22.390369,10.361703,2.863824,9.932460,14.905768,164.446305,32.000000,167.118589,174.478287,160.526447,168.033862,32.000000,152.732844,67.569709,77.890050,89.932176,29.873418,52.370130,61.363190,77.980197,41.493671,40.553234,59.565714
47.717723,60.271897,136.622349,144.483885,87.724093,96.805220,29.418617,12.588664,134.104597,2.041706,59.778826,48.738558,143.483658,137.267687,141.163884,134.535991,87.068458,133.506219,-0.000832,-1.980912,32.000000,-237.419410,134.626464,-0.025165,24.242506,0.704670,427950.956618,1.009520,22.395958,10.355308,2.863512,10.995640,10.515387,164.460461,32.000000,167.113688,174.478604,160.552187,168.034241,32.000000,152.738054,67.578247,77.901617,89.894514,29.873418,52.292499,61.363190,78.281891,41.493671,40.553234,59.559449
47.716574,60.272127,136.595660,144.491360,87.643830,96.772813,29.372379,12.592627,134.067998,2.040999,59.775391,48.733976,143.491260,137.236453,141.178400,134.502198,87.049424,133.457859,-0.000831,-1.980899,32.000000,-237.415313,134.588619,-0.025177,24.240089,0.704475,427773.551523,1.011132,22.402829,10.349218,2.863412,7.247367,7.633836,164.462647,32.000000,167.122147,174.483437,160.566890,168.022999,32.000000,152.751843,67.583771,77.915029,89.848075,29.873418,52.203107,61.363190,78.636741,41.493671,40.553234,59.590940
47.717664,60.273853,136.574221,144.497355,87.688114,96.752426,29.542135,12.596821,134.046001,2.040509,59.772248,48.740176,143.496653,137.218310,141.189639,134.481303,87.034456,133.420605,-0.000830,-1.980858,32.000000,-237.411149,134.564069,-0.025194,24.239969,0.704161,427639.555873,0.998297,22.400059,10.347497,2.862759,4.726891,60.406757,164.461375,32.000000,167.134244,174.480606,160.569063,168.026340,32.000000,152.750122,67.584916,77.925960,89.809310,29.873418,52.129778,61.363190,78.928175,41.493671,40.553234,59.567602
47.727935,60.275626,136.550746,144.503405,87.713980,96.739978,29.693064,12.600589,134.023052,2.039722,59.762334,48.752934,143.502146,137.194758,141.201457,134.457398,87.015350,133.378218,-0.000831,-1.980837,32.000000,-237.407258,134.540157,-0.025076,24.238047,0.703863,427567.164670,0.989216,22.402728,10.341905,2.862231,13.999417,60.334692,164.478709,32.000000,167.136210,174.477041,160.592170,168.030189,32.000000,152.741925,67.583576,77.939263,89.761847,29.873418,52.041786,61.363190,79.274190,41.493671,40.553234,59.538639
47.737426,60.276172,136.536390,144.507071,87.667551,96.739960,29.828269,12.604100,134.009092,2.039232,59.754402,48.770579,143.505272,137.176399,141.210193,134.441413,86.999799,133.348172,-0.000834,-1.980856,32.000000,-237.403650,134.521815,-0.025002,24.236330,0.703580,427503.967966,1.001617,22.400190,10.338665,2.861585,6.921423,60.499133,164.489712,32.000000,167.138965,174.487604,160.602813,168.021652,32.000000,152.749896,67.581792,77.948978,89.723463,29.873418,51.972801,61.363190,79.558827,41.493671,40.553234,59.581312
47.763082,60.274820,136.522685,144.508437,87.628025,96.756268,29.260259,12.608712,133.994190,2.038325,59.745425,48.787569,143.508764,137.160431,141.220153,134.424623,86.984807,133.315631,-0.000836,-1.980869,32.000000,-237.399050,134.503422,-0.025009,24.235580,0.703400,427532.655862,1.006689,22.389892,10.338509,2.860534,12.038033,60.368127,164.487085,32.000000,167.158147,174.493677,160.600450,168.018392,32.000000,152.761927,67.580897,77.960780,89.678745,29.873418,51.889015,61.363190,79.882542,41.493671,40.553234,59.572765
47.775142,60.274493,136.507387,144.507701,87.613026,96.776768,29.498622,12.612015,133.985069,2.037882,59.744098,48.806131,143.510843,137.143521,141.228207,134.410872,86.973024,133.291409,-0.000835,-1.976770,32.000000,-237.395786,134.488647,-0.025001,24.235822,0.703091,427564.581542,0.982970,22.370886,10.340011,2.859158,16.786211,60.729919,164.497342,32.000000,167.162542,174.489351,160.605769,168.027397,32.000000,152.746950,67.580034,77.969062,89.642323,29.873418,51.819614,61.363190,80.159348,41.493671,40.553234,59.588884
47.787733,60.277131,136.495288,144.505115,87.582420,96.800722,29.414039,12.616243,133.970832,2.036742,59.745593,48.827594,143.511557,137.127105,141.234591,134.395132,86.957667,133.267663,-0.000835,-1.976191,32.000000,-237.391541,134.472686,-0.025032,24.231959,0.702893,427686.259433,1.004581,22.349743,10.339045,2.857783,18.669778,60.278228,164.515608,32.000000,167.156264,174.498341,160.615222,168.026631,32.000000,152.750009,67.578567,77.974071,89.600402,29.873418,51.736970,61.363190,80.486562,41.493671,40.553234,59.592209
47.812399,60.281641,136.486451,144.501581,87.507351,96.826659,29.195743,12.619107,133.955837,2.035541,59.754567,48.847276,143.509265,137.113278,141.237744,134.380498,86.946293,133.241509,-0.000836,-1.975055,32.000000,-237.388679,134.454943,-0.025034,24.229346,0.702826,427790.887456,1.004634,22.336189,10.340180,2.856725,6.549182,60.288133,164.518543,32.000000,167.164959,174.511912,160.610384,168.017911,32.000000,152.761659,67.576008,77.977277,89.565656,29.873418,51.668775,61.363190,80.748020,41.493671,40.553234,59.562360
47.841414,60.290825,136.473419,144.496872,87.488902,96.859339,29.548988,12.622743,133.942554,2.034631,59.773388,48.873289,143.503653,137.096249,141.239580,134.361043,86.931417,133.216555,-0.000836,-1.975038,32.000000,-237.385135,134.437358,-0.025043,24.225456,0.702854,427943.587974,1.004368,22.323677,10.341183,2.855540,13.514881,60.426865,164.517583,32.000000,167.176262,174.512533,160.600871,168.027092,32.000000,152.755707,67.574517,77.981523,89.524642,29.873418,51.586694,61.363190,81.052579,41.493671,40.553234,59.590556
47.855731,60.303265,136.460734,144.491531,87.532682,96.908044,29.749343,12.624495,133.926842,2.033787,59.793444,48.900008,143.501509,137.081751,141.240468,134.344288,86.918771,133.190305,-0.000836,-1.974473,32.000000,-237.383414,134.421443,-0.024923,24.221481,0.702640,428049.205787,0.998976,22.302987,10.341051,2.853858,9.224085,60.411826,164.529660,32.000000,167.172420,174.513786,160.607296,168.033654,32.000000,152.747576,67.573870,77.985306,89.492928,29.873418,51.515020,61.363190,81.308595,41.493671,40.553234,59.541087
47.881742,60.320421,136.442185,144.484945,87.542680,96.970383,29.523723,12.624934,133.902885,2.032099,59.816840,48.928235,143.498110,137.063524,141.239598,134.323754,86.903098,133.156876,-0.000839,-1.969847,32.000000,-237.383132,134.399191,-0.024708,24.218392,0.702681,428309.007947,1.000336,22.286816,10.343399,2.851953,29.786645,17.131761,164.542369,32.000000,167.177539,174.528306,160.610244,168.024563,32.000000,152.754598,67.571757,77.990417,89.457813,29.873418,51.428113,61.363190,81.609026,41.493671,40.553234,59.561858
47.905745,60.334881,136.424809,144.479065,87.555809,97.019382,29.379965,12.626134,133.884692,2.031314,59.836164,48.953695,143.495276,137.044754,141.237600,134.304804,86.891596,133.130454,-0.000839,-1.968141,32.000000,-237.382082,134.376001,-0.024735,24.217720,0.702700,428539.547110,1.001914,22.277266,10.343782,2.850305,11.606530,60.399341,164.531974,32.000000,167.187225,174.533992,160.598830,168.027974,32.000000,152.750568,67.568466,77.995725,89.428836,29.873418,51.353999,61.363190,81.859191,41.493671,40.553234,59.578440
47.934230,60.352952,136.401085,144.471701,87.589303,97.092705,29.646893,12.627152,133.861606,2.030574,59.864888,48.983952,143.490280,137.018407,141.235705,134.271241,86.875920,133.085664,-0.000838,-1.968183,32.000000,-237.381099,134.346567,-0.024831,24.217455,0.702760,428826.409771,0.996014,22.270920,10.341599,2.848619,7.074334,10.167425,164.540707,32.000000,167.186760,174.525416,160.600986,168.037884,32.000000,152.730680,67.566060,78.000887,89.393946,29.873418,51.262441,61.363190,82.150859,41.493671,40.553234,59.579827
47.958314,60.370572,136.376018,144.465321,87.466721,97.137586,29.596937,12.627282,133.837084,2.029731,59.891731,49.004057,143.486022,136.995161,141.233721,134.245037,86.861213,133.042994,-0.000836,-1.968173,32.000000,-237.380835,134.322462,-0.024821,24.215285,0.702779,429120.976013,0.997076,22.260397,10.337701,2.846867,16.006820,60.431211,164.547924,32.000000,167.176109,174.531458,160.609287,168.033966,32.000000,152.731330,67.563380,78.004027,89.366599,29.873418,51.182172,61.363190,82.385625,41.493671,40.553234,59.534272
47.988901,60.393268,136.349398,144.455614,87.465216,97.198463,29.413123,12.627445,133.800996,2.028728,59.927090,49.026396,143.480869,136.964895,141.230314,134.214211,86.844936,132.993956,-0.000840,-1.968129,32.000000,-237.380554,134.290605,-0.024841,24.210305,0.702600,429426.809521,0.995006,22.243825,10.330276,2.844250,19.172329,60.440843,164.544593,32.000000,167.185748,174.534869,160.604645,168.022600,32.000000,152.735422,67.560940,78.007668,89.335327,29.873418,51.087487,61.363190,82.659126,41.493671,40.553234,59.543763
48.015498,60.414958,136.323128,144.446333,87.464363,97.247103,29.464034,12.628878,133.772382,2.027941,59.964061,49.051647,143.473501,136.937903,141.227241,134.184056,86.830030,132.951390,-0.000842,-1.968073,32.000000,-237.379236,134.263640,-0.024749,24.204975,0.702726,429714.821616,0.993147,22.241160,10.325012,2.842694,13.811882,17.457131,164.537677,32.000000,167.186722,174.526131,160.596834,168.027814,32.000000,152.718783,67.559037,78.009644,89.310692,29.873418,51.006038,61.363190,82.892484,41.493671,40.553234,59.563304
48.038769,60.444516,136.289069,144.434300,87.508279,97.303750,29.451736,12.629239,133.734120,2.027254,60.011350,49.077492,143.464461,136.902948,141.222126,134.142720,86.809808,132.895891,-0.000842,-1.968096,32.000000,-237.378727,134.228684,-0.024800,24.200219,0.702735,430006.288163,0.994648,22.233413,10.317424,2.840227,17.126138,60.316716,164.551598,32.000000,167.169426,174.520158,160.607371,168.029711,32.000000,152.704578,67.558490,78.011159,89.280763,29.873418,50.905756,61.363190,83.165109,41.493671,40.553234,59.587832
48.060034,60.471909,136.262392,144.423962,87.538352,97.344540,29.420160,12.630829,133.702168,2.026451,60.051254,49.097468,143.456717,136.873829,141.216206,134.114655,86.791987,132.855727,-0.000842,-1.968084,32.000000,-237.377124,134.198872,-0.024773,24.198197,0.702664,430247.718620,1.000674,22.229342,10.311486,2.838152,1.713985,60.431383,164.546480,32.000000,167.163560,174.524636,160.602897,168.016809,32.000000,152.706155,67.559254,78.009406,89.255878,29.873418,50.820085,61.363190,83.390892,41.493671,40.553234,59.558151
48.084674,60.504341,136.224676,144.412004,87.506115,97.393400,29.154586,12.631285,133.665652,2.025637,60.093483,49.126915,143.448984,136.838123,141.209783,134.077427,86.770856,132.802233,-0.000844,-1.968056,32.000000,-237.376745,134.164299,-0.024602,24.195560,0.702678,430544.487433,1.007432,22.236141,10.307640,2.836048,13.296589,59.798411,164.535009,32.000000,167.163708,174.521043,160.589587,168.018003,32.000000,152.694382,67.561652,78.008116,89.228721,29.873418,50.715232,61.363190,83.660179,41.493671,40.553234,59.579758
48.107736,60.529200,136.198449,144.402344,87.500023,97.434030,29.632058,12.631117,133.637439,2.025115,60.125170,49.143435,143.441853,136.808314,141.204641,134.049814,86.751737,132.765188,-0.000845,-1.966890,32.000000,-237.376940,134.135839,-0.024609,24.194250,0.702510,430775.595383,0.997691,22.237611,10.301210,2.833972,17.164976,10.157310,164.534726,32.000000,167.154478,174.509377,160.589777,168.024071,32.000000,152.673479,67.564034,78.005282,89.205847,29.873418,50.629734,61.363190,83.875218,41.493671,40.553234,59.583613
48.131053,60.558424,136.172095,144.390707,87.513787,97.474867,29.484725,12.633144,133.601559,2.024420,60.171040,49.165004,143.434467,136.774900,141.198953,134.017436,86.727269,132.721847,-0.000843,-1.963444,32.000000,-237.375015,134.098280,-0.024618,24.190459,0.702403,431052.771370,1.003246,22.239408,10.300551,2.831674,9.223275,60.364968,164.536521,32.000000,167.136760,174.512517,160.589117,168.016920,32.000000,152.676031,67.566390,77.998018,89.179906,29.873418,50.528237,61.363190,84.140608,41.493671,40.553234,59.570926
48.149204,60.584096,136.142101,144.381075,87.565836,97.495164,29.564846,12.633616,133.570616,2.023680,60.204756,49.177577,143.426716,136.749380,141.192861,133.988276,86.706273,132.680292,-0.000841,-1.960559,32.000000,-237.374588,134.071148,-0.024641,24.186058,0.702433,431291.400738,1.008913,22.246800,10.301789,2.830225,23.434050,60.475226,164.522449,32.000000,167.133352,174.508311,160.577381,168.008244,32.000000,152.676316,67.565723,77.991535,89.156810,29.873418,50.440776,61.363190,84.353404,41.493671,40.553234,59.597018
48.163856,60.615081,136.110169,144.370444,87.610526,97.527430,29.563110,12.634204,133.531943,2.022963,60.252511,49.192770,143.415913,136.716587,141.187318,133.951970,86.680160,132.638474,-0.000841,-1.959382,32.000000,-237.374121,134.035267,-0.024743,24.176349,0.702273,431486.178222,0.995439,22.251621,10.304219,2.828190,16.582638,60.389582,164.515429,32.000000,167.125804,174.491562,160.572002,168.012424,32.000000,152.653727,67.563442,77.982120,89.130961,29.873418,50.335335,61.363190,84.614266,41.493671,40.553234,59.573572
48.180068,60.643098,136.080446,144.362411,87.688261,97.547570,29.498593,12.635310,133.495519,2.022474,60.288817,49.208620,143.407093,136.692977,141.182609,133.924526,86.656986,132.600727,-0.000841,-1.958802,32.000000,-237.373037,134.008205,-0.024642,24.167026,0.702314,431672.630322,0.996266,22.260826,10.305995,2.826693,12.104051,7.599893,164.516393,32.000000,167.108231,174.486097,160.575730,168.005892,32.000000,152.645810,67.561024,77.971482,89.108639,29.873418,50.243275,61.363190,84.830740,41.493671,40.553234,59.556361
48.192920,60.675696,136.050454,144.353429,87.719802,97.588638,29.408179,12.636340,133.466005,2.022334,60.332257,49.228876,143.398538,136.665476,141.177521,133.890936,86.629528,132.551394,-0.000839,-1.956441,32.000000,-237.371892,133.976848,-0.024682,24.155884,0.702450,431859.163494,0.987560,22.276807,10.311189,2.825025,27.477791,19.680991,164.510859,32.000000,167.099615,174.483835,160.566859,167.986114,32.000000,152.646228,67.555661,77.960729,89.083668,29.873418,50.137298,61.363190,85.089386,41.493671,40.553234,59.555741
48.206116,60.702581,136.029277,144.346782,87.830062,97.617200,29.964548,12.638305,133.447912,2.022546,60.369327,49.244369,143.392783,136.641211,141.173614,133.866530,86.606937,132.517551,-0.000836,-1.953505,32.000000,-237.369820,133.955304,-0.024441,24.145266,0.702614,432038.773992,1.011845,22.290636,10.317639,2.823766,18.515480,9.857216,164.498487,32.000000,167.097922,174.469703,160.548212,167.982898,32.000000,152.635346,67.550844,77.952859,89.062225,29.873418,50.049450,61.363190,85.298587,41.493671,40.553234,59.586613
48.220686,60.735914,136.000406,144.339560,87.891265,97.637343,29.804939,12.639845,133.421241,2.022178,60.407315,49.260364,143.388138,136.616448,141.170407,133.838806,86.579696,132.480274,-0.000836,-1.950054,32.000000,-237.368434,133.922457,-0.024396,24.134726,0.702908,432315.719375,0.988972,22.303271,10.320281,2.822115,9.828297,60.399712,164.504980,32.000000,167.074065,174.447909,160.541567,167.977022,32.000000,152.619263,67.543073,77.941141,89.036038,29.873418,49.942023,61.363190,85.557171,41.493671,40.553234,59.587094
48.235305,60.761043,135.975820,144.334350,87.925602,97.653552,29.272325,12.640038,133.397438,2.021476,60.434203,49.268522,143.382414,136.594309,141.166704,133.818299,86.555833,132.440938,-0.000835,-1.947112,32.000000,-237.368105,133.899045,-0.024468,24.129633,0.703159,432476.032170,0.987165,22.321675,10.330289,2.821109,7.318414,60.249328,164.504630,32.000000,167.056637,174.441947,160.530759,167.959177,32.000000,152.622520,67.534628,77.928880,89.013163,29.873418,49.851708,61.363190,85.764085,41.493671,40.553234,59.603686
48.255637,60.788596,135.954372,144.328352,87.984694,97.653704,30.023694,12.641729,133.377052,2.021146,60.461989,49.285570,143.375369,136.573844,141.163135,133.791853,86.528068,132.402942,-0.000834,-1.945935,32.000000,-237.366407,133.877026,-0.024457,24.126146,0.703109,432627.178676,1.004436,22.333663,10.336258,2.819376,16.349546,12.407588,164.488103,32.000000,167.046026,174.429272,160.498552,167.942784,32.000000,152.621419,67.522702,77.915068,88.986416,29.873418,49.746514,61.363190,86.011830,41.493671,40.553234,59.577191
48.264014,60.809306,135.936709,144.323680,88.022362,97.669766,29.299936,12.642504,133.356066,2.020687,60.485925,49.290583,143.369805,136.558869,141.161253,133.768724,86.503373,132.376759,-0.000831,-1.944730,32.000000,-237.365402,133.861225,-0.024393,24.123734,0.703008,432728.967082,1.008057,22.344257,10.341822,2.818242,13.176875,9.389370,164.488708,32.000000,167.031300,174.405017,160.481099,167.940144,32.000000,152.601545,67.512036,77.902666,88.964095,29.873418,49.659921,61.363190,86.217869,41.493671,40.553234,59.542110
48.279373,60.835713,135.916242,144.318372,88.092847,97.669711,29.283698,12.642892,133.334402,2.020154,60.520193,49.303290,143.362883,136.540075,141.158915,133.747180,86.474311,132.353038,-0.000830,-1.941828,32.000000,-237.364953,133.841579,-0.024361,24.119843,0.702869,432858.156922,0.988378,22.353206,10.353418,2.816861,7.600561,17.375802,164.490130,32.000000,167.002259,174.392986,160.467219,167.924682,32.000000,152.593014,67.498067,77.886347,88.938234,29.873418,49.553872,61.363190,86.458078,41.493671,40.553234,59.554718
48.285812,60.859076,135.903212,144.314612,88.229416,97.686075,29.530845,12.644496,133.311375,2.020022,60.547965,49.308352,143.359030,136.522150,141.156486,133.729279,86.450414,132.334670,-0.000830,-1.938892,32.000000,-237.363447,133.823980,-0.024253,24.115412,0.702754,432941.313522,0.982448,22.362932,10.365143,2.815851,16.743236,12.875785,164.482659,32.000000,166.992639,174.388830,160.443897,167.903713,32.000000,152.599256,67.485930,77.872729,88.917057,29.873418,49.468798,61.363190,86.669672,41.493671,40.553234,59.576679
48.300785,60.886866,135.884215,144.311030,88.321759,97.694389,29.385546,12.645592,133.297539,2.019455,60.579080,49.322774,143.351505,136.504000,141.154510,133.708995,86.421450,132.314234,-0.000829,-1.936565,32.000000,-237.362446,133.807112,-0.024508,24.112450,0.702797,433059.422109,0.987711,22.381506,10.382908,2.815024,11.069868,60.292252,164.467873,32.000000,166.976092,174.368645,160.404321,167.901647,32.000000,152.586371,67.472062,77.854088,88.891514,29.873418,49.363361,61.363190,86.908039,41.493671,40.553234,59.593389
48.303669,60.909206,135.870355,144.309326,88.417764,97.702583,29.877468,12.645550,133.286217,2.018832,60.603734,49.332399,143.347796,136.491737,141.152601,133.696595,86.397877,132.300488,-0.000827,-1.933647,32.000000,-237.362375,133.790758,-0.024556,24.114645,0.702727,433161.516610,0.992946,22.391617,10.397410,2.813993,18.124381,9.806841,164.472533,32.000000,166.953628,174.354025,160.390714,167.894455,32.000000,152.568390,67.461239,77.836938,88.871295,29.873418,49.276552,61.363190,87.114865,41.493671,40.553234,59.567002
48.315594,60.934781,135.861121,144.308339,88.420041,97.702570,29.538466,12.646405,133.278937,2.018369,60.626899,49.344143,143.344991,136.479696,141.150874,133.687477,86.370851,132.287408,-0.000827,-1.930148,32.000000,-237.361506,133.774000,-0.024393,24.117559,0.702608,433314.738055,1.006207,22.405902,10.418567,2.812890,14.176654,60.447593,164.467883,32.000000,166.935241,174.352641,160.367397,167.870959,32.000000,152.563837,67.450317,77.814969,88.848124,29.873418,49.175871,61.363190,87.360916,41.493671,40.553234,59.568035
