OSU 80 Ton Compressor Load Stand
48.330223,60.953010,135.849871,144.307672,88.520793,97.702635,29.427265,12.646839,133.265687,2.018328,60.643385,49.348319,143.340077,136.470670,141.148957,133.683422,86.348480,132.270786,-0.000828,-1.927202,32.000000,-237.360980,133.765125,-0.024531,24.119333,0.702532,433386.275887,1.010485,22.428750,10.436975,2.812685,6.433286,10.497723,164.455544,32.000000,166.928940,174.343075,160.334093,167.858352,32.000000,152.558333,67.441429,77.796420,88.828673,29.873418,49.089983,61.363190,87.554196,41.493671,40.553234,59.581371
48.338317,60.974035,135.844951,144.306445,88.513832,97.711164,29.392898,12.648553,133.255829,2.017692,60.659213,49.357222,143.334572,136.466962,141.148501,133.681717,86.322904,132.269192,-0.000827,-1.924903,32.000000,-237.359498,133.759477,-0.024492,24.119784,0.702102,433451.151794,0.988006,22.430010,10.454675,2.811258,16.828289,60.275021,164.450334,32.000000,166.908718,174.322704,160.308236,167.849854,32.000000,152.537556,67.431266,77.773267,88.806132,29.873418,48.990926,61.363190,87.794881,41.493671,40.553234,59.580210
48.346881,60.990961,135.845129,144.305000,88.617075,97.731509,29.323698,12.650250,133.251907,2.017802,60.675800,49.373108,143.331481,136.465225,141.148478,133.676822,86.302531,132.263289,-0.000825,-1.923149,32.000000,-237.357826,133.757301,-0.024521,24.114658,0.701929,433509.994095,0.996159,22.437846,10.473285,2.810560,17.020370,12.068312,164.456265,32.000000,166.884575,174.317726,160.296145,167.834123,32.000000,152.536281,67.424874,77.753137,88.787911,29.873418,48.911269,61.363190,87.991294,41.493671,40.553234,59.588363
48.360563,61.010804,135.847622,144.302952,88.636859,97.756017,29.165342,12.651421,133.259049,2.017673,60.689386,49.386517,143.327460,136.467669,141.147657,133.676988,86.281289,132.259268,-0.000825,-1.922538,32.000000,-237.356476,133.758658,-0.024513,24.109148,0.702008,433665.391573,0.992154,22.446012,10.496455,2.809876,11.525101,60.286188,164.441667,32.000000,166.879447,174.310740,160.261301,167.809540,32.000000,152.532502,67.418106,77.730521,88.766880,29.873418,48.817616,61.363190,88.218755,41.493671,40.553234,59.550548
48.368999,61.025642,135.846608,144.301680,88.607822,97.776498,29.655184,12.652730,133.262990,2.017356,60.703890,49.396606,143.323557,136.468111,141.148795,133.680196,86.264281,132.256790,-0.000825,-1.922484,32.000000,-237.355112,133.759203,-0.024502,24.105890,0.702126,433803.849084,0.983945,22.450227,10.511533,2.809188,11.673251,60.421532,164.436545,32.000000,166.869668,174.295817,160.235124,167.804238,32.000000,152.513989,67.413177,77.710919,88.750648,29.873418,48.737378,61.363190,88.418522,41.493671,40.553234,59.548050
48.382793,61.043857,135.860174,144.300274,88.627661,97.793137,29.361132,12.655085,133.272377,2.016691,60.713433,49.419522,143.321039,136.476440,141.149228,133.684599,86.243018,132.253880,-0.000826,-1.920150,32.000000,-237.352681,133.763689,-0.024453,24.108683,0.702430,433972.818734,0.993700,22.464089,10.532286,2.808908,17.291597,12.596129,164.436947,32.000000,166.843348,174.282548,160.221750,167.796574,32.000000,152.496238,67.409518,77.687702,88.729888,29.873418,48.649502,61.363190,88.647957,41.493671,40.553234,59.604679
48.400728,61.058737,135.874565,144.299081,88.624362,97.825822,29.906640,12.656137,133.279776,2.016213,60.722967,49.436346,143.320184,136.480794,141.149041,133.688776,86.223915,132.257461,-0.000824,-1.918061,32.000000,-237.351561,133.769968,-0.024308,24.115119,0.702455,434099.996387,1.000293,22.470126,10.551825,2.808466,14.916639,60.490839,164.431241,32.000000,166.830791,174.280986,160.203476,167.771654,32.000000,152.502038,67.406640,77.667419,88.711683,29.873418,48.563284,61.363190,88.865299,41.493671,40.553234,59.560570
48.408189,61.070651,135.885679,144.298534,88.651830,97.850015,29.655613,12.658248,133.284697,2.015338,60.733962,49.450005,143.318106,136.489908,141.148412,133.696668,86.210152,132.262899,-0.000826,-1.917474,32.000000,-237.349543,133.776327,-0.024287,24.121215,0.702215,434228.762659,0.996539,22.463119,10.568048,2.807562,12.262674,60.407638,164.412052,32.000000,166.826535,174.271771,160.177476,167.768071,32.000000,152.494394,67.404350,77.652129,88.696357,29.873418,48.490685,61.363190,89.059089,41.493671,40.553234,59.575135
48.422614,61.087061,135.897457,144.298199,88.700163,97.862437,29.196107,12.659152,133.283298,2.014949,60.745679,49.461981,143.316207,136.498746,141.147712,133.706055,86.192656,132.263844,-0.000827,-1.916949,32.000000,-237.348860,133.782002,-0.024362,24.126581,0.702234,434426.751030,0.998299,22.464466,10.584384,2.807204,20.761867,60.089300,164.407759,32.000000,166.808563,174.256557,160.166797,167.765100,32.000000,152.475171,67.401389,77.632693,88.676455,29.873418,48.405811,61.363190,89.277397,41.493671,40.553234,59.588855
48.429198,61.100550,135.910220,144.297931,88.776242,97.883031,29.405282,12.660956,133.288669,2.014486,60.757315,49.476954,143.314510,136.505524,141.146087,133.715327,86.178070,132.257997,-0.000826,-1.916902,32.000000,-237.346899,133.791952,-0.024324,24.128630,0.701969,434505.692047,1.005060,22.465236,10.605149,2.806657,2.651130,60.396819,164.401026,32.000000,166.795630,174.259094,160.161060,167.751007,32.000000,152.476182,67.399559,77.615809,88.660470,29.873418,48.334494,61.363190,89.463173,41.493671,40.553234,59.559537
48.449855,61.116600,135.924509,144.297675,88.703297,97.899418,29.483921,12.662690,133.298208,2.014042,60.765566,49.494724,143.314234,136.519069,141.144625,133.728189,86.162916,132.268054,-0.000826,-1.916892,32.000000,-237.345276,133.805346,-0.024284,24.129941,0.701942,434635.101868,0.987115,22.469259,10.617007,2.806379,14.237906,7.437211,164.380928,32.000000,166.793695,174.254482,160.138658,167.738715,32.000000,152.477020,67.399346,77.598322,88.644902,29.873418,48.250150,61.363190,89.673916,41.493671,40.553234,59.578332
48.457452,61.126824,135.935607,144.297318,88.696926,97.940124,29.430099,12.663852,133.304258,2.014064,60.772350,49.506379,143.313294,136.530187,141.145405,133.739943,86.150623,132.274435,-0.000823,-1.916274,32.000000,-237.343972,133.816194,-0.024293,24.131495,0.701933,434769.438834,1.003189,22.470049,10.634693,2.805840,11.815009,6.893998,164.368572,32.000000,166.789729,174.239950,160.128440,167.741321,32.000000,152.464295,67.402531,77.582769,88.632311,29.873418,48.181320,61.363190,89.852585,41.493671,40.553234,59.563737
48.474699,61.140510,135.943149,144.296196,88.691990,97.988779,29.433932,12.664350,133.317238,2.013738,60.783013,49.529867,143.313241,136.542447,141.146019,133.753095,86.136354,132.276614,-0.000824,-1.914538,32.000000,-237.343490,133.825852,-0.024439,24.135162,0.702005,434951.198309,0.997314,22.469051,10.653736,2.805345,8.513284,15.016257,164.369157,32.000000,166.768356,174.236727,160.134634,167.736387,32.000000,152.465708,67.408942,77.563215,88.618129,29.873418,48.092045,61.363190,90.064593,41.493671,40.553234,59.588757
48.488745,61.151240,135.951638,144.294885,88.646970,98.029246,29.569428,12.665796,133.320737,2.013221,60.786178,49.541889,143.314855,136.553935,141.145294,133.764402,86.124753,132.283516,-0.000823,-1.915667,32.000000,-237.342161,133.835183,-0.024675,24.137646,0.702121,435160.544190,0.994343,22.470149,10.667693,2.804957,1.575332,60.369715,164.355432,32.000000,166.765659,174.236877,160.125796,167.721291,32.000000,152.473075,67.414132,77.547451,88.606827,29.873418,48.020806,61.363190,90.236932,41.493671,40.553234,59.555230
48.510213,61.161447,135.963189,144.292676,88.575913,98.077815,29.430470,12.666568,133.337376,2.012763,60.789804,49.558467,143.313608,136.566055,141.144473,133.776724,86.110616,132.298971,-0.000825,-1.915676,32.000000,-237.341499,133.840655,-0.024709,24.139280,0.702123,435410.513133,1.002572,22.463672,10.684880,2.804039,12.678319,60.416579,164.338072,32.000000,166.762766,174.222264,160.111311,167.721686,32.000000,152.464049,67.421757,77.529496,88.594371,29.873418,47.935322,61.363190,90.434884,41.493671,40.553234,59.592602
48.523770,61.170209,135.967530,144.290403,88.566791,98.118531,29.894093,12.667448,133.341384,2.012416,60.794591,49.565128,143.313664,136.572794,141.144330,133.787676,86.098304,132.299900,-0.000823,-1.914471,32.000000,-237.340513,133.847805,-0.024745,24.140583,0.702125,435611.519384,1.000715,22.453145,10.702092,2.803118,11.563074,60.468148,164.338060,32.000000,166.752562,174.211194,160.116071,167.722567,32.000000,152.450633,67.426870,77.513323,88.584208,29.873418,47.861952,61.363190,90.601264,41.493671,40.553234,59.571998
48.547795,61.180735,135.979516,144.286891,88.609716,98.167428,29.450758,12.668898,133.347685,2.013289,60.798239,49.579209,143.312810,136.579967,141.142296,133.796130,86.082705,132.298216,-0.000823,-1.914464,32.000000,-237.339194,133.853879,-0.024737,24.139222,0.702137,435853.812218,0.991508,22.440063,10.721534,2.802008,16.640875,60.317456,164.332440,32.000000,166.741788,174.211022,160.115870,167.707995,32.000000,152.462422,67.432593,77.492901,88.573650,29.873418,47.777698,61.363190,90.794046,41.493671,40.553234,59.567415
48.560804,61.188892,135.980590,144.283801,88.668063,98.208283,29.540871,12.670827,133.343949,2.013475,60.806569,49.597071,143.311523,136.587709,141.139827,133.799164,86.071087,132.296670,-0.000823,-1.914477,32.000000,-237.337356,133.857842,-0.024735,24.138315,0.702287,436063.472015,0.996570,22.436204,10.733547,2.801469,1.700947,60.451561,164.316658,32.000000,166.743181,174.204277,160.104157,167.702160,32.000000,152.471215,67.434967,77.477105,88.565442,29.873418,47.703884,61.363190,90.953820,41.493671,40.553234,59.585619
48.565506,61.200820,135.983811,144.280113,88.640938,98.257188,29.513034,12.672296,133.347863,2.013072,60.817742,49.619291,143.312189,136.588663,141.138213,133.791993,86.056320,132.299025,-0.000822,-1.914544,32.000000,-237.335837,133.853235,-0.024678,24.134773,0.702404,436306.116588,1.001501,22.423794,10.745148,2.800452,15.899144,60.453610,164.311521,32.000000,166.734532,174.183488,160.109711,167.709779,32.000000,152.453807,67.437902,77.458091,88.556741,29.873418,47.614354,61.363190,91.155563,41.493671,40.553234,59.576788
48.578123,61.211693,135.976380,144.277307,88.710746,98.293587,29.905008,12.673285,133.346882,2.013061,60.829663,49.628640,143.312487,136.583941,141.135885,133.784457,86.041709,132.284110,-0.000822,-1.915717,32.000000,-237.334712,133.845968,-0.024662,24.133265,0.702639,436516.507918,0.985628,22.422742,10.758920,2.799914,11.319919,6.977842,164.312029,32.000000,166.723360,174.179465,160.121130,167.704025,32.000000,152.455924,67.441198,77.442526,88.548760,29.873418,47.534334,61.363190,91.317711,41.493671,40.553234,59.571919
48.584418,61.224242,135.964625,144.274336,88.738246,98.301901,29.672090,12.673431,133.339688,2.011805,60.842274,49.634693,143.311650,136.576057,141.131417,133.775998,86.024449,132.272700,-0.000824,-1.918648,32.000000,-237.334531,133.834138,-0.024721,24.135728,0.702952,436774.501565,0.992153,22.427995,10.770054,2.799441,19.477248,8.550445,164.297190,32.000000,166.723166,174.176408,160.120659,167.692426,32.000000,152.460757,67.444200,77.424194,88.541822,29.873418,47.436770,61.363190,91.518929,41.493671,40.553234,59.581744
48.590062,61.234274,135.952646,144.272403,88.744228,98.306192,29.319927,12.674195,133.328443,2.011006,60.850087,49.642108,143.309820,136.568977,141.129582,133.768861,86.008522,132.265980,-0.000822,-1.920472,32.000000,-237.333958,133.825233,-0.024699,24.137453,0.702945,436883.640257,1.003988,22.432336,10.779681,2.798894,7.408639,60.392331,164.285520,32.000000,166.723368,174.162439,160.118401,167.695963,32.000000,152.453589,67.446138,77.410335,88.536223,29.873418,47.354153,61.363190,91.685815,41.493671,40.553234,59.562114
48.600263,61.245756,135.943080,144.269391,88.825462,98.306313,29.495541,12.675709,133.311025,2.010742,60.860732,49.653677,143.310459,136.562302,141.127518,133.753722,85.988631,132.253968,-0.000821,-1.920521,32.000000,-237.332395,133.809776,-0.024601,24.140063,0.702786,436966.190799,0.998180,22.437681,10.792192,2.798285,13.825469,60.385893,164.283239,32.000000,166.707955,174.150065,160.131516,167.695010,32.000000,152.445476,67.449180,77.392868,88.529471,29.873418,47.256043,61.363190,91.877395,41.493671,40.553234,59.592140
48.610747,61.255917,135.929455,144.266944,88.766934,98.326571,29.738607,12.676519,133.297074,2.010309,60.873822,49.655421,143.311188,136.548083,141.125169,133.741466,85.971704,132.237486,-0.000819,-1.920513,32.000000,-237.331583,133.798142,-0.024641,24.137811,0.702491,437001.368228,0.993144,22.434929,10.804302,2.797410,9.810883,60.383799,164.280220,32.000000,166.702420,174.152103,160.134319,167.679980,32.000000,152.457343,67.450997,77.377877,88.524993,29.873418,47.172766,61.363190,92.035601,41.493671,40.553234,59.613383
48.609295,61.268821,135.908016,144.264495,88.806486,98.338610,29.688002,12.678149,133.283096,2.010223,60.884654,49.658045,143.309584,136.535775,141.121420,133.726540,85.949462,132.219687,-0.000819,-1.920955,32.000000,-237.329947,133.783550,-0.024642,24.132072,0.702384,437102.837121,0.998504,22.436401,10.816084,2.796585,21.300704,60.411075,164.257735,32.000000,166.704702,174.140987,160.123592,167.675740,32.000000,152.451690,67.452086,77.358179,88.518456,29.873418,47.066581,61.363190,92.241467,41.493671,40.553234,59.576778
48.620878,61.278627,135.891489,144.262278,88.833304,98.338731,29.255480,12.678542,133.270223,2.010356,60.890251,49.656207,143.309602,136.524036,141.119459,133.712804,85.930346,132.202161,-0.000819,-1.921484,32.000000,-237.329608,133.772984,-0.024651,24.127000,0.702538,437238.900922,1.003708,22.445213,10.829223,2.796085,2.695473,12.349193,164.257592,32.000000,166.697621,174.124823,160.131819,167.676029,32.000000,152.436895,67.455402,77.339468,88.513041,29.873418,46.978459,61.363190,92.397396,41.493671,40.553234,59.597923
48.623637,61.287252,135.872840,144.259159,88.693651,98.346798,29.485521,12.678023,133.262081,2.009337,60.892415,49.658479,143.309639,136.509717,141.117360,133.696425,85.905929,132.188808,-0.000819,-1.921477,32.000000,-237.329996,133.757334,-0.024765,24.123860,0.702532,437291.396689,0.995230,22.451077,10.840093,2.795365,16.594550,60.357343,164.258784,32.000000,166.683943,174.123000,160.144804,167.663324,32.000000,152.442581,67.461295,77.315297,88.508596,29.873418,46.872514,61.363190,92.595953,41.493671,40.553234,59.566255
48.630273,61.292050,135.860389,144.256169,88.678766,98.350879,29.823745,12.678002,133.250554,2.009290,60.890524,49.663172,143.309016,136.500571,141.116846,133.684323,85.885392,132.186965,-0.000818,-1.921538,32.000000,-237.330110,133.753002,-0.024675,24.123134,0.702511,437337.619462,0.993666,22.456149,10.853023,2.794784,12.004366,60.375031,164.249706,32.000000,166.686112,174.119880,160.143583,167.649409,32.000000,152.452416,67.464358,77.295365,88.505644,29.873418,46.785166,61.363190,92.751391,41.493671,40.553234,59.565330
48.623665,61.295571,135.851596,144.252655,88.708739,98.351404,29.636695,12.678124,133.242317,2.009245,60.889564,49.666147,143.306397,136.491557,141.118532,133.677709,85.859400,132.176410,-0.000820,-1.921548,32.000000,-237.330091,133.744128,-0.024930,24.123049,0.702431,437423.991737,0.997635,22.454286,10.874622,2.793978,18.510265,60.422099,164.239577,32.000000,166.680443,174.104498,160.148599,167.651073,32.000000,152.435170,67.467852,77.272727,88.500346,29.873418,46.684803,61.363190,92.959568,41.493671,40.553234,59.560964
48.632758,61.299114,135.848982,144.249631,88.666027,98.332084,29.327158,12.679757,133.240493,2.009591,60.891461,49.670840,143.304250,136.487201,141.117967,133.672050,85.838421,132.175762,-0.000822,-1.922481,32.000000,-237.328471,133.736532,-0.024923,24.119305,0.702489,437504.846309,1.002841,22.461255,10.892144,2.793938,19.503634,12.667461,164.246487,32.000000,166.663987,174.098406,160.165429,167.645551,32.000000,152.427156,67.470119,77.252311,88.496104,29.873418,46.603233,61.363190,93.117270,41.493671,40.553234,59.571565
48.642158,61.304044,135.850146,144.247226,88.660346,98.332216,29.306423,12.681061,133.236132,2.009240,60.890110,49.673197,143.300150,136.482023,141.116875,133.670127,85.810661,132.171520,-0.000821,-1.923663,32.000000,-237.327305,133.732779,-0.024909,24.112619,0.702364,437484.669908,0.997469,22.460993,10.914553,2.793621,7.258485,12.182949,164.239559,32.000000,166.657692,174.098929,160.167160,167.623797,32.000000,152.430295,67.470753,77.227865,88.490787,29.873418,46.507918,61.363190,93.302136,41.493671,40.553234,59.583839
48.641517,61.307392,135.852650,144.245790,88.629392,98.332113,29.835883,12.682908,133.238744,2.010132,60.890649,49.680257,143.297734,136.480551,141.117053,133.671773,85.789908,132.173507,-0.000821,-1.923077,32.000000,-237.325451,133.732123,-0.024950,24.109289,0.702252,437493.441480,0.992090,22.450602,10.937211,2.792825,7.485230,60.405233,164.229720,32.000000,166.658030,174.087983,160.162989,167.622989,32.000000,152.429861,67.471700,77.208522,88.487731,29.873418,46.429772,61.363190,93.466477,41.493671,40.553234,59.578283
48.642334,61.311344,135.855339,144.243957,88.656284,98.332446,29.638166,12.683938,133.242007,2.010557,60.889113,49.687787,143.295250,136.482981,141.117861,133.670010,85.765465,132.169824,-0.000820,-1.922470,32.000000,-237.324446,133.738310,-0.024847,24.110672,0.702455,437545.643582,1.006897,22.455729,10.963387,2.792913,15.670824,60.400773,164.230336,32.000000,166.647520,174.072842,160.176253,167.625534,32.000000,152.418228,67.470125,77.183896,88.482587,29.873418,46.336833,61.363190,93.663469,41.493671,40.553234,59.557649
48.648816,61.314296,135.866604,144.243020,88.828021,98.332200,29.300298,12.685542,133.248485,2.010530,60.886975,49.697125,143.293561,136.491910,141.118577,133.674474,85.744615,132.176879,-0.000822,-1.922514,32.000000,-237.322975,133.747640,-0.024797,24.112091,0.702618,437594.359631,1.003326,22.464958,10.983917,2.793329,15.653897,9.701581,164.233771,32.000000,166.633778,174.071706,160.188588,167.612254,32.000000,152.425068,67.467243,77.163227,88.478159,29.873418,46.264229,61.363190,93.824411,41.493671,40.553234,59.570090
48.657906,61.316869,135.878291,144.242836,88.704871,98.332090,29.319738,12.687632,133.264352,2.009979,60.885037,49.708620,143.292362,136.505177,141.119580,133.684276,85.723940,132.191427,-0.000822,-1.922562,32.000000,-237.320934,133.762335,-0.024840,24.114987,0.702483,437641.135253,0.992061,22.462662,11.005819,2.793144,15.725272,60.347434,164.216949,32.000000,166.635632,174.065048,160.186549,167.605495,32.000000,152.429060,67.464241,77.142369,88.472554,29.873418,46.177641,61.363190,94.008733,41.493671,40.553234,59.546103
48.670015,61.318053,135.892937,144.242627,88.705401,98.331898,29.891701,12.688342,133.282349,2.009642,60.875417,49.715866,143.291030,136.518095,141.122157,133.699309,85.705530,132.205924,-0.000822,-1.922588,32.000000,-237.320227,133.781631,-0.024831,24.115607,0.702320,437672.033056,0.988819,22.454953,11.031517,2.792814,10.319291,6.966000,164.215840,32.000000,166.632778,174.049754,160.193082,167.608615,32.000000,152.414163,67.463653,77.124593,88.467770,29.873418,46.106090,61.363190,94.155039,41.493671,40.553234,59.558869
48.681385,61.316874,135.916787,144.241397,88.771542,98.331817,29.235943,12.688879,133.306480,2.009857,60.863498,49.724558,143.290914,136.540736,141.123986,133.720888,85.685706,132.228654,-0.000824,-1.922554,32.000000,-237.319692,133.808873,-0.024909,24.115309,0.702099,437705.065893,0.994526,22.442262,11.060596,2.792247,1.357771,6.889486,164.220335,32.000000,166.617372,174.044505,160.205846,167.605796,32.000000,152.405079,67.464210,77.104986,88.460987,29.873418,46.027244,61.363190,94.337360,41.493671,40.553234,59.544608
48.689469,61.314054,135.940149,144.239969,88.602068,98.347952,29.491634,12.690713,133.327905,2.009829,60.850563,49.731795,143.289752,136.564471,141.125904,133.745433,85.669543,132.252452,-0.000825,-1.921372,32.000000,-237.317836,133.833630,-0.024897,24.113731,0.702029,437732.622445,1.002641,22.431610,11.087180,2.791988,6.560066,60.399961,164.216517,32.000000,166.615773,174.044061,160.206384,167.591593,32.000000,152.411983,67.463806,77.088873,88.456430,29.873418,45.962842,61.363190,94.483459,41.493671,40.553234,59.529945
48.698776,61.310740,135.971209,144.237832,88.610429,98.372365,30.047570,12.692030,133.357641,2.010812,60.836958,49.744307,143.286800,136.591445,141.128039,133.770734,85.652062,132.282754,-0.000825,-1.919046,32.000000,-237.316592,133.862596,-0.024880,24.112009,0.702044,437792.042870,0.990775,22.415148,11.120214,2.791825,7.043915,60.594317,164.200394,32.000000,166.615346,174.031121,160.196843,167.592832,32.000000,152.402929,67.463917,77.069087,88.448325,29.873418,45.888645,61.363190,94.662852,41.493671,40.553234,59.605594
48.712353,61.307856,135.997189,144.235846,88.599020,98.392359,29.610122,12.693624,133.380854,2.011395,60.826210,49.759128,143.285424,136.613449,141.128178,133.793654,85.638390,132.306259,-0.000824,-1.916669,32.000000,-237.314907,133.889266,-0.024932,24.111747,0.702223,437903.062321,0.991037,22.404382,11.146375,2.791892,15.180667,60.358288,164.207687,32.000000,166.602141,174.018221,160.208835,167.597648,32.000000,152.391841,67.464916,77.050875,88.441645,29.873418,45.828855,61.363190,94.805048,41.493671,40.553234,59.534980
48.723304,61.303827,136.030237,144.233681,88.606125,98.424858,29.669553,12.694681,133.414774,2.012014,60.811845,49.771264,143.283920,136.637564,141.127886,133.827186,85.621977,132.336487,-0.000826,-1.916650,32.000000,-237.313955,133.925506,-0.024945,24.112206,0.702397,438030.768817,0.996780,22.387929,11.178224,2.791837,14.501555,9.686481,164.205468,32.000000,166.591120,174.020002,160.218442,167.586809,32.000000,152.397509,67.468196,77.029830,88.435244,29.873418,45.758407,61.363190,94.979699,41.493671,40.553234,59.601129
48.732292,61.298916,136.052257,144.232181,88.693986,98.445153,29.332064,12.695186,133.442132,2.012135,60.797496,49.780245,143.281062,136.663045,141.125485,133.854645,85.609536,132.368131,-0.000827,-1.916624,32.000000,-237.313462,133.954183,-0.024969,24.113337,0.702595,438173.248790,0.998770,22.374406,11.203339,2.791830,7.614353,60.379870,164.194305,32.000000,166.591817,174.014177,160.215514,167.583887,32.000000,152.398061,67.470385,77.012077,88.430800,29.873418,45.699035,61.363190,95.118971,41.493671,40.553234,59.583062
48.745989,61.292133,136.088562,144.230351,88.622211,98.469576,29.494200,12.695351,133.476564,2.012109,60.784546,49.791996,143.278186,136.697836,141.126597,133.890141,85.596369,132.401163,-0.000825,-1.917815,32.000000,-237.313143,133.988407,-0.024986,24.115280,0.702715,438299.935119,0.983564,22.359936,11.237637,2.791963,7.810900,7.033551,164.191613,32.000000,166.583797,173.997279,160.219955,167.593584,32.000000,152.380964,67.476728,76.993535,88.426169,29.873418,45.631964,61.363190,95.284254,41.493671,40.553234,59.583210
48.754191,61.288285,136.117461,144.228742,88.672388,98.469519,29.840444,12.695818,133.508385,2.012386,60.778950,49.801872,143.276472,136.722743,141.126072,133.917208,85.584912,132.432426,-0.000824,-1.917780,32.000000,-237.312649,134.017626,-0.024988,24.117831,0.702770,438380.484376,1.002653,22.344212,11.261690,2.791991,10.328636,60.412663,164.195932,32.000000,166.566165,173.995267,160.230269,167.592351,32.000000,152.381134,67.481480,76.977093,88.422524,29.873418,45.576516,61.363190,95.422703,41.493671,40.553234,59.577663
48.768178,61.286661,136.147957,144.227921,88.748803,98.497724,29.559974,12.697437,133.537764,2.012907,60.776268,49.816370,143.274384,136.753042,141.124918,133.952120,85.572223,132.463176,-0.000825,-1.917782,32.000000,-237.311095,134.048014,-0.025179,24.121175,0.702749,438462.533350,0.994527,22.323554,11.293037,2.791876,13.436417,12.372560,164.183882,32.000000,166.562631,173.992861,160.226675,167.584186,32.000000,152.386391,67.485805,76.957935,88.419236,29.873418,45.508806,61.363190,95.585333,41.493671,40.553234,59.601984
48.778661,61.285712,136.170528,144.228131,88.792493,98.534302,29.344601,12.698832,133.564157,2.013001,60.769199,49.825850,143.272564,136.779011,141.124854,133.978391,85.562610,132.485713,-0.000825,-1.917761,32.000000,-237.309720,134.068478,-0.025185,24.124795,0.702717,438510.005795,0.997892,22.310440,11.318109,2.791877,3.517206,10.109759,164.174091,32.000000,166.557916,173.976294,160.222780,167.595005,32.000000,152.375573,67.490725,76.942255,88.416942,29.873418,45.451574,61.363190,95.720776,41.493671,40.553234,59.600814
48.795311,61.282942,136.198860,144.227690,88.640602,98.573974,29.517908,12.700318,133.588739,2.013772,60.765189,49.837004,143.271164,136.799351,141.122392,133.997931,85.551821,132.513986,-0.000825,-1.917784,32.000000,-237.308173,134.093207,-0.025172,24.128303,0.702804,438703.072286,1.000451,22.294747,11.343169,2.791657,13.672543,8.168047,164.176694,32.000000,166.542321,173.963308,160.233928,167.600257,32.000000,152.361851,67.493739,76.922528,88.414885,29.873418,45.383474,61.363190,95.872377,41.493671,40.553234,59.562606
48.798984,61.282315,136.215323,144.227712,88.690490,98.597994,29.850803,12.700167,133.602966,2.013785,60.761464,49.846793,143.270519,136.815933,141.120835,134.014490,85.540633,132.532957,-0.000825,-1.918050,32.000000,-237.308321,134.114315,-0.025167,24.132189,0.702786,438852.632240,1.003407,22.276304,11.363943,2.791225,6.090002,12.028789,164.175858,32.000000,166.533824,173.961824,160.236935,167.595396,32.000000,152.369534,67.495134,76.905889,88.414592,29.873418,45.324152,61.363190,96.010992,41.493671,40.553234,59.597972
48.799801,61.280059,136.236318,144.227712,88.752404,98.605623,29.515572,12.700522,133.620770,2.014406,60.760788,49.851891,143.271180,136.833342,141.117616,134.032883,85.527530,132.555019,-0.000825,-1.918068,32.000000,-237.307998,134.132641,-0.024939,24.137628,0.702911,439029.005162,0.998825,22.266153,11.390746,2.791238,17.518553,12.508359,164.157102,32.000000,166.540609,173.954356,160.222158,167.602567,32.000000,152.372635,67.497227,76.885221,88.415237,29.873418,45.254427,61.363190,96.184796,41.493671,40.553234,59.612311
48.803998,61.280045,136.251192,144.227768,88.809248,98.605857,29.415058,12.700901,133.634071,2.013933,60.761375,49.854246,143.270234,136.849912,141.115785,134.050250,85.515779,132.563959,-0.000825,-1.918069,32.000000,-237.307577,134.145759,-0.024970,24.141350,0.703075,439136.361649,0.999675,22.269408,11.409743,2.791819,11.744092,60.420566,164.156102,32.000000,166.530538,173.939624,160.225228,167.611729,32.000000,152.358616,67.498437,76.866533,88.414477,29.873418,45.191871,61.363190,96.319166,41.493671,40.553234,59.602466
48.811341,61.280732,136.265592,144.228532,88.902320,98.605741,29.336888,12.701339,133.648938,2.013635,60.758375,49.866776,143.270845,136.864024,141.113188,134.070862,85.500582,132.573735,-0.000828,-1.918111,32.000000,-237.307023,134.163120,-0.024876,24.144739,0.702897,439156.131095,0.993037,22.260442,11.431081,2.791744,11.257592,10.507370,164.159091,32.000000,166.516276,173.940304,160.228724,167.608152,32.000000,152.363769,67.501145,76.842469,88.415480,29.873418,45.118214,61.363190,96.477243,41.493671,40.553234,59.590989
48.813412,61.279674,136.273607,144.229087,88.742104,98.609883,29.986877,12.701555,133.662414,2.013641,60.752994,49.873382,143.271091,136.872740,141.110236,134.083948,85.488830,132.583440,-0.000828,-1.918099,32.000000,-237.306847,134.171913,-0.024832,24.149106,0.702733,439175.359641,0.988859,22.252769,11.446778,2.791524,12.924686,60.386502,164.150880,32.000000,166.520093,173.941180,160.219308,167.605422,32.000000,152.368898,67.504601,76.823642,88.415787,29.873418,45.055747,61.363190,96.615025,41.493671,40.553234,59.594087
48.813688,61.276343,136.285903,144.228192,88.742466,98.634351,29.622996,12.701284,133.672159,2.013787,60.741095,49.881300,143.270264,136.883314,141.109180,134.095315,85.472961,132.597180,-0.000827,-1.918113,32.000000,-237.306946,134.184334,-0.024861,24.155121,0.702658,439201.614671,1.006087,22.249147,11.468355,2.791683,7.525897,21.990144,164.143896,32.000000,166.517721,173.928457,160.209423,167.614480,32.000000,152.359873,67.510139,76.800598,88.415093,29.873418,44.980737,61.363190,96.783961,41.493671,40.553234,59.578863
48.811940,61.271794,136.295626,144.226959,88.737315,98.654830,29.376011,12.701609,133.677470,2.014228,60.733083,49.883950,143.270142,136.888766,141.107926,134.103105,85.459817,132.601955,-0.000827,-1.918119,32.000000,-237.306632,134.190729,-0.024760,24.161445,0.702631,439293.020289,1.001907,22.244079,11.485819,2.791686,17.089991,19.584318,164.147415,32.000000,166.501752,173.924065,160.210769,167.618266,32.000000,152.355797,67.514293,76.781395,88.414651,29.873418,44.920502,61.363190,96.923650,41.493671,40.553234,59.564455
48.819083,61.266776,136.306634,144.225882,88.570044,98.670881,30.021894,12.702526,133.685843,2.014557,60.718548,49.895529,143.267916,136.896567,141.106013,134.116607,85.441127,132.604142,-0.000828,-1.918071,32.000000,-237.305663,134.199543,-0.024733,24.168028,0.702691,439427.983716,1.004603,22.240986,11.505916,2.792067,17.301588,60.480849,164.143971,32.000000,166.497232,173.931807,160.205258,167.604331,32.000000,152.377099,67.516155,76.755985,88.414269,29.873418,44.846270,61.363190,97.087142,41.493671,40.553234,59.524319
48.826790,61.260073,136.314818,144.225107,88.677620,98.678909,30.071315,12.702785,133.691549,2.014517,60.705078,49.902893,143.265233,136.904631,141.103702,134.122225,85.425443,132.609406,-0.000829,-1.919148,32.000000,-237.305504,134.206349,-0.024732,24.174492,0.702649,439519.894895,0.984003,22.235660,11.522637,2.792199,6.326073,7.804882,164.129670,32.000000,166.498923,173.927202,160.183046,167.608422,32.000000,152.374609,67.518000,76.734713,88.413483,29.873418,44.782953,61.363190,97.216296,41.493671,40.553234,59.573916
48.840520,61.250920,136.323858,144.223556,88.665574,98.690917,29.885290,12.703951,133.701056,2.014554,60.688318,49.907830,143.263366,136.916050,141.101139,134.134411,85.406260,132.618964,-0.000829,-1.920332,32.000000,-237.304360,134.218765,-0.024705,24.182218,0.702477,439614.442762,0.982993,22.221453,11.542528,2.791972,16.534207,60.416864,164.135659,32.000000,166.488744,173.916517,160.176099,167.614556,32.000000,152.364000,67.519482,76.710718,88.413346,29.873418,44.709692,61.363190,97.367987,41.493671,40.553234,59.588137
48.839230,61.243596,136.331116,144.222195,88.753219,98.688291,29.377854,12.704091,133.711419,2.014185,60.679346,49.910797,143.261832,136.928845,141.100890,134.140838,85.388938,132.629197,-0.000831,-1.920311,32.000000,-237.304102,134.227134,-0.024757,24.188300,0.702232,439630.751683,0.999529,22.208889,11.562034,2.791880,16.232537,60.351142,164.137075,32.000000,166.479573,173.921736,160.169869,167.605186,32.000000,152.371719,67.520640,76.690390,88.414284,29.873418,44.645064,61.363190,97.503280,41.493671,40.553234,59.574614
48.842631,61.235692,136.341361,144.220945,88.649011,98.704521,29.479278,12.704641,133.721145,2.013624,60.667371,49.914127,143.260098,136.943469,141.099765,134.150668,85.369820,132.639473,-0.000832,-1.920283,32.000000,-237.303529,134.238260,-0.024746,24.194171,0.701934,439692.569748,0.997300,22.188217,11.587960,2.791343,12.174536,6.921524,164.129904,32.000000,166.487663,173.919739,160.144260,167.597630,32.000000,152.380336,67.521695,76.666733,88.415718,29.873418,44.572194,61.363190,97.662122,41.493671,40.553234,59.607669
48.849785,61.230107,136.351031,144.219503,88.548114,98.712403,29.359140,12.705480,133.733858,2.013961,60.659066,49.916333,143.258792,136.953157,141.100785,134.160669,85.353865,132.651005,-0.000833,-1.920349,32.000000,-237.302635,134.249201,-0.024768,24.198489,0.701813,439749.281142,0.978448,22.178645,11.608974,2.791429,9.396498,60.308521,164.124670,32.000000,166.490193,173.908817,160.126445,167.603265,32.000000,152.370944,67.522568,76.647774,88.416024,29.873418,44.510325,61.363190,97.791116,41.493671,40.553234,59.591294
48.854491,61.223997,136.365370,144.217763,88.593701,98.720552,29.557985,12.706393,133.747372,2.014238,60.650729,49.921723,143.259095,136.965171,141.100654,134.173778,85.333348,132.665556,-0.000835,-1.919169,32.000000,-237.301773,134.260904,-0.024836,24.203197,0.701725,439844.299945,1.004620,22.165792,11.634134,2.791295,10.019815,60.285563,164.137887,32.000000,166.479629,173.907894,160.123767,167.600675,32.000000,152.375829,67.520704,76.625234,88.417880,29.873418,44.439356,61.363190,97.948290,41.493671,40.553234,59.580987
48.863963,61.219103,136.376301,144.216996,88.624771,98.736907,29.476403,12.707847,133.759677,2.014185,60.639760,49.927363,143.257959,136.980375,141.100317,134.187661,85.315951,132.678592,-0.000836,-1.919194,32.000000,-237.300306,134.270969,-0.024816,24.207358,0.701611,439865.737890,0.994715,22.156482,11.656701,2.791332,7.300939,60.381839,164.132107,32.000000,166.484969,173.912509,160.112803,167.585930,32.000000,152.384342,67.519656,76.608091,88.420425,29.873418,44.381211,61.363190,98.072006,41.493671,40.553234,59.586780
48.865399,61.209593,136.394128,144.215913,88.558398,98.753200,29.562922,12.708904,133.780699,2.014174,60.620748,49.933430,143.255458,136.999859,141.101392,134.207291,85.296656,132.694984,-0.000839,-1.919196,32.000000,-237.299118,134.290565,-0.024886,24.211811,0.701490,439964.869369,0.997180,22.141031,11.685614,2.791105,11.634419,60.434397,164.125898,32.000000,166.495129,173.908120,160.095553,167.586329,32.000000,152.381728,67.519711,76.590405,88.423870,29.873418,44.312895,61.363190,98.227572,41.493671,40.553234,59.578499
48.869634,61.199842,136.415109,144.213715,88.548353,98.769217,29.976957,12.709511,133.798627,2.014374,60.605574,49.940304,143.253091,137.018795,141.101025,134.229222,85.280478,132.709106,-0.000842,-1.919205,32.000000,-237.298602,134.310437,-0.024861,24.215337,0.701464,440074.366689,0.986159,22.127530,11.707879,2.790992,21.228064,17.435574,164.131470,32.000000,166.493376,173.904552,160.095033,167.588016,32.000000,152.373230,67.518576,76.575856,88.425351,29.873418,44.259766,61.363190,98.355159,41.493671,40.553234,59.593045
48.877613,61.189131,136.435343,144.211082,88.522411,98.769173,29.830747,12.710529,133.824703,2.014233,60.587488,49.948695,143.251644,137.044402,141.101577,134.257134,85.260510,132.730623,-0.000844,-1.919193,32.000000,-237.297525,134.335874,-0.024615,24.220788,0.701523,440167.947593,0.989007,22.115401,11.735286,2.791359,28.358740,7.183648,164.137424,32.000000,166.492438,173.915414,160.090177,167.575173,32.000000,152.384222,67.520274,76.558501,88.428178,28.873418,44.194931,61.363190,98.507714,41.493671,40.553234,59.538039
48.891220,61.179427,136.456628,144.208494,88.599382,98.786321,29.347187,12.711858,133.850646,2.015094,60.569633,49.952423,143.249468,137.067985,141.101171,134.282734,85.246119,132.750701,-0.000844,-1.918016,32.000000,-237.296029,134.359281,-0.024743,24.226926,0.701405,440200.604845,1.001117,22.098871,11.759942,2.791308,6.308859,59.407648,164.124360,32.000000,166.503567,173.921282,160.072251,167.569088,32.000000,152.389954,67.523320,76.545013,88.429041,28.873418,44.142962,61.363190,98.625831,41.493671,40.553234,59.600853
48.910176,61.166664,136.485413,144.205281,88.520698,98.802425,29.602442,12.713034,133.884147,2.014845,60.543543,49.966415,143.245043,137.097251,141.102193,134.315909,85.230812,132.780153,-0.000845,-1.917957,32.000000,-237.294785,134.390837,-0.024729,24.234106,0.701268,440258.035492,0.998242,22.081707,11.788889,2.791443,12.591586,60.413266,164.125697,32.000000,166.502077,173.913673,160.064314,167.574706,32.000000,152.373543,67.527825,76.528878,88.428537,28.873418,44.084664,61.363190,98.756755,41.493671,40.553234,59.554197
48.919103,61.153768,136.509730,144.202170,88.519508,98.839123,29.279489,12.713717,133.907341,2.015149,60.517872,49.978202,143.243309,137.122876,141.102986,134.341528,85.218330,132.806357,-0.000845,-1.917933,32.000000,-237.294043,134.417178,-0.024712,24.242038,0.700979,440313.866329,1.000600,22.051309,11.814753,2.790869,19.430767,9.285043,164.130281,32.000000,166.495221,173.923122,160.061403,167.569102,32.000000,152.377616,67.533563,76.517051,88.429732,28.873418,44.037708,61.363190,98.872755,41.493671,40.553234,59.560629
48.930758,61.136660,136.540739,144.197811,88.509945,98.875669,29.199878,12.715567,133.939788,2.015754,60.495670,49.990672,143.238544,137.151808,141.101764,134.369853,85.204223,132.842866,-0.000845,-1.917925,32.000000,-237.292508,134.447826,-0.024744,24.250113,0.700910,440478.792937,0.986522,22.023516,11.844399,2.790713,14.738710,59.944540,164.124575,32.000000,166.502839,173.933146,160.046646,167.555935,32.000000,152.383255,67.538779,76.504890,88.430830,30.873418,43.981325,61.363190,99.005480,41.493671,40.553234,59.547588
48.940816,61.124999,136.568405,144.193989,88.540710,98.916201,29.118415,12.716882,133.962473,2.015980,60.477768,50.000015,143.234916,137.180522,141.101315,134.396800,85.193245,132.868537,-0.000844,-1.917916,32.000000,-237.291048,134.474193,-0.024732,24.257024,0.700742,440583.687064,0.999771,21.993005,11.872697,2.790369,16.353610,12.828304,164.113132,32.000000,166.511519,173.931564,160.030018,167.560774,32.000000,152.374523,67.545212,76.496135,88.431453,30.873418,43.936870,61.363190,99.115482,41.493671,40.553234,59.559813
48.953391,61.111229,136.590352,144.189487,88.565580,98.924337,29.465634,12.717584,133.991949,2.016217,60.462705,50.004150,143.230226,137.208919,141.098960,134.426088,85.181401,132.896301,-0.000847,-1.917919,32.000000,-237.290373,134.498705,-0.024753,24.263041,0.700730,440797.306287,0.999190,21.961477,11.900943,2.790124,11.989984,60.301369,164.120468,32.000000,166.505123,173.929779,160.028062,167.561193,32.000000,152.364416,67.550901,76.484779,88.433097,31.873418,43.879432,61.363190,99.251443,41.493671,40.553234,59.541560
48.962837,61.101385,136.620568,144.184718,88.622358,98.932379,29.435149,12.719778,134.022225,2.015981,60.451290,50.012673,143.226726,137.244101,141.095869,134.457886,85.169847,132.930555,-0.000848,-1.917885,32.000000,-237.288130,134.528225,-0.024695,24.267444,0.700760,440908.418877,0.995634,21.946431,11.922955,2.790425,13.822943,60.302366,164.119254,32.000000,166.512011,173.942066,160.021513,167.549478,32.000000,152.375074,67.559237,76.474337,88.436736,31.873418,43.824600,61.363190,99.385240,41.493671,40.553234,59.523405
48.970507,61.092857,136.643494,144.180762,88.713954,98.944591,29.744472,12.720456,134.046944,2.015547,60.443619,50.020109,143.223251,137.269149,141.094529,134.480376,85.163190,132.958516,-0.000847,-1.917938,32.000000,-237.287481,134.553143,-0.024696,24.271733,0.700614,440945.833636,1.002269,21.923613,11.951343,2.790333,9.483464,60.502521,164.104899,32.000000,166.524702,173.944493,160.005281,167.551292,32.000000,152.371764,67.567687,76.467376,88.439926,31.873418,43.779475,61.363190,99.496444,41.493671,40.553234,59.528469
48.976585,61.083499,136.676876,144.176185,88.625788,98.965096,29.621756,12.720843,134.077575,2.015775,60.433833,50.025964,143.220476,137.297036,141.093668,134.511561,85.155557,132.989911,-0.000846,-1.916828,32.000000,-237.287054,134.584897,-0.024719,24.275463,0.700506,440965.208020,0.993998,21.906176,11.976545,2.790475,26.332629,60.411030,164.108629,32.000000,166.528022,173.939070,160.011268,167.557865,32.000000,152.356333,67.575883,76.458645,88.442818,31.873418,43.729507,61.363190,99.627397,41.493671,40.553234,59.522706
48.984890,61.075441,136.713132,144.172629,88.535147,98.969297,29.375092,12.720908,134.112940,2.015756,60.426786,50.036494,143.218851,137.331189,141.091639,134.546062,85.147273,133.020459,-0.000845,-1.915635,32.000000,-237.286970,134.620060,-0.024707,24.278521,0.700468,441051.719866,0.993759,21.886909,11.996910,2.790395,18.267377,60.265517,164.106877,32.000000,166.527771,173.951378,160.018855,167.550611,32.000000,152.364290,67.583803,76.450060,88.448461,31.873418,43.680138,61.363190,99.757523,41.493671,41.553234,59.565261
48.995162,61.069515,136.744283,144.170314,88.475077,99.004401,29.599634,12.722249,134.141858,2.016224,60.418078,50.047330,143.217224,137.359867,141.089176,134.577085,85.141178,133.048522,-0.000842,-1.915693,32.000000,-237.285812,134.650948,-0.024724,24.280588,0.700475,441088.200966,1.002158,21.869330,12.020912,2.790618,17.091119,60.441497,164.097830,32.000000,166.537750,173.959623,160.012309,167.543679,32.000000,152.373776,67.592309,76.443973,88.453581,31.873418,43.644229,61.363190,99.862801,41.493671,41.553234,59.599467
49.013902,61.061809,136.780703,144.167413,88.587144,99.028546,29.547294,12.722077,134.181477,2.016561,60.405516,50.061511,143.214778,137.398418,141.087349,134.612606,85.134487,133.081786,-0.000841,-1.915729,32.000000,-237.286023,134.684743,-0.024640,24.285771,0.700625,441191.276656,0.995387,21.854056,12.043652,2.790999,21.531631,60.455652,164.089365,32.000000,166.542680,173.957743,160.011424,167.550211,32.000000,152.360353,67.602269,76.436584,88.460539,31.873418,43.598084,61.363190,99.980868,41.493671,41.553234,59.551434
49.020242,61.052888,136.816420,144.165204,88.741532,99.049035,29.942370,12.723836,134.216801,2.016669,60.386763,50.079265,143.214155,137.435539,141.086486,134.647986,85.127702,133.114657,-0.000840,-1.915680,32.000000,-237.284411,134.722587,-0.024745,24.292296,0.700696,441315.541475,0.993146,21.837089,12.062768,2.790960,19.334389,60.393020,164.097265,32.000000,166.533301,173.966260,160.020771,167.548162,32.000000,152.356608,67.610725,76.431392,88.466688,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.574919
49.043128,61.037272,136.866870,144.161388,88.759976,99.085537,29.984468,12.724166,134.267706,2.017059,60.355577,50.101246,143.210884,137.483145,141.085152,134.697085,85.121159,133.158970,-0.000840,-1.915153,32.000000,-237.284256,134.772271,-0.024805,24.302382,0.700626,441416.433341,0.990868,21.812429,12.087534,2.790958,9.940066,60.424838,164.088740,32.000000,166.540832,173.981447,160.016739,167.534788,32.000000,152.362911,67.621162,76.423596,88.474448,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.534478
49.053716,61.020266,136.911268,144.156791,88.725549,99.126104,29.958377,12.723734,134.310560,2.017324,60.326243,50.115915,143.208152,137.523882,141.084312,134.737364,85.114938,133.197529,-0.000840,-1.912203,32.000000,-237.284855,134.811738,-0.024464,24.312449,0.700381,441491.765932,0.996388,21.778911,12.111466,2.790512,7.372856,7.801457,164.081045,32.000000,166.546939,173.981519,160.001773,167.540531,32.000000,152.356502,67.629026,76.416640,88.479938,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.557049
49.083474,60.998076,136.965117,144.150097,88.835302,99.174861,29.195665,12.723036,134.359922,2.017694,60.289577,50.135800,143.204466,137.577635,141.082856,134.783082,85.106767,133.246537,-0.000836,-1.909835,32.000000,-237.285769,134.858415,-0.024418,24.324708,0.700422,441691.464995,0.976192,21.746561,12.140040,2.790809,18.487231,17.384809,164.084475,32.000000,166.541740,173.979917,159.997056,167.544652,32.000000,152.343564,67.637230,76.407879,88.486871,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.584233
49.101299,60.979218,137.006012,144.143506,88.875009,99.199550,30.006142,12.723932,134.406401,2.018325,60.261059,50.153789,143.201353,137.620389,141.081564,134.822007,85.099411,133.291635,-0.000833,-1.907478,32.000000,-237.284792,134.899127,-0.024418,24.335614,0.700369,441853.752070,0.980696,21.713233,12.166755,2.790884,2.217460,18.846461,164.090438,32.000000,166.534096,173.990469,159.992777,167.536138,32.000000,152.352108,67.646107,76.400480,88.494936,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.532826
49.120104,60.955696,137.064991,144.134159,89.021736,99.252381,29.188342,12.723022,134.462042,2.018686,60.226581,50.173712,143.195519,137.674469,141.078224,134.874952,85.090923,133.339549,-0.000831,-1.905722,32.000000,-237.285738,134.951388,-0.024447,24.347612,0.700036,441988.182735,0.981379,21.662916,12.200107,2.790394,10.836029,7.592312,164.078974,32.000000,166.540513,173.993971,159.969145,167.532047,32.000000,152.358521,67.655557,76.391712,88.506342,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.536898
49.137245,60.935307,137.112946,144.125908,89.012881,99.312495,29.195784,12.723323,134.510415,2.018502,60.198728,50.191823,143.190758,137.721134,141.075914,134.920072,85.083856,133.383385,-0.000831,-1.902842,32.000000,-237.285554,134.999436,-0.024401,24.357721,0.699920,442131.221189,1.005898,21.624683,12.227801,2.790374,1.180680,60.277659,164.081265,32.000000,166.537810,173.986755,159.957871,167.536480,32.000000,152.343741,67.664245,76.385176,88.517656,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.558161
49.155528,60.911600,137.171074,144.115554,89.145998,99.361326,29.673726,12.723557,134.566241,2.018790,60.167975,50.212589,143.185870,137.777892,141.072060,134.975582,85.074625,133.440166,-0.000831,-1.901700,32.000000,-237.285366,135.058766,-0.024315,24.366634,0.699840,442384.740920,0.978918,21.570601,12.260711,2.789936,7.656538,6.652985,164.094175,32.000000,166.526540,173.992812,159.959179,167.529114,32.000000,152.345719,67.673234,76.378197,88.532872,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.530653
49.173458,60.892522,137.222134,144.106668,89.192194,99.385729,29.963410,12.722059,134.615983,2.019060,60.143936,50.231323,143.179448,137.824226,141.067985,135.019599,85.067419,133.486255,-0.000832,-1.901722,32.000000,-237.286750,135.106506,-0.024325,24.373266,0.699996,442585.727939,0.979905,21.542879,12.291386,2.790513,21.066772,21.946429,164.092561,32.000000,166.532203,173.996191,159.948028,167.517645,32.000000,152.344307,67.678712,76.370938,88.546139,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.558426
49.199950,60.868877,137.288655,144.096417,89.220066,99.442856,29.217348,12.722052,134.678805,2.019170,60.107339,50.256794,143.171230,137.888516,141.063991,135.084547,85.058401,133.539918,-0.000831,-1.901716,32.000000,-237.286488,135.165210,-0.024454,24.382957,0.699969,442726.787105,0.981035,21.499497,12.328155,2.790623,20.965466,7.216408,164.091080,32.000000,166.536973,173.989821,159.933642,167.519038,32.000000,152.327066,67.684380,76.361285,88.561543,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.525253
49.226062,60.846512,137.342342,144.087327,89.232126,99.475549,30.101464,12.721942,134.739183,2.019697,60.071472,50.281394,143.164440,137.940043,141.060545,135.134768,85.051406,133.591526,-0.000831,-1.901727,32.000000,-237.286657,135.219079,-0.024494,24.390984,0.699954,442901.284406,0.976390,21.457520,12.355432,2.790422,12.648346,60.478690,164.100111,32.000000,166.525941,173.987108,159.934125,167.519341,32.000000,152.313625,67.688431,76.351258,88.574269,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.540537
49.251118,60.816480,137.415904,144.075718,89.256943,99.540636,30.020281,12.722335,134.809929,2.019656,60.024686,50.313046,143.156400,138.007621,141.056650,135.202872,85.041692,133.653333,-0.000830,-1.901716,32.000000,-237.286212,135.288955,-0.024554,24.400616,0.699936,443090.926834,0.977172,21.408482,12.394171,2.790487,20.943968,60.470552,164.104296,32.000000,166.522018,173.997007,159.926493,167.502305,32.000000,152.317901,67.692881,76.336598,88.589703,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.509282
49.277398,60.788938,137.474467,144.065733,89.300098,99.593501,29.934462,12.722270,134.871726,2.020379,59.982911,50.342063,143.148729,138.064088,141.052906,135.258028,85.033994,133.706638,-0.000828,-1.900550,32.000000,-237.286296,135.348274,-0.024549,24.410492,0.699773,443222.918944,0.980879,21.356162,12.427565,2.790099,9.614348,60.491572,164.093975,32.000000,166.523677,173.996575,159.906792,167.496308,32.000000,152.311363,67.695129,76.324428,88.601696,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.515842
49.300161,60.754080,137.548515,144.053454,89.390902,99.682954,29.959897,12.722242,134.944610,2.020666,59.935212,50.369740,143.138606,138.134338,141.047556,135.329020,85.024331,133.774548,-0.000828,-1.898734,32.000000,-237.286354,135.419598,-0.024587,24.420124,0.699764,443473.178440,1.005721,21.294586,12.467064,2.789952,11.262005,60.459644,164.102431,32.000000,166.514396,173.985501,159.898564,167.498208,32.000000,152.289795,67.694589,76.308016,88.616644,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.560895
