OSU 80 Ton Compressor Load Stand
49.321902,60.726159,137.603900,144.043028,89.554409,99.727631,30.076888,12.723212,135.004950,2.021012,59.899628,50.396971,143.129042,138.196599,141.040503,135.390128,85.015789,133.832071,-0.000829,-1.898775,32.000000,-237.285407,135.480992,-0.024581,24.430560,0.699916,443746.317571,0.992237,21.243646,12.501960,2.789917,8.968376,60.447010,164.105708,32.000000,166.500622,173.991781,159.892208,167.489139,32.000000,152.291035,67.693738,76.293289,88.630538,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.537242
49.345693,60.693659,137.676571,144.030248,89.739673,99.816758,29.234761,12.723452,135.074625,2.021839,59.854281,50.422090,143.115285,138.266090,141.031798,135.458320,85.006529,133.896452,-0.000830,-1.898819,32.000000,-237.285239,135.547161,-0.024525,24.442244,0.700022,444032.214980,1.004281,21.182711,12.546658,2.790002,11.879728,59.564522,164.100350,32.000000,166.500455,173.995928,159.872612,167.474080,32.000000,152.287734,67.694058,76.274650,88.644978,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.537360
49.370348,60.664347,137.730742,144.018511,89.768293,99.857981,29.183650,12.723902,135.129535,2.021864,59.820187,50.443061,143.104334,138.321463,141.025667,135.513442,84.999374,133.948406,-0.000831,-1.898806,32.000000,-237.284742,135.600652,-0.024701,24.454142,0.699983,444252.166257,1.005403,21.130305,12.581305,2.789789,10.748254,59.673318,164.094787,32.000000,166.498566,173.989387,159.858002,167.478927,32.000000,152.267695,67.691253,76.259796,88.657109,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.541737
49.392866,60.631155,137.793072,144.003725,89.726110,99.906899,29.172701,12.724223,135.193285,2.022135,59.779493,50.471893,143.092691,138.384630,141.016771,135.575472,84.990614,134.011603,-0.000833,-1.898765,32.000000,-237.284284,135.664263,-0.024760,24.467912,0.699982,444537.881121,0.977301,21.069452,12.621659,2.789728,18.644832,59.589095,164.102987,32.000000,166.481127,173.987154,159.855216,167.475183,32.000000,152.252963,67.686227,76.243090,88.668576,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.573542
49.415446,60.604783,137.845068,143.990853,89.645216,99.963808,29.216328,12.723636,135.243986,2.022694,59.751554,50.494390,143.081378,138.436526,141.008455,135.626401,84.984985,134.059096,-0.000833,-1.898774,32.000000,-237.284711,135.711875,-0.024755,24.478707,0.699809,444680.879988,0.994538,21.018009,12.655280,2.789636,12.619691,9.960682,164.097479,32.000000,166.477070,173.990903,159.843525,167.460156,32.000000,152.254752,67.681127,76.227859,88.678065,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.530948
49.427076,60.576604,137.900910,143.975674,89.623347,100.028879,30.026495,12.723807,135.299691,2.022909,59.725060,50.513099,143.066787,138.492434,140.996984,135.678165,84.978927,134.114055,-0.000833,-1.898723,32.000000,-237.284526,135.765402,-0.024810,24.488618,0.699748,444898.901657,1.003109,20.964796,12.691595,2.789696,28.045433,10.096384,164.081057,32.000000,166.477692,173.987019,159.812996,167.457416,32.000000,152.240172,67.675534,76.211658,88.687534,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.569854
49.444587,60.556254,137.952794,143.963549,89.697761,100.069289,29.211277,12.724369,135.338299,2.023569,59.708626,50.535425,143.056226,138.536208,140.988973,135.721363,84.975985,134.154692,-0.000832,-1.901628,32.000000,-237.283843,135.810852,-0.024839,24.496567,0.699785,445136.269563,0.976258,20.920358,12.718660,2.789657,13.725863,10.386255,164.085030,32.000000,166.467328,173.979550,159.805691,167.459978,32.000000,152.221897,67.671797,76.200005,88.696585,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.543251
49.465131,60.535388,138.004592,143.949374,89.676928,100.118225,29.923989,12.725084,135.388227,2.023711,59.691735,50.556197,143.044463,138.586176,140.978051,135.770925,84.972506,134.205643,-0.000833,-1.903931,32.000000,-237.282959,135.863010,-0.024889,24.505205,0.699884,445337.605103,0.980124,20.878380,12.748958,2.789996,8.264129,12.404521,164.087000,32.000000,166.452178,173.984646,159.798792,167.449380,32.000000,152.212310,67.666267,76.185279,88.707014,31.873418,43.564968,61.363190,100.000000,41.493671,41.553234,59.571615
49.483420,60.518229,138.049842,143.938510,89.722237,100.150671,29.978557,12.725061,135.429083,2.023836,59.675820,50.574643,143.033578,138.627684,140.966601,135.812618,84.969338,134.243907,-0.000834,-1.906863,32.000000,-237.283049,135.903697,-0.024938,24.511513,0.699866,445488.194428,0.974839,20.839707,12.772591,2.789841,9.387854,11.691445,164.072590,32.000000,166.454560,173.988313,159.780277,167.437917,32.000000,152.202308,67.657015,76.173274,88.713867,31.873418,43.567615,61.363190,100.000000,41.493671,41.553234,59.515802
49.497471,60.499091,138.091097,143.926266,89.780620,100.199198,29.804550,12.725466,135.472949,2.023765,59.660245,50.592487,143.021152,138.675069,140.956379,135.856600,84.967465,134.291543,-0.000834,-1.908036,32.000000,-237.282599,135.948105,-0.024845,24.516359,0.699799,445638.656709,0.978403,20.796844,12.801088,2.789675,28.739659,23.442467,164.064335,32.000000,166.450238,173.978544,159.767455,167.441066,32.000000,152.170281,67.647110,76.160123,88.721599,31.873418,43.567983,61.363190,100.000000,41.493671,41.553234,59.554138
49.512788,60.484232,138.124554,143.916774,89.865876,100.215376,29.233429,12.725640,135.504862,2.024434,59.646613,50.614353,143.010863,138.711390,140.946935,135.890246,84.966039,134.325324,-0.000833,-1.910946,32.000000,-237.282384,135.978978,-0.024943,24.518861,0.699929,445795.227399,0.991219,20.769945,12.822322,2.789910,12.075032,6.705146,164.065142,32.000000,166.434456,173.980637,159.769434,167.435265,32.000000,152.156220,67.638894,76.147919,88.726151,31.873418,43.567506,61.363190,100.000000,41.493671,41.553234,59.533997
49.524911,60.466598,138.160860,143.905813,89.880913,100.255877,30.092342,12.725907,135.544660,2.024821,59.631471,50.633338,142.998826,138.752136,140.935497,135.927277,84.963730,134.359417,-0.000832,-1.912137,32.000000,-237.282261,136.013580,-0.025075,24.523960,0.699964,445925.072056,0.974861,20.732625,12.844648,2.789671,13.454048,60.478276,164.053355,32.000000,166.431372,173.989349,159.756509,167.413715,32.000000,152.150760,67.629651,76.132186,88.732649,31.873418,43.565865,61.363190,100.000000,41.493671,41.553234,59.518841
49.538987,60.451858,138.192398,143.897280,89.909247,100.296226,29.765035,12.727078,135.576013,2.024815,59.614162,50.646564,142.988826,138.787539,140.926599,135.958770,84.962957,134.387016,-0.000830,-1.912715,32.000000,-237.281173,136.045231,-0.025075,24.527827,0.699847,445990.491480,0.982958,20.699624,12.861368,2.789297,11.287319,60.432917,164.036555,32.000000,166.430972,173.986562,159.738933,167.411407,32.000000,152.134979,67.624915,76.119159,88.736645,31.873418,43.565491,61.363190,100.000000,41.493671,41.553234,59.551276
49.548380,60.432979,138.224421,143.886548,89.997745,100.328591,29.845287,12.726700,135.608430,2.024321,59.598738,50.659502,142.979019,138.820787,140.916831,135.987539,84.963561,134.425204,-0.000830,-1.912735,32.000000,-237.281666,136.077993,-0.025106,24.531003,0.700091,446182.353704,1.002428,20.674573,12.879645,2.789659,13.057090,11.350982,164.033048,32.000000,166.417826,173.978733,159.737058,167.409730,32.000000,152.118933,67.621695,76.104643,88.742938,31.873418,43.564236,61.363190,100.000000,41.493671,41.553234,59.517602
49.555286,60.417848,138.245428,143.877659,90.033995,100.352818,29.950326,12.726793,135.630121,2.024324,59.583564,50.666142,142.968986,138.847442,140.907334,136.012424,84.962225,134.447503,-0.000829,-1.912716,32.000000,-237.281601,136.101383,-0.025053,24.531769,0.700223,446318.918108,1.002915,20.648585,12.894422,2.789744,7.514135,7.555811,164.029286,32.000000,166.406685,173.984258,159.736699,167.393288,32.000000,152.117953,67.617332,76.092591,88.748355,31.873418,43.558652,61.363190,100.000000,41.493671,41.553234,59.538471
49.563450,60.399945,138.270031,143.867043,90.027312,100.380940,29.939878,12.726148,135.650554,2.025168,59.572360,50.673834,142.957487,138.875334,140.894961,136.035959,84.961915,134.474792,-0.000830,-1.912719,32.000000,-237.282388,136.125453,-0.025037,24.531628,0.700247,446396.682063,0.980472,20.619342,12.909970,2.789632,28.379765,9.970901,164.009641,32.000000,166.406931,173.981352,159.718170,167.382836,32.000000,152.106721,67.611078,76.081089,88.756174,31.873418,43.554020,61.363190,100.000000,41.493671,41.553234,59.520130
49.565231,60.388373,138.286212,143.858963,90.003909,100.401227,29.740537,12.725674,135.663477,2.025253,59.570644,50.676604,142.947652,138.889462,140.886209,136.053432,84.962170,134.487503,-0.000831,-1.913898,32.000000,-237.282889,136.137007,-0.025065,24.530568,0.700352,446497.442518,0.984768,20.591985,12.923095,2.789485,6.318316,60.482232,164.004426,32.000000,166.399696,173.969521,159.714041,167.383761,32.000000,152.087597,67.605927,76.071844,88.763220,31.873418,43.548872,61.363190,100.000000,41.493671,41.553234,59.521713
49.574991,60.379167,138.299060,143.849909,89.927418,100.417315,29.993121,12.725793,135.675637,2.025507,59.564921,50.680358,142.938095,138.906517,140.873704,136.066129,84.961058,134.506949,-0.000829,-1.915685,32.000000,-237.282655,136.152266,-0.025073,24.530066,0.700589,446582.599296,0.976927,20.573742,12.932788,2.789823,17.965268,7.327729,164.002273,32.000000,166.380339,173.969584,159.719408,167.374360,32.000000,152.079765,67.600787,76.060880,88.770655,31.873418,43.538700,61.363190,100.000000,41.493671,41.553234,59.539101
49.583598,60.367279,138.312858,143.840063,89.864979,100.449717,29.925039,12.725928,135.689021,2.026085,59.551899,50.683499,142.927301,138.919553,140.862775,136.078342,84.960473,134.522707,-0.000828,-1.916854,32.000000,-237.282579,136.163226,-0.025314,24.528842,0.700719,446641.899681,0.983229,20.561134,12.940073,2.789876,25.157962,60.467875,163.989468,32.000000,166.376568,173.967720,159.709430,167.354563,32.000000,152.082968,67.597685,76.051171,88.777655,31.873418,43.528373,61.363190,100.000000,41.493671,41.553234,59.574152
49.591139,60.354952,138.322152,143.830876,89.793569,100.458050,29.801596,12.726153,135.699977,2.026001,59.539203,50.691624,142.918401,138.926713,140.855533,136.086043,84.960019,134.536414,-0.000829,-1.916831,32.000000,-237.282205,136.171763,-0.025271,24.527539,0.700783,446732.244199,1.003311,20.541241,12.949145,2.789582,12.018326,60.472172,163.973908,32.000000,166.368922,173.953800,159.697914,167.355479,32.000000,152.069862,67.594995,76.043436,88.785017,31.873418,43.519544,61.363190,100.000000,41.493671,41.553234,59.574811
49.598039,60.339904,138.334113,143.819474,89.805017,100.485857,29.197574,12.725807,135.708641,2.026228,59.524776,50.696686,142.908419,138.938499,140.845091,136.096350,84.957934,134.547304,-0.000828,-1.916770,32.000000,-237.282449,136.179026,-0.025285,24.524313,0.700951,446825.485519,0.981978,20.525152,12.956890,2.789544,16.244165,59.523722,163.976613,32.000000,166.346654,173.939206,159.702610,167.353909,32.000000,152.052233,67.594124,76.034000,88.792315,31.873418,43.508898,61.363190,100.000000,41.493671,41.553234,59.534095
49.605119,60.327373,138.344205,143.810320,89.877590,100.505918,29.912480,12.726950,135.714271,2.026398,59.513356,50.699867,142.898931,138.946570,140.836140,136.107392,84.955170,134.554082,-0.000827,-1.916814,32.000000,-237.281338,136.188144,-0.025277,24.521302,0.701053,446873.581602,0.983374,20.504503,12.964548,2.789418,11.978412,60.482977,163.970576,32.000000,166.336382,173.938316,159.698482,167.338478,32.000000,152.055170,67.594141,76.024829,88.800409,31.873418,43.497790,61.363190,100.000000,41.493671,41.553234,59.571969
49.605583,60.314892,138.348841,143.801785,89.867956,100.514162,29.111756,12.725634,135.718863,2.026332,59.502259,50.695704,142.890029,138.948135,140.826738,136.112341,84.952710,134.560861,-0.000827,-1.916809,32.000000,-237.282804,136.190519,-0.025060,24.518467,0.701147,446962.296801,0.986555,20.476954,12.971640,2.788906,6.540490,60.099069,163.953798,32.000000,166.331252,173.928662,159.684332,167.334407,32.000000,152.045861,67.596067,76.016604,88.808742,31.873418,43.489058,61.363190,100.000000,41.493671,41.553234,59.515783
49.612013,60.300314,138.345601,143.791831,89.844149,100.514335,30.075551,12.725087,135.719184,2.026260,59.482536,50.699540,142.879961,138.951328,140.816484,136.117399,84.948973,134.562245,-0.000830,-1.916810,32.000000,-237.283387,136.197510,-0.025087,24.517409,0.701350,447019.964889,1.008840,20.461721,12.979154,2.789035,9.161717,60.452041,163.946966,32.000000,166.314790,173.905596,159.684743,167.335854,32.000000,152.022561,67.598474,76.005976,88.818986,31.873418,43.470625,61.363190,100.000000,41.493671,41.553234,59.575824
49.618739,60.282903,138.342466,143.781313,89.747405,100.514545,29.916067,12.725503,135.724145,2.026266,59.461744,50.699946,142.868009,138.950460,140.805095,136.120737,84.943940,134.569186,-0.000831,-1.916815,32.000000,-237.283022,136.199534,-0.025096,24.516173,0.701303,447006.209569,0.983585,20.441811,12.983155,2.788728,11.651301,60.455684,163.940533,32.000000,166.290102,173.900199,159.689671,167.321575,32.000000,152.015033,67.598927,75.992210,88.827911,31.873418,43.448845,61.363190,100.000000,41.493671,41.553234,59.567395
49.616447,60.267434,138.342437,143.771891,89.804141,100.514631,29.726209,12.726408,135.726932,2.026458,59.446013,50.699790,142.857527,138.950328,140.794605,136.122164,84.939991,134.567252,-0.000835,-1.916851,32.000000,-237.282092,136.202871,-0.025165,24.514888,0.701196,446992.127116,0.994049,20.423670,12.988467,2.788390,18.145594,17.090926,163.922779,32.000000,166.284278,173.891678,159.680433,167.309041,32.000000,152.015855,67.599211,75.982195,88.834480,31.873418,43.436273,61.363190,100.000000,41.493671,41.553234,59.532984
49.610909,60.251238,138.337922,143.761092,89.843452,100.522515,29.219763,12.725820,135.721152,2.026552,59.433255,50.697288,142.845929,138.947711,140.785399,136.118929,84.935520,134.567539,-0.000834,-1.916821,32.000000,-237.282763,136.203033,-0.025100,24.513926,0.701150,446977.686564,0.976480,20.401825,12.994909,2.788195,11.507564,59.491293,163.902329,32.000000,166.274159,173.870293,159.670918,167.308745,32.000000,151.990946,67.604212,75.969627,88.843827,31.873418,43.416103,61.363190,100.000000,41.493671,41.553234,59.527722
49.610983,60.238743,138.336567,143.752510,89.715685,100.522673,29.785163,12.726438,135.718133,2.026215,59.419392,50.693731,142.837719,138.945631,140.775729,136.118146,84.931643,134.562735,-0.000834,-1.916814,32.000000,-237.282115,136.202338,-0.025110,24.516248,0.701220,446985.474614,1.003969,20.390832,12.998431,2.788340,16.666713,60.452267,163.901366,32.000000,166.249280,173.858599,159.673380,167.303355,32.000000,151.980682,67.608390,75.958597,88.850459,31.873418,43.399577,61.363190,100.000000,41.493671,41.553234,59.532826
49.604984,60.224099,138.338122,143.742196,89.628398,100.534900,30.063177,12.726726,135.711068,2.025616,59.409369,50.688505,142.827498,138.942070,140.764692,136.113455,84.926001,134.560328,-0.000837,-1.917962,32.000000,-237.281804,136.200479,-0.025083,24.520378,0.701272,446995.621240,1.003305,20.381151,13.001778,2.788543,9.092420,60.484499,163.886669,32.000000,166.234478,173.854004,159.658794,167.283372,32.000000,151.983376,67.611887,75.945888,88.860271,31.873418,43.384229,61.363190,100.000000,41.493671,41.553234,59.540006
49.598299,60.213976,138.329711,143.733430,89.567733,100.538955,29.997359,12.726978,135.705951,2.025399,59.403736,50.684071,142.819163,138.937555,140.755521,136.108975,84.922092,134.557179,-0.000836,-1.917931,32.000000,-237.281496,136.195932,-0.025066,24.521520,0.701179,446988.347030,0.977842,20.368793,13.004416,2.788642,9.380161,60.444002,163.864709,32.000000,166.228023,173.842541,159.632169,167.279662,32.000000,151.973409,67.613761,75.937017,88.867676,31.873418,43.365444,61.363190,100.000000,41.493671,41.553234,59.532639
49.601285,60.203506,138.321861,143.722792,89.540849,100.539264,29.819562,12.726776,135.700730,2.025108,59.399363,50.682920,142.810852,138.928458,140.745186,136.100950,84.916939,134.546140,-0.000835,-1.917905,32.000000,-237.281541,136.185457,-0.025097,24.522694,0.701243,447057.983530,0.983627,20.362901,13.007736,2.788908,7.551168,60.474628,163.857102,32.000000,166.205884,173.824402,159.621318,167.277599,32.000000,151.949370,67.612586,75.927440,88.876719,31.873418,43.342805,61.363190,100.000000,41.493671,41.553234,59.526335
49.594972,60.195727,138.320963,143.713976,89.459165,100.539146,30.057553,12.727470,135.694724,2.025349,59.390018,50.680518,142.802487,138.925130,140.736240,136.095801,84.910435,134.539696,-0.000836,-1.917894,32.000000,-237.280847,136.183562,-0.025104,24.524974,0.701237,447054.354260,1.006733,20.356588,13.008269,2.788966,10.505979,60.489856,163.848743,32.000000,166.186481,173.823673,159.606129,167.261055,32.000000,151.944878,67.610208,75.918662,88.883814,31.873418,43.326464,61.363190,100.000000,41.493671,41.553234,59.549260
49.590681,60.183666,138.319973,143.703291,89.374834,100.539196,30.005724,12.727460,135.694421,2.024915,59.379946,50.678188,142.793157,138.924514,140.726241,136.094600,84.904828,134.540550,-0.000837,-1.917869,32.000000,-237.280787,136.186735,-0.025002,24.528408,0.701156,447056.897777,1.005373,20.349808,13.010471,2.788955,9.835611,60.464137,163.823879,32.000000,166.179983,173.816982,159.575082,167.246934,32.000000,151.939885,67.608894,75.909898,88.892637,31.873418,43.308474,61.363190,100.000000,41.493671,41.553234,59.515025
49.587707,60.174367,138.319927,143.694890,89.443423,100.539270,29.749770,12.727568,135.693204,2.024558,59.370053,50.679479,142.785644,138.922403,140.720555,136.093548,84.900289,134.540714,-0.000837,-1.917856,32.000000,-237.280601,136.187698,-0.025035,24.532797,0.701177,447059.748383,0.986307,20.346828,13.015132,2.789291,11.918009,9.374365,163.812590,32.000000,166.167088,173.800290,159.558016,167.245419,32.000000,151.920657,67.610490,75.902800,88.900612,31.873418,43.292251,61.363190,100.000000,41.493671,41.553234,59.563973
49.598522,60.161436,138.320909,143.685385,89.460524,100.539133,29.253415,12.727333,135.699003,2.024382,59.351680,50.681882,142.776913,138.926986,140.711944,136.095594,84.894055,134.551160,-0.000837,-1.917843,32.000000,-237.280850,136.195196,-0.025121,24.538272,0.700993,447054.060202,1.007883,20.333952,13.021137,2.789225,7.437374,60.349831,163.807297,32.000000,166.143016,173.791823,159.544262,167.230840,32.000000,151.909549,67.611683,75.893759,88.909885,31.873418,43.274667,61.363190,100.000000,41.493671,41.553234,59.543635
49.594912,60.148916,138.329499,143.677277,89.590814,100.535343,29.566234,12.727670,135.707283,2.024135,59.339677,50.687618,142.768756,138.936775,140.705711,136.102934,84.891192,134.555533,-0.000840,-1.917850,32.000000,-237.280672,136.202187,-0.025120,24.542891,0.700756,447047.096987,0.979521,20.317779,13.027665,2.788859,17.429561,60.475518,163.792003,32.000000,166.135438,173.790007,159.522426,167.208967,32.000000,151.904944,67.614820,75.888274,88.918973,31.873418,43.263437,61.363190,100.000000,41.493671,41.553234,59.574575
49.595649,60.135723,138.340306,143.667942,89.653171,100.515103,29.896749,12.727784,135.721695,2.023557,59.331866,50.690997,142.760661,138.951006,140.700297,136.114296,84.888323,134.565033,-0.000840,-1.916687,32.000000,-237.280413,136.214307,-0.025148,24.549411,0.700632,447040.203736,1.003982,20.306557,13.037535,2.789131,19.460620,60.502575,163.769022,32.000000,166.131914,173.774693,159.486623,167.205491,32.000000,151.879479,67.621724,75.882213,88.930059,31.873418,43.250687,61.363190,100.000000,41.493671,41.553234,59.533692
49.600070,60.127944,138.352480,143.660896,89.746277,100.515103,30.117491,12.728585,135.731544,2.023378,59.328027,50.692072,142.754926,138.965650,140.694439,136.124801,84.886294,134.574666,-0.000839,-1.916694,32.000000,-237.279758,136.225834,-0.025109,24.555879,0.700345,446954.423196,0.975888,20.289906,13.043162,2.789046,7.691640,12.222728,163.766331,32.000000,166.117980,173.764792,159.472946,167.197623,32.000000,151.858723,67.627727,75.877856,88.938015,31.873418,43.244567,61.363190,100.000000,41.493671,41.553234,59.566038
49.606068,60.121003,138.363416,143.653132,89.826236,100.523349,29.239434,12.729132,135.749275,2.023968,59.322235,50.698174,142.747852,138.974409,140.688595,136.139514,84.884746,134.588978,-0.000840,-1.916689,32.000000,-237.279342,136.240145,-0.024834,24.564707,0.700105,446909.595461,1.004622,20.279402,13.050953,2.789363,6.909345,7.453801,163.760534,32.000000,166.103195,173.769410,159.452831,167.172935,32.000000,151.856588,67.634172,75.873364,88.948439,31.873418,43.235190,61.363190,100.000000,41.493671,41.553234,59.513265
49.614380,60.113913,138.380303,143.647079,89.768783,100.531879,29.799863,12.728858,135.763032,2.023899,59.310675,50.702417,142.743101,138.989818,140.684185,136.150550,84.886997,134.605452,-0.000840,-1.916686,32.000000,-237.279600,136.256319,-0.024859,24.571728,0.699973,446922.383972,0.981663,20.271228,13.057142,2.789516,7.330568,60.456297,163.738957,32.000000,166.103747,173.766914,159.424264,167.160163,32.000000,151.846827,67.641886,75.873277,88.957171,31.873418,43.230862,61.363190,100.000000,41.493671,41.553234,59.552427
49.616513,60.101696,138.404344,143.638696,89.751772,100.552378,29.310261,12.729547,135.785068,2.023753,59.292908,50.712115,142.734455,139.013378,140.680693,136.169496,84.889303,134.625496,-0.000838,-1.916672,32.000000,-237.278931,136.280072,-0.024766,24.579562,0.699711,446960.707827,0.976895,20.253414,13.064599,2.789239,18.812329,7.128779,163.730738,32.000000,166.093299,173.752086,159.405416,167.152411,32.000000,151.826569,67.648094,75.872494,88.966484,31.873418,43.227860,61.363190,100.000000,41.493671,41.553234,59.533977
49.619481,60.089501,138.429591,143.631578,89.747562,100.572611,29.787244,12.729658,135.807781,2.023778,59.281018,50.716376,142.728770,139.033350,140.677189,136.187613,84.891564,134.647082,-0.000839,-1.916689,32.000000,-237.278754,136.296912,-0.024797,24.584539,0.699626,446982.035803,0.977658,20.242533,13.070748,2.789499,6.898875,60.302701,163.732652,32.000000,166.077221,173.751724,159.398596,167.138174,32.000000,151.822561,67.652342,75.872580,88.973378,31.873418,43.230869,61.363190,100.000000,41.493671,41.553234,59.534115
49.623695,60.076773,138.459600,143.623138,89.754854,100.596955,29.823969,12.730307,135.837421,2.023845,59.270265,50.723230,142.722289,139.058217,140.671727,136.212868,84.896375,134.669506,-0.000839,-1.916686,32.000000,-237.278017,136.321342,-0.024781,24.589466,0.699611,447064.168265,0.984926,20.223612,13.080769,2.789769,16.160842,9.857715,163.716718,32.000000,166.079901,173.753118,159.367887,167.111740,32.000000,151.827312,67.657026,75.874393,88.982434,31.873418,43.235598,61.363190,100.000000,41.493671,41.553234,59.516727
49.630524,60.068126,138.478802,143.616620,89.757219,100.617203,30.062485,12.729707,135.854717,2.023809,59.261317,50.730554,142.716109,139.081820,140.667113,136.232008,84.900640,134.692095,-0.000837,-1.916683,32.000000,-237.278591,136.338372,-0.024695,24.593729,0.699687,447132.195448,0.977003,20.207006,13.087091,2.790068,8.093105,60.490012,163.707905,32.000000,166.076157,173.742822,159.343684,167.103706,32.000000,151.816228,67.659671,75.874989,88.990511,31.873418,43.235670,61.363190,100.000000,41.493671,41.553234,59.559321
49.637472,60.058242,138.507102,143.609271,89.696226,100.629782,29.188532,12.730028,135.880335,2.023811,59.247891,50.744421,142.709986,139.108328,140.660280,136.258916,84.907136,134.721943,-0.000838,-1.916672,32.000000,-237.278148,136.361235,-0.024814,24.598732,0.699701,447211.038550,0.977628,20.188784,13.092985,2.790151,7.472977,59.541499,163.711584,32.000000,166.060180,173.736352,159.329468,167.092073,32.000000,151.806905,67.662370,75.876203,88.998416,31.873418,43.240131,61.363190,100.000000,41.493671,41.553234,59.520838
49.652772,60.048267,138.530082,143.603286,89.796472,100.646033,29.563761,12.729108,135.905206,2.024404,59.232315,50.754457,142.703484,139.132823,140.655753,136.279938,84.913923,134.746944,-0.000837,-1.916678,32.000000,-237.279005,136.380222,-0.024782,24.602146,0.699688,447243.547982,1.003986,20.176943,13.100016,2.790360,10.891919,60.469308,163.708813,32.000000,166.056070,173.742396,159.312189,167.068256,32.000000,151.814193,67.663869,75.876946,89.006544,31.873418,43.242141,61.363190,99.999961,41.493671,41.553234,59.529305
49.660764,60.033083,138.557188,143.595621,89.780594,100.662142,29.897133,12.729655,135.939241,2.024522,59.212789,50.766248,142.695666,139.164615,140.649381,136.309612,84.923141,134.779735,-0.000837,-1.915466,32.000000,-237.278367,136.407237,-0.024760,24.603147,0.699476,447279.685771,1.002520,20.147441,13.106315,2.789872,17.926163,10.479248,163.691894,32.000000,166.059520,173.736402,159.278820,167.056159,32.000000,151.810629,67.664991,75.879536,89.015258,31.873418,43.247657,61.363190,99.999578,41.493671,41.553234,59.526237
49.671097,60.021044,138.587111,143.588998,89.823707,100.682458,29.320435,12.730317,135.966855,2.025038,59.199883,50.774661,142.689162,139.189498,140.646429,136.336458,84.931779,134.805584,-0.000838,-1.915464,32.000000,-237.277723,136.429244,-0.024710,24.604573,0.699682,447339.236634,0.981990,20.134540,13.113087,2.790313,13.600544,59.411267,163.691857,32.000000,166.053517,173.721444,159.271214,167.054410,32.000000,151.795794,67.668361,75.881584,89.022129,31.873418,43.255772,61.363190,99.999964,41.493671,41.553234,59.535206
49.682443,60.008745,138.619053,143.581785,89.855747,100.706648,29.629425,12.730190,135.995854,2.025537,59.188847,50.782315,142.681744,139.218866,140.640539,136.366408,84.941897,134.838908,-0.000839,-1.915463,32.000000,-237.277947,136.459750,-0.024654,24.607432,0.699691,447366.673661,0.995376,20.107198,13.120046,2.790306,8.912314,60.478582,163.698630,32.000000,166.039054,173.721731,159.266949,167.034096,32.000000,151.806682,67.672660,75.881259,89.029199,31.873418,43.266171,61.363190,100.000000,41.493671,41.553234,59.553519
49.696642,60.000240,138.637170,143.576310,89.869223,100.727209,29.819592,12.730897,136.017393,2.025847,59.185752,50.792869,142.676791,139.243795,140.634491,136.388774,84.950847,134.865127,-0.000838,-1.915477,32.000000,-237.277237,136.482954,-0.024739,24.606831,0.699638,447414.614205,0.979485,20.080171,13.121523,2.790000,11.913135,60.402837,163.688000,32.000000,166.041098,173.719197,159.250183,167.019348,32.000000,151.811402,67.676960,75.881985,89.035305,31.873418,43.272946,61.363190,99.997952,41.493671,41.553234,59.541776
49.705462,59.993382,138.661385,143.569823,89.940395,100.751385,29.263032,12.731464,136.036517,2.026606,59.186282,50.801603,142.668245,139.266042,140.626844,136.409338,84.961610,134.886105,-0.000839,-1.915506,32.000000,-237.276624,136.500793,-0.024826,24.607200,0.699750,447484.245678,0.981477,20.058695,13.127727,2.790059,16.405181,6.898215,163.681390,32.000000,166.038575,173.703115,159.230016,167.013617,32.000000,151.800525,67.678897,75.881390,89.043775,31.873418,43.278895,61.363190,99.999920,41.493671,41.553234,59.560531
49.708180,59.990046,138.680305,143.564741,89.868580,100.771880,30.093410,12.731474,136.054336,2.026654,59.189308,50.805156,142.663330,139.281146,140.619909,136.424504,84.969592,134.902733,-0.000840,-1.915527,32.000000,-237.276738,136.513335,-0.024849,24.605955,0.699716,447537.949340,0.996927,20.034637,13.129932,2.789533,10.707550,60.507839,163.685327,32.000000,166.022536,173.698415,159.227188,167.005300,32.000000,151.794508,67.679014,75.880945,89.050974,31.873418,43.283643,61.363190,100.000000,41.493671,41.553234,59.551286
49.707455,59.986916,138.695027,143.558377,89.922649,100.796285,29.937924,12.732179,136.072384,2.026406,59.193335,50.811534,142.657029,139.298889,140.612248,136.439208,84.978764,134.919621,-0.000837,-1.915514,32.000000,-237.276018,136.529012,-0.024937,24.603805,0.699974,447619.534730,0.992164,20.027557,13.129317,2.789855,9.777667,60.418308,163.683342,32.000000,166.014532,173.698494,159.215208,166.983978,32.000000,151.800780,67.680582,75.881505,89.059276,31.873418,43.286483,61.363190,100.000000,41.493671,41.553234,59.523670
49.714404,59.983566,138.709300,143.553066,89.794384,100.816446,29.892154,12.731437,136.084360,2.026360,59.193135,50.810377,142.651373,139.310434,140.606521,136.448498,84.985755,134.927734,-0.000835,-1.915498,32.000000,-237.276723,136.535296,-0.024537,24.603704,0.700267,447692.883637,1.001201,20.025955,13.129650,2.790260,10.611073,10.271884,163.669073,32.000000,166.014609,173.693358,159.194639,166.977974,32.000000,151.798764,67.680405,75.882851,89.066630,31.873418,43.290771,61.363190,99.999278,41.493671,41.553234,59.549309
49.718261,59.978741,138.716898,143.547003,89.785430,100.841148,30.094307,12.732671,136.092668,2.026419,59.191712,50.812141,142.644233,139.319498,140.598472,136.456658,84.993396,134.940248,-0.000834,-1.915457,32.000000,-237.275568,136.541497,-0.024554,24.604466,0.700481,447778.091936,0.978522,20.019103,13.126352,2.790372,21.527146,60.486755,163.674413,32.000000,165.998116,173.676261,159.193429,166.973772,32.000000,151.781117,67.673697,75.883716,89.074597,31.873418,43.289744,61.363190,100.000000,41.493671,41.553234,59.537999
49.717292,59.974298,138.722512,143.542326,89.710631,100.861467,29.628381,12.731294,136.096859,2.026150,59.188300,50.815515,142.638385,139.323757,140.591653,136.460199,84.998600,134.942493,-0.000832,-1.915434,32.000000,-237.276949,136.546555,-0.024627,24.605051,0.700537,447847.478039,0.997193,20.009382,13.124603,2.790204,13.559812,60.444164,163.674048,32.000000,165.982482,173.674359,159.191089,166.959822,32.000000,151.785786,67.665992,75.884776,89.082078,31.873418,43.288573,61.363190,100.000000,41.493671,41.552995,59.511347
49.717210,59.966194,138.729390,143.536394,89.636817,100.873673,29.972017,12.730609,136.099674,2.026095,59.181805,50.818442,142.630318,139.335437,140.582687,136.464886,85.004091,134.950663,-0.000832,-1.915431,32.000000,-237.277585,136.552609,-0.024575,24.605580,0.700714,447935.434769,1.000282,20.002879,13.120399,2.790262,28.843610,60.464530,163.659336,32.000000,165.980174,173.665994,159.175911,166.943644,32.000000,151.786819,67.654514,75.883794,89.089647,31.873418,43.287832,61.363190,100.000000,41.493671,41.551830,59.520405
49.710344,59.959155,138.733846,143.531106,89.668695,100.881628,29.205022,12.730178,136.103388,2.026406,59.179004,50.818273,142.622907,139.339377,140.576807,136.470764,85.006418,134.950909,-0.000833,-1.915428,32.000000,-237.278054,136.554345,-0.024585,24.604696,0.700672,447969.134371,0.976107,19.990089,13.119528,2.790011,9.877917,12.140405,163.652223,32.000000,165.972831,173.646792,159.170740,166.943830,32.000000,151.770932,67.642260,75.880964,89.096046,31.873418,43.285382,61.363190,100.000000,41.493671,41.550776,59.562655
49.715951,59.952846,138.731893,143.524440,89.674292,100.881104,29.790362,12.729752,136.105103,2.026815,59.176200,50.821896,142.615117,139.340129,140.567601,136.473835,85.007745,134.954160,-0.000832,-1.915398,32.000000,-237.278496,136.556520,-0.024560,24.601359,0.700865,447989.693657,1.005944,19.988589,13.117196,2.790504,8.063033,10.372426,163.652521,32.000000,165.950557,173.639455,159.170928,166.934353,32.000000,151.759289,67.629228,75.876225,89.104059,31.873418,43.279598,61.363190,100.000000,41.493671,41.549795,59.540881
49.716592,59.948345,138.731894,143.518469,89.683445,100.881285,29.171098,12.730047,136.103668,2.026809,59.178445,50.822409,142.608143,139.338122,140.559700,136.473359,85.008433,134.952933,-0.000830,-1.915351,32.000000,-237.278152,136.551931,-0.024547,24.596263,0.701009,448049.248176,1.003526,19.982786,13.115810,2.790491,10.075785,60.163847,163.645472,32.000000,165.944889,173.638882,159.159402,166.916070,32.000000,151.763218,67.619280,75.870890,89.110015,31.873418,43.275645,61.363190,100.000000,41.493671,41.549025,59.557531
49.716528,59.946402,138.727404,143.512099,89.721463,100.881130,29.924261,12.729830,136.099618,2.026929,59.183093,50.820695,142.600279,139.337482,140.551781,136.471041,85.008773,134.949893,-0.000828,-1.915340,32.000000,-237.278305,136.549734,-0.024660,24.593125,0.701051,448002.218265,0.994251,19.974653,13.116115,2.790405,22.792380,60.481743,163.625339,32.000000,165.939853,173.623921,159.143231,166.915815,32.000000,151.748338,67.607778,75.864840,89.117232,31.873418,43.267071,61.363190,100.000000,41.493671,41.548624,59.516196
49.717106,59.944871,138.723950,143.507868,89.712170,100.880768,29.138655,12.731099,136.100615,2.026983,59.184574,50.824386,142.596115,139.334354,140.546525,136.473373,85.009489,134.951948,-0.000827,-1.915322,32.000000,-237.277034,136.549069,-0.024625,24.591444,0.701143,447996.181410,1.006966,19.971280,13.115005,2.790296,9.727027,17.569410,163.626260,32.000000,165.924835,173.609073,159.146682,166.914082,32.000000,151.732554,67.600684,75.860593,89.122604,31.873418,43.261889,61.363190,100.000000,41.493671,41.548365,59.532590
49.719984,59.942217,138.720774,143.502624,89.636844,100.888683,29.613338,12.732209,136.105975,2.027585,59.189346,50.822784,142.588966,139.335718,140.540332,136.474144,85.007734,134.950600,-0.000827,-1.915343,32.000000,-237.275954,136.554222,-0.024719,24.592524,0.701265,447995.009857,0.979386,19.974983,13.113077,2.790575,13.937830,60.355522,163.622213,32.000000,165.909100,173.604152,159.148059,166.897686,32.000000,151.730125,67.591457,75.853379,89.129954,31.873418,43.254389,61.363190,99.998993,41.493671,41.547934,59.518487
49.717871,59.941934,138.721268,143.497705,89.637316,100.896777,29.236095,12.732022,136.103633,2.027998,59.196845,50.820124,142.583838,139.329835,140.535156,136.472816,85.005729,134.947602,-0.000826,-1.915359,32.000000,-237.276175,136.554724,-0.024741,24.593973,0.701260,448008.881781,1.003212,19.970412,13.113981,2.790368,11.413559,60.276256,163.605953,32.000000,165.905649,173.594793,159.134579,166.891099,32.000000,151.730695,67.585101,75.848812,89.135223,31.873418,43.249843,61.363190,100.000000,41.493671,41.547740,59.553066
49.720144,59.944745,138.720603,143.492049,89.709256,100.897194,29.217259,12.731724,136.100154,2.028274,59.205105,50.817155,142.578589,139.326641,140.529426,136.475078,85.003522,134.945383,-0.000824,-1.914844,32.000000,-237.276669,136.556993,-0.024783,24.597045,0.701208,448061.320467,0.977854,19.963895,13.114451,2.790073,2.440186,19.467022,163.597387,32.000000,165.891726,173.575172,159.132884,166.890979,32.000000,151.707367,67.578318,75.844262,89.142935,31.873418,43.244023,61.363190,99.998466,41.493671,41.547995,59.532295
49.720724,59.945451,138.720733,143.487051,89.733905,100.897415,29.159699,12.730922,136.099144,2.028690,59.201817,50.818258,142.573662,139.328626,140.523907,136.475387,85.000927,134.945181,-0.000823,-1.913943,32.000000,-237.277404,136.564368,-0.024845,24.599742,0.701203,448069.272714,1.007004,19.967176,13.116748,2.790212,24.112634,59.806334,163.595023,32.000000,165.870256,173.570341,159.136928,166.880578,32.000000,151.697331,67.569288,75.839593,89.150533,31.873418,43.238751,61.363190,100.000000,41.493671,41.548236,59.544195
49.725276,59.941107,138.722433,143.482120,89.686498,100.889544,29.684116,12.732269,136.101707,2.029127,59.193561,50.821619,142.568580,139.332780,140.519986,136.481809,84.999025,134.945949,-0.000824,-1.913915,32.000000,-237.275966,136.569880,-0.024872,24.602749,0.701065,448076.220420,1.006379,19.967459,13.116208,2.789981,7.054002,17.448736,163.581081,32.000000,165.865710,173.566995,159.128584,166.868794,32.000000,151.693724,67.561509,75.836583,89.157896,31.873418,43.232471,61.363190,100.000000,41.493671,41.547626,59.543340
49.724536,59.934463,138.728697,143.476586,89.721890,100.897344,29.351457,12.731555,136.109849,2.029369,59.183370,50.822353,142.562479,139.338899,140.517013,136.488469,84.997568,134.950763,-0.000825,-1.913908,32.000000,-237.276693,136.575882,-0.024866,24.606898,0.700909,448061.877382,1.000315,19.963630,13.121424,2.789866,10.311878,60.239700,163.565487,32.000000,165.859241,173.550065,159.121502,166.871102,32.000000,151.675531,67.554815,75.835060,89.164420,31.873418,43.231138,61.363190,100.000000,41.493671,41.546655,59.553469
49.727891,59.925879,138.740647,143.470345,89.675879,100.901454,29.311497,12.732071,136.127320,2.029403,59.172838,50.823241,142.557620,139.350870,140.513623,136.499916,84.996056,134.963331,-0.000823,-1.912766,32.000000,-237.276226,136.587658,-0.024806,24.611363,0.700766,448070.429679,0.987854,19.952246,13.124086,2.789738,7.289678,60.261756,163.563514,32.000000,165.841388,173.531055,159.132697,166.873071,32.000000,151.653251,67.546521,75.834865,89.169736,31.873418,43.232963,61.363190,100.000000,41.493671,41.545325,59.504178
49.736454,59.918993,138.751943,143.465375,89.794741,100.905590,29.872950,12.732324,136.141637,2.029412,59.165824,50.828287,142.552797,139.364184,140.510776,136.517392,84.995272,134.971668,-0.000821,-1.912751,32.000000,-237.275793,136.599391,-0.024453,24.615421,0.700698,448062.189750,1.006574,19.944357,13.129353,2.790012,16.633280,60.375230,163.554762,32.000000,165.833058,173.530069,159.135662,166.859636,32.000000,151.656322,67.540479,75.835365,89.172725,31.873418,43.236554,61.363190,99.999191,41.493671,41.544281,59.566717
49.741574,59.910837,138.770421,143.459406,89.789815,100.905658,29.147221,12.732642,136.161028,2.029565,59.157889,50.832748,142.544684,139.383360,140.506105,136.538338,84.996686,134.986528,-0.000821,-1.912760,32.000000,-237.275537,136.617719,-0.024445,24.619243,0.700570,448086.939899,1.008036,19.931241,13.135069,2.789895,19.060355,7.693479,163.531227,32.000000,165.833366,173.520850,159.124467,166.853766,32.000000,151.647530,67.531636,75.836770,89.174847,31.873418,43.243298,61.363190,100.000000,41.493671,41.542991,59.521477
49.753184,59.904798,138.791516,143.452886,89.803213,100.905894,29.270223,12.733262,136.180767,2.030366,59.149882,50.841864,142.537797,139.398798,140.501395,136.558430,84.998202,135.007141,-0.000825,-1.912751,32.000000,-237.274966,136.639230,-0.024495,24.620961,0.700367,448070.999809,0.981584,19.913031,13.142089,2.789727,7.721867,60.209281,163.522887,32.000000,165.822690,173.500902,159.129265,166.857084,32.000000,151.624742,67.523863,75.837656,89.175744,31.873418,43.251688,61.363190,99.995480,41.493671,41.541962,59.515645
49.759444,59.899835,138.811698,143.447383,89.821900,100.908236,29.156509,12.731962,136.198784,2.030162,59.144944,50.846044,142.532736,139.411955,140.497158,136.578730,85.000575,135.020603,-0.000823,-1.912772,32.000000,-237.276240,136.651892,-0.024449,24.621026,0.700229,448054.970474,1.007901,19.896927,13.147420,2.789502,7.770539,60.281424,163.519315,32.000000,165.807376,173.501804,159.137289,166.847670,32.000000,151.626783,67.518961,75.838897,89.176953,31.873418,43.261150,61.363190,99.996975,41.493671,41.541169,59.514248
49.769490,59.893853,138.832712,143.441002,89.907875,100.928592,29.322016,12.733512,136.220222,2.030371,59.140889,50.857495,142.527698,139.432951,140.493094,136.607968,85.005509,135.043087,-0.000823,-1.912831,32.000000,-237.274682,136.673425,-0.024399,24.620050,0.700238,448055.446723,1.005913,19.887932,13.154350,2.789583,11.498934,8.590298,163.500576,32.000000,165.810774,173.499432,159.128828,166.834929,32.000000,151.625449,67.514300,75.841951,89.178339,31.873418,43.271375,61.363190,99.988691,41.493671,41.540156,59.553971
49.774434,59.890355,138.847759,143.435940,89.901142,100.932704,29.189259,12.733908,136.239616,2.030264,59.138635,50.858418,142.521979,139.449478,140.489971,136.629329,85.011840,135.060830,-0.000824,-1.912815,32.000000,-237.274367,136.689577,-0.024348,24.618637,0.700273,448072.114891,1.004639,19.873471,13.159256,2.789576,7.387834,59.900088,163.488436,32.000000,165.809016,173.487705,159.123063,166.837852,32.000000,151.608569,67.512050,75.845517,89.179269,31.873418,43.278887,61.363190,99.988696,41.493671,41.539514,59.512517
49.785520,59.888097,138.864016,143.430501,89.885747,100.932652,29.219511,12.733899,136.258324,2.030369,59.139803,50.860294,142.517639,139.469140,140.485712,136.650863,85.019185,135.075687,-0.000826,-1.912811,32.000000,-237.274355,136.708035,-0.024395,24.619343,0.700399,448124.336228,1.008736,19.862058,13.162709,2.789564,9.906757,9.746193,163.489365,32.000000,165.792607,173.483148,159.129503,166.832796,32.000000,151.602112,67.509189,75.851016,89.180461,31.873418,43.287414,61.363190,99.984210,41.493671,41.539019,59.546447
49.790320,59.886668,138.882365,143.426993,90.003820,100.937077,29.859370,12.734119,136.273844,2.030369,59.140956,50.864711,142.514704,139.484462,140.481603,136.670280,85.026727,135.092631,-0.000826,-1.912845,32.000000,-237.274191,136.721872,-0.024574,24.620586,0.700398,448102.725306,0.999858,19.852098,13.165392,2.789575,7.228130,6.475867,163.480202,32.000000,165.792967,173.484088,159.123953,166.818168,32.000000,151.608923,67.505341,75.856671,89.182539,31.873418,43.297651,61.363190,99.977900,41.493671,41.538670,59.526542
49.800148,59.885283,138.902195,143.423521,90.172893,100.940819,29.221280,12.735076,136.295162,2.030394,59.136751,50.871420,142.510294,139.509707,140.476064,136.692583,85.036827,135.113318,-0.000824,-1.912885,32.000000,-237.273257,136.746094,-0.024605,24.625016,0.700294,448078.335938,1.004455,19.839041,13.164310,2.789382,7.692555,12.508501,163.462124,32.000000,165.790637,173.472591,159.108433,166.816501,32.000000,151.599506,67.500439,75.863842,89.186625,31.873418,43.307606,61.363190,99.970801,41.493671,41.538387,59.523198
49.806852,59.881425,138.927431,143.419993,90.333767,100.957039,30.055637,12.734743,136.314610,2.030198,59.129853,50.881813,142.507314,139.528164,140.471280,136.711657,85.045830,135.130407,-0.000823,-1.912896,32.000000,-237.273770,136.763289,-0.024632,24.627004,0.700209,448092.347349,1.007647,19.829046,13.164814,2.789141,22.613341,60.489168,163.463056,32.000000,165.777266,173.458709,159.107793,166.818923,32.000000,151.584591,67.498219,75.870846,89.191435,31.873418,43.324143,61.363190,99.964831,41.493671,41.537784,59.543261
49.811695,59.875600,138.952604,143.414588,90.395261,100.965820,29.202718,12.734303,136.335031,2.029848,59.117242,50.885044,142.502041,139.551763,140.466270,136.734615,85.054889,135.152647,-0.000820,-1.912914,32.000000,-237.274325,136.785564,-0.024621,24.626210,0.700261,448102.526728,0.980816,19.824135,13.163612,2.789643,20.893657,9.839212,163.459574,32.000000,165.762211,173.458851,159.099509,166.805786,32.000000,151.587145,67.495118,75.878200,89.198193,31.873418,43.340608,61.363190,99.950907,41.493671,41.536883,59.529600
49.815159,59.868233,138.972260,143.409319,90.487053,100.965788,29.167834,12.734073,136.351640,2.029453,59.104998,50.888557,142.497585,139.569162,140.461546,136.751641,85.064064,135.165963,-0.000819,-1.912901,32.000000,-237.274650,136.801154,-0.024583,24.623309,0.700198,448126.963094,1.005359,19.804490,13.164885,2.789205,19.048903,7.380321,163.442580,32.000000,165.760442,173.455655,159.076134,166.798996,32.000000,151.588126,67.491011,75.885500,89.203639,31.873418,43.353893,61.363190,99.950645,41.493671,41.535719,59.514376
49.817857,59.859531,138.992045,143.402757,90.431938,100.977767,29.547299,12.734199,136.372107,2.029185,59.098059,50.894954,142.490783,139.589267,140.456257,136.769574,85.076060,135.184724,-0.000820,-1.912876,32.000000,-237.274449,136.819702,-0.024592,24.620005,0.700365,448118.664168,1.044004,19.795938,13.164357,2.789652,14.147741,60.341972,163.434813,32.000000,165.751579,173.434901,159.062529,166.805402,32.000000,151.564559,67.485506,75.894702,89.210892,31.873418,43.368792,61.363190,99.942066,41.493671,41.534257,59.540694
49.821518,59.854096,139.001069,143.397993,90.372170,100.997739,29.601835,12.733511,136.385698,2.029156,59.096287,50.899628,142.486373,139.600769,140.451541,136.779739,85.084516,135.196139,-0.000821,-1.912853,32.000000,-237.274937,136.832300,-0.024568,24.618732,0.700513,448088.417569,1.003675,19.787418,13.162902,2.789954,24.042674,60.458740,163.437369,32.000000,165.734949,173.427806,159.060102,166.799664,32.000000,151.557158,67.481104,75.902442,89.215281,31.873418,43.377184,61.363190,99.935864,41.493671,41.533316,59.534921
49.827512,59.849650,139.014566,143.392616,90.326481,101.013612,30.066811,12.733793,136.398134,2.028912,59.100520,50.899554,142.480971,139.613740,140.443216,136.790749,85.094413,135.208407,-0.000822,-1.914414,32.000000,-237.274746,136.839605,-0.024691,24.618329,0.700743,448161.951813,1.004932,19.774694,13.158309,2.789972,8.023723,60.520464,163.425771,32.000000,165.726028,173.421544,159.045198,166.787470,32.000000,151.559706,67.478333,75.911533,89.220349,31.873418,43.389044,61.363190,99.923565,41.493671,41.532447,59.536898
49.829079,59.849691,139.021434,143.388784,90.346506,101.021921,29.184453,12.732532,136.407189,2.028422,59.106320,50.898971,142.476060,139.621201,140.435160,136.795745,85.102089,135.218959,-0.000823,-1.914449,32.000000,-237.275991,136.848577,-0.024627,24.618631,0.700852,448225.487133,0.980038,19.764310,13.156503,2.789889,8.179538,59.876213,163.410445,32.000000,165.722765,173.405793,159.024409,166.790363,32.000000,151.547211,67.476841,75.920147,89.222914,31.873418,43.396870,61.363190,99.921180,41.493671,41.532187,59.548700
49.828317,59.850705,139.025893,143.384459,90.388250,101.014021,29.182023,12.733031,136.415801,2.028057,59.112147,50.900376,142.470665,139.627233,140.427425,136.804283,85.110620,135.230840,-0.000823,-1.914447,32.000000,-237.275585,136.854637,-0.024680,24.619919,0.700961,448238.782167,1.004911,19.761813,13.151261,2.790121,13.676431,60.110772,163.409289,32.000000,165.700873,173.388910,159.016172,166.791922,32.000000,151.529563,67.476349,75.928660,89.225068,31.873418,43.403872,61.363190,99.914968,41.493671,41.532165,59.550430
49.826177,59.852002,139.028806,143.380981,90.446804,101.013943,29.113915,12.732365,136.420571,2.027912,59.115428,50.902550,142.465949,139.631861,140.420654,136.809305,85.116265,135.233129,-0.000823,-1.915624,32.000000,-237.276158,136.857028,-0.024717,24.622797,0.700945,448209.886320,1.007592,19.762873,13.149324,2.790202,8.895565,59.837697,163.408363,32.000000,165.685583,173.388203,159.009174,166.780069,32.000000,151.529813,67.478551,75.933449,89.228236,31.873418,43.407286,61.363190,99.912029,41.493671,41.532180,59.548945
49.823382,59.853024,139.032340,143.377082,90.434697,101.013812,29.186948,12.731567,136.416824,2.027902,59.121716,50.902427,142.461198,139.636126,140.412744,136.806890,85.124557,135.239295,-0.000824,-1.915614,32.000000,-237.277150,136.858350,-0.024736,24.625806,0.700817,448196.274740,1.000666,19.760662,13.146095,2.790026,2.513191,59.955728,163.387588,32.000000,165.685647,173.378982,158.984788,166.777352,32.000000,151.522160,67.481062,75.940406,89.233606,31.873418,43.414844,61.363190,99.909381,41.493671,41.532142,59.556341
49.826869,59.854675,139.033376,143.374586,90.439549,101.025942,29.935935,12.731318,136.416381,2.027738,59.120363,50.906066,142.458423,139.638272,140.407367,136.801055,85.129019,135.244666,-0.000823,-1.915624,32.000000,-237.277384,136.855077,-0.024824,24.628729,0.700756,448166.452833,1.005998,19.761327,13.141548,2.790143,4.765285,60.447439,163.386361,32.000000,165.672913,173.358274,158.980959,166.781989,32.000000,151.500658,67.482249,75.944469,89.238073,31.873418,43.417984,61.363190,99.903911,41.493671,41.532239,59.522274
49.829628,59.853021,139.030237,143.372238,90.465730,101.030372,29.192631,12.730645,136.413557,2.026870,59.112196,50.903684,142.456268,139.639909,140.401122,136.801559,85.132981,135.245038,-0.000820,-1.915644,32.000000,-237.278018,136.853500,-0.024805,24.631101,0.700790,448192.859305,1.006521,19.768155,13.137106,2.790429,9.597532,9.416851,163.385735,32.000000,165.651092,173.348837,158.982229,166.773980,32.000000,151.494640,67.481072,75.948380,89.244337,31.873418,43.420574,61.363190,99.898399,41.493671,41.531994,59.526512
