OSU 80 Ton Compressor Load Stand
49.830354,59.848171,139.036532,143.369663,90.451336,101.043769,29.163575,12.730381,136.413657,2.026958,59.103290,50.906024,142.453665,139.643155,140.395760,136.797715,85.135177,135.247531,-0.000818,-1.915671,32.000000,-237.278310,136.855748,-0.024846,24.630705,0.700780,448242.664306,0.981610,19.767997,13.134349,2.790438,13.746744,60.002423,163.375043,32.000000,165.649581,173.345440,158.970654,166.760535,32.000000,151.496819,67.480278,75.951636,89.249230,31.873418,43.427315,61.363190,99.894223,41.493671,41.531199,59.555063
49.825129,59.841494,139.034119,143.365586,90.350180,101.051727,29.964235,12.729380,136.417429,2.026938,59.094783,50.896572,142.449016,139.638676,140.389617,136.789960,85.138705,135.249540,-0.000820,-1.915633,32.000000,-237.279288,136.855348,-0.024883,24.632402,0.700778,448253.206904,1.007456,19.762016,13.131133,2.790324,14.601697,7.733105,163.362759,32.000000,165.642904,173.326440,158.957519,166.764947,32.000000,151.481055,67.482017,75.955241,89.254348,31.873418,43.432063,61.363190,99.893201,41.493671,41.530047,59.525175
49.823819,59.836145,139.030674,143.361363,90.379417,101.063723,29.422207,12.728174,136.417437,2.026325,59.090859,50.895768,142.446823,139.636846,140.384801,136.782327,85.139663,135.247344,-0.000818,-1.915606,32.000000,-237.280461,136.850897,-0.024889,24.635176,0.700909,448313.475505,1.005052,19.758029,13.130682,2.790488,11.150171,60.404284,163.363149,32.000000,165.624918,173.313241,158.960661,166.764425,32.000000,151.472332,67.483187,75.958089,89.258503,31.873418,43.432590,61.363190,99.892437,41.493671,41.529083,59.553715
49.824155,59.830688,139.027958,143.356168,90.435025,101.075925,29.327525,12.727705,136.413649,2.025699,59.086693,50.895511,142.442809,139.633943,140.378485,136.772389,85.140225,135.246284,-0.000815,-1.915594,32.000000,-237.281046,136.846848,-0.024925,24.640275,0.700850,448317.494605,1.007031,19.752063,13.127794,2.790445,14.366221,60.366506,163.358046,32.000000,165.612694,173.309286,158.959385,166.750741,32.000000,151.481079,67.485113,75.958422,89.264926,31.873418,43.435577,61.363190,99.886436,41.493671,41.528129,59.551561
49.816702,59.826854,139.021726,143.351842,90.425712,101.075935,29.204919,12.727253,136.409996,2.025529,59.088754,50.894345,142.438361,139.630986,140.373350,136.761695,85.141606,135.248719,-0.000815,-1.915615,32.000000,-237.281451,136.844511,-0.024875,24.643591,0.700846,448399.971821,0.998348,19.747704,13.125890,2.790382,13.533602,8.098136,163.339087,32.000000,165.611170,173.298559,158.944059,166.751013,32.000000,151.476305,67.487141,75.958679,89.269547,31.873418,43.434616,61.363190,99.891935,41.493671,41.527369,59.526198
49.816669,59.826607,139.022959,143.347452,90.330452,101.075977,29.190284,12.727020,136.400121,2.025490,59.095906,50.889190,142.434170,139.622287,140.368668,136.751276,85.142646,135.241229,-0.000816,-1.915555,32.000000,-237.281743,136.834900,-0.024814,24.644358,0.700807,448395.803198,0.989937,19.750767,13.126181,2.790694,7.875077,59.714918,163.338131,32.000000,165.601316,173.280498,158.948893,166.757085,32.000000,151.461143,67.489145,75.956768,89.273978,31.873418,43.440204,61.363190,99.890319,41.493671,41.526984,59.524752
49.820828,59.828390,139.009074,143.344652,90.207427,101.071998,29.650700,12.727615,136.394556,2.025288,59.100335,50.883161,142.430732,139.618550,140.364876,136.743600,85.141031,135.237306,-0.000816,-1.915564,32.000000,-237.280977,136.831036,-0.024847,24.643918,0.700751,448391.380394,1.004670,19.748499,13.122872,2.790742,14.978597,60.342892,163.336458,32.000000,165.591493,173.282381,158.959618,166.749594,32.000000,151.467514,67.490219,75.955450,89.276781,31.873418,43.435287,61.363190,99.880605,41.493671,41.527053,59.541884
49.816471,59.828866,138.998067,143.341155,90.020797,101.063650,29.866783,12.727418,136.386791,2.024965,59.107920,50.876446,142.426466,139.606791,140.358245,136.736011,85.139795,135.229329,-0.000818,-1.915550,32.000000,-237.281077,136.825398,-0.024832,24.643132,0.700714,448410.326662,1.003541,19.747437,13.120846,2.790398,6.451833,7.885509,163.320698,32.000000,165.595401,173.281766,158.957348,166.738598,32.000000,151.473435,67.490776,75.954271,89.278703,31.873418,43.431070,61.363190,99.884843,41.493671,41.526945,59.530515
49.815731,59.830432,138.992039,143.338126,89.916365,101.075563,29.198269,12.727495,136.380850,2.024646,59.114966,50.877252,142.423315,139.600845,140.355605,136.729345,85.139904,135.224489,-0.000818,-1.915596,32.000000,-237.280854,136.819239,-0.024891,24.642385,0.700637,448364.443131,1.001145,19.752618,13.120452,2.790419,13.988650,6.055499,163.311573,32.000000,165.595974,173.268199,158.963466,166.742838,32.000000,151.464560,67.495105,75.955100,89.281956,31.873418,43.430311,61.363190,99.880899,41.493671,41.526963,59.548523
49.813615,59.832482,138.994239,143.335354,89.864203,101.075536,29.178621,12.727121,136.371918,2.024225,59.117894,50.865546,142.422276,139.595917,140.352352,136.724525,85.138153,135.215815,-0.000817,-1.915586,32.000000,-237.281376,136.812166,-0.024874,24.642219,0.700644,448396.175940,1.007195,19.749850,13.116346,2.790051,9.618044,6.978542,163.316281,32.000000,165.580187,173.264711,158.986384,166.741522,32.000000,151.460083,67.501371,75.956808,89.283179,31.873418,43.434309,61.363190,99.880387,41.493671,41.527083,59.556725
49.819737,59.831836,138.994905,143.333014,89.905656,101.055273,29.149563,12.727186,136.371567,2.024080,59.115618,50.861062,142.419688,139.592107,140.348453,136.722498,85.136745,135.216490,-0.000818,-1.915584,32.000000,-237.281492,136.808884,-0.024918,24.643615,0.700707,448402.054373,1.004207,19.755773,13.113846,2.790272,16.012612,60.117819,163.312462,32.000000,165.578573,173.270493,158.995539,166.727204,32.000000,151.476204,67.507156,75.958082,89.283173,31.873418,43.436229,61.363190,99.871903,41.493671,41.526932,59.528656
49.818209,59.828893,138.990535,143.330362,89.968262,101.047349,29.894612,12.726437,136.371763,2.023369,59.110263,50.865760,142.415593,139.589821,140.345710,136.720757,85.135663,135.215585,-0.000816,-1.915534,32.000000,-237.282236,136.807249,-0.024946,24.644224,0.700512,448350.732324,0.980302,19.751691,13.114498,2.789971,18.962765,15.144001,163.294282,32.000000,165.582092,173.266777,158.994584,166.724679,32.000000,151.476809,67.513967,75.959156,89.283791,31.873418,43.437007,61.363190,99.870228,41.493671,41.526315,59.524014
49.819048,59.825426,138.993974,143.328304,89.992919,101.059317,29.234301,12.726930,136.374946,2.022921,59.104838,50.867804,142.413040,139.592685,140.344846,136.721354,85.133855,135.213446,-0.000815,-1.915509,32.000000,-237.281699,136.807957,-0.025009,24.643325,0.700381,448261.927868,1.004161,19.751161,13.115160,2.790061,11.444020,12.787801,163.300374,32.000000,165.574432,173.258973,159.012273,166.725872,32.000000,151.468373,67.519236,75.959354,89.283590,31.873418,43.439647,61.363190,99.865050,41.493671,41.525680,59.526522
49.823058,59.821711,138.997815,143.325922,89.888674,101.059123,29.135844,12.726374,136.376656,2.022916,59.101077,50.868873,142.410275,139.594530,140.341883,136.719729,85.133395,135.213074,-0.000815,-1.915564,32.000000,-237.282176,136.810502,-0.024647,24.643943,0.700310,448293.543849,1.006737,19.741774,13.116584,2.789620,9.263447,19.262005,163.300090,32.000000,165.567016,173.269415,159.026010,166.710861,32.000000,151.478169,67.524275,75.960025,89.284849,31.873418,43.445505,61.363190,99.860851,41.493671,41.524892,59.531410
49.828159,59.818229,139.003674,143.323830,89.774131,101.071461,29.165539,12.726581,136.379109,2.022732,59.095012,50.871413,142.408278,139.596610,140.339282,136.719312,85.135539,135.215685,-0.000813,-1.915558,32.000000,-237.281973,136.815976,-0.024656,24.644318,0.700448,448327.804753,1.005909,19.741520,13.117798,2.789940,19.160492,17.466438,163.287061,32.000000,165.571481,173.273947,159.020330,166.701719,32.000000,151.489643,67.528876,75.962805,89.285916,31.873418,43.452131,61.363190,99.853397,41.493671,41.524282,59.550312
49.832360,59.811654,139.007347,143.320336,89.703208,101.083864,29.214008,12.726236,136.386399,2.022819,59.084594,50.871147,142.404554,139.603127,140.337855,136.726795,85.137126,135.220640,-0.000813,-1.915574,32.000000,-237.282311,136.822546,-0.024663,24.646932,0.700384,448334.590295,1.000518,19.731400,13.115904,2.789683,14.219438,60.116201,163.280815,32.000000,165.569560,173.263103,159.019263,166.706057,32.000000,151.477934,67.536392,75.966053,89.285784,31.873418,43.457131,61.363190,99.842056,41.493671,41.523196,59.530672
49.830794,59.805125,139.011183,143.317042,89.681436,101.091834,29.123883,12.727258,136.393315,2.022939,59.081588,50.871606,142.402988,139.609195,140.336773,136.738277,85.140045,135.222446,-0.000815,-1.915599,32.000000,-237.281288,136.830218,-0.024580,24.649498,0.700413,448413.081334,0.976147,19.722501,13.115928,2.789559,12.478133,8.329486,163.284056,32.000000,165.557021,173.266195,159.025867,166.703195,32.000000,151.479086,67.544898,75.970004,89.286239,31.873418,43.462630,61.363190,99.833655,41.493671,41.522034,59.540192
49.831707,59.800762,139.022478,143.313221,89.740601,101.099509,29.401133,12.727223,136.402121,2.023296,59.087867,50.868594,142.400013,139.612461,140.333713,136.744500,85.144320,135.229727,-0.000816,-1.915612,32.000000,-237.281353,136.837178,-0.024516,24.653585,0.700296,448429.509644,1.005790,19.707133,13.115497,2.789205,2.859434,9.768284,163.280522,32.000000,165.559723,173.274274,159.017848,166.692486,32.000000,151.493537,67.555738,75.974199,89.285605,31.873418,43.471841,61.363190,99.830824,41.493671,41.521083,59.538629
49.829967,59.801690,139.021624,143.310943,89.708144,101.107931,29.161977,12.727790,136.405233,2.023202,59.092533,50.868872,142.397175,139.621203,140.331512,136.750429,85.149376,135.235136,-0.000818,-1.915592,32.000000,-237.280706,136.844686,-0.024487,24.659385,0.700277,448400.418358,1.005598,19.705932,13.114623,2.789546,11.993518,60.039414,163.265679,32.000000,165.563852,173.269477,159.003236,166.698674,32.000000,151.487908,67.563702,75.977667,89.284549,31.873418,43.476326,61.363190,99.826744,41.493671,41.520899,59.515940
49.833361,59.804238,139.026196,143.309278,89.724859,101.095805,30.046499,12.728688,136.409049,2.023047,59.099903,50.874990,142.395936,139.628703,140.329188,136.760180,85.153754,135.238721,-0.000817,-1.915596,32.000000,-237.279840,136.853529,-0.024558,24.664244,0.700352,448481.359021,1.007449,19.710010,13.113294,2.789965,9.086055,7.196696,163.274603,32.000000,165.554610,173.261428,159.008788,166.702835,32.000000,151.480368,67.572427,75.980483,89.283592,31.873418,43.481167,61.363190,99.820413,41.493671,41.521001,59.528165
49.830539,59.808093,139.034542,143.309160,89.812697,101.091924,29.217140,12.728848,136.413132,2.023103,59.103212,50.878891,142.394160,139.634399,140.326785,136.770406,85.156622,135.244327,-0.000817,-1.915654,32.000000,-237.279649,136.858846,-0.024690,24.666647,0.700149,448473.283048,1.004516,19.708288,13.109161,2.789854,29.202045,9.813619,163.271699,32.000000,165.551967,173.270107,159.007774,166.690095,32.000000,151.485197,67.577746,75.982087,89.282896,31.873418,43.489942,61.363190,99.818389,41.493671,41.521316,59.544008
49.841451,59.809362,139.046029,143.308982,89.623383,101.099944,29.153838,12.730118,136.420269,2.023098,59.102371,50.882308,142.393256,139.644860,140.324516,136.783997,85.163394,135.253896,-0.000819,-1.915670,32.000000,-237.278458,136.868515,-0.024711,24.667205,0.700030,448401.978721,1.005566,19.713930,13.108698,2.790060,20.410238,60.008502,163.259857,32.000000,165.562211,173.275376,158.992308,166.684273,32.000000,151.481679,67.582864,75.988641,89.281662,31.873418,43.500600,61.363190,99.804216,41.493671,41.521385,59.529286
49.845489,59.808453,139.053614,143.308106,89.540257,101.120218,29.138186,12.729581,136.428757,2.023125,59.095801,50.883618,142.392160,139.651779,140.322819,136.791747,85.168808,135.256779,-0.000820,-1.915705,32.000000,-237.279029,136.871573,-0.024694,24.668572,0.699975,448394.573300,1.007483,19.712177,13.107863,2.789977,13.954557,59.770652,163.261793,32.000000,165.561192,173.269276,158.993863,166.687124,32.000000,151.467769,67.586214,75.994261,89.280977,31.873418,43.511168,61.363190,99.792944,41.493671,41.521118,59.541186
49.845234,59.804746,139.053069,143.305393,89.498780,101.144461,29.197785,12.729000,136.442435,2.023299,59.091268,50.886571,142.390129,139.661452,140.320072,136.801232,85.174102,135.263512,-0.000820,-1.915753,32.000000,-237.279578,136.877340,-0.024825,24.673087,0.700041,448466.595628,1.005069,19.705202,13.104244,2.789866,11.740100,59.759027,163.267089,32.000000,165.550563,173.275066,158.996306,166.676448,32.000000,151.467480,67.588309,76.001865,89.280977,31.873418,43.514628,61.363190,99.780839,41.493671,41.520376,59.526945
49.846338,59.802405,139.054486,143.302919,89.548650,101.156628,29.122808,12.728695,136.449710,2.023501,59.089075,50.892821,142.387388,139.666023,140.317082,136.811718,85.179184,135.269996,-0.000820,-1.915750,32.000000,-237.280041,136.885135,-0.024857,24.678827,0.700048,448542.662815,0.978426,19.700065,13.100956,2.789715,9.802074,60.111492,163.264111,32.000000,165.554936,173.281307,158.987940,166.660270,32.000000,151.473807,67.587948,76.009711,89.281962,31.873418,43.519256,61.363190,99.774041,41.493671,41.519850,59.541589
49.850647,59.799981,139.063849,143.300236,89.705482,101.158275,30.028839,12.728554,136.456805,2.024291,59.087470,50.894889,142.384868,139.677944,140.316736,136.817636,85.185580,135.276286,-0.000818,-1.915807,32.000000,-237.280251,136.892094,-0.024846,24.685677,0.699925,448597.279837,1.007897,19.692003,13.098986,2.789462,28.531453,60.448768,163.253494,32.000000,165.557100,173.275432,158.974563,166.664051,32.000000,151.461688,67.588135,76.019347,89.283433,31.873418,43.529214,61.363190,99.763201,41.493671,41.519249,59.549663
49.860877,59.797899,139.073517,143.298395,89.798460,101.150239,29.942977,12.728738,136.465944,2.024189,59.082211,50.898013,142.384120,139.684893,140.314339,136.827071,85.189548,135.282979,-0.000819,-1.915783,32.000000,-237.280082,136.900918,-0.024836,24.693186,0.699882,448627.085688,1.005492,19.690415,13.096190,2.789674,7.740859,60.477700,163.260792,32.000000,165.544423,173.273335,158.978090,166.661881,32.000000,151.456559,67.585441,76.026605,89.282193,31.873418,43.539722,61.363190,99.747293,41.493671,41.518793,59.539819
49.868401,59.793488,139.077663,143.295961,89.902239,101.150436,29.260454,12.728465,136.477924,2.024249,59.074598,50.905489,142.381462,139.691571,140.310466,136.833099,85.193075,135.292575,-0.000819,-1.915816,32.000000,-237.280343,136.911134,-0.024909,24.701204,0.699513,448590.109260,1.006008,19.678491,13.094497,2.789355,18.996904,59.459391,163.259424,32.000000,165.540862,173.281925,158.970880,166.641117,32.000000,151.463217,67.581595,76.033070,89.282118,31.873418,43.547583,61.363190,99.727827,41.493671,41.517942,59.536406
49.865068,59.790859,139.084822,143.293732,89.957066,101.166736,29.162860,12.728754,136.485796,2.024107,59.071390,50.911450,142.379881,139.700215,140.308420,136.838492,85.198262,135.297730,-0.000817,-1.915833,32.000000,-237.280120,136.918396,-0.024590,24.706024,0.699082,448556.259012,1.006531,19.662358,13.095206,2.788704,9.755910,8.419322,163.247192,32.000000,165.546160,173.277839,158.952680,166.639636,32.000000,151.462169,67.578941,76.039156,89.283606,31.873418,43.556777,61.363190,99.718427,41.493671,41.517308,59.525794
49.865991,59.787737,139.095735,143.290536,89.891113,101.168472,29.200694,12.729527,136.488710,2.024266,59.065794,50.911846,142.376766,139.709330,140.305220,136.848874,85.203188,135.304210,-0.000818,-1.915832,32.000000,-237.279387,136.926651,-0.024604,24.710214,0.699085,448579.777085,1.005259,19.663781,13.094144,2.789149,21.428794,59.958001,163.247585,32.000000,165.544349,173.266896,158.948951,166.639827,32.000000,151.444452,67.573774,76.046174,89.284022,31.873418,43.568681,61.363190,99.705128,41.493671,41.516649,59.535275
49.867398,59.785297,139.102610,143.287125,89.793721,101.173291,29.968459,12.730230,136.492317,2.024278,59.067719,50.912121,142.374180,139.713856,140.302466,136.852832,85.207199,135.308664,-0.000817,-1.915856,32.000000,-237.278861,136.930360,-0.024507,24.713485,0.699013,448610.493094,1.005739,19.659841,13.092182,2.789191,13.911788,7.492125,163.251752,32.000000,165.538050,173.269417,158.950747,166.627901,32.000000,151.449628,67.570040,76.052727,89.286189,31.873418,43.578676,61.363190,99.694559,41.493671,41.516032,59.537694
49.864884,59.784050,139.109371,143.283458,89.823754,101.182507,29.197336,12.730161,136.495356,2.023693,59.066860,50.915326,142.371670,139.715505,140.299528,136.859800,85.211725,135.314036,-0.000816,-1.915840,32.000000,-237.279017,136.933556,-0.024648,24.716765,0.698978,448614.108450,0.978046,19.654686,13.089531,2.789333,10.356708,60.113649,163.244230,32.000000,165.550742,173.269182,158.940990,166.613383,32.000000,151.464246,67.567754,76.062020,89.290203,31.873418,43.589020,61.363190,99.688190,41.493671,41.515615,59.528410
49.866260,59.782105,139.110836,143.280346,89.928446,101.178450,29.806329,12.730481,136.499235,2.023050,59.065743,50.913472,142.368540,139.722124,140.298212,136.865973,85.214795,135.316705,-0.000818,-1.915844,32.000000,-237.278787,136.934938,-0.024740,24.718609,0.698863,448592.373167,0.980465,19.652218,13.087946,2.789378,29.171270,60.344224,163.234978,32.000000,165.557318,173.257286,158.935139,166.614211,32.000000,151.454459,67.565076,76.068404,89.292688,31.873418,43.595976,61.363190,99.677757,41.493671,41.515098,59.544244
49.866159,59.781385,139.116258,143.276754,90.045769,101.162262,30.076063,12.730607,136.501463,2.022652,59.064709,50.915518,142.366690,139.724670,140.296708,136.867227,85.217718,135.318130,-0.000818,-1.915878,32.000000,-237.278743,136.938340,-0.024684,24.719282,0.699048,448660.850592,1.006378,19.657010,13.086479,2.789849,27.941601,60.512627,163.247041,32.000000,165.548885,173.250226,158.945397,166.609514,32.000000,151.451937,67.561660,76.075510,89.295914,31.873418,43.605794,61.363190,99.666483,41.493671,41.514699,59.537321
49.871037,59.780486,139.120146,143.273901,89.939965,101.162430,29.345532,12.729908,136.509113,2.022230,59.061287,50.920175,142.362979,139.724286,140.294353,136.870684,85.219790,135.320561,-0.000818,-1.915866,32.000000,-237.279505,136.943071,-0.024702,24.719941,0.698924,448581.762249,1.006214,19.656006,13.086053,2.789961,7.630749,60.267081,163.240716,32.000000,165.554784,173.254473,158.944927,166.590898,32.000000,151.465508,67.560689,76.081504,89.299714,31.873418,43.613474,61.363190,99.651860,41.493671,41.514412,59.539750
49.873016,59.777271,139.124753,143.269600,89.890376,101.170516,29.203185,12.728657,136.516095,2.022073,59.055203,50.925743,142.359159,139.733779,140.291227,136.874359,85.222438,135.323866,-0.000817,-1.915866,32.000000,-237.280570,136.949128,-0.024999,24.721530,0.698782,448536.515539,1.004881,19.649032,13.082364,2.789686,19.419061,59.726755,163.227891,32.000000,165.561023,173.247613,158.936886,166.582655,32.000000,151.465716,67.559726,76.088571,89.304252,31.873418,43.622937,61.363190,99.638577,41.493671,41.513714,59.548493
49.879596,59.774889,139.132108,143.265877,89.902884,101.170607,29.140120,12.728941,136.522208,2.022152,59.055853,50.927527,142.356159,139.738482,140.289267,136.882432,85.223925,135.331042,-0.000817,-1.915876,32.000000,-237.280284,136.954563,-0.025055,24.722274,0.698817,448567.155590,0.991578,19.648755,13.081080,2.789870,25.046344,60.097517,163.232759,32.000000,165.557715,173.236005,158.942703,166.582028,32.000000,151.454458,67.561439,76.094193,89.307806,31.873418,43.633855,61.363190,99.619905,41.493671,41.513125,59.553656
49.881749,59.775087,139.139222,143.261621,89.877495,101.178675,29.204337,12.728245,136.536444,2.021854,59.055483,50.931018,142.352404,139.747359,140.286884,136.892360,85.226265,135.339475,-0.000817,-1.915854,32.000000,-237.280875,136.965236,-0.025059,24.721905,0.698680,448552.129197,0.979471,19.635043,13.082329,2.789461,14.557732,60.088549,163.233127,32.000000,165.550501,173.243490,158.946322,166.565322,32.000000,151.470024,67.566849,76.103213,89.311292,31.873418,43.645066,61.363190,99.600957,41.493671,41.512860,59.559006
49.892149,59.772372,139.153291,143.257588,89.834204,101.186759,29.220521,12.727551,136.546092,2.022313,59.052733,50.935620,142.348119,139.761127,140.284155,136.900349,85.229840,135.348516,-0.000819,-1.915846,32.000000,-237.281451,136.979328,-0.025039,24.722448,0.698604,448544.996606,1.004629,19.627340,13.085914,2.789171,1.770756,59.611308,163.221123,32.000000,165.558066,173.239768,158.930520,166.555018,32.000000,151.479361,67.573153,76.111662,89.314883,31.873418,43.661406,61.363190,99.578631,41.493671,41.512244,59.539101
49.888183,59.770146,139.164851,143.255209,90.006366,101.186738,29.805716,12.726886,136.557073,2.022811,59.051353,50.942738,142.345476,139.772321,140.283900,136.909835,85.232288,135.360778,-0.000816,-1.915832,32.000000,-237.282194,136.992581,-0.024972,24.722593,0.698688,448607.043514,1.001711,19.622237,13.086166,2.789178,28.918847,60.326677,163.216875,32.000000,165.557821,173.223517,158.921933,166.557658,32.000000,151.471419,67.581186,76.118215,89.318623,31.873418,43.675620,61.363190,99.564352,41.493671,41.511692,59.543536
49.893838,59.767517,139.181616,143.252833,90.183893,101.190992,29.190654,12.726713,136.573116,2.022634,59.051931,50.946794,142.343891,139.789415,140.283831,136.927219,85.234869,135.377794,-0.000814,-1.915818,32.000000,-237.282358,137.012121,-0.025048,24.722160,0.698709,448595.261916,1.004992,19.617762,13.088031,2.789388,7.378270,14.243036,163.227044,32.000000,165.544337,173.219691,158.923029,166.550406,32.000000,151.482318,67.592822,76.126117,89.321878,31.873418,43.691597,61.363190,99.544484,41.493671,41.511023,59.519441
49.899723,59.766151,139.197636,143.251720,90.168736,101.195131,29.977472,12.727040,136.585243,2.022418,59.049106,50.956492,142.341904,139.804990,140.283340,136.945915,85.238338,135.394564,-0.000814,-1.915785,32.000000,-237.282005,137.030678,-0.025008,24.721723,0.698701,448585.672441,1.007364,19.609871,13.092265,2.789304,14.239031,9.578787,163.218697,32.000000,165.548691,173.219388,158.911968,166.537722,32.000000,151.493411,67.603990,76.134303,89.323993,31.873418,43.710108,61.363190,99.527861,41.493671,41.510578,59.534301
49.905526,59.762217,139.229561,143.250449,90.123529,101.201745,29.167365,12.727090,136.604841,2.022410,59.044203,50.958195,142.339811,139.827182,140.282508,136.964593,85.246071,135.415904,-0.000816,-1.915782,32.000000,-237.281837,137.053420,-0.025022,24.721304,0.698857,448615.694841,0.983503,19.608967,13.097253,2.789696,9.996048,7.512547,163.208163,32.000000,165.550827,173.203950,158.896795,166.541531,32.000000,151.489524,67.617994,76.142239,89.324937,31.873418,43.736199,61.363190,99.502464,41.493671,41.509782,59.514691
49.906592,59.759120,139.254875,143.249531,90.097039,101.228495,29.959951,12.726851,136.623353,2.021654,59.045062,50.961675,142.339389,139.845756,140.281694,136.983902,85.251959,135.435101,-0.000816,-1.915779,32.000000,-237.282136,137.072991,-0.025011,24.720705,0.698821,448596.260715,0.980012,19.596229,13.101728,2.789597,7.536677,17.340060,163.215262,32.000000,165.540405,173.190521,158.900757,166.541610,32.000000,151.484906,67.627536,76.148232,89.324956,31.873418,43.763197,61.363190,99.487616,41.493671,41.509109,59.516933
49.906956,59.759048,139.271721,143.249526,90.119493,101.244809,29.931549,12.725647,136.643376,2.022073,59.053714,50.968433,142.337103,139.868166,140.281065,137.003374,85.259043,135.456713,-0.000815,-1.915811,32.000000,-237.283388,137.089771,-0.024739,24.718976,0.699146,448686.518675,1.005167,19.590470,13.104987,2.790223,10.911267,60.417437,163.216048,32.000000,165.535891,173.186594,158.897744,166.529175,32.000000,151.489038,67.639679,76.154271,89.325863,31.873418,43.783428,61.363190,99.468020,41.493671,41.508650,59.548562
49.910776,59.761903,139.289788,143.250187,90.111674,101.265122,29.794768,12.726000,136.663118,2.022081,59.060981,50.976377,142.336089,139.887526,140.280647,137.024562,85.268773,135.475618,-0.000816,-1.915851,32.000000,-237.282907,137.109850,-0.024735,24.717089,0.699307,448727.157575,1.004409,19.586547,13.108435,2.790356,16.244553,60.348259,163.207612,32.000000,165.541743,173.179067,158.885180,166.528702,32.000000,151.497870,67.649318,76.160555,89.326872,31.873418,43.803651,61.363190,99.452058,41.493671,41.508793,59.532551
49.919506,59.764140,139.311924,143.250839,90.087738,101.265358,29.911492,12.725624,136.685819,2.022252,59.063977,50.986618,142.334519,139.910813,140.279476,137.046951,85.279284,135.495125,-0.000816,-1.913493,32.000000,-237.283227,137.134509,-0.024615,24.714712,0.699677,448820.921115,1.005004,19.591224,13.107619,2.790918,1.866694,60.425010,163.208791,32.000000,165.534627,173.158835,158.888569,166.537000,32.000000,151.479999,67.656484,76.167323,89.327470,31.873418,43.829788,61.363190,99.421631,41.493671,41.508900,59.542346
49.922435,59.765025,139.331757,143.251344,90.191790,101.279870,29.114033,12.725656,136.709096,2.022483,59.068593,50.994911,142.335427,139.932485,140.281408,137.065591,85.287824,135.514873,-0.000815,-1.913516,32.000000,-237.283181,137.156083,-0.024575,24.713509,0.699751,448841.034755,1.007543,19.585683,13.108508,2.790855,12.196543,59.901572,163.217177,32.000000,165.519449,173.155092,158.894895,166.534216,32.000000,151.487135,67.663142,76.172819,89.330645,31.873418,43.852413,61.363190,99.399360,41.493671,41.508778,59.517897
49.933873,59.765643,139.355222,143.252281,90.356635,101.283094,29.250676,12.724544,136.737745,2.022571,59.062704,51.007003,142.334991,139.959990,140.281685,137.089688,85.300784,135.546271,-0.000816,-1.913538,32.000000,-237.284259,137.182008,-0.024632,24.715118,0.699877,448862.338679,1.002812,19.577377,13.107893,2.790841,14.421351,60.114107,163.206808,32.000000,165.521865,173.153857,158.886716,166.528371,32.000000,151.498410,67.670763,76.178195,89.334257,31.873418,43.880712,61.363190,99.366979,41.493671,41.508651,59.529384
49.948812,59.762535,139.378900,143.251877,90.444113,101.294346,29.137234,12.725166,136.760839,2.022873,59.055169,51.017263,142.333363,139.988574,140.282847,137.112583,85.312232,135.570796,-0.000817,-1.913523,32.000000,-237.283476,137.204774,-0.024580,24.716443,0.699909,448860.520846,1.003571,19.573296,13.111263,2.790938,7.666586,8.131421,163.199728,32.000000,165.518438,173.139329,158.878120,166.537554,32.000000,151.488777,67.675884,76.181284,89.336223,31.873418,43.906046,61.363190,99.337980,41.493671,41.508063,59.528696
49.952327,59.758210,139.404532,143.250772,90.473174,101.327130,29.129088,12.724369,136.785928,2.023700,59.052478,51.026073,142.331775,140.010155,140.281797,137.138394,85.324586,135.601354,-0.000816,-1.913518,32.000000,-237.284034,137.233192,-0.024479,24.718245,0.699922,448891.686616,1.007208,19.561880,13.111457,2.790917,16.054439,14.989860,163.208619,32.000000,165.499257,173.129639,158.881079,166.539245,32.000000,151.485565,67.680900,76.185170,89.338468,31.873418,43.938062,61.363190,99.303653,41.493671,41.507129,59.547903
49.961037,59.756732,139.421932,143.250134,90.424948,101.359519,29.811650,12.724066,136.804056,2.024111,59.053521,51.030755,142.330016,140.032235,140.279949,137.156852,85.336426,135.621660,-0.000816,-1.913517,32.000000,-237.284294,137.252652,-0.024714,24.721247,0.699947,448930.916567,0.997518,19.546974,13.113201,2.790791,17.122945,60.360639,163.205479,32.000000,165.493933,173.133259,158.877484,166.528330,32.000000,151.497061,67.683016,76.188493,89.342049,31.873418,43.962503,61.363190,99.272335,41.493671,41.506618,59.545729
49.970215,59.756155,139.436573,143.249383,90.449681,101.388147,29.161832,12.723522,136.822197,2.024430,59.052773,51.036814,142.328342,140.056228,140.278224,137.175159,85.351441,135.642685,-0.000815,-1.913518,32.000000,-237.284854,137.270219,-0.024698,24.724805,0.700066,449058.804922,1.003153,19.532807,13.112405,2.790641,7.308375,60.171706,163.195655,32.000000,165.495498,173.126354,158.859931,166.535342,32.000000,151.499631,67.681018,76.193818,89.345558,31.873418,43.987804,61.363190,99.233615,41.493671,41.506247,59.549614
49.976012,59.756018,139.452648,143.248893,90.417408,101.392150,29.852907,12.724761,136.831442,2.024566,59.058270,51.036254,142.326736,140.070376,140.277570,137.189737,85.363567,135.659080,-0.000816,-1.913519,32.000000,-237.283759,137.284706,-0.024714,24.726421,0.700042,449153.012839,0.976047,19.521747,13.109796,2.790286,8.472173,60.357051,163.197406,32.000000,165.485387,173.114568,158.859051,166.543279,32.000000,151.488612,67.677888,76.197479,89.347411,31.873418,44.009881,61.363190,99.201155,41.493671,41.505946,59.530063
49.977656,59.758205,139.460632,143.248441,90.411386,101.392333,29.841482,12.723500,136.841877,2.024636,59.068640,51.045889,142.327294,140.082220,140.276207,137.200970,85.377524,135.668442,-0.000816,-1.913553,32.000000,-237.285076,137.298380,-0.024671,24.728466,0.700032,449191.117046,1.004970,19.511338,13.105225,2.790125,8.756186,60.362953,163.204233,32.000000,165.471085,173.118028,158.863609,166.536091,32.000000,151.499922,67.673926,76.203780,89.351952,31.873418,44.031889,61.363190,99.169940,41.493671,41.505921,59.541550
49.982201,59.760738,139.468514,143.248243,90.482398,101.403212,29.228352,12.723773,136.846134,2.024707,59.075294,51.047138,142.326531,140.089352,140.273253,137.209476,85.388758,135.678516,-0.000816,-1.913596,32.000000,-237.284868,137.302014,-0.024705,24.731316,0.700083,449172.170664,1.002599,19.515449,13.097513,2.790449,14.072209,59.482030,163.195560,32.000000,165.473401,173.116171,158.850746,166.529010,32.000000,151.500317,67.667849,76.208858,89.355217,31.873418,44.051887,61.363190,99.145231,41.493671,41.506027,59.519677
49.988349,59.763533,139.472273,143.247256,90.528811,101.407194,29.215114,12.722983,136.850319,2.024141,59.077988,51.049381,142.325859,140.093447,140.272026,137.211910,85.401822,135.684148,-0.000815,-1.913634,32.000000,-237.285573,137.305704,-0.024733,24.733073,0.700025,449162.478581,1.006987,19.514245,13.089871,2.790454,25.136339,60.181859,163.194451,32.000000,165.466357,173.102651,158.847312,166.537047,32.000000,151.487011,67.662846,76.216769,89.360216,31.873418,44.072638,61.363190,99.102000,41.493671,41.506186,59.542936
49.987646,59.764294,139.471702,143.245440,90.473016,101.407126,29.241701,12.722723,136.855864,2.023369,59.078905,51.050856,142.324586,140.095955,140.268635,137.214212,85.411568,135.684897,-0.000816,-1.913660,32.000000,-237.285797,137.306182,-0.024692,24.732591,0.700063,449196.060544,1.004499,19.516081,13.082740,2.790598,24.858254,60.113668,163.202916,32.000000,165.450677,173.103687,158.857423,166.536101,32.000000,151.485592,67.658022,76.222270,89.363874,31.873418,44.089208,61.363190,99.074431,41.493671,41.506091,59.529827
49.986910,59.765723,139.472472,143.242796,90.417177,101.414973,29.881599,12.723886,136.858076,2.023248,59.082928,51.053601,142.321838,140.090717,140.263404,137.213162,85.420909,135.683468,-0.000818,-1.913684,32.000000,-237.284595,137.306313,-0.024718,24.731708,0.699887,449166.367319,1.005586,19.505573,13.070859,2.789963,9.246892,60.397424,163.192761,32.000000,165.447181,173.110849,158.850733,166.521815,32.000000,151.486767,67.647867,76.228183,89.367852,31.873418,44.107925,61.363190,99.045590,41.493671,41.505977,59.542425
49.991810,59.767786,139.467746,143.240936,90.490392,101.406974,29.236439,12.722677,136.853227,2.022840,59.087447,51.048947,142.319983,140.083773,140.260023,137.210705,85.429122,135.678247,-0.000819,-1.913668,32.000000,-237.285900,137.303002,-0.024658,24.729822,0.700030,449188.937150,0.987938,19.510008,13.062486,2.790181,7.086920,60.189919,163.181967,32.000000,165.448487,173.105779,158.838973,166.526107,32.000000,151.483303,67.640121,76.233128,89.372613,31.873418,44.119333,61.363190,99.010106,41.493671,41.506035,59.547726
49.985213,59.770954,139.459641,143.238616,90.584168,101.403648,29.635489,12.722520,136.845885,2.022519,59.094473,51.046485,142.318075,140.074666,140.256985,137.203199,85.435365,135.669549,-0.000818,-1.913690,32.000000,-237.286077,137.294300,-0.024748,24.725864,0.699908,449132.744395,1.004816,19.507150,13.050890,2.789807,7.249914,60.400413,163.184136,32.000000,165.437433,173.096496,158.844172,166.533623,32.000000,151.465864,67.631994,76.237172,89.377672,31.873418,44.135538,61.363190,98.988512,41.493671,41.506181,59.535619
49.985619,59.774988,139.446157,143.237090,90.509657,101.392307,29.971761,12.721826,136.836185,2.022347,59.101594,51.042305,142.316319,140.063979,140.253048,137.190440,85.438753,135.660813,-0.000819,-1.913698,32.000000,-237.286743,137.280667,-0.024767,24.722722,0.700002,449123.959093,1.006673,19.511639,13.040855,2.789839,20.555063,21.335482,163.183658,32.000000,165.429717,173.102088,158.846497,166.526471,32.000000,151.473014,67.627289,76.239476,89.383216,31.873418,44.138813,61.363190,98.961062,41.493671,41.506481,59.528214
49.980196,59.780297,139.437261,143.235913,90.471395,101.392139,29.134001,12.722446,136.822164,2.021634,59.108256,51.037005,142.315121,140.046763,140.248249,137.177500,85.443940,135.650202,-0.000820,-1.913652,32.000000,-237.286215,137.265232,-0.024753,24.718320,0.700019,449058.084779,1.006583,19.519969,13.031294,2.789768,9.221773,60.114714,163.165811,32.000000,165.436956,173.102133,158.832368,166.523713,32.000000,151.479986,67.621497,76.242928,89.389111,31.873418,44.151227,61.363190,98.938922,41.493671,41.507008,59.550401
49.974470,59.783682,139.422999,143.235208,90.482849,101.392186,29.200075,12.722375,136.806215,2.021017,59.115596,51.033403,142.313752,140.033333,140.246170,137.162470,85.446223,135.636363,-0.000819,-1.913594,32.000000,-237.286373,137.248840,-0.024737,24.714636,0.700199,449061.918414,1.004109,19.532195,13.023899,2.790055,7.339406,59.674575,163.161548,32.000000,165.436209,173.091462,158.832110,166.531992,32.000000,151.459268,67.616244,76.245245,89.393875,31.873418,44.157693,61.363190,98.914793,41.493671,41.507297,59.538924
49.966067,59.788628,139.401370,143.234605,90.433124,101.392092,29.913077,12.722482,136.786000,2.020216,59.126420,51.025032,142.313231,140.013848,140.241974,137.144454,85.445747,135.619235,-0.000818,-1.915357,32.000000,-237.286047,137.225596,-0.024783,24.709503,0.700299,449059.823832,1.002958,19.539127,13.012398,2.789892,28.853572,60.418381,163.165039,32.000000,165.424647,173.094087,158.837111,166.527804,32.000000,151.461336,67.610518,76.245938,89.399538,31.873418,44.159490,61.363190,98.895626,41.493671,41.507707,59.515930
49.960699,59.794101,139.382247,143.234128,90.420209,101.392212,29.189885,12.721662,136.767887,2.019228,59.137469,51.014500,142.311171,139.993863,140.237866,137.126619,85.445832,135.601122,-0.000817,-1.915938,32.000000,-237.286950,137.207881,-0.024802,24.705120,0.700345,449061.350848,1.005693,19.543159,13.004164,2.789556,16.739390,60.137390,163.155538,32.000000,165.429073,173.098369,158.828792,166.518093,32.000000,151.465386,67.607068,76.247811,89.403100,31.873418,44.160724,61.363190,98.878528,41.493671,41.508263,59.548768
49.949275,59.802306,139.357344,143.234201,90.345863,101.392113,29.200225,12.721642,136.741835,2.018522,59.156261,51.000842,142.309973,139.967485,140.234799,137.105966,85.444641,135.575355,-0.000817,-1.915919,32.000000,-237.286921,137.184692,-0.025048,24.696428,0.700603,449080.291667,1.004923,19.562668,12.997801,2.789835,13.724761,17.097841,163.145844,32.000000,165.434088,173.088792,158.814218,166.526472,32.000000,151.451320,67.601768,76.249328,89.405958,31.873418,44.161610,61.363190,98.862106,41.493671,41.509141,59.549290
49.942843,59.811910,139.338501,143.235545,90.310138,101.388089,29.107594,12.721040,136.719973,2.018012,59.174335,50.991196,142.311663,139.944617,140.233138,137.083914,85.442809,135.552207,-0.000816,-1.915887,32.000000,-237.287631,137.163802,-0.024980,24.690186,0.700770,449091.473377,0.980246,19.574036,12.986553,2.789778,9.555764,60.072856,163.149046,32.000000,165.422562,173.084435,158.819150,166.531699,32.000000,151.437591,67.597097,76.252053,89.409279,31.873418,44.161945,61.363190,98.846399,41.493671,41.510230,59.513639
49.938365,59.824983,139.316769,143.238685,90.272763,101.363514,29.291019,12.721850,136.700334,2.017230,59.193989,50.978904,142.314448,139.921631,140.232566,137.060960,85.441064,135.525999,-0.000815,-1.915848,32.000000,-237.286881,137.142889,-0.025033,24.681410,0.701054,449113.589842,1.004273,19.593336,12.975982,2.789825,27.614044,60.231114,163.149338,32.000000,165.419135,173.091242,158.822790,166.523696,32.000000,151.438366,67.591854,76.255566,89.414921,31.873418,44.160807,61.363190,98.830104,41.493671,41.511910,59.518035
49.928707,59.833647,139.304559,143.241820,90.224732,101.334842,29.184007,12.721419,136.685085,2.016586,59.202432,50.973401,142.315814,139.903933,140.232067,137.046237,85.439131,135.509249,-0.000815,-1.915812,32.000000,-237.287196,137.126238,-0.025037,24.673443,0.701253,449065.119172,1.005073,19.616536,12.967031,2.790080,15.873583,60.106090,163.136230,32.000000,165.423855,173.091348,158.816056,166.524378,32.000000,151.437009,67.587842,76.258338,89.417665,31.873418,44.164853,61.363190,98.820357,41.493671,41.513085,59.527584
49.921543,59.841385,139.297259,143.245061,90.187662,101.318764,29.986505,12.721333,136.665832,2.016357,59.213397,50.967295,142.317644,139.885561,140.232738,137.025612,85.435711,135.493061,-0.000814,-1.915794,32.000000,-237.287357,137.112705,-0.025024,24.662610,0.701256,448941.521308,0.977459,19.632292,12.957509,2.789933,13.018332,24.546404,163.137342,32.000000,165.414544,173.075696,158.825866,166.533511,32.000000,151.417754,67.582136,76.260067,89.420790,31.873418,44.172380,61.363190,98.808412,41.493671,41.514002,59.545700
49.922261,59.847199,139.289382,143.247657,90.214123,101.310578,29.227590,12.721405,136.657906,2.015978,59.215351,50.963405,142.319613,139.872509,140.233902,137.015674,85.432761,135.480770,-0.000814,-1.915810,32.000000,-237.287337,137.102277,-0.024948,24.655056,0.701510,448887.204401,1.001470,19.646478,12.951688,2.790174,9.084837,60.144689,163.141540,32.000000,165.406090,173.078067,158.838636,166.531119,32.000000,151.421474,67.579236,76.261176,89.424008,31.873418,44.177817,61.363190,98.793921,41.493671,41.514759,59.529964
49.919499,59.849515,139.280648,143.249715,90.232378,101.310591,29.188519,12.721812,136.652287,2.015083,59.210001,50.960066,142.319609,139.863609,140.234896,137.009949,85.430395,135.476226,-0.000815,-1.915755,32.000000,-237.286726,137.090849,-0.024913,24.647881,0.701711,448835.387983,0.980457,19.658514,12.948179,2.790234,13.750730,8.165017,163.130922,32.000000,165.411930,173.080390,158.836136,166.524974,32.000000,151.427786,67.575524,76.261192,89.426244,31.873418,44.185100,61.363190,98.771809,41.493671,41.515012,59.546870
49.918506,59.848551,139.277343,143.250772,90.168646,101.303851,30.072098,12.721273,136.648402,2.014639,59.206185,50.957726,142.319627,139.858503,140.238638,137.002416,85.429303,135.470190,-0.000815,-1.915688,32.000000,-237.287332,137.085809,-0.024896,24.642033,0.701761,448841.764573,1.006330,19.656454,12.946584,2.789711,9.799516,7.275027,163.126376,32.000000,165.413375,173.068543,158.840205,166.537877,32.000000,151.424041,67.574079,76.260977,89.430276,31.873418,44.191950,61.363190,98.756004,41.493671,41.514765,59.499093
49.916911,59.847864,139.274656,143.251966,90.128334,101.279527,29.884904,12.721685,136.645041,2.014759,59.203352,50.953622,142.321681,139.859492,140.241711,137.001618,85.427936,135.467878,-0.000815,-1.915652,32.000000,-237.286911,137.085003,-0.024858,24.636398,0.702066,448848.976565,1.005530,19.664327,12.945953,2.790055,5.883965,10.250752,163.129266,32.000000,165.401215,173.062079,158.858851,166.545963,32.000000,151.418452,67.569986,76.259212,89.433008,31.873418,44.201472,61.363190,98.736441,41.493671,41.514465,59.509833
49.920186,59.848674,139.280129,143.253068,90.228635,101.279522,29.178845,12.722239,136.645675,2.014806,59.203418,50.954096,142.321165,139.858759,140.242261,137.004689,85.426619,135.466604,-0.000816,-1.915626,32.000000,-237.286267,137.086131,-0.024927,24.634039,0.702055,448766.820922,0.981438,19.663687,12.946132,2.789977,2.567811,7.989034,163.130582,32.000000,165.395681,173.061140,158.869706,166.539482,32.000000,151.433766,67.565909,76.256832,89.433539,31.873418,44.214142,61.363190,98.719921,41.493671,41.514368,59.532010
49.921234,59.850400,139.285870,143.254568,90.182870,101.275892,30.043742,12.721900,136.645539,2.014117,59.201575,50.952138,142.321785,139.865587,140.245286,137.007818,85.430071,135.469765,-0.000814,-1.915610,32.000000,-237.286526,137.087477,-0.024994,24.632674,0.702165,448718.532767,1.007892,19.666980,12.946724,2.790215,7.671775,9.220925,163.118190,32.000000,165.403531,173.050626,158.871080,166.550838,32.000000,151.437987,67.565634,76.256276,89.435974,31.873418,44.228355,61.363190,98.697304,41.493671,41.514490,59.534931
49.916688,59.850903,139.296265,143.255536,90.130705,101.279821,29.197967,12.722199,136.648628,2.014014,59.203325,50.950351,142.323209,139.870228,140.248245,137.009450,85.432468,135.472075,-0.000812,-1.915627,32.000000,-237.286210,137.088705,-0.024981,24.633195,0.702049,448676.959787,1.005172,19.660222,12.945628,2.789855,13.848683,59.674251,163.124548,32.000000,165.397125,173.034922,158.888318,166.561969,32.000000,151.424733,67.566136,76.257493,89.435022,31.873418,44.244423,61.363190,98.680730,41.493671,41.514363,59.540979
49.920067,59.853881,139.296135,143.257354,90.071440,101.278646,29.976458,12.721442,136.654467,2.013725,59.206622,50.958561,142.325685,139.877911,140.250106,137.013497,85.434794,135.479859,-0.000812,-1.915594,32.000000,-237.286918,137.090790,-0.024568,24.634168,0.702200,448711.033263,1.005611,19.662184,12.944177,2.790099,1.204084,60.494217,163.132845,32.000000,165.382458,173.032747,158.908105,166.557006,32.000000,151.438218,67.564391,76.260000,89.433038,31.873418,44.258193,61.363190,98.660217,41.493671,41.514575,59.521703
49.923742,59.856335,139.298299,143.258821,90.064600,101.278777,30.013457,12.721519,136.659536,2.013271,59.205043,50.967161,142.328401,139.885153,140.251827,137.018532,85.439979,135.484536,-0.000813,-1.915567,32.000000,-237.286701,137.097772,-0.024512,24.637357,0.702249,448707.111905,0.978119,19.668021,12.944168,2.790421,9.508951,60.453792,163.125252,32.000000,165.384762,173.030208,158.908548,166.557349,32.000000,151.449471,67.562374,76.264990,89.430801,31.873418,44.269188,61.363190,98.638799,41.493671,41.514837,59.541382
49.931388,59.855808,139.301651,143.259373,90.004344,101.278989,29.968654,12.721397,136.670838,2.013235,59.197982,50.972169,142.330468,139.898303,140.253815,137.026201,85.446830,135.491160,-0.000811,-1.915617,32.000000,-237.286769,137.111028,-0.024586,24.644629,0.702153,448700.305568,0.980636,19.668324,12.942881,2.790319,30.068738,60.431678,163.128945,32.000000,165.380261,173.013553,158.915507,166.568374,32.000000,151.441355,67.560234,76.271801,89.428950,31.873418,44.283601,61.363190,98.607858,41.493671,41.514677,59.514317
49.936179,59.853991,139.317004,143.258592,89.987112,101.279065,29.980711,12.720662,136.678719,2.013398,59.191999,50.970636,142.332292,139.908380,140.256178,137.037637,85.453139,135.501129,-0.000811,-1.915645,32.000000,-237.287560,137.122714,-0.024564,24.651578,0.702010,448690.418275,1.006189,19.667726,12.939727,2.790237,14.176893,14.594592,163.135778,32.000000,165.368934,173.009067,158.928598,166.573850,32.000000,151.447434,67.558480,76.277844,89.427645,31.873418,44.304229,61.363190,98.585218,41.493671,41.514268,59.562940
49.942082,59.851084,139.343704,143.257538,89.913727,101.279018,30.043306,12.720490,136.690178,2.013328,59.183914,50.972060,142.333358,139.920035,140.257949,137.051390,85.461399,135.512303,-0.000811,-1.915521,32.000000,-237.288007,137.136816,-0.024559,24.658932,0.701652,448667.032831,0.975693,19.652721,12.936544,2.789858,13.549367,60.470951,163.137527,32.000000,165.366075,173.012597,158.931405,166.562144,32.000000,151.469268,67.558148,76.287154,89.426016,31.873418,44.331351,61.363190,98.558860,41.493671,41.513733,59.527515
49.948058,59.848652,139.346912,143.257003,89.915552,101.280500,29.265066,12.720033,136.698300,2.013459,59.182350,50.974341,142.334218,139.929918,140.259233,137.062355,85.469614,135.521702,-0.000814,-1.915523,32.000000,-237.288379,137.148403,-0.024604,24.663057,0.701497,448652.001670,0.979278,19.649747,12.936391,2.790065,10.139511,12.084824,163.128540,32.000000,165.370292,173.005047,158.928609,166.568058,32.000000,151.474829,67.556556,76.293989,89.424577,31.873418,44.346131,61.363190,98.532484,41.493671,41.513173,59.503401
49.959193,59.848075,139.358553,143.256713,89.949677,101.280767,29.217770,12.719592,136.708032,2.013611,59.175851,50.983370,142.336231,139.943641,140.260430,137.072401,85.480520,135.534304,-0.000815,-1.915507,32.000000,-237.288571,137.156777,-0.024606,24.664829,0.701264,448630.203223,1.004404,19.638314,12.931216,2.789933,10.389773,15.225852,163.135438,32.000000,165.360321,172.994074,158.942576,166.574592,32.000000,151.471975,67.555385,76.301793,89.422678,31.873418,44.366382,61.363190,98.490989,41.493671,41.512907,59.535767
49.965579,59.844885,139.366541,143.256172,89.973935,101.280739,29.183643,12.719995,136.717614,2.013086,59.166305,50.988714,142.336643,139.952830,140.260958,137.084107,85.487846,135.544413,-0.000818,-1.915510,32.000000,-237.288135,137.162184,-0.024556,24.665542,0.701081,448606.000567,0.974891,19.624453,12.929091,2.789402,13.805938,16.956152,163.139126,32.000000,165.356406,172.998963,158.954527,166.565320,32.000000,151.491564,67.554286,76.306874,89.420678,31.873418,44.383978,61.363190,98.464502,41.493671,41.512424,59.514150
49.962085,59.837988,139.371583,143.253851,90.026155,101.288743,29.751910,12.718511,136.719519,2.012844,59.158431,50.994147,142.335225,139.961450,140.259674,137.093340,85.497052,135.549132,-0.000818,-1.915540,32.000000,-237.289682,137.166140,-0.024520,24.671229,0.701046,448585.297544,1.007211,19.621372,12.924293,2.789499,12.498975,9.519390,163.126757,32.000000,165.361694,172.998580,158.951178,166.561241,32.000000,151.507868,67.552253,76.311258,89.416393,31.873418,44.402893,61.363190,98.435457,41.493671,41.511245,59.529895
49.963977,59.835323,139.370895,143.251380,89.988445,101.316390,29.808218,12.718418,136.721965,2.012602,59.159723,50.993146,142.334290,139.961001,140.260138,137.091521,85.505525,135.549967,-0.000818,-1.916733,32.000000,-237.289753,137.170186,-0.024449,24.675702,0.700978,448596.447771,0.979815,19.610671,12.918961,2.789420,22.088227,60.340794,163.126846,32.000000,165.363162,172.984140,158.954373,166.569197,32.000000,151.504116,67.552107,76.314957,89.412956,31.873418,44.415060,61.363190,98.413530,41.493671,41.510535,59.532069
49.962788,59.835389,139.363183,143.248728,90.096066,101.319427,29.950281,12.718402,136.722467,2.012001,59.159858,50.994028,142.334338,139.958837,140.257296,137.097161,85.512289,135.548514,-0.000820,-1.916713,32.000000,-237.289661,137.167145,-0.024494,24.683507,0.700964,448643.491927,1.004461,19.607396,12.911360,2.789534,18.505276,60.475560,163.131764,32.000000,165.353231,172.984210,158.961468,166.563570,32.000000,151.509076,67.553112,76.317917,89.409261,31.873418,44.426139,61.363190,98.386047,41.493671,41.510350,59.509764
49.964497,59.835790,139.356163,143.246511,90.041299,101.319388,30.109856,12.717325,136.716902,2.011555,59.164271,50.991925,142.333585,139.954313,140.254391,137.091721,85.519477,135.543030,-0.000821,-1.916713,32.000000,-237.290713,137.159909,-0.024581,24.687515,0.700900,448696.730410,1.007794,19.609689,12.904749,2.789624,7.333714,60.449543,163.126903,32.000000,165.356592,172.985808,158.955302,166.551094,32.000000,151.517238,67.554579,76.321349,89.407408,31.873418,44.433765,61.363190,98.364008,41.493671,41.510231,59.555594
49.960255,59.838626,139.349328,143.244163,89.990470,101.319535,29.153430,12.717215,136.709029,2.011279,59.169842,50.991539,142.332553,139.943561,140.252270,137.084609,85.526910,135.532495,-0.000822,-1.916725,32.000000,-237.290886,137.153971,-0.024614,24.689908,0.700692,448680.955585,1.006310,19.610960,12.895492,2.789515,9.561129,7.065278,163.119118,32.000000,165.361637,172.975523,158.944099,166.556765,32.000000,151.512767,67.556686,76.324939,89.405707,31.873418,44.443289,61.363190,98.337107,41.493671,41.510387,59.545208
