OSU 80 Ton Compressor Load Stand
49.960407,59.840590,139.341161,143.242495,89.981938,101.319401,29.881695,12.717632,136.701364,2.011050,59.171508,50.990970,142.332325,139.935130,140.249518,137.076284,85.532659,135.521303,-0.000821,-1.916772,32.000000,-237.290327,137.147744,-0.024641,24.689907,0.700525,448668.703337,0.979126,19.609201,12.884987,2.789169,6.297602,60.422705,163.123365,32.000000,165.352748,172.970199,158.947504,166.557790,32.000000,151.499857,67.557890,76.325476,89.403674,31.873418,44.449861,61.363190,98.315218,41.493671,41.510535,59.538334
49.953169,59.843250,139.325462,143.240651,89.957514,101.331668,30.015223,12.718024,136.687379,2.010555,59.184411,50.985770,142.330530,139.917685,140.246298,137.060619,85.536872,135.505711,-0.000821,-1.916785,32.000000,-237.290046,137.133052,-0.024648,24.686139,0.700442,448657.324792,1.005815,19.611103,12.870645,2.788989,7.380959,60.488238,163.126448,32.000000,165.353205,172.977719,158.945403,166.545456,32.000000,151.509469,67.562194,76.324645,89.403237,31.873418,44.453680,61.363190,98.295021,41.493671,41.510635,59.543723
49.947734,59.848023,139.308247,143.239360,89.837435,101.335744,29.873112,12.717759,136.671283,2.009906,59.195112,50.980238,142.330682,139.900874,140.244166,137.042228,85.540998,135.491429,-0.000820,-1.916785,32.000000,-237.290328,137.117978,-0.024393,24.683527,0.700581,448656.098951,1.006308,19.620795,12.860311,2.789162,18.731524,60.383072,163.112298,32.000000,165.365765,172.982890,158.927930,166.544891,32.000000,151.507863,67.567112,76.324524,89.404931,31.873418,44.455851,61.363190,98.276899,41.493671,41.511169,59.556577
49.940703,59.853585,139.280742,143.238022,89.759847,101.333661,29.204130,12.717244,136.649520,2.009514,59.209248,50.969235,142.329802,139.877171,140.241487,137.016699,85.541080,135.468651,-0.000820,-1.916832,32.000000,-237.290821,137.095762,-0.024285,24.679532,0.700730,448723.341882,0.980686,19.626406,12.847783,2.788880,7.636845,8.071304,163.117666,32.000000,165.364021,172.973795,158.927587,166.549224,32.000000,151.492069,67.572713,76.322453,89.405645,31.873418,44.452957,61.363190,98.262120,41.493671,41.511791,59.548168
49.925998,59.859940,139.256360,143.237687,89.779340,101.317203,29.893301,12.716912,136.628983,2.009116,59.218380,50.966510,142.329450,139.856364,140.238454,136.998684,85.540196,135.447681,-0.000819,-1.916867,32.000000,-237.291059,137.076626,-0.024379,24.674616,0.700914,448736.052586,1.006987,19.643338,12.838972,2.789172,14.429037,60.354825,163.119170,32.000000,165.356422,172.980887,158.929210,166.542329,32.000000,151.497396,67.577907,76.318071,89.408152,31.873418,44.448291,61.363190,98.257830,41.493671,41.512538,59.556036
49.922905,59.865142,139.233478,143.237101,89.874450,101.318570,29.564360,12.717728,136.604373,2.008575,59.226822,50.956278,142.328335,139.831012,140.234826,136.976287,85.538690,135.421155,-0.000821,-1.916895,32.000000,-237.290227,137.054632,-0.024426,24.671271,0.700944,448668.486286,1.008206,19.659777,12.827408,2.789125,20.553553,12.090460,163.110290,32.000000,165.367048,172.990988,158.916380,166.531090,32.000000,151.503129,67.584581,76.312016,89.412045,31.873418,44.443626,61.363190,98.240469,41.493671,41.513178,59.537144
49.913819,59.868038,139.213591,143.236281,89.913884,101.302172,29.223877,12.718391,136.584577,2.008386,59.232482,50.944639,142.326588,139.809870,140.233550,136.957491,85.536824,135.399693,-0.000821,-1.916914,32.000000,-237.289772,137.035075,-0.024488,24.668513,0.701000,448681.926429,0.991302,19.669675,12.818291,2.788849,10.376390,15.212174,163.103886,32.000000,165.376451,172.986177,158.904851,166.533970,32.000000,151.488104,67.591587,76.306372,89.414693,31.873418,44.440565,61.363190,98.232901,41.493671,41.513476,59.567681
49.902418,59.871269,139.188873,143.235015,89.987034,101.277617,29.147391,12.718282,136.555883,2.007538,59.239198,50.933592,142.325200,139.780728,140.232385,136.934286,85.532089,135.375708,-0.000821,-1.916871,32.000000,-237.289815,137.010969,-0.024423,24.661260,0.701136,448664.574076,1.006221,19.685141,12.807347,2.789061,16.526565,60.138683,163.108045,32.000000,165.372134,172.990446,158.908037,166.531445,32.000000,151.479716,67.599795,76.298973,89.417990,31.873418,44.435004,61.363190,98.224579,41.493671,41.513779,59.544205
49.887656,59.873379,139.153433,143.234195,89.971040,101.253121,29.130483,12.718049,136.525620,2.006594,59.241770,50.927723,142.322387,139.748973,140.227173,136.903312,85.524284,135.351404,-0.000822,-1.916858,32.000000,-237.289986,136.980229,-0.024433,24.652967,0.701129,448587.754571,1.007400,19.695923,12.799675,2.789060,6.648434,60.077049,163.106351,32.000000,165.376497,172.999993,158.902084,166.512747,32.000000,151.489106,67.607213,76.289604,89.419630,31.873418,44.422925,61.363190,98.222523,41.493671,41.513981,59.541068
49.878282,59.875641,139.119543,143.233543,89.961456,101.240922,29.205050,12.718882,136.504448,2.006200,59.248423,50.921450,142.320905,139.725363,140.225361,136.879165,85.518473,135.332607,-0.000823,-1.916917,32.000000,-237.289135,136.957921,-0.024702,24.645836,0.701245,448502.845918,0.986029,19.711929,12.795415,2.789183,11.385270,10.455021,163.090298,32.000000,165.386144,172.997164,158.888153,166.516459,32.000000,151.479741,67.613642,76.280584,89.421029,31.873418,44.409429,61.363190,98.223845,41.493671,41.514085,59.518822
49.867391,59.879680,139.097380,143.232698,89.993727,101.214812,28.102780,12.719723,136.477952,2.005788,59.248373,50.916615,142.320035,139.698872,140.224838,136.853196,85.511873,135.310541,-0.000822,-1.916984,32.000000,-237.288266,136.933208,-0.024694,24.640418,0.701436,448456.988266,1.006227,19.728682,12.790526,2.789257,1.622708,23.098563,163.098990,32.000000,165.382568,172.989702,158.888178,166.516061,32.000000,151.457423,67.622995,76.268833,89.422720,31.873418,44.400993,61.363190,98.220012,41.493671,41.514583,59.567307
49.852773,59.879908,139.076995,143.230938,89.949286,101.194260,29.146115,12.719749,136.460091,2.005265,59.249190,50.909862,142.319373,139.676032,140.224005,136.834716,85.504119,135.292574,-0.000819,-1.917014,32.000000,-237.288407,136.914335,-0.024682,24.639045,0.701499,448382.945427,1.008844,19.743910,12.786653,2.789285,12.345063,7.973236,163.102800,32.000000,165.379098,172.997207,158.888599,166.504695,32.000000,151.461308,67.629654,76.258070,89.425324,31.873418,44.393237,61.363190,98.231579,41.493671,41.514569,59.549339
49.838540,59.881963,139.047048,143.228472,89.902323,101.169794,29.287451,12.719526,136.436010,2.005017,59.257595,50.898749,142.318261,139.650094,140.221297,136.809818,85.495610,135.269243,-0.000818,-1.917018,32.000000,-237.288692,136.890829,-0.024742,24.637748,0.701572,448302.089880,0.985081,19.764687,12.784896,2.789855,13.689546,9.913608,163.095105,32.000000,165.389660,172.996779,158.867885,166.494884,32.000000,151.458002,67.636514,76.246370,89.427026,31.873418,44.381617,61.363190,98.233783,41.493671,41.514600,59.529600
49.836143,59.886849,139.024096,143.227636,89.883570,101.149177,29.134539,12.719973,136.419754,2.005000,59.262671,50.890639,142.316375,139.629963,140.221514,136.793072,85.488656,135.253311,-0.000818,-1.917020,32.000000,-237.288309,136.873158,-0.024733,24.633454,0.701434,448228.018741,1.002795,19.769707,12.783365,2.789702,9.456274,10.046061,163.097941,32.000000,165.391306,172.985053,158.858268,166.498592,32.000000,151.439492,67.641871,76.237574,89.428588,31.873418,44.370158,61.363190,98.234851,41.493671,41.515140,59.561967
49.829683,59.889811,139.005149,143.227273,89.872402,101.113483,29.161435,12.720406,136.400450,2.004825,59.259705,50.881080,142.315388,139.617002,140.221872,136.776389,85.479291,135.237385,-0.000818,-1.915802,32.000000,-237.288055,136.852488,-0.024809,24.627447,0.701405,448146.962181,1.005918,19.785297,12.781587,2.789714,14.250425,7.727499,163.109008,32.000000,165.379178,172.985940,158.856286,166.491758,32.000000,151.431297,67.648922,76.227196,89.430091,31.873418,44.362567,61.363190,98.234036,41.493671,41.515609,59.533092
49.823256,59.889855,138.987620,143.226754,89.836622,101.098009,29.827705,12.720365,136.384813,2.004950,59.262513,50.873006,142.313752,139.604018,140.223526,136.762434,85.474584,135.224319,-0.000817,-1.915815,32.000000,-237.288057,136.842867,-0.024841,24.621312,0.701414,448079.695740,0.983100,19.796591,12.780979,2.789802,28.265050,10.015776,163.109610,32.000000,165.383390,172.990753,158.846896,166.480217,32.000000,151.440250,67.654023,76.219818,89.431087,31.873418,44.354649,61.363190,98.238627,41.493671,41.515455,59.553804
49.814318,59.891262,138.971326,143.227290,89.849248,101.080997,29.213397,12.720172,136.370941,2.005394,59.260084,50.867255,142.312622,139.594523,140.224482,136.754200,85.466241,135.213368,-0.000814,-1.915834,32.000000,-237.288148,136.831785,-0.024779,24.618114,0.701311,447925.864626,1.006818,19.801468,12.782429,2.789567,11.684023,12.149787,163.101802,32.000000,165.388017,172.984995,158.830725,166.483343,32.000000,151.431531,67.659320,76.209718,89.429323,31.873418,44.347303,61.363190,98.243571,41.493671,41.515524,59.551650
49.810692,59.889932,138.964094,143.228040,89.825123,101.076654,29.801581,12.720399,136.363455,2.005671,59.254228,50.865439,142.313376,139.586190,140.224251,136.742774,85.460847,135.202125,-0.000814,-1.915786,32.000000,-237.287870,136.823184,-0.024820,24.615596,0.701369,447887.514627,0.980788,19.808043,12.782026,2.789615,29.799070,60.334292,163.111307,32.000000,165.380760,172.978291,158.838820,166.485896,32.000000,151.421804,67.662007,76.202253,89.428658,31.873418,44.344270,61.363190,98.250352,41.493671,41.515318,59.530761
49.805019,59.888308,138.952406,143.228567,89.772644,101.052091,29.373405,12.719405,136.355200,2.005327,59.251866,50.859729,142.314039,139.575272,140.224739,136.730634,85.454195,135.191986,-0.000813,-1.915762,32.000000,-237.288991,136.812524,-0.024514,24.615848,0.701517,447885.284356,1.005628,19.818270,12.783850,2.789910,2.213865,7.409536,163.114425,32.000000,165.378004,172.987115,158.839248,166.472092,32.000000,151.435962,67.664254,76.193084,89.427320,31.873418,44.340217,61.363190,98.251216,41.493671,41.514914,59.518477
49.798904,59.887822,138.945791,143.228852,89.767359,101.031384,29.904003,12.719039,136.347669,2.005169,59.247125,50.855986,142.314291,139.570820,140.224116,136.727167,85.451010,135.189761,-0.000812,-1.915785,32.000000,-237.289366,136.804651,-0.024510,24.618520,0.701490,447825.606004,1.007667,19.823574,12.786227,2.790093,16.486370,60.458212,163.107017,32.000000,165.383718,172.984680,158.827529,166.467919,32.000000,151.437547,67.664412,76.186077,89.424798,31.873418,44.336038,61.363190,98.257831,41.493671,41.514727,59.522559
49.786604,59.886486,138.937432,143.229114,89.818566,101.007155,29.217841,12.718468,136.341809,2.004719,59.244747,50.850909,142.314386,139.569182,140.224903,136.727534,85.447213,135.183548,-0.000811,-1.915773,32.000000,-237.290085,136.799838,-0.024516,24.622282,0.701243,447726.806888,1.008268,19.826213,12.786938,2.790067,7.377140,60.192463,163.110942,32.000000,165.380348,172.969624,158.825439,166.472280,32.000000,151.423071,67.663708,76.178159,89.420130,31.873418,44.331906,61.363190,98.269073,41.493671,41.514412,59.549713
49.786639,59.887135,138.933361,143.229959,89.885967,100.987775,29.283347,12.718062,136.337863,2.004827,59.244454,50.852348,142.314675,139.568064,140.224877,136.725305,85.446116,135.181580,-0.000814,-1.915750,32.000000,-237.290530,136.796448,-0.024557,24.625752,0.701083,447646.511488,0.984131,19.832110,12.788849,2.790260,6.907405,60.300903,163.118023,32.000000,165.368781,172.973243,158.824121,166.464432,32.000000,151.426361,67.662985,76.171606,89.415840,31.873418,44.330003,61.363190,98.275671,41.493671,41.514323,59.526070
49.793292,59.887094,138.927535,143.230525,89.877212,100.976361,30.081742,12.717816,136.338382,2.004789,59.237701,50.843958,142.314357,139.568699,140.224693,136.724225,85.445245,135.184179,-0.000813,-1.915722,32.000000,-237.290789,136.793269,-0.024504,24.631940,0.700845,447543.580215,1.006056,19.836299,12.788019,2.790390,6.969327,9.833095,163.115277,32.000000,165.376549,172.975198,158.807740,166.453341,32.000000,151.438593,67.661800,76.166383,89.409492,31.873418,44.326282,61.363190,98.269815,41.493671,41.514269,59.528214
49.790428,59.885684,138.925123,143.230586,89.720957,100.968091,29.143614,12.716868,136.336727,2.005075,59.234059,50.838393,142.313874,139.569184,140.225894,136.719901,85.446383,135.183430,-0.000811,-1.915741,32.000000,-237.291701,136.793728,-0.024486,24.636271,0.700707,447504.219544,0.987843,19.841159,12.789983,2.790497,11.880149,59.705737,163.108366,32.000000,165.383992,172.968079,158.792016,166.457673,32.000000,151.429754,67.661221,76.163091,89.404975,31.873418,44.327148,61.363190,98.272249,41.493671,41.513957,59.516894
49.790615,59.885162,138.921498,143.230927,89.784895,100.960128,29.886354,12.716449,136.336237,2.004426,59.233365,50.838917,142.314368,139.569196,140.226006,136.715982,85.448097,135.186120,-0.000811,-1.915688,32.000000,-237.291953,136.792204,-0.024520,24.640928,0.700339,447460.471302,1.004820,19.832967,12.789679,2.790098,8.563470,9.310081,163.123017,32.000000,165.372885,172.962870,158.795625,166.458620,32.000000,151.424666,67.659174,76.158605,89.398978,31.873418,44.325353,61.363190,98.274568,41.493671,41.513702,59.535187
49.794665,59.886539,138.924734,143.231409,89.737630,100.963903,29.122477,12.717311,136.337783,2.004265,59.234558,50.843265,142.314876,139.568723,140.225747,136.715252,85.450773,135.186907,-0.000810,-1.915690,32.000000,-237.291175,136.793907,-0.024827,24.644821,0.700135,447385.568776,1.006590,19.834385,12.789184,2.790160,9.746547,7.380611,163.125248,32.000000,165.373259,172.968016,158.790747,166.449153,32.000000,151.433671,67.659293,76.155828,89.395172,31.873418,44.327798,61.363190,98.271631,41.493671,41.513713,59.544795
49.793402,59.887841,138.927465,143.231735,89.752275,100.980418,29.208032,12.717395,136.344003,2.003823,59.231018,50.844633,142.315663,139.572853,140.226832,136.714031,85.454889,135.182217,-0.000811,-1.915639,32.000000,-237.291196,136.793244,-0.024839,24.649173,0.699942,447379.454346,1.004174,19.830738,12.788020,2.789949,13.275776,6.264562,163.114884,32.000000,165.383502,172.967733,158.769614,166.449867,32.000000,151.436489,67.660111,76.154174,89.392308,31.873418,44.330035,61.363190,98.275787,41.493671,41.513853,59.553509
49.798417,59.886734,138.929035,143.231339,89.773313,100.976101,29.231848,12.717295,136.343538,2.003252,59.226731,50.846289,142.314913,139.573800,140.228768,136.719008,85.459578,135.182071,-0.000811,-1.915583,32.000000,-237.291215,136.793571,-0.024829,24.653981,0.700005,447449.886530,1.003907,19.834288,12.783096,2.790071,7.584751,10.486621,163.122544,32.000000,165.384517,172.960161,158.769701,166.457853,32.000000,151.424559,67.658718,76.153656,89.390344,31.873418,44.331978,61.363190,98.270332,41.493671,41.513607,59.545120
49.799553,59.886151,138.929469,143.231535,89.792732,100.978813,29.156518,12.716544,136.342895,2.003229,59.232190,50.841639,142.315089,139.573662,140.228763,136.717790,85.463012,135.177657,-0.000809,-1.915580,32.000000,-237.292013,136.791932,-0.024844,24.658595,0.699804,447437.342373,0.998999,19.830225,12.779495,2.789945,10.383966,60.214922,163.131576,32.000000,165.379168,172.966931,158.772284,166.454903,32.000000,151.433769,67.654926,76.154178,89.388113,31.873418,44.332988,61.363190,98.269026,41.493671,41.513313,59.549614
49.798011,59.888182,138.927418,143.233052,89.793246,100.983088,29.119207,12.716737,136.342939,2.002495,59.235496,50.837295,142.315108,139.576702,140.228042,136.713951,85.465701,135.176509,-0.000809,-1.915546,32.000000,-237.291884,136.792541,-0.024761,24.660029,0.699653,447437.470591,1.007584,19.826308,12.772840,2.789781,2.214273,10.477261,163.128121,32.000000,165.389045,172.970407,158.763906,166.448762,32.000000,151.446963,67.651889,76.156370,89.384202,31.873418,44.332643,61.363190,98.267966,41.493671,41.513459,59.524152
49.793865,59.889808,138.934481,143.235241,89.768930,100.995295,29.197284,12.716604,136.343476,2.002795,59.234543,50.839254,142.313880,139.577624,140.228684,136.714604,85.468711,135.177247,-0.000808,-1.915576,32.000000,-237.291921,136.795011,-0.024813,24.661363,0.699568,447434.579868,1.003308,19.828049,12.768439,2.789778,10.535712,9.309217,163.126362,32.000000,165.394826,172.962482,158.755809,166.460102,32.000000,151.435244,67.648291,76.159898,89.380851,31.873418,44.337151,61.363190,98.273343,41.493671,41.513631,59.539779
49.793589,59.889663,138.938880,143.235930,89.739731,100.995478,30.035278,12.717322,136.345301,2.002907,59.230879,50.840949,142.313970,139.578235,140.227365,136.715120,85.470969,135.182412,-0.000809,-1.915579,32.000000,-237.290998,136.796669,-0.024775,24.661133,0.699652,447504.587025,1.007189,19.828602,12.764732,2.789765,7.388627,7.627971,163.136887,32.000000,165.390685,172.965798,158.758599,166.462519,32.000000,151.430703,67.646166,76.161951,89.377906,31.873418,44.339989,61.363190,98.276219,41.493671,41.513514,59.550853
49.793574,59.890240,138.940127,143.236616,89.764044,101.003530,29.215024,12.717632,136.349540,2.002701,59.231352,50.846259,142.314070,139.575018,140.224091,136.716398,85.472572,135.183071,-0.000808,-1.915587,32.000000,-237.290783,136.798066,-0.024814,24.659305,0.699739,447502.570657,0.980485,19.835094,12.763649,2.790190,7.338619,19.315041,163.135433,32.000000,165.397448,172.977412,158.751147,166.451814,32.000000,151.441416,67.642031,76.164559,89.375562,31.873418,44.343444,61.363190,98.278480,41.493671,41.513427,59.533416
49.792850,59.889751,138.946081,143.237877,89.748554,100.999454,29.223985,12.717625,136.352563,2.002402,59.225271,50.849783,142.314762,139.573698,140.221363,136.714497,85.472976,135.183673,-0.000808,-1.915578,32.000000,-237.290843,136.797042,-0.024706,24.656973,0.699849,447501.873369,1.003300,19.837275,12.764091,2.790422,14.550719,60.113834,163.128888,32.000000,165.407249,172.979116,158.734824,166.459336,32.000000,151.437856,67.639936,76.167762,89.374086,31.873418,44.347650,61.363190,98.279238,41.493671,41.513373,59.559134
49.793042,59.886577,138.950919,143.238102,89.799997,100.991772,29.215873,12.717449,136.354153,2.001778,59.221835,50.851074,142.314801,139.572027,140.220527,136.709713,85.474540,135.186502,-0.000809,-1.915497,32.000000,-237.291145,136.796852,-0.024614,24.653632,0.699952,447534.104971,1.005757,19.836906,12.762448,2.790414,18.934821,60.205196,163.136105,32.000000,165.409589,172.977356,158.731303,166.469178,32.000000,151.422624,67.639638,76.173592,89.373604,31.873418,44.351467,61.363190,98.280763,41.493671,41.512740,59.544687
49.790307,59.885558,138.951903,143.237765,89.829483,100.971842,29.097154,12.716784,136.350643,2.001040,59.225860,50.848698,142.313119,139.569697,140.219847,136.709702,85.474195,135.186372,-0.000806,-1.915503,32.000000,-237.292022,136.793014,-0.024659,24.653036,0.700002,447493.893044,1.008780,19.833896,12.761922,2.790465,21.591602,7.813447,163.144512,32.000000,165.407779,172.987690,158.725408,166.466102,32.000000,151.424526,67.642158,76.177512,89.372456,31.873418,44.354526,61.363190,98.285326,41.493671,41.512451,59.560275
49.786748,59.888888,138.946967,143.237726,89.884703,100.972130,29.166553,12.717358,136.349890,2.001021,59.232298,50.850309,142.311472,139.567071,140.217723,136.709488,85.474012,135.186453,-0.000805,-1.915519,32.000000,-237.291346,136.789066,-0.024688,24.652529,0.700039,447424.046590,0.982238,19.836633,12.762180,2.790843,12.067610,9.838564,163.136684,32.000000,165.421117,172.994763,158.705915,166.469451,32.000000,151.425405,67.646394,76.185141,89.370388,31.873418,44.353054,61.363190,98.288608,41.493671,41.512663,59.540832
49.791898,59.891292,138.947999,143.237751,89.936629,100.972621,29.345319,12.717169,136.347871,2.001044,59.230073,50.851330,142.310877,139.561739,140.217983,136.702029,85.473691,135.184185,-0.000807,-1.915455,32.000000,-237.291630,136.785431,-0.024660,24.652517,0.699965,447390.691181,0.982453,19.837484,12.762195,2.790750,16.076727,60.319889,163.134767,32.000000,165.425350,172.988963,158.696960,166.481942,32.000000,151.406822,67.650516,76.192806,89.370181,31.873418,44.354289,61.363190,98.287127,41.493671,41.512964,59.519264
49.794730,59.889811,138.949999,143.237207,89.890932,100.972356,29.133507,12.717702,136.348259,2.000669,59.221386,50.853403,142.309929,139.558024,140.216606,136.700778,85.472468,135.183308,-0.000809,-1.915430,32.000000,-237.291034,136.783257,-0.024614,24.654962,0.699962,447396.968594,1.007240,19.839205,12.763556,2.790609,17.253895,10.491024,163.147682,32.000000,165.416822,172.992502,158.698221,166.488378,32.000000,151.407393,67.653363,76.199768,89.369905,31.873418,44.357837,61.363190,98.288217,41.493671,41.512767,59.539514
49.796799,59.886118,138.948740,143.236036,89.958681,100.972272,29.990619,12.718428,136.351732,2.000726,59.217250,50.847435,142.309471,139.557883,140.215844,136.699547,85.471552,135.182610,-0.000808,-1.915442,32.000000,-237.290214,136.781201,-0.024567,24.657220,0.699875,447397.697158,0.982102,19.836696,12.762642,2.790453,11.723968,60.467255,163.143467,32.000000,165.427400,172.999706,158.690758,166.486606,32.000000,151.415010,67.655529,76.206662,89.371898,31.873418,44.358327,61.363190,98.284036,41.493671,41.512136,59.525096
49.793805,59.882656,138.951351,143.234675,90.067260,100.980597,29.223045,12.718656,136.350006,2.000948,59.214970,50.850366,142.307481,139.552272,140.215342,136.700170,85.470570,135.178601,-0.000808,-1.915429,32.000000,-237.289979,136.778294,-0.024883,24.658067,0.699798,447394.135967,1.005138,19.833204,12.764123,2.790495,9.318167,60.109188,163.138384,32.000000,165.435344,172.997114,158.680739,166.500448,32.000000,151.408105,67.656030,76.214375,89.375475,31.873418,44.360769,61.363190,98.284566,41.493671,41.511460,59.517887
49.795120,59.880878,138.947811,143.233317,90.155763,100.964535,29.173081,12.719359,136.349525,2.000654,59.212585,50.853856,142.306366,139.548795,140.215027,136.698146,85.468767,135.179519,-0.000808,-1.915406,32.000000,-237.289214,136.779248,-0.024860,24.657604,0.699757,447408.209330,1.004144,19.828928,12.763201,2.790454,7.462354,59.659578,163.145198,32.000000,165.431088,172.992251,158.689396,166.512665,32.000000,151.398769,67.655276,76.220586,89.378309,31.873418,44.360513,61.363190,98.289509,41.493671,41.511068,59.519097
49.794084,59.878339,138.945028,143.231016,90.115506,100.968563,29.107593,12.719445,136.348823,2.000499,59.206480,50.849834,142.303760,139.548858,140.213474,136.702519,85.463749,135.178591,-0.000807,-1.915441,32.000000,-237.289129,136.779554,-0.024710,24.655576,0.699711,447374.270531,0.984835,19.826450,12.763782,2.790437,11.647563,59.925501,163.148707,32.000000,165.428324,173.003944,158.695910,166.507197,32.000000,151.406983,67.653256,76.225445,89.383447,31.873418,44.359802,61.363190,98.288844,41.493671,41.510586,59.554591
49.792373,59.875193,138.939602,143.229253,90.093052,100.981042,29.205879,12.719318,136.348029,2.000356,59.203684,50.847977,142.300650,139.548924,140.211680,136.702109,85.460498,135.177744,-0.000807,-1.915436,32.000000,-237.289078,136.776345,-0.024687,24.652545,0.699687,447359.389489,1.005336,19.825125,12.766397,2.790381,21.419831,19.700097,163.138834,32.000000,165.436230,173.006045,158.687002,166.508993,32.000000,151.411212,67.652811,76.230074,89.387050,31.873418,44.358609,61.363190,98.291731,41.493671,41.510035,59.512990
49.789960,59.874055,138.934922,143.228149,90.152946,100.980901,29.189057,12.719149,136.345236,2.000691,59.209306,50.841655,142.298101,139.547773,140.211198,136.702990,85.457316,135.176374,-0.000806,-1.915436,32.000000,-237.289066,136.776652,-0.024659,24.647911,0.699910,447438.552752,1.003432,19.824986,12.770053,2.790511,11.638559,6.974479,163.138376,32.000000,165.433733,172.996210,158.696394,166.522845,32.000000,151.390723,67.654068,76.235051,89.389735,31.873418,44.356842,61.363190,98.291273,41.493671,41.509571,59.536141
49.792066,59.876196,138.938132,143.228564,90.242586,100.972875,29.126521,12.718505,136.348766,2.000631,59.213408,50.838211,142.298704,139.548419,140.209790,136.701778,85.454239,135.172060,-0.000806,-1.915464,32.000000,-237.289592,136.776693,-0.024617,24.641299,0.699869,447402.899029,1.006816,19.818760,12.773493,2.790249,13.961434,60.082830,163.149118,32.000000,165.424118,173.004764,158.714742,166.524251,32.000000,151.397027,67.658356,76.240494,89.390813,31.873418,44.358621,61.363190,98.295207,41.493671,41.509747,59.539386
49.793220,59.876891,138.940620,143.228924,90.142581,100.970103,29.947466,12.717964,136.350847,2.000866,59.207971,50.837549,142.298859,139.550238,140.209051,136.702187,85.450907,135.176765,-0.000807,-1.915459,32.000000,-237.290122,136.773845,-0.024613,24.633582,0.700078,447411.713565,1.001385,19.821872,12.775080,2.790303,16.080892,60.455032,163.139711,32.000000,165.430137,173.014981,158.721285,166.518367,32.000000,151.400086,67.665165,76.248281,89.393248,31.873418,44.362321,61.363190,98.291360,41.493671,41.509845,59.517661
49.791026,59.874248,138.940906,143.227898,90.079839,100.970021,29.973576,12.717282,136.355372,2.001170,59.205093,50.841556,142.297551,139.547028,140.209598,136.704943,85.449809,135.174895,-0.000805,-1.915456,32.000000,-237.290736,136.773036,-0.024611,24.629243,0.700316,447409.993751,0.982475,19.825200,12.779035,2.790470,9.640778,60.501548,163.133854,32.000000,165.435623,173.011146,158.726984,166.531598,32.000000,151.389479,67.670909,76.254675,89.395696,31.873418,44.363489,61.363190,98.293944,41.493671,41.509330,59.533190
49.794528,59.872412,138.936257,143.225884,90.126797,100.953870,29.173518,12.717871,136.356643,2.000739,59.204029,50.839737,142.297859,139.547953,140.209419,136.703771,85.448909,135.174057,-0.000806,-1.915387,32.000000,-237.290141,136.772913,-0.024661,24.625951,0.700404,447408.989353,1.008144,19.818595,12.782385,2.790229,21.796612,7.567831,163.140006,32.000000,165.424651,173.011244,158.756522,166.540706,32.000000,151.379712,67.676462,76.263195,89.398346,31.873418,44.361760,61.363190,98.295142,41.493671,41.508880,59.534469
49.797275,59.871555,138.933720,143.225045,90.216987,100.957658,29.172485,12.716699,136.359751,2.000248,59.202675,50.841730,142.297927,139.548387,140.209615,136.699321,85.448199,135.166550,-0.000804,-1.915346,32.000000,-237.291388,136.771068,-0.024648,24.625283,0.700415,447353.911594,1.005204,19.818001,12.782074,2.790210,17.213923,59.898644,163.140087,32.000000,165.423689,173.019316,158.775897,166.537893,32.000000,151.387560,67.679960,76.270098,89.400349,31.873418,44.361001,61.363190,98.290198,41.493671,41.508637,59.541884
49.793021,59.869206,138.930040,143.223765,90.286252,100.953640,29.203103,12.716789,136.360101,1.999860,59.201948,50.840182,142.296714,139.551879,140.210064,136.696081,85.448659,135.164278,-0.000804,-1.915352,32.000000,-237.291221,136.770912,-0.024579,24.627931,0.700417,447352.042596,1.002939,19.813873,12.780665,2.789968,2.274886,59.674265,163.129303,32.000000,165.435420,173.023055,158.787109,166.548701,32.000000,151.388430,67.681630,76.280008,89.402798,31.873418,44.358801,61.363190,98.293596,41.493671,41.508183,59.533702
49.792046,59.869192,138.926391,143.222437,90.235570,100.957448,30.045657,12.715939,136.360318,1.998989,59.210251,50.838036,142.297046,139.553950,140.211733,136.693166,85.449942,135.163180,-0.000803,-1.915396,32.000000,-237.292060,136.768551,-0.024599,24.632601,0.700412,447351.609059,0.975304,19.815731,12.777752,2.790072,21.136756,60.502247,163.131648,32.000000,165.433394,173.016445,158.813547,166.560042,32.000000,151.372391,67.680692,76.287923,89.403569,31.873418,44.359064,61.363190,98.298313,41.493671,41.507959,59.541786
49.793572,59.875616,138.922834,143.221924,90.147239,100.957296,30.026761,12.714901,136.355073,1.998925,59.217437,50.830897,142.297000,139.547701,140.212075,136.693259,85.450624,135.156696,-0.000803,-1.915389,32.000000,-237.293098,136.762416,-0.024548,24.638107,0.700232,447311.815174,0.976954,19.815496,12.776440,2.790135,9.243716,60.469709,163.138498,32.000000,165.424832,173.024070,158.845903,166.560724,32.000000,151.380572,67.677796,76.296024,89.404175,31.873418,44.358627,61.363190,98.302936,41.493671,41.508628,59.542415
49.794554,59.879741,138.921284,143.222329,90.234360,100.957506,29.946829,12.714531,136.354389,1.999130,59.219593,50.829482,142.297629,139.547217,140.210740,136.687713,85.452114,135.155605,-0.000805,-1.915423,32.000000,-237.293175,136.759066,-0.024495,24.639845,0.700186,447351.980866,1.002316,19.821601,12.775340,2.790252,15.803593,17.475404,163.128857,32.000000,165.430172,173.030065,158.857647,166.556727,32.000000,151.387766,67.673470,76.302138,89.404868,31.873418,44.357501,61.363190,98.298457,41.493671,41.509096,59.554699
49.796397,59.881518,138.921289,143.223003,90.360459,100.961288,29.994437,12.714635,136.352560,1.998979,59.213744,50.831599,142.298058,139.547016,140.210779,136.687734,85.454244,135.151682,-0.000806,-1.915389,32.000000,-237.292982,136.757425,-0.024481,24.639479,0.700056,447355.942915,0.979703,19.825351,12.770950,2.790069,9.555048,60.461549,163.127686,32.000000,165.430757,173.021517,158.874818,166.567262,32.000000,151.373547,67.668098,76.309770,89.406644,31.873418,44.358124,61.363190,98.297342,41.493671,41.509383,59.538845
49.796361,59.879271,138.919686,143.223620,90.360084,100.973384,29.176958,12.714367,136.350122,1.998518,59.207982,50.829872,142.298755,139.547917,140.211147,136.687441,85.455820,135.146247,-0.000806,-1.915406,32.000000,-237.293180,136.759085,-0.024476,24.637627,0.700006,447354.423120,1.006387,19.826240,12.767415,2.789926,21.004333,59.482552,163.135562,32.000000,165.419700,173.023991,158.896918,166.570263,32.000000,151.368957,67.663575,76.315325,89.407733,31.873418,44.356682,61.363190,98.298983,41.493671,41.508968,59.536799
49.796322,59.877270,138.910586,143.224122,90.388342,100.989661,29.960389,12.713920,136.345269,1.998489,59.214581,50.823174,142.299587,139.544967,140.211078,136.684474,85.458671,135.141010,-0.000804,-1.915442,32.000000,-237.293529,136.753942,-0.024593,24.629451,0.700103,447419.594776,1.005871,19.823413,12.762714,2.789771,24.192388,60.444929,163.138558,32.000000,165.422088,173.034691,158.914065,166.560420,32.000000,151.380491,67.660804,76.322312,89.409842,31.873418,44.353469,61.363190,98.299181,41.493671,41.508488,59.536386
49.797359,59.880672,138.908978,143.225076,90.359995,100.997773,29.971589,12.714418,136.337641,1.998205,59.217976,50.829361,142.300910,139.536192,140.211219,136.679169,85.459479,135.134852,-0.000803,-1.915449,32.000000,-237.293060,136.752959,-0.024567,24.621690,0.700309,447466.828563,1.004690,19.820443,12.759766,2.789651,15.704431,60.492857,163.129530,32.000000,165.428635,173.034042,158.917712,166.565674,32.000000,151.378132,67.658963,76.326713,89.410672,31.873418,44.351696,61.363190,98.299778,41.493671,41.508717,59.555722
49.795442,59.884002,138.901612,143.226088,90.300051,100.989588,29.097291,12.714372,136.332539,1.997446,59.221351,50.830441,142.302466,139.528556,140.210472,136.670109,85.460116,135.129773,-0.000804,-1.915475,32.000000,-237.293243,136.743612,-0.024527,24.613904,0.700581,447499.763710,0.977050,19.821763,12.754121,2.789516,20.087350,7.183603,163.133763,32.000000,165.420563,173.029763,158.938591,166.571750,32.000000,151.361104,67.656835,76.329903,89.410620,31.873418,44.346422,61.363190,98.300686,41.493671,41.509108,59.519402
49.793624,59.886272,138.896173,143.226855,90.280571,100.993511,29.973545,12.714347,136.325109,1.997349,59.222838,50.829017,142.304477,139.523235,140.210061,136.663835,85.460656,135.123807,-0.000805,-1.915486,32.000000,-237.293292,136.732555,-0.024568,24.608480,0.700734,447520.245410,0.979752,19.821402,12.751174,2.789193,11.889156,60.454442,163.141833,32.000000,165.413309,173.038524,158.954061,166.565435,32.000000,151.368766,67.656239,76.330331,89.410119,31.873418,44.343731,61.363190,98.301853,41.493671,41.509304,59.551129
49.799326,59.888228,138.889707,143.228143,90.289043,100.993474,29.560851,12.715061,136.319188,1.996704,59.224544,50.828289,142.306165,139.510554,140.209461,136.651367,85.462472,135.109902,-0.000804,-1.915490,32.000000,-237.292538,136.719162,-0.024569,24.604381,0.700930,447504.638554,0.983736,19.828078,12.747537,2.789289,8.820060,18.663613,163.129543,32.000000,165.422268,173.042130,158.950514,166.562881,32.000000,151.371759,67.655419,76.333189,89.408495,31.873418,44.340462,61.363190,98.298261,41.493671,41.509484,59.519638
49.795892,59.889726,138.879520,143.228821,90.353254,100.977321,30.037394,12.715228,136.312066,1.997130,59.224626,50.824580,142.307055,139.502075,140.211198,136.641842,85.463114,135.101110,-0.000804,-1.915527,32.000000,-237.292356,136.706523,-0.024638,24.601475,0.701036,447504.901386,1.006650,19.829410,12.742189,2.789200,18.169425,14.079003,163.131143,32.000000,165.421735,173.032282,158.952638,166.569657,32.000000,151.360736,67.654393,76.334229,89.406356,31.873418,44.334502,61.363190,98.299620,41.493671,41.509575,59.557541
49.792728,59.890254,138.866118,143.229323,90.259335,100.965057,29.846895,12.714804,136.306263,1.996815,59.225607,50.818363,142.307707,139.487118,140.211030,136.629007,85.461741,135.087248,-0.000801,-1.915544,32.000000,-237.292921,136.688031,-0.024601,24.600020,0.701042,447451.483367,0.982397,19.833535,12.735094,2.789100,6.775258,60.341793,163.139403,32.000000,165.411517,173.032468,158.959690,166.570199,32.000000,151.362813,67.650054,76.333208,89.405107,31.873418,44.325890,61.363190,98.308777,41.493671,41.509550,59.530368
49.791443,59.890866,138.849571,143.229125,90.152946,100.960857,29.254728,12.715529,136.294657,1.996900,59.225452,50.812500,142.307459,139.473516,140.209542,136.613347,85.460380,135.073664,-0.000800,-1.915539,32.000000,-237.292329,136.674818,-0.024694,24.601742,0.701050,447435.926644,0.982588,19.835446,12.729777,2.788939,8.520790,60.198380,163.136575,32.000000,165.415546,173.033651,158.948218,166.559153,32.000000,151.371861,67.645371,76.330112,89.405767,31.873418,44.315682,61.363190,98.309719,41.493671,41.509530,59.527653
49.783028,59.891416,138.827997,143.227937,90.176945,100.952354,29.978351,12.715085,136.273522,1.996253,59.227257,50.807401,142.304368,139.451833,140.206370,136.590206,85.457346,135.050294,-0.000800,-1.915553,32.000000,-237.292704,136.657855,-0.024664,24.606192,0.700903,447369.515484,1.006206,19.839815,12.724306,2.788859,6.837570,60.509397,163.126261,32.000000,165.420022,173.024663,158.923359,166.564005,32.000000,151.371079,67.638687,76.324427,89.405242,31.873418,44.299937,61.363190,98.320504,41.493671,41.509485,59.556233
49.778374,59.893205,138.808857,143.226989,90.148134,100.952260,29.114358,12.715609,136.254548,1.995505,59.224988,50.799438,142.302186,139.436796,140.203940,136.572074,85.453432,135.034866,-0.000800,-1.915645,32.000000,-237.292162,136.635870,-0.024642,24.609060,0.700734,447340.105677,1.008144,19.845882,12.717253,2.788739,13.178401,60.071131,163.132088,32.000000,165.410574,173.015656,158.916203,166.566135,32.000000,151.363324,67.633246,76.318736,89.404140,31.873418,44.285694,61.363190,98.327170,41.493671,41.509658,59.560845
49.767131,59.892661,138.785865,143.225416,90.109704,100.952223,29.168714,12.714547,136.230803,1.995201,59.226451,50.788916,142.300270,139.417147,140.201831,136.548719,85.447783,135.016414,-0.000798,-1.915674,32.000000,-237.293519,136.612352,-0.024661,24.611993,0.700581,447350.451726,0.985343,19.852334,12.710740,2.788534,27.131239,7.494108,163.136704,32.000000,165.405916,173.023482,158.901105,166.551010,32.000000,151.380130,67.630087,76.310299,89.404921,31.873418,44.269663,61.363190,98.343357,41.493671,41.509456,59.537311
49.760399,59.892988,138.772021,143.223631,90.040103,100.932064,29.179007,12.715171,136.212449,1.995397,59.226625,50.778910,142.298255,139.399803,140.199772,136.533122,85.442806,135.003233,-0.000799,-1.915685,32.000000,-237.292792,136.597830,-0.024487,24.613643,0.700589,447365.948221,1.003616,19.863243,12.708353,2.788829,10.385234,12.700539,163.123836,32.000000,165.411208,173.021100,158.874567,166.544344,32.000000,151.385192,67.627260,76.303012,89.405373,31.873418,44.258145,61.363190,98.354533,41.493671,41.509366,59.544215
49.763414,59.893218,138.751350,143.221216,89.900377,100.931996,29.118016,12.715404,136.192105,1.995216,59.223713,50.767607,142.297711,139.378702,140.198525,136.515737,85.436276,134.985930,-0.000800,-1.915660,32.000000,-237.292608,136.576764,-0.024481,24.610038,0.700409,447325.336928,1.008258,19.868847,12.706280,2.788703,10.022301,60.020409,163.122360,32.000000,165.406235,173.005007,158.856000,166.545597,32.000000,151.377159,67.626328,76.291784,89.405412,31.873418,44.243578,61.363190,98.361132,41.493671,41.509311,59.552712
49.757556,59.891941,138.740399,143.219010,89.986947,100.928038,29.183723,12.715602,136.167903,1.995481,59.219235,50.760408,142.296579,139.356913,140.196517,136.498929,85.429077,134.964421,-0.000800,-1.915660,32.000000,-237.292367,136.556222,-0.024377,24.601948,0.700407,447302.921830,1.006137,19.873680,12.705084,2.788690,12.099069,5.997207,163.127011,32.000000,165.397426,173.006832,158.848773,166.534054,32.000000,151.386478,67.629013,76.281805,89.406467,31.873418,44.230138,61.363190,98.369891,41.493671,41.509048,59.541540
49.746004,59.888322,138.715136,143.216101,89.978664,100.916023,29.933857,12.717099,136.145510,1.995044,59.213494,50.759498,142.295255,139.333415,140.193294,136.476020,85.421500,134.943162,-0.000800,-1.915649,32.000000,-237.290814,136.534121,-0.024413,24.592148,0.700465,447316.767043,1.005454,19.872605,12.701402,2.788175,15.112936,11.526040,163.117860,32.000000,165.401491,173.006339,158.825157,166.516916,32.000000,151.400292,67.633147,76.269919,89.407411,31.873418,44.210030,61.363190,98.390897,41.493671,41.508419,59.536013
49.734246,59.884992,138.694507,143.213137,89.901394,100.915753,29.203471,12.718184,136.129428,1.994807,59.209967,50.749704,142.294079,139.316742,140.191899,136.460131,85.414379,134.927850,-0.000800,-1.915625,32.000000,-237.289932,136.515822,-0.024371,24.584203,0.700842,447300.271326,1.006047,19.887518,12.698133,2.788791,11.700220,60.120049,163.109612,32.000000,165.404038,172.995076,158.804959,166.518914,32.000000,151.395109,67.637915,76.261722,89.408182,31.873418,44.194540,61.363190,98.409986,41.493671,41.507869,59.539583
49.728206,59.880950,138.675365,143.209681,89.764789,100.903502,29.142439,12.718058,136.106835,1.994496,59.208934,50.730724,142.293123,139.291891,140.190903,136.433370,85.404264,134.905872,-0.000799,-1.915659,32.000000,-237.290164,136.496308,-0.024560,24.577133,0.700992,447276.899079,1.007247,19.887917,12.696724,2.788569,7.786572,10.658072,163.117807,32.000000,165.387779,172.991142,158.799260,166.514551,32.000000,151.393899,67.644204,76.248758,89.407328,31.873418,44.174887,61.363190,98.426488,41.493671,41.507120,59.527240
49.714055,59.880246,138.661102,143.207026,89.768476,100.866807,29.151082,12.717745,136.088210,1.995071,59.213828,50.723691,142.291530,139.272406,140.188614,136.414787,85.395260,134.887406,-0.000797,-1.915669,32.000000,-237.290539,136.476092,-0.024543,24.572529,0.701207,447290.929864,0.982115,19.891701,12.696661,2.788610,13.334914,9.647526,163.116120,32.000000,165.387980,172.995878,158.786671,166.494825,32.000000,151.411857,67.650216,76.236623,89.406765,31.873418,44.160385,61.363190,98.455282,41.493671,41.506801,59.546103
49.704235,59.880474,138.644452,143.204767,89.756750,100.834300,29.242987,12.718059,136.070230,1.994909,59.212656,50.718979,142.289711,139.251672,140.186806,136.391983,85.385417,134.866986,-0.000797,-1.915646,32.000000,-237.290266,136.456409,-0.024688,24.574042,0.701236,447153.254043,0.980920,19.902814,12.696411,2.788985,13.533694,60.098998,163.095284,32.000000,165.390830,172.989515,158.755828,166.490212,32.000000,151.414119,67.656299,76.222845,89.404771,31.873418,44.141522,61.363190,98.483302,41.493671,41.506715,59.531361
49.690362,59.877603,138.624918,143.202940,89.704263,100.826395,29.370603,12.718581,136.052528,1.994873,59.204999,50.707875,142.286574,139.235690,140.187270,136.375548,85.375191,134.853993,-0.000798,-1.915645,32.000000,-237.289859,136.438071,-0.024785,24.577477,0.701194,447049.219091,0.981766,19.914864,12.695459,2.789343,22.909101,7.266655,163.103636,32.000000,165.376155,172.975189,158.747589,166.489861,32.000000,151.410537,67.662015,76.210891,89.401073,31.873418,44.122265,61.363190,98.513305,41.493671,41.506280,59.564337
49.684639,59.872965,138.620830,143.201518,89.663239,100.810170,29.130355,12.719121,136.039491,1.994682,59.197445,50.699455,142.285441,139.224623,140.187532,136.364932,85.367398,134.843664,-0.000797,-1.915621,32.000000,-237.289173,136.431993,-0.024716,24.581972,0.701128,447005.566161,1.007166,19.928248,12.699354,2.789760,10.846408,7.738285,163.104050,32.000000,165.367135,172.978207,158.737182,166.475569,32.000000,151.428937,67.668723,76.202436,89.398263,31.873418,44.112196,61.363190,98.536363,41.493671,41.505501,59.535609
49.679856,59.867576,138.611326,143.199424,89.607759,100.806160,29.188888,12.718499,136.029908,1.994503,59.191034,50.690775,142.282987,139.213425,140.186991,136.357363,85.358468,134.832045,-0.000796,-1.915626,32.000000,-237.289823,136.423982,-0.024679,24.586094,0.700907,446929.867853,1.005022,19.930440,12.701299,2.789908,4.585089,59.790489,163.094126,32.000000,165.370224,172.974656,158.716480,166.462590,32.000000,151.437768,67.674649,76.195483,89.394889,31.873418,44.099545,61.363190,98.560142,41.493671,41.504602,59.545621
49.670927,59.863336,138.604524,143.197374,89.544760,100.797888,29.913468,12.717804,136.021954,1.994700,59.185551,50.685690,142.279874,139.205855,140.187183,136.349101,85.349709,134.824021,-0.000798,-1.915622,32.000000,-237.290581,136.418284,-0.024629,24.589035,0.700749,446915.990051,0.979317,19.929594,12.704455,2.789976,11.523077,19.564214,163.085399,32.000000,165.370275,172.959741,158.701241,166.466197,32.000000,151.431980,67.680562,76.188658,89.390242,31.873418,44.087405,61.363190,98.584829,41.493671,41.503850,59.533829
49.670526,59.860242,138.600392,143.195871,89.580501,100.781495,29.978605,12.717369,136.017171,1.994776,59.183682,50.679100,142.280204,139.200786,140.186001,136.341362,85.342274,134.816054,-0.000799,-1.915601,32.000000,-237.291095,136.415732,-0.024489,24.590605,0.700743,446924.264576,0.980222,19.934968,12.709755,2.790359,27.753806,60.416049,163.094501,32.000000,165.355146,172.956389,158.706021,166.461624,32.000000,151.432891,67.687361,76.181388,89.386353,31.873418,44.077093,61.363190,98.603426,41.493671,41.503195,59.535383
49.668287,59.857811,138.597426,143.194256,89.608135,100.781603,29.364292,12.717882,136.009232,1.994853,59.176150,50.678899,142.278878,139.192564,140.184181,136.337917,85.334388,134.809981,-0.000801,-1.915555,32.000000,-237.290628,136.417467,-0.024715,24.591130,0.700546,446843.827309,1.007562,19.933267,12.713321,2.790379,12.195574,60.316284,163.085905,32.000000,165.357915,172.962920,158.696363,166.444791,32.000000,151.445075,67.692125,76.174760,89.382189,31.873418,44.065623,61.363190,98.629812,41.493671,41.502707,59.544815
49.661507,59.853211,138.595364,143.192265,89.628828,100.781312,29.221284,12.717398,136.007160,1.994729,59.165655,50.676839,142.277048,139.189298,140.184527,136.337951,85.329148,134.809713,-0.000802,-1.915544,32.000000,-237.291157,136.419704,-0.024790,24.590249,0.700472,446839.276002,1.002520,19.934267,12.717270,2.790427,2.739866,7.720307,163.074921,32.000000,165.362721,172.954680,158.688288,166.447798,32.000000,151.434009,67.696453,76.169529,89.377061,31.873418,44.056575,61.363190,98.653785,41.493671,41.501981,59.527496
49.667384,59.845424,138.603821,143.189442,89.615310,100.789495,29.184951,12.717696,136.009573,1.995404,59.154307,50.677940,142.277140,139.195887,140.187729,136.346281,85.323955,134.813730,-0.000802,-1.915541,32.000000,-237.290829,136.425152,-0.024397,24.587155,0.700552,446849.266487,0.981200,19.934004,12.722947,2.790621,6.840393,59.918646,163.084864,32.000000,165.351646,172.947323,158.702189,166.451417,32.000000,151.419976,67.703826,76.163177,89.371416,31.873418,44.050885,61.363190,98.675511,41.493671,41.500715,59.537331
49.661853,59.837807,138.612960,143.186971,89.661802,100.789933,29.091875,12.718862,136.015403,1.995826,59.140406,50.678791,142.276653,139.202178,140.188696,136.353608,85.322037,134.823100,-0.000803,-1.915868,32.000000,-237.289676,136.434045,-0.024602,24.581225,0.700719,446870.888495,1.009517,19.932078,12.728096,2.790902,18.137028,60.056805,163.084066,32.000000,165.347608,172.957066,158.712511,166.435445,32.000000,151.423471,67.710932,76.159378,89.366594,31.873418,44.048355,61.363190,98.700401,41.493671,41.499538,59.535255
49.670186,59.827797,138.624033,143.184116,89.712878,100.789741,29.159361,12.719076,136.024358,1.996112,59.125734,50.683303,142.274728,139.206888,140.189365,136.361633,85.321310,134.831014,-0.000804,-1.916287,32.000000,-237.289375,136.449306,-0.024342,24.575703,0.700917,446888.040128,1.007198,19.924482,12.735398,2.791068,16.236364,59.954283,163.070174,32.000000,165.358827,172.955108,158.705520,166.431576,32.000000,151.422747,67.719354,76.154160,89.359456,31.873418,44.043435,61.363190,98.713374,41.493671,41.497892,59.540566
49.675336,59.820628,138.636515,143.182085,89.649722,100.797919,29.172704,12.719299,136.030376,1.996432,59.115543,50.685641,142.273594,139.211081,140.190355,136.367034,85.321471,134.833733,-0.000805,-1.916273,32.000000,-237.289101,136.453963,-0.024335,24.571524,0.700962,446875.100316,0.981545,19.909774,12.740830,2.790883,28.894052,60.101472,163.065758,32.000000,165.358934,172.944808,158.709788,166.442553,32.000000,151.402841,67.728166,76.150749,89.353207,31.873418,44.047762,61.363190,98.725873,41.493671,41.496624,59.550903
49.669120,59.813533,138.637508,143.179949,89.639115,100.806191,30.002681,12.719505,136.034171,1.996216,59.110632,50.688381,142.270995,139.214376,140.189148,136.371161,85.320733,134.842829,-0.000805,-1.916272,32.000000,-237.289076,136.459269,-0.024637,24.570125,0.701125,446857.948081,0.977891,19.893213,12.742694,2.790945,28.065937,8.996578,163.075210,32.000000,165.345668,172.946263,158.724132,166.436089,32.000000,151.395825,67.738062,76.145387,89.344954,31.873418,44.039514,61.363190,98.751466,41.493671,41.495396,59.541019
49.670169,59.811222,138.647215,143.178881,89.622290,100.806236,29.829705,12.719862,136.041192,1.996153,59.108984,50.692381,142.268483,139.219471,140.187443,136.377500,85.321271,134.847605,-0.000805,-1.916848,32.000000,-237.288614,136.464185,-0.024302,24.570862,0.701309,446923.259925,0.999391,19.887705,12.747335,2.790991,8.298835,60.329586,163.068361,32.000000,165.352519,172.950352,158.714663,166.429201,32.000000,151.399448,67.746001,76.140827,89.337855,31.873418,44.039086,61.363190,98.768899,41.493671,41.494777,59.550194
49.679209,59.806782,138.648926,143.177607,89.695206,100.806593,29.452773,12.719715,136.049045,1.996310,59.098689,50.689587,142.265316,139.228247,140.186813,136.383474,85.323472,134.855261,-0.000807,-1.917425,32.000000,-237.288771,136.474231,-0.024517,24.575096,0.701400,446920.810781,1.003165,19.885769,12.750560,2.791336,9.304576,60.351884,163.059374,32.000000,165.354755,172.935632,158.701926,166.443993,32.000000,151.375741,67.753747,76.134775,89.328613,31.873418,44.031909,61.363190,98.785384,41.493671,41.493979,59.548582
49.681636,59.801201,138.653173,143.176075,89.777092,100.815004,29.152146,12.720083,136.052022,1.996641,59.093674,50.691477,142.263344,139.234246,140.186092,136.388006,85.323760,134.860830,-0.000808,-1.917388,32.000000,-237.288484,136.478763,-0.024600,24.580424,0.701286,446912.974308,1.008283,19.881869,12.752515,2.791249,27.681268,59.775785,163.071373,32.000000,165.344997,172.930482,158.711055,166.448502,32.000000,151.366060,67.758008,76.128436,89.321159,31.873418,44.029647,61.363190,98.797566,41.493671,41.492971,59.546585
49.681280,59.797882,138.655359,143.173490,89.860348,100.819095,29.107619,12.720222,136.052750,1.996478,59.090737,50.699809,142.260152,139.237881,140.183817,136.390893,85.324520,134.864839,-0.000809,-1.919710,32.000000,-237.288216,136.483410,-0.024660,24.583930,0.701106,446934.944045,1.008601,19.867059,12.755157,2.790964,10.168170,59.864344,163.067264,32.000000,165.348959,172.937466,158.706988,166.441505,32.000000,151.376460,67.761597,76.121550,89.314470,31.873418,44.022483,61.363190,98.814357,41.493671,41.492188,59.525785
