OSU 80 Ton Compressor Load Stand
49.687759,59.795022,138.653821,143.171044,89.797141,100.839726,29.216158,12.720658,136.053395,1.996209,59.086628,50.702066,142.258066,139.239943,140.183176,136.392973,85.326536,134.870144,-0.000811,-1.920018,32.000000,-237.287763,136.489466,-0.024778,24.589392,0.700874,446926.065622,1.005666,19.855677,12.754638,2.790567,7.890683,60.082870,163.056831,32.000000,165.358079,172.930553,158.693652,166.447762,32.000000,151.373399,67.763932,76.117715,89.308891,31.873418,44.015074,61.363190,98.828126,41.493671,41.491626,59.530407
49.694803,59.791274,138.652139,143.167924,89.758229,100.843910,29.172521,12.720870,136.054159,1.995832,59.079474,50.701661,142.255205,139.245009,140.181813,136.396049,85.325919,134.874360,-0.000813,-1.921176,32.000000,-237.287530,136.491062,-0.024469,24.594822,0.700807,446991.677374,1.006070,19.852672,12.756621,2.790531,8.100508,9.843805,163.061004,32.000000,165.354876,172.917954,158.697564,166.460172,32.000000,151.354452,67.765064,76.113097,89.303006,31.873418,44.005520,61.363190,98.837534,41.493671,41.490867,59.527997
49.695921,59.786963,138.653936,143.164797,89.637609,100.847791,29.951179,12.720576,136.050002,1.995324,59.073787,50.701563,142.252789,139.244008,140.177951,136.392385,85.324556,134.872319,-0.000813,-1.921155,32.000000,-237.287800,136.485594,-0.024729,24.595803,0.700773,447076.792003,1.009521,19.848895,12.757627,2.790429,30.171336,8.717788,163.067503,32.000000,165.347243,172.923234,158.704789,166.453291,32.000000,151.359768,67.765613,76.108504,89.299523,31.873418,43.998942,61.363190,98.850850,41.493671,41.490038,59.524506
49.694819,59.782926,138.642081,143.160458,89.692137,100.860090,29.188315,12.720573,136.043969,1.995094,59.076046,50.694706,142.249535,139.238415,140.173594,136.383053,85.323542,134.866867,-0.000815,-1.921126,32.000000,-237.287921,136.473412,-0.024859,24.594161,0.700495,447050.049596,1.003152,19.835225,12.760119,2.789907,17.178037,60.029988,163.053845,32.000000,165.363597,172.926894,158.694697,166.450514,32.000000,151.366037,67.766367,76.103273,89.296862,31.873418,43.987238,61.363190,98.869407,41.493671,41.489137,59.534951
49.689510,59.783152,138.631443,143.157764,89.767556,100.864187,29.191745,12.720150,136.031270,1.995460,59.081403,50.693128,142.246598,139.229650,140.170838,136.371213,85.321175,134.857410,-0.000816,-1.921107,32.000000,-237.288488,136.462105,-0.024614,24.590171,0.700491,447044.847718,1.005949,19.829427,12.758937,2.789864,14.246748,59.846053,163.049446,32.000000,165.366516,172.915944,158.693668,166.462646,32.000000,151.346842,67.767266,76.097329,89.293046,31.873418,43.974036,61.363190,98.889908,41.493671,41.488850,59.546851
49.685387,59.784688,138.614187,143.155608,89.748082,100.856158,30.037309,12.720646,136.012727,1.995014,59.089892,50.687021,142.245225,139.212449,140.167583,136.356241,85.317592,134.843916,-0.000816,-1.921049,32.000000,-237.287876,136.444519,-0.024702,24.583262,0.700695,447122.366355,1.008189,19.832300,12.756461,2.789831,6.016332,60.490100,163.062165,32.000000,165.356220,172.922878,158.710751,166.463799,32.000000,151.346623,67.769552,76.089507,89.290176,31.873418,43.955588,61.363190,98.912328,41.493671,41.488814,59.534439
49.680855,59.786781,138.593179,143.153977,89.658230,100.856313,29.105074,12.720563,135.998848,1.994539,59.090180,50.678754,142.243137,139.193989,140.163359,136.342494,85.312701,134.833239,-0.000817,-1.921032,32.000000,-237.287996,136.427256,-0.024690,24.576246,0.700856,447130.021446,1.008216,19.837209,12.754482,2.789873,17.470416,7.737943,163.054265,32.000000,165.362165,172.932639,158.709059,166.456403,32.000000,151.353628,67.770305,76.082445,89.287961,31.873418,43.936114,61.363190,98.933283,41.493671,41.488896,59.544008
49.670153,59.784132,138.570299,143.151244,89.740675,100.848188,29.956503,12.719601,135.976250,1.993486,59.087811,50.668263,142.240292,139.177056,140.160491,136.321733,85.306709,134.818267,-0.000819,-1.921066,32.000000,-237.288851,136.404583,-0.024535,24.567369,0.700948,447108.668010,1.005523,19.842009,12.753437,2.789507,9.516092,60.416346,163.049481,32.000000,165.365573,172.927681,158.708112,166.468007,32.000000,151.343145,67.772614,76.074152,89.285521,31.873418,43.913222,61.363190,98.966222,41.493671,41.488405,59.548227
49.663702,59.781387,138.556126,143.148937,89.824428,100.836010,29.249739,12.719628,135.957892,1.993095,59.086286,50.663480,142.240168,139.161951,140.157633,136.305367,85.301275,134.803475,-0.000821,-1.921108,32.000000,-237.288866,136.385914,-0.024589,24.562437,0.701210,447089.600048,1.006476,19.853407,12.753135,2.789769,13.300688,10.121996,163.056165,32.000000,165.356514,172.928542,158.719025,166.472706,32.000000,151.340927,67.773960,76.068486,89.283856,31.873418,43.894587,61.363190,98.995109,41.493671,41.487783,59.541560
49.653703,59.778670,138.535492,143.146464,89.876777,100.811752,30.000519,12.719346,135.934285,1.992431,59.085138,50.655743,142.237391,139.138884,140.153210,136.280385,85.290610,134.785516,-0.000821,-1.921135,32.000000,-237.289218,136.359548,-0.024568,24.556852,0.701440,447085.528958,1.007427,19.862948,12.750472,2.790000,6.389360,60.471566,163.054154,32.000000,165.355232,172.938215,158.722131,166.460683,32.000000,151.354311,67.772775,76.060398,89.280959,31.873418,43.872396,61.363190,99.025219,41.493671,41.487111,59.527289
49.645822,59.777642,138.509773,143.145013,89.882515,100.791556,29.150624,12.718959,135.910652,1.991490,59.089147,50.647255,142.235579,139.115203,140.149062,136.259476,85.280459,134.764758,-0.000821,-1.922287,32.000000,-237.289745,136.334129,-0.024518,24.556412,0.701346,447008.613023,1.007025,19.862013,12.750888,2.789741,17.514072,7.494108,163.041378,32.000000,165.359883,172.937311,158.709913,166.465678,32.000000,151.359224,67.769753,76.054284,89.279986,31.873418,43.847981,61.363190,99.055086,41.493671,41.486687,59.573827
49.633646,59.777967,138.486136,143.143401,89.912567,100.775625,29.907126,12.719448,135.885647,1.991024,59.090516,50.632543,142.234999,139.088309,140.145855,136.229924,85.267042,134.739563,-0.000821,-1.921407,32.000000,-237.289092,136.302028,-0.024604,24.556012,0.701381,446924.458449,0.982789,19.871966,12.751217,2.789967,6.702234,60.458812,163.043485,32.000000,165.353433,172.929860,158.710883,166.475367,32.000000,151.347074,67.765213,76.046813,89.277397,31.873418,43.819347,61.363190,99.095485,41.493671,41.486465,59.538039
49.628200,59.777120,138.454032,143.142007,89.823864,100.755477,29.500160,12.720683,135.866426,1.990354,59.087145,50.627302,142.233836,139.071862,140.142442,136.211719,85.254599,134.721877,-0.000822,-1.921395,32.000000,-237.287861,136.281045,-0.024700,24.555595,0.701271,446863.148304,0.979855,19.882427,12.751626,2.789979,21.537009,7.590792,163.048293,32.000000,165.343465,172.935685,158.711967,166.471044,32.000000,151.356000,67.759730,76.039996,89.275691,31.873418,43.789319,61.363190,99.123112,41.493671,41.486230,59.549240
49.623779,59.773386,138.434717,143.140099,89.834833,100.730967,29.133449,12.720152,135.841593,1.989663,59.081943,50.617401,142.232276,139.050215,140.138041,136.187550,85.240930,134.697242,-0.000823,-1.921404,32.000000,-237.288295,136.256023,-0.024656,24.555948,0.701146,446824.827198,1.009006,19.892281,12.755150,2.789866,14.304480,17.437257,163.033520,32.000000,165.349374,172.939523,158.697360,166.467159,32.000000,151.368459,67.754246,76.032978,89.272523,31.873418,43.763223,61.363190,99.160677,41.493671,41.485411,59.553233
49.612002,59.769064,138.413032,143.137935,89.845162,100.710643,29.197401,12.720470,135.823815,1.989073,59.074546,50.611721,142.230151,139.034094,140.135768,136.169455,85.229288,134.679713,-0.000823,-1.921356,32.000000,-237.288142,136.238943,-0.024868,24.558141,0.701014,446758.710850,0.981914,19.897351,12.757715,2.789870,21.172849,10.320245,163.028344,32.000000,165.349758,172.932257,158.693652,166.473611,32.000000,151.366385,67.749740,76.028051,89.270613,31.873418,43.737659,61.363190,99.195277,41.493671,41.484620,59.531705
49.607787,59.764541,138.399051,143.134516,89.855978,100.686046,29.175393,12.722200,135.802533,1.988100,59.074164,50.605273,142.230116,139.015178,140.133503,136.156354,85.214122,134.663728,-0.000821,-1.920199,32.000000,-237.286477,136.220895,-0.024920,24.558222,0.700748,446672.275902,0.979823,19.896469,12.759268,2.789577,13.889173,6.157633,163.033703,32.000000,165.337259,172.936254,158.704007,166.473830,32.000000,151.371929,67.744194,76.023190,89.268688,31.873418,43.713219,61.363190,99.235466,41.493671,41.483625,59.539583
49.598803,59.763214,138.384401,143.132104,89.798880,100.665311,29.627031,12.722283,135.788317,1.987340,59.076442,50.598399,142.228097,139.000963,140.131839,136.143543,85.202651,134.649292,-0.000821,-1.920220,32.000000,-237.286324,136.207628,-0.024909,24.557229,0.700660,446604.757295,0.977467,19.903070,12.763771,2.789908,17.357410,19.888650,163.028311,32.000000,165.338963,172.942973,158.701055,166.459504,32.000000,151.385381,67.740245,76.018022,89.267635,31.873418,43.691056,61.363190,99.271604,41.493671,41.483156,59.552397
49.586885,59.761401,138.373955,143.130684,89.698841,100.640877,29.934923,12.722656,135.776605,1.986349,59.067530,50.591907,142.225496,138.990385,140.128452,136.131334,85.188129,134.634691,-0.000819,-1.918478,32.000000,-237.286040,136.193530,-0.024926,24.557899,0.700507,446523.251409,0.993032,19.906928,12.770794,2.789945,9.410134,60.431396,163.013029,32.000000,165.340240,172.938708,158.689169,166.460211,32.000000,151.382341,67.733088,76.010910,89.262204,31.873418,43.669131,61.363190,99.319450,41.493671,41.482716,59.539317
49.579247,59.757122,138.364981,143.129558,89.680996,100.628224,29.158885,12.723067,135.768131,1.985696,59.059481,50.591355,142.224159,138.979893,140.127618,136.122448,85.177533,134.624663,-0.000820,-1.917584,32.000000,-237.285630,136.184725,-0.024779,24.557109,0.700511,446461.657770,1.005989,19.918784,12.777893,2.790426,10.961266,14.382478,163.018169,32.000000,165.332392,172.933853,158.697391,166.463184,32.000000,151.373135,67.728565,76.006002,89.258281,31.873418,43.650101,61.363190,99.360289,41.493671,41.481867,59.550067
49.573195,59.750698,138.361219,143.127617,89.717830,100.636282,30.081271,12.725351,135.764037,1.985361,59.055776,50.584969,142.221834,138.972729,140.127633,136.113535,85.165056,134.620277,-0.000820,-1.916339,32.000000,-237.283254,136.175800,-0.024813,24.553846,0.700477,446380.558382,1.008274,19.926818,12.783851,2.790888,9.261202,60.474407,163.018532,32.000000,165.322813,172.947811,158.699873,166.450400,32.000000,151.385431,67.723925,76.000917,89.251678,31.873418,43.630414,61.363190,99.400696,41.493671,41.480699,59.550332
49.573372,59.748525,138.356225,143.126270,89.768993,100.624190,29.193194,12.725459,135.761355,1.985097,59.051253,50.587847,142.221444,138.967030,140.126547,136.110681,85.157051,134.615051,-0.000822,-1.916371,32.000000,-237.283090,136.173720,-0.024751,24.551262,0.700454,446392.511783,0.981144,19.920816,12.791001,2.790684,7.168323,59.742745,163.005198,32.000000,165.329735,172.958234,158.687169,166.444472,32.000000,151.385698,67.719440,75.998269,89.245668,31.873418,43.614016,61.363190,99.437321,41.493671,41.480062,59.537822
49.573841,59.742944,138.353716,143.124906,89.711638,100.609723,29.187326,12.725754,135.763556,1.984735,59.034194,50.593973,142.218661,138.967233,140.126191,136.112217,85.147500,134.614777,-0.000820,-1.916377,32.000000,-237.282659,136.178761,-0.024634,24.549752,0.700675,446429.049482,1.006292,19.923875,12.799854,2.790987,5.326035,59.790319,163.004513,32.000000,165.327769,172.950909,158.682767,166.450801,32.000000,151.359172,67.712173,75.994274,89.237230,31.873418,43.593836,61.363190,99.474407,41.493671,41.479046,59.533564
49.571745,59.735630,138.356358,143.122775,89.625204,100.609634,29.138458,12.726776,135.771679,1.984213,59.017982,50.595285,142.217530,138.973135,140.125852,136.116084,85.140987,134.622573,-0.000819,-1.916362,32.000000,-237.281584,136.186596,-0.024612,24.549697,0.700600,446354.858499,0.977738,19.925608,12.806874,2.791106,14.493673,59.674634,163.007792,32.000000,165.318149,172.957129,158.683049,166.446090,32.000000,151.356379,67.704699,75.991203,89.230380,31.873418,43.580816,61.363190,99.508733,41.493671,41.477783,59.551384
49.573845,59.724650,138.365315,143.118553,89.639304,100.617696,29.385401,12.726828,135.777766,1.983499,58.995963,50.597875,142.213856,138.985615,140.124142,136.124253,85.133781,134.628065,-0.000819,-1.916409,32.000000,-237.281603,136.197061,-0.024525,24.551171,0.700565,446347.818579,1.006633,19.914992,12.817752,2.791015,17.582014,60.295299,163.000866,32.000000,165.324236,172.963672,158.668884,166.432219,32.000000,151.357612,67.693955,75.988219,89.223125,31.873418,43.567812,61.363190,99.545637,41.493671,41.475965,59.545965
49.571502,59.713728,138.376823,143.114420,89.670798,100.637950,30.047495,12.727431,135.786020,1.983326,58.979631,50.604623,142.210229,139.000188,140.124043,136.133981,85.130464,134.638856,-0.000819,-1.916404,32.000000,-237.280959,136.210309,-0.024499,24.555096,0.700569,446349.791599,1.006502,19.906797,12.826517,2.791076,29.683886,19.236653,162.992474,32.000000,165.332226,172.956163,158.650075,166.435718,32.000000,151.345024,67.684198,75.987214,89.217149,31.873418,43.561046,61.363190,99.585152,41.493671,41.474156,59.561023
49.577885,59.703061,138.393770,143.110228,89.595356,100.650258,29.110297,12.728864,135.797072,1.983226,58.969114,50.613337,142.206748,139.014446,140.123659,136.143972,85.127412,134.650510,-0.000817,-1.916409,32.000000,-237.279564,136.226780,-0.024527,24.560589,0.700658,446434.531261,0.976368,19.895039,12.837796,2.791401,26.085096,59.824010,163.000338,32.000000,165.323197,172.949645,158.648462,166.435598,32.000000,151.332001,67.673759,75.984825,89.209164,31.873418,43.555051,61.363190,99.610942,41.493671,41.472126,59.540517
49.584984,59.697909,138.407103,143.107481,89.565871,100.650376,29.962598,12.730512,135.809633,1.983367,58.965009,50.613849,142.203509,139.026162,140.122869,136.150617,85.124893,134.659258,-0.000816,-1.916396,32.000000,-237.277824,136.237267,-0.024454,24.563504,0.700649,446514.170686,1.006678,19.880095,12.844625,2.791397,5.631718,9.774965,163.002532,32.000000,165.320335,172.953952,158.643276,166.422194,32.000000,151.336348,67.665613,75.981381,89.203897,31.873418,43.550740,61.363190,99.638150,41.493671,41.471034,59.536465
49.585674,59.693645,138.414771,143.104882,89.544684,100.658418,29.205139,12.730432,135.823373,1.983316,58.958105,50.617862,142.200223,139.037945,140.120780,136.161857,85.126475,134.672237,-0.000817,-1.916345,32.000000,-237.277930,136.252223,-0.024521,24.566690,0.700535,446506.468889,0.979972,19.867768,12.853285,2.791553,13.518250,9.244294,162.990229,32.000000,165.328738,172.953173,158.616866,166.419342,32.000000,151.335772,67.655418,75.978377,89.199005,31.873418,43.540294,61.363190,99.669129,41.493671,41.470044,59.542110
49.593645,59.688814,138.426583,143.102191,89.515193,100.678721,30.025110,12.731305,135.836124,1.983273,58.949581,50.626285,142.197399,139.054592,140.119181,136.173088,85.127909,134.684653,-0.000817,-1.915750,32.000000,-237.277023,136.265927,-0.024495,24.569374,0.700406,446516.856176,1.008412,19.856222,12.857722,2.791310,9.895989,6.179982,162.994554,32.000000,165.327067,172.940455,158.608315,166.420873,32.000000,151.320482,67.644984,75.974082,89.193401,31.873418,43.533933,61.363190,99.694734,41.493671,41.469110,59.556587
49.602308,59.682525,138.439964,143.098686,89.484058,100.699079,29.179181,12.731279,135.846913,1.982625,58.944135,50.632770,142.194483,139.068088,140.115977,136.189047,85.130015,134.692933,-0.000817,-1.915214,32.000000,-237.277082,136.284833,-0.024533,24.571083,0.700356,446574.776944,0.982081,19.845494,12.863878,2.791201,10.365882,7.696309,163.002528,32.000000,165.317124,172.942784,158.604727,166.410250,32.000000,151.323749,67.632470,75.968271,89.188433,31.873418,43.527974,61.363190,99.717598,41.493671,41.467816,59.518684
49.599737,59.678016,138.450684,143.095869,89.620026,100.707092,29.958265,12.730435,135.853494,1.982209,58.941144,50.638472,142.191608,139.077007,140.113221,136.195092,85.131982,134.702140,-0.000818,-1.915220,32.000000,-237.278062,136.297490,-0.024700,24.572382,0.700469,446652.354838,1.006346,19.836291,12.865677,2.791313,14.050014,17.297016,163.000107,32.000000,165.321640,172.947122,158.592258,166.397255,32.000000,151.334628,67.622242,75.964832,89.184512,31.873418,43.523761,61.363190,99.744789,41.493671,41.466840,59.532816
49.609142,59.673054,138.458877,143.092874,89.629059,100.723715,29.105785,12.730848,135.867390,1.981961,58.938508,50.643183,142.188254,139.086675,140.112274,136.207324,85.135005,134.710910,-0.000818,-1.914329,32.000000,-237.277580,136.313275,-0.024662,24.574596,0.700440,446708.430298,1.008929,19.822013,12.868552,2.791061,9.976877,60.031177,162.999363,32.000000,165.322388,172.938104,158.580630,166.399045,32.000000,151.325151,67.608362,75.961524,89.181533,31.873418,43.514590,61.363190,99.770863,41.493671,41.465741,59.526975
49.609507,59.669452,138.469610,143.091041,89.600631,100.731801,29.164906,12.730771,135.875091,1.982061,58.937645,50.649501,142.186998,139.093406,140.111241,136.215796,85.137501,134.721427,-0.000818,-1.914371,32.000000,-237.277684,136.324747,-0.024638,24.576351,0.700430,446715.254817,1.006768,19.815934,12.869705,2.791105,18.373644,59.790089,163.008983,32.000000,165.309005,172.933703,158.583496,166.397959,32.000000,151.320656,67.596739,75.958521,89.179549,31.873418,43.509815,61.363190,99.795830,41.493671,41.464865,59.529846
49.616745,59.666734,138.478437,143.089881,89.497356,100.748099,29.209918,12.730097,135.888482,1.982138,58.937098,50.654455,142.182610,139.100800,140.107380,136.219583,85.139177,134.729413,-0.000820,-1.914400,32.000000,-237.278184,136.333930,-0.024621,24.579036,0.700488,446792.240073,0.985953,19.807023,12.872245,2.791081,11.733994,59.658660,163.010739,32.000000,165.304861,172.938310,158.583405,166.377898,32.000000,151.330424,67.579538,75.954526,89.177529,31.873418,43.502415,61.363190,99.820374,41.493671,41.464059,59.525529
49.612277,59.663651,138.482107,143.088668,89.462250,100.756243,29.996311,12.730012,135.895267,1.981633,58.931184,50.660030,142.180486,139.105271,140.103741,136.225472,85.140764,134.734156,-0.000820,-1.914414,32.000000,-237.278187,136.342138,-0.024474,24.581226,0.700427,446818.175784,0.977554,19.798497,12.874945,2.790899,12.237047,24.499072,163.001291,32.000000,165.306395,172.931164,158.574644,166.376092,32.000000,151.332226,67.565440,75.953254,89.177794,31.873418,43.492415,61.363190,99.850731,41.493671,41.463339,59.555545
49.621032,59.657112,138.488336,143.085885,89.524079,100.772604,29.130469,12.731208,135.904030,1.980955,58.924145,50.664721,142.178720,139.110930,140.101391,136.234539,85.143732,134.743380,-0.000820,-1.914460,32.000000,-237.276971,136.348754,-0.024475,24.582852,0.700505,446883.516865,1.008177,19.795997,12.877082,2.791038,19.753777,12.607812,163.007193,32.000000,165.299618,172.919075,158.583727,166.376509,32.000000,151.319142,67.552631,75.952549,89.179366,31.873418,43.484028,61.363190,99.873783,41.493671,41.462053,59.536072
49.626821,59.651877,138.493837,143.083250,89.537219,100.780981,29.394145,12.731059,135.910887,1.980669,58.920065,50.662687,142.177111,139.117608,140.098495,136.242621,85.142420,134.750459,-0.000821,-1.914447,32.000000,-237.277043,136.353235,-0.024519,24.582405,0.700419,446889.024405,0.980838,19.786290,12.877476,2.790909,13.545887,14.160563,163.010926,32.000000,165.290104,172.922182,158.591990,166.366587,32.000000,151.324244,67.540270,75.950451,89.180778,31.873418,43.477770,61.363190,99.891452,41.493671,41.460946,59.525362
49.625553,59.646066,138.497691,143.080405,89.496613,100.781235,29.967361,12.730190,135.911664,1.979774,58.915973,50.663149,142.174473,139.118683,140.092836,136.247724,85.142236,134.751589,-0.000820,-1.914533,32.000000,-237.278073,136.360840,-0.024496,24.580557,0.700445,446947.223395,1.007002,19.773017,12.880948,2.790713,10.169774,60.496453,163.004004,32.000000,165.301297,172.918661,158.586874,166.355500,32.000000,151.331944,67.526473,75.949488,89.184336,31.873418,43.466980,61.363190,99.923476,41.493671,41.459655,59.548572
49.624047,59.642846,138.498826,143.078355,89.503768,100.781364,29.123392,12.730062,135.910779,1.979624,58.918118,50.658625,142.169965,139.118613,140.089787,136.251403,85.141282,134.748963,-0.000818,-1.914518,32.000000,-237.278146,136.358474,-0.024455,24.576892,0.700565,446964.767262,1.008951,19.772059,12.883866,2.790943,16.283867,19.707209,162.999802,32.000000,165.303962,172.905115,158.588352,166.356667,32.000000,151.317966,67.515690,75.947725,89.187793,31.873418,43.456692,61.363190,99.947669,41.493671,41.458810,59.565084
49.633619,59.642291,138.495184,143.076191,89.509974,100.783588,29.880705,12.730814,135.909082,1.979606,58.924599,50.656244,142.168199,139.116869,140.085609,136.251082,85.139203,134.745633,-0.000819,-1.915684,32.000000,-237.277441,136.360387,-0.024531,24.571779,0.700572,446956.208030,1.005897,19.761323,12.882915,2.790710,10.960511,60.380625,163.009470,32.000000,165.294829,172.900649,158.604172,166.351458,32.000000,151.317838,67.504786,75.945021,89.192123,31.873418,43.442774,61.363190,99.966949,41.493671,41.458191,59.534744
49.637380,59.642747,138.488827,143.074537,89.442636,100.783528,29.249251,12.730671,135.904062,1.979077,58.931411,50.658038,142.166288,139.113091,140.081616,136.251424,85.137900,134.738863,-0.000818,-1.915694,32.000000,-237.277603,136.353792,-0.024594,24.567752,0.700653,446971.389037,1.006130,19.754431,12.883620,2.790432,15.690695,7.885246,163.003176,32.000000,165.298825,172.903608,158.603376,166.335658,32.000000,151.327947,67.497529,75.942726,89.197050,31.873418,43.427749,61.363190,99.991570,41.493671,41.457927,59.547687
49.639279,59.642923,138.483994,143.073109,89.354440,100.783609,29.978660,12.730300,135.898974,1.978710,58.938328,50.655712,142.165295,139.102528,140.078788,136.245742,85.136162,134.732930,-0.000818,-1.915720,32.000000,-237.277929,136.346261,-0.024538,24.564594,0.700714,446967.071862,0.979703,19.753659,12.882779,2.790228,6.776751,9.276919,162.990126,32.000000,165.301920,172.896968,158.596532,166.334038,32.000000,151.327188,67.491195,75.940397,89.201938,31.873418,43.413002,61.363190,100.000000,41.493671,41.457531,59.550096
49.643748,59.643467,138.476540,143.072527,89.321941,100.775557,29.129412,12.730182,135.891048,1.978170,58.941942,50.658092,142.164922,139.093690,140.075680,136.239798,85.133987,134.722582,-0.000815,-1.915717,32.000000,-237.278023,136.335990,-0.024698,24.563187,0.700727,446966.856529,1.007870,19.748708,12.881532,2.789938,8.072185,8.678635,162.991543,32.000000,165.293463,172.885871,158.605292,166.336108,32.000000,151.318403,67.488246,75.938281,89.205799,31.873418,43.397150,61.363190,100.000000,41.493671,41.457216,59.554296
49.637995,59.643868,138.473187,143.071461,89.309813,100.750924,29.199653,12.729814,135.887322,1.978048,58.945033,50.656528,142.164334,139.087233,140.073059,136.233096,85.130059,134.712132,-0.000815,-1.915714,32.000000,-237.278365,136.328221,-0.024720,24.564761,0.700741,446969.388055,0.981635,19.747599,12.879008,2.789625,7.525806,59.902852,162.988006,32.000000,165.282050,172.893225,158.610039,166.323948,32.000000,151.326328,67.486384,75.934509,89.210328,31.873418,43.381859,61.363190,100.000000,41.493671,41.456894,59.550214
49.636949,59.642994,138.469490,143.069816,89.352334,100.754622,29.151603,12.729161,135.880882,1.977923,58.942337,50.657506,142.162396,139.084372,140.069476,136.232103,85.126172,134.707268,-0.000816,-1.915702,32.000000,-237.279026,136.325085,-0.024708,24.567003,0.700615,446888.268844,1.004965,19.752836,12.876281,2.789795,18.578285,60.025976,162.975248,32.000000,165.287252,172.893822,158.603572,166.316457,32.000000,151.333375,67.486488,75.932552,89.212338,31.873418,43.367952,61.363190,100.000000,41.493671,41.456478,59.551768
49.632925,59.641057,138.468657,143.067130,89.356756,100.766726,29.092750,12.730024,135.876709,1.977564,58.945759,50.659959,142.159475,139.079767,140.068019,136.228009,85.121976,134.702162,-0.000814,-1.915723,32.000000,-237.278177,136.320216,-0.024750,24.571741,0.700411,446839.074541,1.008469,19.749915,12.877092,2.789549,10.543653,60.100215,162.970736,32.000000,165.283412,172.883407,158.610370,166.322833,32.000000,151.318360,67.488192,75.930370,89.214117,31.873418,43.355037,61.363190,100.000000,41.493671,41.455733,59.524418
49.632867,59.641252,138.464446,143.065449,89.432098,100.758766,29.883913,12.729812,135.874569,1.977210,58.951854,50.651747,142.157987,139.074250,140.066700,136.228003,85.116590,134.693665,-0.000815,-1.915799,32.000000,-237.278239,136.315764,-0.024788,24.575848,0.700483,446918.135857,1.006454,19.752987,12.879427,2.789802,22.122311,60.396808,162.975413,32.000000,165.270077,172.885586,158.624643,166.318777,32.000000,151.319052,67.492530,75.929564,89.215978,31.873418,43.340796,61.363190,100.000000,41.493671,41.455367,59.547814
49.628489,59.643604,138.465134,143.065058,89.449393,100.742589,29.189306,12.730832,135.872226,1.977386,58.953004,50.652735,142.156537,139.075437,140.065365,136.225747,85.110189,134.691841,-0.000814,-1.915758,32.000000,-237.277144,136.318301,-0.024766,24.579094,0.700402,446896.808415,0.982166,19.759587,12.880220,2.790126,9.572062,15.084496,162.968028,32.000000,165.271268,172.889362,158.630013,166.303772,32.000000,151.323942,67.498724,75.929121,89.218654,31.873418,43.326404,61.363190,100.000000,41.493671,41.455272,59.554492
49.627603,59.643195,138.462359,143.064821,89.420746,100.742434,29.112984,12.730115,135.873779,1.976958,58.951006,50.647963,142.155309,139.076286,140.065659,136.228901,85.105369,134.687776,-0.000813,-1.915775,32.000000,-237.277807,136.318046,-0.024696,24.582532,0.700128,446850.694710,1.009164,19.755653,12.882696,2.789784,15.057014,59.789501,162.957927,32.000000,165.273983,172.882865,158.628986,166.304891,32.000000,151.313173,67.503491,75.928682,89.221947,31.873418,43.313589,61.363190,100.000000,41.493671,41.454913,59.545788
49.624555,59.641115,138.465195,143.063711,89.480069,100.740178,29.149733,12.730959,135.874577,1.976942,58.946303,50.647898,142.155083,139.079552,140.064678,136.231968,85.099548,134.689365,-0.000811,-1.916159,32.000000,-237.277113,136.320407,-0.024700,24.583380,0.700071,446849.748972,1.008069,19.762797,12.888814,2.790105,14.230585,17.114676,162.961295,32.000000,165.264267,172.875572,158.642668,166.304201,32.000000,151.298782,67.508251,75.928211,89.225513,31.873418,43.301505,61.363190,100.000000,41.493671,41.454212,59.557679
49.625850,59.638713,138.466618,143.061455,89.576451,100.740060,29.207536,12.730875,135.878273,1.976730,58.941467,50.646338,142.154038,139.083486,140.064365,136.232218,85.095043,134.689556,-0.000810,-1.915605,32.000000,-237.276976,136.320397,-0.024708,24.581227,0.700018,446880.814753,1.005890,19.757123,12.892689,2.789956,7.864569,10.504781,162.963422,32.000000,165.261110,172.882734,158.653137,166.290703,32.000000,151.300701,67.512243,75.927681,89.229464,31.873418,43.292425,61.363190,100.000000,41.493671,41.453547,59.560432
49.633533,59.634416,138.467081,143.057406,89.559791,100.748107,29.983925,12.730529,135.882919,1.976362,58.931712,50.641669,142.152081,139.087453,140.064004,136.239304,85.089625,134.692776,-0.000808,-1.915599,32.000000,-237.277332,136.325021,-0.024752,24.580821,0.700042,446853.617731,1.007704,19.757523,12.898900,2.790137,28.956787,18.959011,162.947150,32.000000,165.270501,172.886360,158.644161,166.284951,32.000000,151.298438,67.518369,75.926642,89.233667,31.873418,43.279539,61.363190,100.000000,41.493671,41.452518,59.535069
49.632371,59.629836,138.473950,143.053831,89.683681,100.760153,29.161020,12.729830,135.886658,1.976016,58.924588,50.642954,142.150208,139.090458,140.064584,136.241601,85.085827,134.692549,-0.000807,-1.915586,32.000000,-237.278148,136.324136,-0.024751,24.580458,0.700043,446891.276139,0.980277,19.749856,12.904942,2.789899,6.274518,59.830416,162.949341,32.000000,165.270849,172.879169,158.645970,166.288354,32.000000,151.279146,67.526722,75.925674,89.235968,31.873418,43.271285,61.363190,100.000000,41.493671,41.451512,59.534419
49.633381,59.625302,138.478001,143.049714,89.832174,100.772286,29.760932,12.729474,135.888953,1.976088,58.920922,50.642522,142.147273,139.093847,140.064651,136.243752,85.080847,134.694893,-0.000807,-1.915575,32.000000,-237.278538,136.332043,-0.024821,24.581047,0.700148,446929.161374,0.982989,19.746344,12.909008,2.790041,13.242136,60.477098,162.957292,32.000000,165.262928,172.884219,158.652563,166.280206,32.000000,151.278159,67.536642,75.923212,89.239121,31.873418,43.262103,61.363190,100.000000,41.493671,41.450391,59.538265
49.630859,59.622612,138.478116,143.046396,89.844406,100.772205,29.229330,12.728952,135.892429,1.975788,58.918007,50.642333,142.143829,139.096026,140.063345,136.245504,85.079147,134.696435,-0.000806,-1.915593,32.000000,-237.279135,136.335677,-0.024778,24.583007,0.700277,447003.981595,0.979545,19.742687,12.914178,2.790155,7.343529,7.241455,162.949286,32.000000,165.268804,172.892470,158.646052,166.265287,32.000000,151.283099,67.543904,75.921786,89.242197,31.873418,43.248856,61.363190,100.000000,41.493671,41.449612,59.535678
49.638580,59.619271,138.481168,143.042614,89.884147,100.755787,29.809040,12.729215,135.896830,1.975943,58.912329,50.643753,142.139448,139.102667,140.061299,136.250712,85.076559,134.701050,-0.000807,-1.915561,32.000000,-237.278931,136.337275,-0.024806,24.587907,0.700185,447039.194928,1.008255,19.733606,12.918629,2.789841,13.795078,60.355892,162.942537,32.000000,165.269844,172.885243,158.639582,166.267654,32.000000,151.267299,67.552906,75.919018,89.246182,31.873418,43.239479,61.363190,100.000000,41.493671,41.448708,59.518369
49.639633,59.615369,138.484820,143.039039,89.960979,100.751482,29.923964,12.728298,135.903459,1.976126,58.904404,50.642990,142.137696,139.106224,140.059658,136.251599,85.075129,134.710721,-0.000806,-1.915569,32.000000,-237.279920,136.343917,-0.024885,24.593892,0.699984,446946.783006,0.982254,19.729979,12.922212,2.789959,12.021796,60.475642,162.946350,32.000000,165.259535,172.881466,158.648096,166.267451,32.000000,151.264304,67.560995,75.916165,89.249331,31.873418,43.229775,61.363190,100.000000,41.493671,41.447794,59.520641
49.632523,59.610165,138.494876,143.034934,90.081284,100.767927,29.958952,12.727441,135.909251,1.976021,58.899354,50.640499,142.134915,139.113039,140.057907,136.259036,85.073453,134.716601,-0.000806,-1.915028,32.000000,-237.280748,136.348708,-0.024801,24.600650,0.699709,446890.791409,1.008791,19.724634,12.928899,2.789915,9.474007,60.456341,162.947781,32.000000,165.254405,172.890398,158.649395,166.251126,32.000000,151.274892,67.569830,75.912560,89.253659,31.873418,43.221490,61.363190,100.000000,41.493671,41.446598,59.530692
49.635668,59.605829,138.504395,143.032524,90.234468,100.755834,29.189695,12.727113,135.916400,1.975994,58.893155,50.643112,142.132684,139.117634,140.055431,136.259725,85.071282,134.722513,-0.000807,-1.914450,32.000000,-237.281057,136.355779,-0.024862,24.605749,0.699645,446959.356568,0.979007,19.721119,12.933394,2.790103,7.662177,14.711609,162.936592,32.000000,165.258308,172.889985,158.640389,166.248347,32.000000,151.273165,67.577417,75.909771,89.256822,31.873418,43.217390,61.363190,100.000000,41.493671,41.445571,59.510718
49.629913,59.600191,138.509174,143.030321,90.292332,100.755849,29.177713,12.727001,135.924646,1.975232,58.880643,50.648140,142.128713,139.130755,140.053555,136.266334,85.070022,134.729604,-0.000807,-1.914404,32.000000,-237.281162,136.361274,-0.024817,24.609920,0.699694,446963.511391,0.981214,19.724757,12.937906,2.790762,24.655240,59.874593,162.942928,32.000000,165.251113,172.881386,158.647570,166.249371,32.000000,151.256851,67.585392,75.905780,89.261081,31.873418,43.207435,61.363190,100.000000,41.493671,41.444324,59.561937
49.634444,59.591959,138.520596,143.027298,90.271874,100.748023,29.119866,12.727958,135.933337,1.975391,58.863584,50.649484,142.124277,139.143937,140.051884,136.271539,85.067589,134.738840,-0.000809,-1.914427,32.000000,-237.280211,136.370931,-0.024619,24.610536,0.699439,446921.235833,0.977858,19.716957,12.941227,2.790684,17.013702,59.763642,162.951850,32.000000,165.240514,172.889920,158.656686,166.234453,32.000000,151.263966,67.591717,75.900410,89.264700,31.873418,43.202755,61.363190,100.000000,41.493671,41.442772,59.529600
49.640502,59.583192,138.524596,143.023664,90.272984,100.768355,29.198390,12.728823,135.938944,1.974980,58.851300,50.650842,142.121463,139.145550,140.048452,136.278029,85.067273,134.749943,-0.000809,-1.914435,32.000000,-237.279426,136.375869,-0.024701,24.608429,0.699314,446865.004313,1.006098,19.709768,12.948091,2.790838,12.310180,60.077899,162.945545,32.000000,165.246721,172.893335,158.647244,166.224726,32.000000,151.269261,67.596316,75.897696,89.268070,31.873418,43.196902,61.363190,100.000000,41.493671,41.441107,59.537144
49.641983,59.573748,138.525340,143.018742,90.129438,100.772989,29.157242,12.728911,135.944742,1.974458,58.841920,50.649252,142.116797,139.147735,140.045717,136.283214,85.065600,134.756166,-0.000808,-1.914457,32.000000,-237.279339,136.381475,-0.024580,24.605361,0.699400,446921.919341,1.006011,19.692250,12.956053,2.790612,15.118339,60.028060,162.947953,32.000000,165.245492,172.883936,158.640774,166.226441,32.000000,151.254279,67.597846,75.894221,89.272471,31.873418,43.186223,61.363190,100.000000,41.493671,41.439163,59.547932
49.640385,59.567808,138.523774,143.014883,90.148152,100.773260,29.950613,12.728984,135.946176,1.974484,58.830480,50.649795,142.114458,139.150320,140.041444,136.284211,85.063553,134.758671,-0.000807,-1.914483,32.000000,-237.279320,136.384833,-0.024687,24.600182,0.699523,446968.336037,1.008629,19.683240,12.960740,2.790654,16.024240,60.453994,162.956280,32.000000,165.234393,172.883387,158.640887,166.221899,32.000000,151.247675,67.597287,75.890040,89.276511,31.873418,43.174072,61.363190,100.000000,41.493671,41.437911,59.535491
49.643300,59.559394,138.527586,143.009205,90.126498,100.781401,29.901022,12.729354,135.945461,1.973867,58.819524,50.652478,142.112422,139.149541,140.036184,136.281559,85.062147,134.756191,-0.000807,-1.914424,32.000000,-237.279173,136.387719,-0.024654,24.592311,0.699592,446962.629292,1.006055,19.672881,12.964686,2.790389,7.043221,60.470409,162.957429,32.000000,165.234119,172.889620,158.631509,166.203943,32.000000,151.256676,67.595469,75.884692,89.283847,31.873418,43.164009,61.363190,100.000000,41.493671,41.436212,59.562744
49.638076,59.552533,138.521949,143.003661,90.143672,100.789085,29.166701,12.728941,135.943087,1.973488,58.817629,50.651586,142.108731,139.145690,140.031201,136.279720,85.061663,134.751498,-0.000808,-1.914442,32.000000,-237.279669,136.379050,-0.024505,24.588309,0.699794,446992.552784,0.984137,19.664280,12.965071,2.790317,16.460515,60.610180,162.945184,32.000000,165.240561,172.885537,158.615051,166.207739,32.000000,151.252877,67.594018,75.879732,89.290344,31.873418,43.151300,61.363190,100.000000,41.493671,41.434687,59.557098
49.635028,59.549211,138.517753,142.997403,90.176014,100.793439,29.988179,12.729425,135.935226,1.973057,58.817036,50.651675,142.104914,139.139504,140.025136,136.275716,85.060317,134.750941,-0.000809,-1.914441,32.000000,-237.279308,136.369502,-0.024561,24.583100,0.700095,447022.604232,0.980793,19.662666,12.965265,2.790652,12.697882,60.470573,162.952511,32.000000,165.231070,172.875558,158.616918,166.214173,32.000000,151.236558,67.592036,75.872020,89.296657,31.873418,43.137279,61.363190,100.000000,41.493671,41.433621,59.534026
49.638296,59.547909,138.510142,142.993097,90.125423,100.799765,29.191405,12.729341,135.931402,1.972286,58.815262,50.647036,142.102185,139.129523,140.020603,136.272299,85.057587,134.747755,-0.000810,-1.914421,32.000000,-237.279300,136.360938,-0.024425,24.581531,0.700237,447017.747077,0.987586,19.660982,12.963027,2.790744,6.115985,60.033852,162.954163,32.000000,165.227529,172.882239,158.617954,166.205168,32.000000,151.240851,67.590794,75.865239,89.302585,31.873418,43.123325,61.363190,100.000000,41.493671,41.432970,59.532718
49.633410,59.543222,138.498945,142.989784,90.069772,100.791540,29.149595,12.729124,135.923115,1.972041,58.808405,50.643554,142.098412,139.119586,140.013698,136.266641,85.054099,134.743885,-0.000811,-1.915505,32.000000,-237.279495,136.353150,-0.024366,24.579745,0.700221,447027.803684,1.007109,19.653335,12.965676,2.790302,9.660088,7.737995,162.937472,32.000000,165.230680,172.879514,158.600606,166.203581,32.000000,151.243806,67.586915,75.855782,89.308140,31.873418,43.104868,61.363190,100.000000,41.493671,41.431872,59.552093
49.630025,59.538320,138.493833,142.988175,90.093210,100.771431,29.930447,12.728904,135.916834,1.971606,58.804433,50.645080,142.095785,139.113464,140.010549,136.261412,85.050939,134.732925,-0.000812,-1.915962,32.000000,-237.279821,136.347965,-0.024413,24.576491,0.700296,447048.748049,0.981014,19.653186,12.966884,2.790312,10.417646,15.978396,162.934346,32.000000,165.227585,172.865689,158.596372,166.212202,32.000000,151.228188,67.583948,75.848084,89.312765,31.873418,43.090926,61.363190,100.000000,41.493671,41.430704,59.549968
49.629508,59.534226,138.485389,142.986571,90.048528,100.751286,29.933842,12.729982,135.911205,1.971500,58.801371,50.644032,142.093209,139.111489,140.006810,136.257620,85.046512,134.727756,-0.000810,-1.917662,32.000000,-237.278790,136.342307,-0.024359,24.572917,0.700291,446979.189026,1.004008,19.652265,12.965151,2.790427,7.411624,8.971933,162.936372,32.000000,165.212831,172.863172,158.600089,166.215125,32.000000,151.224422,67.578061,75.838723,89.316631,31.873418,43.075911,61.363190,100.000000,41.493671,41.429635,59.543015
49.628401,59.529582,138.475508,142.984429,89.903026,100.743323,29.125822,12.729640,135.906695,1.971216,58.795618,50.645363,142.089487,139.102132,140.001070,136.245474,85.040318,134.721739,-0.000809,-1.917654,32.000000,-237.279195,136.331894,-0.024397,24.569314,0.700263,446894.808737,0.977059,19.652786,12.966638,2.790513,6.389928,7.854407,162.927422,32.000000,165.211198,172.863748,158.596826,166.207967,32.000000,151.230598,67.569123,75.828240,89.320187,31.873418,43.058289,61.363190,100.000000,41.493671,41.428431,59.551719
49.622385,59.525137,138.466299,142.981685,89.795827,100.735381,29.135934,12.730969,135.897516,1.971134,58.795016,50.649373,142.085421,139.095048,139.996210,136.236514,85.033163,134.715051,-0.000811,-1.917621,32.000000,-237.277852,136.317035,-0.024404,24.565697,0.700205,446828.942819,1.007371,19.646764,12.969299,2.790313,10.184625,60.119590,162.914027,32.000000,165.211845,172.849771,158.585732,166.220669,32.000000,151.216101,67.560472,75.818302,89.321152,31.873418,43.039767,61.363190,100.000000,41.493671,41.427197,59.555889
49.611336,59.523656,138.462190,142.979529,89.816460,100.736032,29.200237,12.731092,135.895084,1.970540,58.794138,50.650227,142.085478,139.087606,139.993899,136.228727,85.027842,134.709638,-0.000812,-1.917630,32.000000,-237.277615,136.308912,-0.024307,24.562568,0.700379,446804.155017,1.001381,19.653483,12.973067,2.790730,18.482258,12.865023,162.919065,32.000000,165.199171,172.840416,158.593002,166.229956,32.000000,151.206937,67.552058,75.810398,89.320839,31.873418,43.024215,61.363190,100.000000,41.493671,41.426464,59.538845
49.611279,59.520573,138.454109,142.978233,89.782141,100.732173,29.257263,12.731371,135.889874,1.969874,58.786769,50.653203,142.083207,139.082893,139.989241,136.223910,85.019667,134.701297,-0.000813,-1.917617,32.000000,-237.277315,136.302659,-0.024348,24.559762,0.700464,446818.695598,1.001394,19.654596,12.976099,2.790716,17.048347,7.890182,162.914434,32.000000,165.189531,172.840007,158.592086,166.223535,32.000000,151.207073,67.539793,75.801447,89.319649,31.873418,43.005766,61.363190,100.000000,41.493671,41.425512,59.550873
49.610198,59.514388,138.450738,142.976721,89.775521,100.711750,29.163165,12.731349,135.886288,1.969460,58.773239,50.655094,142.079833,139.075037,139.985781,136.216277,85.013790,134.696282,-0.000812,-1.917581,32.000000,-237.277472,136.295738,-0.024266,24.560221,0.700589,446830.941537,1.007919,19.656658,12.977975,2.790804,15.122209,7.810043,162.899184,32.000000,165.192433,172.832535,158.582712,166.228363,32.000000,151.203244,67.531562,75.794854,89.316923,31.873418,42.991015,61.363190,100.000000,41.493671,41.424243,59.546447
49.602479,59.505700,138.447371,142.973297,89.755205,100.705130,29.908400,12.732209,135.881719,1.969089,58.764647,50.652448,142.075845,139.073254,139.986095,136.214001,85.008331,134.694361,-0.000813,-1.917556,32.000000,-237.276632,136.287751,-0.024200,24.560877,0.700574,446774.267720,1.005780,19.659844,12.983838,2.791127,28.738249,7.356929,162.894576,32.000000,165.184156,172.810970,158.587505,166.246596,32.000000,151.186605,67.523842,75.788432,89.314683,31.873418,42.975303,61.363190,100.000000,41.493671,41.422395,59.541589
49.605408,59.500947,138.442228,142.970184,89.830117,100.693083,30.063964,12.732856,135.879993,1.969351,58.762910,50.648532,142.073210,139.067301,139.983538,136.207784,85.001332,134.692770,-0.000815,-1.917587,32.000000,-237.275929,136.286829,-0.024275,24.559991,0.700348,446698.103620,1.008290,19.649252,12.987577,2.790890,19.319329,9.993993,162.894129,32.000000,165.171267,172.806068,158.593468,166.247669,32.000000,151.186487,67.519049,75.782457,89.310471,31.873418,42.960432,61.363190,100.000000,41.493671,41.421157,59.540291
49.604161,59.499900,138.436063,142.967013,90.007615,100.684588,29.940615,12.733149,135.877981,1.969106,58.771135,50.646028,142.070157,139.059739,139.979625,136.203301,84.995105,134.689401,-0.000813,-1.917561,32.000000,-237.275607,136.279401,-0.024290,24.558021,0.700322,446675.367810,0.980164,19.644107,12.994249,2.790920,10.024472,10.039059,162.883536,32.000000,165.177348,172.804661,158.587332,166.245692,32.000000,151.192122,67.515192,75.776667,89.306972,31.873418,42.942756,61.363190,100.000000,41.493671,41.420255,59.541255
49.593999,59.503024,138.433583,142.964755,90.181191,100.664175,29.197122,12.732018,135.872854,1.968687,58.778419,50.643389,142.066981,139.056996,139.978794,136.199530,84.988811,134.683880,-0.000813,-1.917541,32.000000,-237.276647,136.272058,-0.024433,24.557315,0.700346,446647.705349,0.981104,19.644501,12.998108,2.790980,8.365169,59.757651,162.872591,32.000000,165.178502,172.789896,158.585597,166.260900,32.000000,151.172799,67.512215,75.771007,89.302772,31.873418,42.924389,61.363190,100.000000,41.493671,41.420054,59.537301
49.593348,59.504794,138.437835,142.963369,90.360425,100.647680,29.150137,12.731762,135.875238,1.968303,58.775516,50.648993,142.065884,139.058716,139.978132,136.199492,84.983912,134.682741,-0.000815,-1.917495,32.000000,-237.277046,136.271987,-0.024461,24.556464,0.700257,446590.523311,1.007479,19.649612,13.002130,2.791001,11.815532,7.370725,162.872396,32.000000,165.166603,172.784743,158.596042,166.266106,32.000000,151.166965,67.512584,75.766225,89.298074,31.873418,42.915554,61.363190,100.000000,41.493671,41.419881,59.536455
49.602809,59.501378,138.448423,142.961734,90.429764,100.647518,29.333073,12.732076,135.881388,1.967897,58.770759,50.651489,142.064591,139.060686,139.978207,136.207527,84.978184,134.688369,-0.000816,-1.917502,32.000000,-237.276654,136.276790,-0.024525,24.557202,0.700243,446534.457435,1.005133,19.654763,13.005681,2.791258,12.778470,17.250211,162.864458,32.000000,165.167020,172.788460,158.603959,166.260763,32.000000,151.171154,67.517176,75.762890,89.293165,31.873418,42.909792,61.363190,100.000000,41.493671,41.419087,59.544815
49.602783,59.494487,138.457261,142.960371,90.394068,100.655462,29.181712,12.731945,135.893559,1.967610,58.755931,50.655780,142.060729,139.071460,139.978241,136.216061,84.972437,134.704203,-0.000817,-1.915765,32.000000,-237.276614,136.282033,-0.024615,24.559454,0.700142,446502.000593,0.981558,19.648697,13.012707,2.791167,2.223292,60.275734,162.842456,32.000000,165.174297,172.781653,158.595572,166.268920,32.000000,151.170202,67.521881,75.761046,89.284900,31.873418,42.901781,61.363190,100.000000,41.493671,41.417534,59.546900
49.609725,59.484255,138.470189,142.958759,90.379254,100.663782,29.146667,12.732035,135.910342,1.967563,58.738918,50.655302,142.057981,139.083921,139.979764,136.229121,84.968044,134.718118,-0.000818,-1.915197,32.000000,-237.276490,136.296657,-0.024538,24.561419,0.700162,446523.522440,0.975750,19.642484,13.025889,2.791367,1.835393,11.732817,162.838199,32.000000,165.164959,172.769924,158.603355,166.279796,32.000000,151.156755,67.526898,75.760476,89.274901,31.873418,42.896610,61.363190,100.000000,41.493671,41.415532,59.552299
49.615561,59.475861,138.483203,142.956586,90.435809,100.663763,29.198710,12.731227,135.925266,1.967309,58.729481,50.657135,142.055571,139.092962,139.980032,136.237814,84.963831,134.726379,-0.000817,-1.915189,32.000000,-237.277225,136.310211,-0.024585,24.562609,0.700075,446534.208016,1.003578,19.626966,13.034947,2.791188,11.278551,59.985811,162.836205,32.000000,165.152854,172.773505,158.611066,166.276433,32.000000,151.162550,67.529498,75.760813,89.266325,31.873418,42.891860,61.363190,100.000000,41.493671,41.413791,59.534311
49.618810,59.466503,138.500674,142.953095,90.407541,100.671852,30.007617,12.730075,135.941632,1.967450,58.717806,50.666756,142.052487,139.112642,139.979033,136.250115,84.960981,134.740043,-0.000817,-1.915212,32.000000,-237.278422,136.326267,-0.024552,24.562915,0.699982,446563.735940,0.979302,19.608901,13.046854,2.791010,19.309526,60.499006,162.816847,32.000000,165.154734,172.771258,158.599277,166.274014,32.000000,151.171949,67.531486,75.763087,89.254729,31.873418,42.889476,61.363190,100.000000,41.493671,41.411818,59.540045
49.622776,59.460659,138.517603,142.949319,90.395038,100.675946,29.895389,12.730608,135.958844,1.967372,58.712259,50.675341,142.049216,139.125465,139.979132,136.261914,84.960120,134.753526,-0.000818,-1.915243,32.000000,-237.278092,136.344642,-0.024537,24.563253,0.700031,446575.962503,1.007257,19.600819,13.054416,2.791226,9.364327,60.399579,162.807834,32.000000,165.151670,172.757413,158.596023,166.282879,32.000000,151.156505,67.535053,75.767295,89.244849,31.873418,42.889381,61.363190,100.000000,41.493671,41.410350,59.531371
49.626015,59.454518,138.536039,142.944600,90.319544,100.700409,29.453248,12.731654,135.979830,1.967427,58.701448,50.680693,142.046679,139.147897,139.977181,136.277349,84.959817,134.776753,-0.000817,-1.914818,32.000000,-237.277171,136.364590,-0.024484,24.564792,0.700074,446584.926314,0.980964,19.588206,13.063068,2.791385,8.833077,60.298790,162.809912,32.000000,165.134318,172.754734,158.604950,166.284091,32.000000,151.156935,67.541170,75.773019,89.232732,31.873418,42.888397,61.363190,100.000000,41.493671,41.408875,59.539750
49.630947,59.448864,138.555420,142.940724,90.262107,100.720767,29.954860,12.731561,135.999899,1.967758,58.693454,50.687734,142.045069,139.163546,139.975297,136.295318,84.960629,134.794997,-0.000818,-1.913155,32.000000,-237.277264,136.381024,-0.024483,24.566591,0.700185,446650.404349,0.977852,19.580329,13.072862,2.791470,18.277439,60.429415,162.798419,32.000000,165.132323,172.758606,158.600685,166.274331,32.000000,151.161664,67.547314,75.780257,89.224641,31.873418,42.889692,61.363190,100.000000,41.493671,41.407511,59.522687
49.634198,59.441258,138.574716,142.936586,90.257916,100.728982,30.090921,12.731922,136.021923,1.968230,58.688052,50.694440,142.043295,139.189178,139.975056,136.321019,84.966021,134.817441,-0.000817,-1.913189,32.000000,-237.276614,136.405307,-0.024434,24.566623,0.700323,446746.804105,0.976781,19.568247,13.083063,2.791676,9.553240,60.438338,162.782575,32.000000,165.132193,172.753776,158.586312,166.281812,32.000000,151.153505,67.556828,75.790907,89.216193,31.873418,42.891325,61.363190,100.000000,41.493671,41.405760,59.540901
