OSU 80 Ton Compressor Load Stand
49.650653,59.435019,138.600244,142.933381,90.317002,100.741191,29.269579,12.730948,136.039043,1.968235,58.676876,50.697376,142.041162,139.204328,139.973896,136.342580,84.969467,134.839579,-0.000816,-1.913217,32.000000,-237.277577,136.429522,-0.024360,24.566156,0.700468,446805.416496,0.981803,19.560456,13.089363,2.791978,14.819924,59.455828,162.778423,32.000000,165.123441,172.745318,158.588904,166.287806,32.000000,151.143285,67.565040,75.798432,89.209346,31.873418,42.897314,61.363190,100.000000,41.493671,41.404344,59.540527
49.661931,59.426872,138.627791,142.929037,90.313624,100.769538,29.191263,12.730399,136.058513,1.968423,58.669448,50.705817,142.037194,139.224710,139.971546,136.363551,84.973799,134.857675,-0.000814,-1.913262,32.000000,-237.278185,136.456464,-0.024417,24.566787,0.700399,446818.496226,1.006879,19.541180,13.093985,2.791614,1.937102,7.795718,162.774868,32.000000,165.113913,172.753111,158.590947,166.274348,32.000000,151.148752,67.577163,75.806757,89.204609,31.873418,42.905666,61.363190,100.000000,41.493671,41.402489,59.537213
49.667363,59.421605,138.646071,142.925024,90.322531,100.785807,30.052509,12.732214,136.071745,1.968410,58.667545,50.707845,142.033270,139.239780,139.970166,136.385161,84.979263,134.871597,-0.000812,-1.913295,32.000000,-237.276398,136.475445,-0.024360,24.566405,0.700478,446879.853286,1.007857,19.518416,13.102470,2.791460,29.326988,7.381362,162.754974,32.000000,165.120690,172.752418,158.574282,166.276036,32.000000,151.147759,67.589938,75.813144,89.202140,31.873418,42.909964,61.363190,100.000000,41.493671,41.401116,59.539671
49.677590,59.419456,138.669491,142.921231,90.268903,100.814317,29.189444,12.732485,136.088784,1.968155,58.670142,50.717640,142.030436,139.260227,139.967812,136.400749,84.983074,134.888986,-0.000814,-1.913288,32.000000,-237.276037,136.492733,-0.024414,24.563848,0.700517,446944.762491,1.004089,19.500346,13.105098,2.791327,18.622710,12.279033,162.746578,32.000000,165.115901,172.741476,158.568233,166.284901,32.000000,151.130371,67.600250,75.817286,89.199959,31.873418,42.918110,61.363190,99.999406,41.493671,41.400130,59.538196
49.683246,59.417879,138.686036,142.917647,90.223219,100.837980,29.194898,12.732251,136.109283,1.968129,58.664514,50.721514,142.029097,139.277685,139.963974,136.423230,84.987246,134.904380,-0.000814,-1.913264,32.000000,-237.276087,136.516435,-0.024584,24.562413,0.700727,447016.483966,1.004937,19.489693,13.107343,2.791441,21.049785,7.653237,162.749864,32.000000,165.101300,172.746229,158.569100,166.276271,32.000000,151.127668,67.611134,75.820453,89.197389,31.873418,42.921079,61.363190,100.000000,41.493671,41.399623,59.549152
49.692621,59.411609,138.709556,142.912965,90.218563,100.853430,29.165264,12.732149,136.127613,1.967773,58.656625,50.729523,142.026488,139.293133,139.959944,136.442820,84.992698,134.919913,-0.000810,-1.913226,32.000000,-237.276323,136.532005,-0.024534,24.564166,0.700939,447131.600334,1.007515,19.481388,13.111827,2.791336,11.234620,60.193558,162.729512,32.000000,165.106874,172.750938,158.549631,166.267385,32.000000,151.130025,67.619480,75.823362,89.196600,31.873418,42.928286,61.363190,100.000000,41.493671,41.399623,59.539671
49.701505,59.403996,138.723778,142.908623,90.080675,100.873875,29.315065,12.732272,136.142690,1.967407,58.643942,50.733504,142.022970,139.311472,139.958081,136.458331,84.997351,134.935610,-0.000812,-1.913205,32.000000,-237.276156,136.548612,-0.024825,24.566336,0.701088,447212.784744,1.002874,19.469155,13.113347,2.791324,15.766171,60.318082,162.717847,32.000000,165.100659,172.734623,158.541579,166.278151,32.000000,151.106732,67.624323,75.825438,89.195972,31.873418,42.932586,61.363190,100.000000,41.493671,41.399623,59.533475
49.702995,59.393599,138.737796,142.903598,90.002831,100.914513,29.861238,12.732045,136.156394,1.966973,58.633340,50.742828,142.019096,139.328135,139.955091,136.471400,85.001446,134.946111,-0.000811,-1.913218,32.000000,-237.276495,136.563294,-0.024552,24.567484,0.701036,447261.147150,1.005479,19.453211,13.117104,2.791263,20.491400,60.411087,162.722693,32.000000,165.082713,172.729874,158.549342,166.274061,32.000000,151.099817,67.628058,75.826874,89.196339,31.873418,42.937175,61.363190,100.000000,41.493671,41.399623,59.539091
49.706418,59.386889,138.744940,142.900031,89.853085,100.926806,29.810009,12.732188,136.162952,1.967041,58.630924,50.739259,142.015555,139.334482,139.949809,136.481041,85.004730,134.955219,-0.000810,-1.913214,32.000000,-237.276177,136.569942,-0.024537,24.568778,0.701274,447383.768773,0.981419,19.441109,13.118320,2.791391,11.202508,60.470116,162.710001,32.000000,165.080446,172.732050,158.541359,166.262941,32.000000,151.103725,67.629658,75.827590,89.197482,31.873418,42.936155,61.363190,100.000000,41.100000,41.399623,59.539593
49.707252,59.383048,138.757304,142.896721,89.712231,100.931188,30.132423,12.732405,136.168198,1.967054,58.630693,50.744939,142.010172,139.343682,139.945834,136.485929,85.008182,134.960624,-0.000808,-1.913223,32.000000,-237.275968,136.572178,-0.024573,24.569969,0.701296,447452.300343,0.994181,19.425923,13.119943,2.791230,19.662888,12.760804,162.696750,32.000000,165.079799,172.717018,158.529451,166.267613,32.000000,151.096320,67.628276,75.826926,89.197915,31.873418,42.939494,61.363190,100.000000,41.100000,41.398684,59.530505
49.705713,59.381306,138.760405,142.892493,89.774265,100.931251,29.291021,12.732214,136.168857,1.967159,58.637171,50.742747,142.006330,139.346352,139.940414,136.490748,85.010028,134.960789,-0.000807,-1.914351,32.000000,-237.276152,136.575980,-0.024249,24.569614,0.701385,447493.482963,0.979907,19.420698,13.119297,2.791411,10.129954,16.731348,162.698427,32.000000,165.063479,172.701427,158.538143,166.275356,32.000000,151.077619,67.627702,75.822816,89.199262,31.873418,42.939305,61.363190,100.000000,41.100000,41.397616,59.538235
49.695959,59.385290,138.758897,142.889637,89.875342,100.931577,29.925876,12.731141,136.160821,1.967009,58.657845,50.740647,142.002427,139.344389,139.932903,136.483893,85.010143,134.958818,-0.000804,-1.915500,32.000000,-237.277373,136.567925,-0.024656,24.568151,0.701420,447486.138065,0.981040,19.418723,13.118296,2.791663,13.621549,60.464047,162.698446,32.000000,165.049683,172.702259,158.547900,166.262798,32.000000,151.085700,67.627449,75.818766,89.201815,31.873418,42.934223,61.363190,100.000000,41.100000,41.397288,59.543359
49.687117,59.392220,138.753952,142.889417,89.846368,100.927726,29.130978,12.731672,136.152153,1.967034,58.675162,50.741242,141.998898,139.340491,139.927871,136.481971,85.011608,134.957020,-0.000805,-1.916662,32.000000,-237.276658,136.562411,-0.024377,24.566400,0.701620,447492.653434,1.007947,19.429199,13.117864,2.792209,10.586810,19.832778,162.678717,32.000000,165.056455,172.695394,158.539400,166.259010,32.000000,151.089442,67.629845,75.815381,89.205039,31.873418,42.927715,61.363190,100.000000,41.100000,41.397601,59.523444
49.682046,59.401353,138.745784,142.890580,89.925896,100.911455,29.342127,12.732576,136.143148,1.967171,58.696576,50.734928,141.995266,139.332197,139.923058,136.476017,85.011137,134.947909,-0.000805,-1.916669,32.000000,-237.275634,136.554425,-0.024367,24.564715,0.701767,447504.966544,0.983064,19.442650,13.114666,2.792454,12.045761,60.220236,162.677432,32.000000,165.048722,172.673944,158.548392,166.270377,32.000000,151.069083,67.635819,75.809360,89.209897,31.873418,42.918291,61.363190,100.000000,41.100000,41.398202,59.566982
49.677920,59.410557,138.735542,142.892337,89.936611,100.907363,29.343745,12.732582,136.131308,1.967054,58.717245,50.729370,141.993999,139.324424,139.919602,136.467045,85.009121,134.936348,-0.000804,-1.916636,32.000000,-237.275620,136.545091,-0.024560,24.562509,0.701771,447478.825068,0.981548,19.451475,13.112169,2.792499,11.558527,60.312385,162.685733,32.000000,165.033169,172.672254,158.566041,166.263470,32.000000,151.065287,67.641579,75.803368,89.215993,31.873418,42.909446,61.363190,100.000000,41.100000,41.398868,59.537458
49.668786,59.423366,138.719139,142.894903,90.088628,100.882976,29.149510,12.731825,136.108813,1.966083,58.748814,50.717268,141.991923,139.302343,139.913539,136.453034,85.006490,134.916802,-0.000806,-1.916555,32.000000,-237.276171,136.522513,-0.024431,24.560008,0.701771,447392.364883,0.978649,19.470523,13.108132,2.792745,14.695600,60.123528,162.674264,32.000000,165.035025,172.672349,158.561510,166.250918,32.000000,151.075588,67.646170,75.795394,89.224923,31.873418,42.895466,61.363190,100.000000,41.100000,41.399943,59.532453
49.671244,59.435613,138.707060,142.897853,90.138083,100.862713,29.103317,12.731468,136.089885,1.965912,58.772812,50.712398,141.992163,139.288660,139.911248,136.437685,85.005102,134.904019,-0.000807,-1.916545,32.000000,-237.276406,136.507615,-0.024662,24.555780,0.701868,447396.849942,0.980693,19.488190,13.103468,2.792927,14.483371,7.480755,162.670607,32.000000,165.038192,172.655695,158.561571,166.259583,32.000000,151.066371,67.651128,75.788680,89.232533,31.873418,42.882307,61.363190,100.000000,41.100000,41.401118,59.546851
49.662899,59.451106,138.684540,142.902959,90.088266,100.846414,29.169400,12.731728,136.064678,1.965126,58.804372,50.698757,141.991872,139.264349,139.907296,136.416488,84.999084,134.882706,-0.000808,-1.917086,32.000000,-237.276278,136.484005,-0.024565,24.554696,0.701792,447309.956509,1.006160,19.504489,13.096486,2.792676,11.278881,59.925296,162.682874,32.000000,165.019721,172.638200,158.578525,166.260839,32.000000,151.056029,67.652834,75.776493,89.239657,31.873418,42.861504,61.363190,100.000000,41.100000,41.402587,59.532335
49.651830,59.467163,138.662371,142.908367,90.082189,100.826180,29.204247,12.732238,136.047097,1.964936,58.834727,50.691321,141.994886,139.246628,139.904680,136.398246,84.995637,134.861484,-0.000808,-1.917658,32.000000,-237.275863,136.462206,-0.024428,24.555322,0.701728,447278.286338,1.006154,19.517413,13.092654,2.792367,6.949021,12.758980,162.690334,32.000000,165.011672,172.640159,158.587298,166.245006,32.000000,151.070994,67.652717,75.767657,89.247241,31.873418,42.843755,61.363190,100.000000,41.100000,41.404309,59.551729
49.641080,59.486188,138.633270,142.915481,90.007796,100.793578,29.134401,12.732362,136.027722,1.964225,58.863195,50.684283,141.996756,139.227209,139.902699,136.377142,84.989029,134.838792,-0.000810,-1.917586,32.000000,-237.275688,136.439528,-0.024742,24.558201,0.701704,447212.632018,1.007307,19.549721,13.086842,2.792758,16.575208,11.962052,162.676233,32.000000,165.017746,172.623156,158.574465,166.247220,32.000000,151.070516,67.649697,75.758698,89.254581,31.873418,42.818509,61.363190,100.000000,41.100000,41.406445,59.553450
49.633218,59.499552,138.612833,142.920216,89.937334,100.780386,29.163534,12.731174,136.010255,1.964152,58.881844,50.676639,141.999325,139.213057,139.903208,136.357493,84.982652,134.824581,-0.000810,-1.917565,32.000000,-237.276999,136.419814,-0.024622,24.560098,0.701599,447159.817257,1.006771,19.577972,13.080495,2.792880,19.166179,59.645038,162.687430,32.000000,165.007439,172.607127,158.587096,166.252124,32.000000,151.061391,67.645009,75.753240,89.257927,31.873418,42.799357,61.363190,100.000000,41.100000,41.407964,59.540851
49.618032,59.513617,138.587097,142.925169,89.890413,100.747766,29.198329,12.731061,135.987847,1.963708,58.906911,50.665507,142.003494,139.190875,139.903606,136.340079,84.975207,134.806167,-0.000809,-1.917581,32.000000,-237.277213,136.400471,-0.024790,24.564103,0.701408,447074.275633,1.005903,19.608089,13.078931,2.793027,14.449610,59.996291,162.700035,32.000000,164.995590,172.607555,158.604192,166.234260,32.000000,151.078858,67.638353,75.749347,89.262618,31.873418,42.775012,61.363190,100.000000,41.100000,41.409395,59.549142
49.612647,59.527070,138.575820,142.929000,89.845529,100.727518,29.997559,12.731052,135.972198,1.963291,58.932149,50.663807,142.005215,139.175810,139.903303,136.324874,84.970497,134.795993,-0.000810,-1.917596,32.000000,-237.277322,136.382679,-0.024611,24.566831,0.701259,447032.769429,1.008287,19.626924,13.077533,2.793002,9.784535,60.472572,162.692220,32.000000,165.001492,172.603420,158.601314,166.224620,32.000000,151.097683,67.634360,75.748331,89.267006,31.873418,42.758342,61.363190,100.000000,41.100000,41.410759,59.537085
49.607716,59.545306,138.559868,142.934918,89.827324,100.703197,30.104719,12.731902,135.956582,1.962692,58.960742,50.660237,142.008529,139.163231,139.905973,136.307645,84.964871,134.785741,-0.000809,-1.917613,32.000000,-237.276569,136.369861,-0.024490,24.568637,0.700987,446924.289026,1.008626,19.651345,13.075684,2.793093,10.042873,60.446854,162.697932,32.000000,164.998748,172.583960,158.607607,166.230106,32.000000,151.100325,67.627865,75.748142,89.272126,31.873418,42.738468,61.363190,100.000000,41.100000,41.412819,59.540114
49.594805,59.564770,138.544611,142.941829,89.925267,100.687038,29.180537,12.731234,135.943003,1.961933,58.994676,50.654578,142.014244,139.146749,139.907997,136.292970,84.958545,134.771476,-0.000809,-1.917611,32.000000,-237.277283,136.352754,-0.024406,24.570096,0.700790,446864.033479,1.005477,19.668532,13.077609,2.792969,12.263485,59.994283,162.710946,32.000000,164.987490,172.586336,158.623682,166.217856,32.000000,151.122868,67.621336,75.747915,89.277312,31.873418,42.719186,61.363190,100.000000,41.100000,41.415021,59.544520
49.589571,59.582659,138.537346,142.948583,89.893431,100.671083,29.179319,12.731068,135.936463,1.962181,59.024259,50.646669,142.020017,139.137147,139.909149,136.286528,84.955165,134.760573,-0.000809,-1.917627,32.000000,-237.277401,136.347974,-0.024417,24.572754,0.700781,446800.357177,0.978226,19.702029,13.076630,2.793453,14.601856,8.121884,162.706202,32.000000,164.993102,172.587632,158.620543,166.205813,32.000000,151.144161,67.617603,75.749889,89.280017,31.873418,42.703756,61.363190,100.000000,41.100000,41.417105,59.549181
49.585269,59.606028,138.522397,142.957008,89.929629,100.650772,29.128426,12.731581,135.928667,1.961877,59.064729,50.641313,142.026458,139.127105,139.914493,136.276152,84.951087,134.753980,-0.000810,-1.917671,32.000000,-237.276974,136.339019,-0.024403,24.572478,0.700677,446771.445515,0.974646,19.732096,13.074818,2.793660,14.660982,59.794837,162.705345,32.000000,164.998601,172.577359,158.620994,166.208482,32.000000,151.149493,67.611647,75.753621,89.284710,31.873418,42.685134,61.363190,100.000000,41.100000,41.419932,59.538422
49.576381,59.627833,138.504917,142.965421,90.046503,100.630317,29.887501,12.731215,135.916419,1.961424,59.098747,50.633326,142.034560,139.115518,139.917930,136.268537,84.948614,134.744853,-0.000812,-1.917640,32.000000,-237.277328,136.334524,-0.024370,24.572486,0.700581,446750.255641,0.981224,19.751438,13.075568,2.793534,28.160089,29.298223,162.718897,32.000000,164.991761,172.581236,158.632037,166.204156,32.000000,151.158935,67.605837,75.757449,89.289491,31.873418,42.664251,61.363190,100.000000,41.100000,41.422614,59.536681
49.573851,59.655678,138.493954,142.976520,89.889938,100.622124,29.212747,12.731254,135.908959,1.960548,59.136537,50.633410,142.043003,139.106810,139.922202,136.261933,84.948626,134.739828,-0.000812,-1.917681,32.000000,-237.277421,136.326535,-0.024351,24.571134,0.700570,446687.520186,1.005562,19.787972,13.074788,2.793796,12.099439,19.229618,162.723921,32.000000,164.996105,172.591074,158.632663,166.185270,32.000000,151.182497,67.596713,75.763744,89.295452,31.873418,42.642617,61.363190,100.000000,41.100000,41.426158,59.537291
49.580448,59.675714,138.490094,142.985330,89.856101,100.601713,29.989380,12.731667,135.910386,1.960392,59.153871,50.638134,142.051376,139.105095,139.928151,136.264337,84.950860,134.736061,-0.000814,-1.917670,32.000000,-237.276980,136.329786,-0.024300,24.569660,0.700516,446667.056026,1.006840,19.815034,13.073002,2.793674,7.521157,60.461690,162.717392,32.000000,165.011092,172.591725,158.622462,166.185208,32.000000,151.190225,67.590224,75.770353,89.300674,31.873418,42.628853,61.363190,100.000000,41.100000,41.428831,59.533446
49.585565,59.692049,138.495567,142.993931,89.759438,100.582349,29.141946,12.732115,135.918277,1.960087,59.165724,50.641536,142.060600,139.109526,139.935032,136.268521,84.952463,134.739633,-0.000813,-1.916520,32.000000,-237.276544,136.335058,-0.024421,24.569202,0.700407,446623.143659,1.006702,19.837267,13.068234,2.793333,14.221840,60.041408,162.732265,32.000000,165.012464,172.586494,158.633311,166.186695,32.000000,151.184462,67.579729,75.777511,89.302155,31.873418,42.619263,61.363190,100.000000,41.100000,41.431005,59.546949
49.587325,59.702817,138.497133,142.999985,89.639466,100.574510,29.199922,12.732092,135.922821,1.959709,59.174740,50.647679,142.068164,139.113746,139.941342,136.273978,84.955225,134.743320,-0.000813,-1.916492,32.000000,-237.276671,136.341284,-0.024594,24.569074,0.700323,446549.701635,0.982070,19.851609,13.066815,2.793333,13.194946,10.165846,162.741070,32.000000,165.015031,172.597103,158.641246,166.176647,32.000000,151.198577,67.571851,75.784414,89.303744,31.873418,42.610373,61.363190,100.000000,41.100000,41.432254,59.542553
49.592418,59.713550,138.509930,143.006829,89.563400,100.581811,29.155051,12.732776,135.934864,1.959450,59.180246,50.651030,142.075678,139.123656,139.946974,136.282009,84.959064,134.751892,-0.000814,-1.916483,32.000000,-237.276095,136.348077,-0.024648,24.569825,0.700242,446495.917815,1.006699,19.865097,13.066897,2.793316,9.222946,8.036072,162.737812,32.000000,165.035824,172.606985,158.635206,166.170165,32.000000,151.221920,67.563351,75.792732,89.303901,31.873418,42.604557,61.363190,100.000000,41.100000,41.433516,59.540045
49.600915,59.721957,138.518533,143.011625,89.523636,100.601999,29.876332,12.733792,135.945383,1.959664,59.183325,50.654575,142.081539,139.135947,139.953964,136.290145,84.963885,134.758698,-0.000813,-1.916513,32.000000,-237.275131,136.357113,-0.024623,24.571563,0.700174,446514.306204,1.008130,19.866378,13.066062,2.792992,30.053849,17.105473,162.742884,32.000000,165.047798,172.601548,158.638425,166.178338,32.000000,151.217457,67.559628,75.799232,89.302439,31.873418,42.599233,61.363190,100.000000,41.100000,41.434448,59.541569
49.596946,59.731107,138.529028,143.016327,89.515471,100.614628,29.813672,12.734145,135.956837,1.959413,59.190954,50.653997,142.086850,139.144566,139.959255,136.297789,84.967846,134.764588,-0.000814,-1.916527,32.000000,-237.274864,136.367652,-0.024618,24.575978,0.700179,446583.210226,0.988462,19.866592,13.065937,2.792709,9.665509,19.570033,162.757480,32.000000,165.048113,172.610221,158.652117,166.174711,32.000000,151.228254,67.554662,75.806261,89.298485,31.873418,42.594896,61.363190,100.000000,41.100000,41.435447,59.548582
49.599983,59.740235,138.540750,143.019512,89.664970,100.606654,29.188829,12.734543,135.966141,1.958902,59.198273,50.658531,142.091962,139.152760,139.965413,136.304164,84.973676,134.771972,-0.000815,-1.916522,32.000000,-237.274462,136.377591,-0.024628,24.577451,0.700278,446674.956694,1.005543,19.870938,13.064928,2.792778,22.260454,19.709042,162.759908,32.000000,165.063987,172.626534,158.656827,166.163635,32.000000,151.251877,67.554244,75.814543,89.297464,31.873418,42.592155,61.363190,100.000000,41.100000,41.436430,59.554522
49.602634,59.750034,138.551195,143.022836,89.701553,100.606613,30.033410,12.734851,135.975878,1.958876,59.205485,50.657338,142.096128,139.163423,139.971376,136.313380,84.979362,134.783069,-0.000812,-1.915357,32.000000,-237.274178,136.385938,-0.024705,24.577298,0.700294,446648.450869,1.008237,19.888792,13.063246,2.793368,9.916970,6.921210,162.754894,32.000000,165.081980,172.628218,158.653038,166.172926,32.000000,151.256124,67.556485,75.823587,89.294879,31.873418,42.587276,61.363190,100.000000,41.100000,41.437583,59.545090
49.606511,59.758038,138.564134,143.025901,89.793957,100.606529,29.900821,12.735228,135.984346,1.958980,59.212656,50.654630,142.102111,139.172321,139.976707,136.322621,84.985737,134.791602,-0.000812,-1.915371,32.000000,-237.273919,136.393365,-0.024733,24.576064,0.700214,446643.130214,1.005852,19.889056,13.061411,2.793080,9.381655,60.442349,162.767052,32.000000,165.085721,172.631866,158.668637,166.178529,32.000000,151.259640,67.560044,75.831381,89.292772,31.873418,42.586991,61.363190,100.000000,41.100000,41.438471,59.533525
49.612821,59.768545,138.575354,143.031147,89.913165,100.599544,29.184356,12.736222,135.994309,1.958858,59.227103,50.656129,142.109530,139.177072,139.982775,136.328287,84.994033,134.799372,-0.000813,-1.915372,32.000000,-237.272988,136.399393,-0.024774,24.573069,0.700297,446642.782881,1.005516,19.895438,13.060267,2.793208,20.870220,59.997203,162.776038,32.000000,165.092940,172.649264,158.682297,166.172347,32.000000,151.283591,67.566456,75.838918,89.293628,31.873418,42.582381,61.363190,100.000000,41.100000,41.439646,59.544067
49.622836,59.778022,138.576848,143.036646,89.949832,100.599573,29.954246,12.737392,136.002795,1.958811,59.235550,50.657004,142.114153,139.182332,139.986461,136.333898,85.000195,134.805705,-0.000813,-1.915349,32.000000,-237.271722,136.403187,-0.024542,24.572616,0.700305,446635.956055,0.978157,19.897759,13.056476,2.793050,10.951281,53.235776,162.771784,32.000000,165.108765,172.652913,158.676204,166.178076,32.000000,151.298433,67.572435,75.843797,89.293922,31.873418,42.576713,61.363190,100.000000,41.100000,41.440808,59.553322
49.623065,59.787606,138.577858,143.044031,89.929427,100.600381,29.139661,12.737267,136.004210,1.958786,59.245030,50.653842,142.120171,139.184439,139.991704,136.334419,85.005173,134.809205,-0.000811,-1.915371,32.000000,-237.271751,136.407282,-0.024660,24.570798,0.700284,446600.733595,1.006891,19.901083,13.053240,2.792820,7.558577,10.375673,162.780855,32.000000,165.116626,172.650058,158.682805,166.193121,32.000000,151.290007,67.577533,75.848640,89.293197,31.873418,42.567517,61.363190,100.000000,41.100000,41.441961,59.546280
49.618428,59.796874,138.575542,143.049689,89.950380,100.612655,29.923816,12.737065,136.006009,1.958954,59.254366,50.645738,142.124706,139.185931,139.994914,136.334914,85.008387,134.808158,-0.000812,-1.915374,32.000000,-237.271815,136.408626,-0.024755,24.570997,0.700316,446600.985116,0.996342,19.908192,13.050075,2.792781,8.372948,10.127446,162.794833,32.000000,165.111994,172.662141,158.699053,166.193932,32.000000,151.300140,67.583112,75.852221,89.292253,31.873418,42.558299,61.363190,100.000000,41.100000,41.443036,59.538206
49.618513,59.807326,138.575525,143.055897,89.936207,100.612572,29.125894,12.737406,136.006032,1.959430,59.264878,50.639052,142.129323,139.184731,139.997753,136.338687,85.012005,134.808202,-0.000812,-1.915407,32.000000,-237.271426,136.411290,-0.024712,24.572021,0.700427,446630.365476,1.007473,19.922175,13.046138,2.792966,18.289387,7.657353,162.794760,32.000000,165.130273,172.676119,158.699547,166.189452,32.000000,151.315894,67.591669,75.856261,89.291046,31.873418,42.547184,61.363190,100.000000,41.100000,41.444322,59.536318
49.617856,59.816655,138.575544,143.060663,89.919806,100.592051,29.941922,12.738156,136.004052,1.959188,59.273971,50.638652,142.133528,139.181980,140.002132,136.340513,85.014914,134.809760,-0.000811,-1.915414,32.000000,-237.270715,136.408232,-0.024819,24.573752,0.700475,446689.094167,0.982659,19.929444,13.043137,2.792799,7.151434,9.348475,162.797727,32.000000,165.139455,172.674207,158.702504,166.201471,32.000000,151.312924,67.598860,75.858091,89.292221,31.873418,42.539954,61.363190,100.000000,41.100000,41.445435,59.548759
49.614490,59.827311,138.568640,143.067072,89.903608,100.583999,29.916405,12.738067,136.001741,1.958884,59.282155,50.641851,142.139463,139.178189,140.005759,136.337034,85.016667,134.806129,-0.000813,-1.915377,32.000000,-237.270686,136.406538,-0.024849,24.578955,0.700355,446623.157588,1.004191,19.939910,13.039681,2.792874,8.804486,14.897580,162.814552,32.000000,165.137710,172.673311,158.719612,166.213348,32.000000,151.313584,67.608748,75.858587,89.292967,31.873418,42.524872,61.363190,100.000000,41.100000,41.446779,59.544815
49.616118,59.834631,138.563474,143.071977,89.817696,100.584096,29.133733,12.736930,136.000710,1.958818,59.286650,50.640815,142.143914,139.173422,140.008240,136.331060,85.017312,134.798362,-0.000810,-1.915357,32.000000,-237.271887,136.400271,-0.024879,24.584153,0.700151,446559.722810,0.977868,19.950232,13.037475,2.792754,14.461665,12.165849,162.822046,32.000000,165.141991,172.682599,158.730093,166.206849,32.000000,151.327996,67.618960,75.858353,89.293833,31.873418,42.513948,61.363190,100.000000,41.100000,41.447718,59.544520
49.620734,59.840813,138.562484,143.077019,89.854105,100.572160,29.201708,12.737227,136.000484,1.959015,59.289043,50.637556,142.148719,139.168310,140.012332,136.324706,85.016416,134.791692,-0.000810,-1.915335,32.000000,-237.271481,136.396411,-0.025132,24.591204,0.700002,446571.612944,1.007301,19.961308,13.033335,2.792767,7.820422,7.321425,162.818125,32.000000,165.159560,172.685298,158.729558,166.213368,32.000000,151.335882,67.632765,75.859455,89.294466,31.873418,42.501943,61.363190,100.000000,41.100000,41.448478,59.558613
49.621592,59.844753,138.557096,143.080469,89.718433,100.567842,29.447822,12.736955,135.996761,1.958946,59.288766,50.638672,142.151280,139.160532,140.016563,136.316847,85.014034,134.789695,-0.000809,-1.915355,32.000000,-237.271749,136.391844,-0.025210,24.597983,0.699710,446541.099185,0.981564,19.963000,13.029506,2.792395,7.008544,60.366368,162.826788,32.000000,165.162416,172.676936,158.741701,166.224955,32.000000,151.325795,67.644095,75.859009,89.294019,31.873418,42.490287,61.363190,100.000000,41.100000,41.448903,59.541127
49.623943,59.849111,138.551591,143.084524,89.659636,100.566935,30.001425,12.737305,135.991672,1.958749,59.290838,50.632255,142.155853,139.156324,140.021531,136.312346,85.010990,134.783793,-0.000808,-1.915358,32.000000,-237.271504,136.387306,-0.025289,24.604220,0.699413,446514.332311,0.978428,19.966249,13.028995,2.792259,6.284815,60.458047,162.843745,32.000000,165.162209,172.689166,158.759058,166.221352,32.000000,151.340816,67.658921,75.857834,89.298654,31.873418,42.475337,61.363190,100.000000,41.100000,41.449344,59.541973
49.618392,59.853285,138.542400,143.087784,89.606626,100.567412,29.103983,12.737299,135.985346,1.958642,59.296882,50.627237,142.159362,139.144552,140.024597,136.305121,85.007859,134.776665,-0.000807,-1.915310,32.000000,-237.271482,136.381952,-0.025211,24.607034,0.699169,446522.791717,0.978321,19.968821,13.030461,2.792083,11.640394,59.864420,162.840956,32.000000,165.175199,172.695175,158.756699,166.216909,32.000000,151.354258,67.669446,75.855684,89.303011,31.873418,42.462729,61.363190,100.000000,41.100000,41.449738,59.542022
49.615042,59.861075,138.528523,143.092160,89.646425,100.556174,29.186271,12.737642,135.975706,1.958499,59.310466,50.625401,142.163626,139.132624,140.030343,136.296685,85.004449,134.769833,-0.000806,-1.915352,32.000000,-237.271065,136.375308,-0.025179,24.610667,0.699023,446531.538341,1.004507,19.973174,13.029454,2.791919,17.102027,59.886382,162.841967,32.000000,165.188592,172.689189,158.758565,166.228301,32.000000,151.353525,67.683249,75.853847,89.310076,31.873418,42.442430,61.363190,100.000000,41.100000,41.450632,59.542336
49.616801,59.868807,138.524475,143.096616,89.653708,100.536049,29.196918,12.738882,135.971123,1.958182,59.320540,50.625613,142.169094,139.125122,140.034166,136.293984,85.000158,134.765879,-0.000807,-1.915346,32.000000,-237.269766,136.372769,-0.025283,24.612927,0.698963,446548.985707,1.006008,19.983410,13.030073,2.792014,17.756513,7.437044,162.853653,32.000000,165.187259,172.694444,158.771125,166.232033,32.000000,151.358376,67.693399,75.852382,89.316752,31.873418,42.429143,61.363190,100.000000,41.100000,41.451593,59.536495
49.614117,59.877402,138.512561,143.102294,89.648316,100.535692,29.990375,12.737699,135.964560,1.957988,59.330509,50.622673,142.174600,139.119685,140.039072,136.283535,84.994246,134.760315,-0.000804,-1.915340,32.000000,-237.270838,136.362025,-0.025290,24.614132,0.698765,446467.694907,1.006877,19.997952,13.031637,2.792072,6.007115,9.554931,162.857370,32.000000,165.198329,172.708763,158.772568,166.222242,32.000000,151.376619,67.705655,75.849335,89.325375,31.873418,42.410660,61.363190,100.000000,41.100000,41.452707,59.554689
49.609880,59.884060,138.510503,143.107261,89.598032,100.535703,29.945931,12.737047,135.957495,1.958285,59.339048,50.617140,142.178947,139.115866,140.042163,136.277997,84.988689,134.756359,-0.000803,-1.915383,32.000000,-237.271473,136.356531,-0.025449,24.612551,0.698619,446450.719675,0.981406,20.004953,13.034515,2.791879,10.366034,60.442102,162.848552,32.000000,165.213847,172.711199,158.757334,166.228935,32.000000,151.383087,67.714842,75.846191,89.332333,31.873418,42.398825,61.363190,100.000000,41.100000,41.453542,59.544559
49.606205,59.891658,138.505925,143.113447,89.574280,100.535603,29.304254,12.736775,135.952174,1.958126,59.347921,50.616968,142.184707,139.104943,140.047037,136.270832,84.981373,134.750842,-0.000802,-1.915371,32.000000,-237.271680,136.350408,-0.025366,24.609199,0.698660,446472.946994,0.981716,20.015078,13.037846,2.791878,3.076734,60.228607,162.860507,32.000000,165.218879,172.706919,158.758617,166.239362,32.000000,151.372951,67.724699,75.841979,89.340517,31.873418,42.383160,61.363190,100.000000,41.100000,41.454491,59.541835
49.606129,59.898851,138.499570,143.118860,89.534319,100.535708,29.138764,12.736230,135.946490,1.957922,59.357244,50.617858,142.188596,139.101376,140.051680,136.269100,84.975782,134.745904,-0.000802,-1.915382,32.000000,-237.272142,136.347684,-0.025096,24.603638,0.698739,446493.670836,1.007949,20.022886,13.041939,2.791906,13.512160,12.843758,162.868783,32.000000,165.222478,172.720441,158.756283,166.233638,32.000000,151.385037,67.733255,75.837901,89.347550,31.873418,42.370355,61.363190,100.000000,41.100000,41.455394,59.539307
49.602182,59.906364,138.500515,143.124951,89.400262,100.535482,29.114180,12.736049,135.947112,1.957773,59.359837,50.618567,142.193713,139.103321,140.055724,136.267901,84.968528,134.749122,-0.000799,-1.915915,32.000000,-237.272225,136.346461,-0.025173,24.599310,0.698995,446520.395733,0.979098,20.039544,13.045651,2.792228,12.521102,9.974271,162.863535,32.000000,165.242417,172.732869,158.735650,166.232320,32.000000,151.396544,67.742104,75.834048,89.352972,31.873418,42.357463,61.363190,100.000000,41.100000,41.456415,59.548709
49.599674,59.910780,138.499774,143.129326,89.394626,100.535372,29.219235,12.735553,135.947476,1.958036,59.362238,50.622281,142.197862,139.106264,140.061382,136.269539,84.964012,134.751581,-0.000799,-1.915927,32.000000,-237.272700,136.347834,-0.025100,24.595784,0.699192,446544.282518,1.005350,20.048856,13.051529,2.792297,9.693839,12.176472,162.867889,32.000000,165.255481,172.733394,158.728207,166.245061,32.000000,151.386728,67.749159,75.831524,89.357204,31.873418,42.345185,61.363190,100.000000,41.100000,41.456987,59.533416
49.595945,59.917267,138.501045,143.133936,89.461436,100.537819,29.197831,12.735663,135.954509,1.958090,59.370052,50.623463,142.204069,139.109586,140.067901,136.271465,84.959198,134.751591,-0.000799,-1.915899,32.000000,-237.272749,136.350507,-0.025077,24.593398,0.699268,446561.931701,1.004894,20.053472,13.060065,2.792207,27.317006,60.026819,162.878200,32.000000,165.259178,172.743713,158.728405,166.250052,32.000000,151.389901,67.757790,75.828502,89.362544,31.873418,42.335063,61.363190,100.000000,41.100000,41.457761,59.544490
49.602809,59.923609,138.509106,143.137824,89.386933,100.529287,30.041385,12.735859,135.957140,1.958066,59.378904,50.629150,142.209315,139.114788,140.072431,136.275309,84.956080,134.752350,-0.000802,-1.915944,32.000000,-237.272501,136.353786,-0.024995,24.594324,0.699341,446585.946071,1.007717,20.054591,13.064263,2.792116,10.105351,60.459106,162.880278,32.000000,165.275151,172.758354,158.721224,166.246985,32.000000,151.401611,67.763206,75.827227,89.367993,31.873418,42.328166,61.363190,100.000000,41.100000,41.458590,59.547411
49.607010,59.932182,138.512902,143.143390,89.278654,100.521220,29.137968,12.736180,135.960531,1.958053,59.382231,50.637486,142.214823,139.120747,140.078361,136.280315,84.954262,134.757549,-0.000803,-1.915919,32.000000,-237.272107,136.358941,-0.024934,24.595553,0.699507,446605.205971,1.003343,20.069229,13.069235,2.792511,14.204507,7.889332,162.874531,32.000000,165.295345,172.764061,158.703271,166.261877,32.000000,151.395808,67.766897,75.824339,89.374164,31.873418,42.320284,61.363190,100.000000,41.100000,41.459741,59.537478
49.608291,59.936035,138.520634,143.147671,89.241256,100.530072,29.194859,12.735822,135.968814,1.958113,59.375958,50.645207,142.218688,139.129948,140.082893,136.285618,84.951584,134.766546,-0.000803,-1.915913,32.000000,-237.272538,136.369116,-0.024926,24.595557,0.699380,446545.545388,0.981776,20.075367,13.072736,2.792651,27.269619,59.984710,162.883498,32.000000,165.300276,172.767300,158.700338,166.272158,32.000000,151.387754,67.767614,75.822313,89.377106,31.873418,42.312821,61.363190,100.000000,41.100000,41.460332,59.540812
49.619091,59.936359,138.534628,143.151143,89.140236,100.530058,29.942631,12.737459,135.981649,1.958157,59.370709,50.648073,142.223089,139.142342,140.088515,136.300469,84.949775,134.782935,-0.000802,-1.915918,32.000000,-237.270927,136.381872,-0.024966,24.593672,0.699372,446593.863716,0.978839,20.076712,13.078033,2.792430,14.487635,11.331684,162.892672,32.000000,165.307093,172.788027,158.692616,166.271957,32.000000,151.398997,67.769552,75.819065,89.381793,31.873418,42.310386,61.363190,100.000000,41.100000,41.460380,59.544313
49.631372,59.936683,138.550262,143.153190,89.200364,100.530237,29.102081,12.739236,135.992149,1.958213,59.368467,50.650479,142.225991,139.159293,140.093175,136.313616,84.950071,134.796410,-0.000802,-1.915926,32.000000,-237.269157,136.397095,-0.024841,24.588849,0.699286,446595.658068,1.007482,20.067799,13.087779,2.792086,24.517594,12.167474,162.887227,32.000000,165.325475,172.801856,158.672632,166.278975,32.000000,151.407970,67.771132,75.817741,89.385795,31.873418,42.308251,61.363190,100.000000,41.100000,41.460320,59.531990
49.634610,59.937931,138.569034,143.155884,89.280443,100.530211,29.144011,12.740336,136.006879,1.958532,59.366015,50.653265,142.229434,139.179540,140.099136,136.327102,84.951056,134.813559,-0.000802,-1.915900,32.000000,-237.268109,136.415659,-0.024729,24.583254,0.699294,446588.967221,1.005337,20.056066,13.093942,2.791700,2.313652,59.731233,162.893622,32.000000,165.335275,172.804198,158.660796,166.298212,32.000000,151.399804,67.773205,75.814841,89.390864,31.873418,42.310451,61.363190,100.000000,41.100000,41.460432,59.542602
49.636686,59.940821,138.585400,143.158709,89.401684,100.534142,29.245736,12.740867,136.017415,1.958562,59.370162,50.659483,142.232300,139.193438,140.103065,136.344450,84.950802,134.825794,-0.000804,-1.915884,32.000000,-237.267399,136.423358,-0.024605,24.579178,0.699441,446588.487445,1.004764,20.050565,13.102477,2.791727,25.377794,60.211659,162.904621,32.000000,165.330580,172.817849,158.659777,166.305404,32.000000,151.407132,67.774779,75.810931,89.394437,31.873418,42.311127,61.363190,100.000000,41.100000,41.460668,59.550529
49.641304,59.947721,138.598399,143.163035,89.612751,100.557983,29.146894,12.740997,136.028275,1.958486,59.380923,50.662964,142.235996,139.204051,140.105865,136.354370,84.951247,134.843222,-0.000804,-1.915882,32.000000,-237.267172,136.430838,-0.024542,24.576443,0.699653,446588.044053,1.006797,20.050455,13.108425,2.792016,17.337887,59.935840,162.904697,32.000000,165.343393,172.836150,158.645184,166.306938,32.000000,151.424375,67.777159,75.807037,89.397886,31.873418,42.310050,61.363190,100.000000,41.100000,41.461550,59.537232
49.647725,59.955176,138.609923,143.167240,89.761594,100.577347,29.125816,12.740736,136.038695,1.958439,59.387546,50.665789,142.238901,139.217567,140.109080,136.364710,84.953195,134.858994,-0.000804,-1.915908,32.000000,-237.267470,136.436199,-0.024432,24.577243,0.699919,446663.679356,1.006884,20.053654,13.114068,2.792203,1.252456,12.060521,162.902401,32.000000,165.349612,172.840923,158.626772,166.325948,32.000000,151.417957,67.779657,75.803890,89.399919,31.873418,42.309411,61.363190,100.000000,41.100000,41.462533,59.534665
49.651105,59.962919,138.625303,143.172327,89.760535,100.593415,29.930143,12.741514,136.051199,1.958367,59.393967,50.669391,142.244306,139.237118,140.112030,136.376995,84.954624,134.874722,-0.000804,-1.915934,32.000000,-237.266622,136.444000,-0.024412,24.581012,0.700058,446773.392403,1.004922,20.053090,13.123211,2.791991,13.457912,6.487618,162.918499,32.000000,165.344630,172.846226,158.626026,166.344588,32.000000,151.413381,67.783295,75.798991,89.400399,31.873418,42.309452,61.363190,100.000000,41.100000,41.463629,59.540704
49.649781,59.968645,138.630844,143.176207,89.799360,100.593370,29.893927,12.739841,136.060088,1.958337,59.396154,50.672913,142.247815,139.246000,140.114966,136.386217,84.956504,134.883652,-0.000805,-1.915908,32.000000,-237.268292,136.447431,-0.024518,24.583152,0.700066,446842.727467,0.987165,20.052313,13.128202,2.791851,29.216227,60.419831,162.925627,32.000000,165.343864,172.861125,158.620124,166.343411,32.000000,151.425682,67.784503,75.794472,89.400351,31.873418,42.307084,61.363190,100.000000,41.100000,41.464450,59.541569
49.650286,59.974248,138.655632,143.180381,89.777606,100.576888,29.137013,12.740251,136.074458,1.958528,59.399659,50.677610,142.251563,139.259641,140.118531,136.401321,84.959068,134.896849,-0.000808,-1.915879,32.000000,-237.268057,136.461230,-0.024514,24.585194,0.700114,446886.070464,1.008050,20.061380,13.131900,2.792148,12.055063,59.816787,162.923252,32.000000,165.352585,172.866954,158.598918,166.356562,32.000000,151.427020,67.781460,75.789693,89.399908,31.873418,42.311111,61.363190,100.000000,41.100000,41.465238,59.543143
49.654089,59.978598,138.665691,143.183706,89.775679,100.576728,29.219177,12.740594,136.088304,1.958598,59.399173,50.689513,142.255051,139.270028,140.122854,136.412139,84.961646,134.903587,-0.000810,-1.915846,32.000000,-237.267615,136.472380,-0.024503,24.585814,0.700108,446852.852230,1.005374,20.068983,13.136007,2.792578,16.389176,60.083640,162.934059,32.000000,165.352701,172.861931,158.595683,166.373076,32.000000,151.418176,67.777714,75.786700,89.399245,31.873418,42.312505,61.363190,100.000000,41.100000,41.465853,59.538216
49.658579,59.981038,138.676400,143.187119,89.775647,100.592880,29.208141,12.740816,136.103441,1.958789,59.393585,50.689780,142.259680,139.287818,140.127806,136.425379,84.964839,134.920009,-0.000811,-1.915846,32.000000,-237.267472,136.485645,-0.024515,24.585121,0.700016,446814.235385,1.004705,20.067255,13.138460,2.792511,5.422454,7.945516,162.948394,32.000000,165.343113,172.878314,158.600047,166.375624,32.000000,151.431707,67.773253,75.782973,89.397826,31.873418,42.312174,61.363190,100.000000,41.100000,41.466264,59.539701
49.664477,59.981258,138.679101,143.189738,89.835940,100.592958,29.189105,12.741073,136.114230,1.958993,59.392041,50.691238,142.263052,139.297835,140.128683,136.430651,84.967488,134.929843,-0.000813,-1.915845,32.000000,-237.267208,136.492263,-0.024533,24.587243,0.700066,446865.458076,1.006259,20.066065,13.141432,2.792451,17.047998,60.287925,162.950573,32.000000,165.349977,172.887594,158.590758,166.375215,32.000000,151.441952,67.767509,75.779979,89.397038,31.873418,42.307859,61.363190,100.000000,41.100000,41.466266,59.532000
49.665474,59.984811,138.684381,143.193712,89.946601,100.593097,29.218398,12.742108,136.123626,1.958884,59.396979,50.696756,142.266129,139.306904,140.130882,136.441803,84.970852,134.936610,-0.000816,-1.915309,32.000000,-237.266043,136.499063,-0.024471,24.590537,0.700015,446873.749360,1.007426,20.060497,13.144572,2.792241,17.326210,60.237248,162.952799,32.000000,165.355272,172.884201,158.583361,166.391286,32.000000,151.434111,67.760127,75.777051,89.397769,31.873418,42.304152,61.363190,100.000000,41.100000,41.466666,59.536613
49.665357,59.989479,138.690615,143.197248,89.979931,100.609393,29.176313,12.741536,136.131560,1.958762,59.401737,50.693427,142.270135,139.311333,140.133367,136.448710,84.972793,134.941594,-0.000817,-1.915322,32.000000,-237.266640,136.501842,-0.024447,24.591144,0.699985,446871.174026,1.004978,20.063730,13.144816,2.792448,10.221112,59.807055,162.970448,32.000000,165.345380,172.884981,158.593647,166.398162,32.000000,151.434768,67.753246,75.773858,89.397932,31.873418,42.302696,61.363190,100.000000,41.100000,41.467316,59.535147
49.669116,59.995228,138.695102,143.201660,89.975347,100.606828,29.183197,12.741141,136.134614,1.958601,59.410532,50.690775,142.273526,139.315983,140.134597,136.454148,84.974150,134.946642,-0.000819,-1.915301,32.000000,-237.266992,136.504779,-0.024450,24.590042,0.700030,446908.516604,1.004806,20.066943,13.144733,2.792474,13.293262,60.020905,162.980268,32.000000,165.345251,172.898464,158.595062,166.393710,32.000000,151.450115,67.745193,75.769145,89.398438,31.873418,42.298445,61.363190,100.000000,41.100000,41.468114,59.544894
49.671728,60.001474,138.700156,143.205252,89.985284,100.606576,29.118960,12.742337,136.142810,1.958818,59.418689,50.691288,142.276090,139.319405,140.135213,136.462337,84.975286,134.954260,-0.000819,-1.915311,32.000000,-237.265859,136.508723,-0.024571,24.588024,0.700084,446942.161811,1.008199,20.070443,13.146033,2.792481,13.425076,9.502443,162.977723,32.000000,165.349537,172.900984,158.583251,166.398946,32.000000,151.453516,67.739432,75.764939,89.397991,31.873418,42.297274,61.363190,100.000000,41.100000,41.468959,59.544569
49.674373,60.009014,138.707516,143.209988,90.137797,100.606589,29.149443,12.742054,136.147755,1.958558,59.427400,50.689704,142.280452,139.324358,140.138017,136.471198,84.974571,134.959410,-0.000819,-1.915322,32.000000,-237.266246,136.512176,-0.024739,24.585676,0.700088,446938.008416,1.006400,20.071500,13.147659,2.792378,10.232506,8.731012,162.993107,32.000000,165.342197,172.893270,158.592554,166.411112,32.000000,151.453155,67.734898,75.760921,89.396881,31.873418,42.294902,61.363190,100.000000,41.100000,41.470078,59.535236
49.676185,60.014913,138.713112,143.214768,90.238313,100.613190,29.853324,12.743041,136.154508,1.958448,59.435758,50.695079,142.284559,139.330613,140.141044,136.479617,84.973774,134.963462,-0.000820,-1.915321,32.000000,-237.265233,136.518786,-0.024785,24.586842,0.700104,446943.027567,1.004759,20.073491,13.150126,2.792165,29.316885,11.858303,163.004780,32.000000,165.333847,172.903611,158.600824,166.409804,32.000000,151.463690,67.733706,75.758401,89.395825,31.873418,42.293622,61.363190,100.000000,41.100000,41.470926,59.538678
49.673712,60.021761,138.718190,143.220987,90.291189,100.637404,29.154988,12.741804,136.156347,1.958159,59.438555,50.696019,142.290395,139.336951,140.144197,136.482608,84.975129,134.961223,-0.000820,-1.915315,32.000000,-237.266303,136.519167,-0.024771,24.590283,0.700223,446953.051856,1.006012,20.083060,13.154153,2.792459,16.743239,59.778861,163.007253,32.000000,165.342161,172.914687,158.601849,166.407961,32.000000,151.481058,67.734579,75.758735,89.394528,31.873418,42.291838,61.363190,100.000000,41.100000,41.471944,59.531538
49.672567,60.024187,138.723811,143.225684,90.232624,100.657518,29.151114,12.741324,136.162181,1.958241,59.436707,50.694764,142.294494,139.341130,140.148156,136.491974,84.974253,134.967997,-0.000819,-1.915320,32.000000,-237.266640,136.518561,-0.024860,24.594416,0.700361,447046.748464,0.979837,20.091280,13.153519,2.792703,10.328908,10.432468,163.009298,32.000000,165.342125,172.909922,158.607393,166.420320,32.000000,151.472222,67.734693,75.758312,89.391936,31.873418,42.290830,61.363190,100.000000,41.100000,41.472423,59.540704
49.670699,60.026570,138.723690,143.230628,90.257218,100.669337,29.179162,12.739476,136.163624,1.958374,59.440115,50.696650,142.300801,139.343892,140.153328,136.503985,84.973685,134.970248,-0.000818,-1.915369,32.000000,-237.268508,136.520862,-0.024954,24.600166,0.700377,447158.338863,0.981102,20.091763,13.156023,2.792621,12.078154,59.794339,163.028490,32.000000,165.331954,172.914762,158.628843,166.422558,32.000000,151.477502,67.734913,75.759651,89.387935,31.873418,42.284491,61.363190,100.000000,41.100000,41.472781,59.539081
49.675553,60.029147,138.728644,143.234820,90.203236,100.669355,29.148576,12.738739,136.168449,1.958622,59.441180,50.694681,142.305371,139.349089,140.157330,136.509534,84.972719,134.970763,-0.000817,-1.915405,32.000000,-237.269270,136.527046,-0.025006,24.604730,0.700474,447253.330336,1.006547,20.097847,13.157883,2.792893,12.619844,60.091901,163.029893,32.000000,165.337764,172.925797,158.637255,166.414890,32.000000,151.494544,67.734145,75.762492,89.384954,31.873418,42.282288,61.363190,100.000000,41.100000,41.473165,59.549624
49.676623,60.030538,138.743584,143.239159,90.096876,100.661906,29.984015,12.738389,136.179536,1.958436,59.441268,50.695511,142.309966,139.363062,140.161154,136.517144,84.974003,134.978480,-0.000818,-1.915370,32.000000,-237.269712,136.536434,-0.025085,24.604614,0.700291,447259.390979,1.008682,20.100037,13.159394,2.792826,10.917901,7.729623,163.027064,32.000000,165.345143,172.925617,158.637680,166.425866,32.000000,151.495438,67.732363,75.767411,89.381278,31.873418,42.284869,61.363190,100.000000,41.100000,41.473441,59.541382
49.677751,60.031843,138.749868,143.243030,90.060398,100.657851,29.188131,12.738073,136.186668,1.958659,59.444998,50.694550,142.313863,139.373333,140.164873,136.526119,84.971826,134.983888,-0.000818,-1.915381,32.000000,-237.269939,136.545053,-0.025197,24.602398,0.700169,447223.960074,0.981747,20.098042,13.161658,2.792785,7.749823,7.260991,163.036784,32.000000,165.339622,172.924223,158.655466,166.433452,32.000000,151.490603,67.728484,75.772244,89.378154,31.873418,42.286085,61.363190,100.000000,41.100000,41.473654,59.528794
49.681791,60.036300,138.764873,143.248407,90.044683,100.649962,29.182355,12.737943,136.196889,1.958918,59.450602,50.696113,142.317814,139.380883,140.169288,136.536976,84.971158,134.992446,-0.000818,-1.915349,32.000000,-237.270228,136.557386,-0.025166,24.596533,0.700246,447226.678086,1.004851,20.097351,13.164899,2.792950,21.374978,60.014157,163.049887,32.000000,165.334680,172.939218,158.674744,166.428531,32.000000,151.504001,67.722380,75.779092,89.376114,31.873418,42.289675,61.363190,100.000000,41.100000,41.474254,59.536416
49.687000,60.040771,138.774682,143.252507,90.069022,100.645876,29.973621,12.738014,136.208394,1.958860,59.458442,50.700104,142.322067,139.390765,140.172370,136.547497,84.970847,135.001760,-0.000818,-1.915368,32.000000,-237.270217,136.565356,-0.025151,24.592984,0.700323,447196.451335,1.007583,20.097888,13.168847,2.792973,9.772377,7.619449,163.045344,32.000000,165.344535,172.947492,158.680026,166.430415,32.000000,151.515380,67.717756,75.786229,89.374750,31.873418,42.292263,61.363190,100.000000,41.100000,41.474906,59.539730
49.692363,60.047503,138.784832,143.257421,90.215138,100.670152,29.203131,12.738924,136.222415,1.958724,59.463622,50.706192,142.326730,139.403785,140.176768,136.561279,84.970698,135.012964,-0.000816,-1.915445,32.000000,-237.269265,136.575821,-0.025102,24.589641,0.700443,447163.860804,1.005737,20.097852,13.174854,2.793037,10.106280,12.418696,163.051674,32.000000,165.347541,172.943996,158.701000,166.445116,32.000000,151.505001,67.715641,75.794498,89.373705,31.873418,42.295804,61.363190,100.000000,41.100000,41.475897,59.532482
49.701774,60.051531,138.795629,143.262023,90.237867,100.690269,29.954196,12.739723,136.235635,1.958963,59.465611,50.709479,142.331630,139.415838,140.179873,136.579165,84.971417,135.026794,-0.000816,-1.915439,32.000000,-237.268546,136.589708,-0.024767,24.590472,0.700598,447222.866932,0.980533,20.097972,13.179288,2.793031,7.461696,60.454699,163.068147,32.000000,165.338941,172.951038,158.726785,166.449615,32.000000,151.509856,67.715352,75.802920,89.373370,31.873418,42.299331,61.363190,100.000000,41.100000,41.476621,59.531990
