OSU 80 Ton Compressor Load Stand
49.709112,60.055752,138.811373,143.267018,90.265687,100.698633,29.114900,12.739471,136.252835,1.958833,59.474370,50.718521,142.336028,139.429994,140.182904,136.599623,84.972771,135.040432,-0.000816,-1.915421,32.000000,-237.268760,136.607459,-0.024818,24.596289,0.700700,447331.349261,1.007530,20.094079,13.185540,2.792616,8.078372,59.887407,163.066411,32.000000,165.349042,172.961804,158.738310,166.448417,32.000000,151.523814,67.715075,75.813056,89.372571,31.873418,42.304659,61.363190,100.000000,41.100000,41.477231,59.536357
49.715109,60.061110,138.834260,143.270986,90.262060,100.718595,29.168358,12.738784,136.266763,1.958718,59.476753,50.725106,142.338695,139.443054,140.188154,136.617784,84.975258,135.051074,-0.000816,-1.915417,32.000000,-237.269552,136.622990,-0.024832,24.602252,0.700694,447383.802364,1.005263,20.091381,13.190336,2.792583,13.299329,8.014951,163.067784,32.000000,165.353641,172.957820,158.744609,166.463787,32.000000,151.521958,67.713816,75.820487,89.372259,31.873418,42.314776,61.363190,100.000000,41.100000,41.478026,59.539573
49.719987,60.063935,138.860833,143.274489,90.239110,100.742840,29.198868,12.738039,136.281887,1.958594,59.477281,50.727567,142.343278,139.462901,140.195794,136.635954,84.978888,135.071308,-0.000814,-1.915393,32.000000,-237.270258,136.641481,-0.024915,24.608154,0.700610,447456.146202,1.004775,20.090484,13.194827,2.792631,11.860488,59.750740,163.079483,32.000000,165.348112,172.958552,158.766985,166.480198,32.000000,151.519881,67.711260,75.829924,89.371344,31.873418,42.327526,61.363190,100.000000,41.100000,41.478618,59.544638
49.727975,60.066125,138.877550,143.276929,90.235423,100.750769,29.107228,12.738466,136.294658,1.958508,59.481313,50.735059,142.346176,139.480528,140.199906,136.651271,84.980670,135.084708,-0.000813,-1.915404,32.000000,-237.269874,136.662399,-0.024932,24.613783,0.700531,447538.636017,0.979849,20.084210,13.199459,2.792437,12.296136,7.670043,163.088580,32.000000,165.348875,172.970649,158.780565,166.478051,32.000000,151.531250,67.708151,75.837081,89.371069,31.873418,42.338154,61.363190,100.000000,41.100000,41.478969,59.526601
49.733788,60.070302,138.900474,143.279671,90.277841,100.770666,29.178679,12.738179,136.315165,1.958575,59.481315,50.748891,142.348847,139.502506,140.204412,136.670451,84.985694,135.104217,-0.000811,-1.915408,32.000000,-237.270217,136.686731,-0.024867,24.620232,0.700555,447623.552242,1.001645,20.081239,13.205270,2.792696,13.881954,7.251994,163.081893,32.000000,165.361212,172.974630,158.779002,166.487826,32.000000,151.539041,67.702320,75.845594,89.370990,31.873418,42.351986,61.363190,99.998534,41.100000,41.479630,59.546880
49.741851,60.072102,138.917347,143.282443,90.239210,100.790958,29.181656,12.737822,136.327341,1.958510,59.476348,50.755130,142.352421,139.514999,140.209946,136.685670,84.989765,135.118062,-0.000810,-1.915380,32.000000,-237.270666,136.705036,-0.024857,24.622169,0.700516,447656.473541,1.002168,20.082625,13.209156,2.792980,21.369033,59.787541,163.086655,32.000000,165.363192,172.968606,158.788135,166.505592,32.000000,151.525881,67.697449,75.851443,89.371178,31.873418,42.361889,61.363190,99.998509,41.100000,41.480059,59.530613
49.740983,60.071761,138.937086,143.285388,90.177212,100.815051,29.184394,12.737213,136.346557,1.959036,59.478057,50.763676,142.357522,139.530788,140.216784,136.699267,84.996305,135.133033,-0.000812,-1.915340,32.000000,-237.271402,136.720352,-0.024761,24.623607,0.700554,447753.686026,0.976610,20.078545,13.213250,2.792948,6.003216,59.512898,163.104763,32.000000,165.358746,172.979335,158.808257,166.512572,32.000000,151.539566,67.691677,75.859058,89.374300,31.873418,42.376269,61.363190,100.000000,41.100000,41.480095,59.539681
49.751564,60.074679,138.949154,143.287390,90.281450,100.823633,29.217861,12.736205,136.358982,1.959067,59.487286,50.768079,142.360308,139.541392,140.221155,136.710250,85.002090,135.146005,-0.000810,-1.915332,32.000000,-237.272419,136.734057,-0.024715,24.623180,0.700656,447830.908614,0.981358,20.071909,13.214531,2.793040,8.054171,7.726114,163.101511,32.000000,165.370727,172.983778,158.809194,166.514124,32.000000,151.550026,67.684931,75.864435,89.378348,31.873418,42.384009,61.363190,99.998341,41.100000,41.480436,59.528224
49.761600,60.081439,138.965789,143.290704,90.270437,100.823591,29.978486,12.736753,136.373267,1.959113,59.497959,50.772149,142.362704,139.556521,140.226191,136.725638,85.008191,135.163303,-0.000812,-1.915342,32.000000,-237.272072,136.751388,-0.024833,24.620661,0.700743,447905.714312,1.005400,20.065350,13.215633,2.792924,7.872501,60.501221,163.102991,32.000000,165.381108,172.972043,158.809453,166.531736,32.000000,151.546341,67.675234,75.868492,89.383601,31.873418,42.396044,61.363190,99.990955,41.100000,41.481456,59.534547
49.765687,60.087490,138.977134,143.293944,90.415173,100.823596,29.199945,12.735633,136.383133,1.959259,59.502865,50.777840,142.365755,139.561442,140.229319,136.733118,85.013546,135.174856,-0.000812,-1.915340,32.000000,-237.273349,136.762903,-0.024759,24.619108,0.700742,447895.947485,1.007662,20.060375,13.216275,2.792720,13.767121,59.490392,163.115782,32.000000,165.377839,172.968459,158.821868,166.542284,32.000000,151.544719,67.665538,75.870795,89.387515,31.873418,42.404624,61.363190,99.990281,41.100000,41.482417,59.538589
49.769551,60.093596,138.989698,143.297687,90.248899,100.832063,29.908083,12.736156,136.393773,1.958896,59.514338,50.784893,142.368382,139.573938,140.231716,136.741031,85.019544,135.187876,-0.000814,-1.915349,32.000000,-237.272666,136.779337,-0.024768,24.615298,0.700718,447887.808113,1.004957,20.057115,13.217756,2.792359,2.879068,60.476910,163.124999,32.000000,165.382533,172.971786,158.825730,166.542068,32.000000,151.559514,67.652698,75.871154,89.394445,31.873418,42.414486,61.363190,99.993766,41.100000,41.483382,59.530358
49.773191,60.102262,138.991211,143.301207,90.270757,100.856208,29.197845,12.736865,136.403438,1.958660,59.523792,50.793015,142.370187,139.582610,140.234024,136.745599,85.025042,135.199352,-0.000815,-1.915312,32.000000,-237.272000,136.788899,-0.024796,24.610619,0.700854,447883.256620,0.979227,20.062583,13.218511,2.792584,18.674832,59.686081,163.123613,32.000000,165.394996,172.964734,158.818919,166.556870,32.000000,151.561585,67.639866,75.869713,89.400776,31.873418,42.419417,61.363190,99.992849,41.100000,41.484711,59.538275
49.773684,60.109225,138.997374,143.304305,90.291464,100.864273,29.132812,12.737723,136.407993,1.958376,59.529361,50.800639,142.372262,139.587482,140.237141,136.751804,85.027755,135.203939,-0.000816,-1.915309,32.000000,-237.271066,136.794161,-0.024859,24.609686,0.701063,447971.268648,1.007369,20.063905,13.218830,2.792429,6.873289,59.752373,163.134325,32.000000,165.392810,172.953628,158.826313,166.571722,32.000000,151.553385,67.628585,75.866358,89.405979,31.873418,42.426552,61.363190,99.997920,41.100000,41.485852,59.541540
49.776011,60.116158,139.001296,143.307568,90.234796,100.868396,29.250303,12.738604,136.411576,1.958464,59.536920,50.805521,142.376233,139.589901,140.240935,136.754467,85.033635,135.204785,-0.000815,-1.915278,32.000000,-237.270088,136.800764,-0.024850,24.610356,0.701335,448064.109726,1.004224,20.071690,13.218056,2.792514,1.716105,60.190602,163.149668,32.000000,165.392878,172.961501,158.835791,166.572978,32.000000,151.572711,67.619556,75.862118,89.412784,31.873418,42.431437,61.363190,99.998141,41.100000,41.487002,59.535747
49.773584,60.121201,139.001736,143.309495,90.274602,100.880364,29.178840,12.738626,136.410508,1.958081,59.542938,50.808785,142.378382,139.589454,140.243366,136.756943,85.037249,135.203507,-0.000815,-1.915297,32.000000,-237.269934,136.803941,-0.024528,24.612492,0.701374,448063.753743,0.991892,20.078095,13.215445,2.792559,6.645062,59.706293,163.143316,32.000000,165.402792,172.963180,158.826585,166.577053,32.000000,151.584131,67.611692,75.858595,89.417062,31.873418,42.435910,61.363190,100.000000,41.100000,41.487854,59.543585
49.779256,60.126790,139.002232,143.313020,90.263597,100.904892,29.140102,12.738786,136.410161,1.958284,59.545211,50.813971,142.380423,139.589432,140.247393,136.757103,85.040962,135.201711,-0.000815,-1.915239,32.000000,-237.269682,136.805684,-0.024537,24.613746,0.701336,448096.565897,1.008227,20.081027,13.210580,2.792480,9.373787,59.601838,163.151512,32.000000,165.406608,172.948402,158.827001,166.596088,32.000000,151.576286,67.603536,75.853765,89.422388,31.873418,42.437884,61.363190,99.998121,41.100000,41.488854,59.532610
49.775443,60.129681,138.994739,143.315865,90.146431,100.892775,29.911604,12.738452,136.404744,1.958213,59.549254,50.812522,142.382883,139.586199,140.250348,136.751428,85.042938,135.200920,-0.000815,-1.915190,32.000000,-237.269929,136.808893,-0.024567,24.613955,0.701419,448188.394929,0.980876,20.086284,13.206459,2.792389,9.294134,7.919229,163.159006,32.000000,165.400812,172.951927,158.834194,166.600490,32.000000,151.585954,67.597268,75.850260,89.426789,31.873418,42.436027,61.363190,100.000000,41.100000,41.489407,59.531164
49.769915,60.135358,138.984094,143.318601,90.205767,100.888676,30.020802,12.737957,136.396671,1.957608,59.559719,50.810561,142.384228,139.578493,140.253048,136.740674,85.043722,135.197823,-0.000814,-1.915159,32.000000,-237.270394,136.796909,-0.024558,24.613535,0.701532,448225.209338,0.977986,20.095045,13.201889,2.792556,20.760107,9.761823,163.159221,32.000000,165.408362,172.958039,158.833554,166.597006,32.000000,151.604865,67.589896,75.843957,89.430713,31.873418,42.432742,61.363190,100.000000,41.100000,41.490261,59.544805
49.769730,60.142228,138.981630,143.321209,90.197896,100.888778,29.138129,12.738484,136.388619,1.957578,59.570524,50.812883,142.385516,139.570726,140.255675,136.730569,85.043737,135.190603,-0.000813,-1.915204,32.000000,-237.269914,136.787813,-0.024552,24.611723,0.701442,448175.648553,0.977667,20.098906,13.199659,2.792434,13.935822,7.163250,163.154354,32.000000,165.418483,172.954536,158.827293,166.607392,32.000000,151.607301,67.584242,75.838361,89.433787,31.873418,42.433338,61.363190,99.998736,41.100000,41.491375,59.538757
49.768792,60.150603,138.973147,143.324600,90.156786,100.889014,29.910122,12.739564,136.381713,1.957400,59.583969,50.813050,142.389583,139.561340,140.258755,136.721348,85.043426,135.185548,-0.000812,-1.915232,32.000000,-237.268746,136.776294,-0.024418,24.609896,0.701445,448184.024104,1.005022,20.106480,13.195996,2.792298,2.455288,9.826669,163.166817,32.000000,165.413881,172.948916,158.845896,166.614646,32.000000,151.603505,67.580111,75.832506,89.437456,31.873418,42.432602,61.363190,100.000000,41.100000,41.492751,59.546870
49.774671,60.159223,138.970047,143.327813,90.214312,100.889014,29.178758,12.740141,136.377752,1.957562,59.593141,50.815869,142.392075,139.552555,140.260247,136.712125,85.041844,135.175794,-0.000811,-1.915271,32.000000,-237.268246,136.774747,-0.024427,24.607997,0.701575,448195.275339,0.984380,20.118052,13.194381,2.792524,16.772475,60.273579,163.177548,32.000000,165.413716,172.953252,158.860050,166.607083,32.000000,151.617877,67.579220,75.826538,89.440470,31.873418,42.433377,61.363190,99.994645,41.100000,41.494117,59.535570
49.774537,60.167129,138.955795,143.332481,90.227164,100.889064,30.029908,12.741627,136.371795,1.957520,59.597745,50.820074,142.396025,139.539324,140.262492,136.703016,85.040370,135.170472,-0.000812,-1.915280,32.000000,-237.266726,136.768161,-0.024745,24.606142,0.701616,448212.188770,0.980438,20.127565,13.192130,2.792400,18.121646,60.456163,163.168401,32.000000,165.428244,172.953764,158.860279,166.608802,32.000000,151.631508,67.579264,75.820219,89.443620,31.873418,42.425234,61.363190,99.995318,41.100000,41.495508,59.539337
49.773567,60.171377,138.945947,143.336358,90.142948,100.880894,29.192636,12.741226,136.362210,1.957283,59.602927,50.814010,142.400014,139.528764,140.266012,136.695678,85.038710,135.162727,-0.000814,-1.915269,32.000000,-237.267163,136.760993,-0.024855,24.605690,0.701515,448220.163439,0.979745,20.127960,13.190036,2.791755,9.318943,7.602977,163.178431,32.000000,165.429206,172.944419,158.877667,166.616850,32.000000,151.627198,67.582347,75.816716,89.445850,31.873418,42.421364,61.363190,99.997616,41.100000,41.496328,59.539927
49.771365,60.177423,138.932526,143.340162,90.222776,100.864790,29.942627,12.740327,136.354904,1.957047,59.613291,50.810311,142.403793,139.521523,140.269647,136.688084,85.034993,135.152563,-0.000813,-1.915329,32.000000,-237.267977,136.750694,-0.024983,24.608642,0.701404,448193.077410,1.005352,20.131245,13.186824,2.791385,28.757884,18.829058,163.191552,32.000000,165.425878,172.945841,158.902658,166.616845,32.000000,151.639142,67.585663,75.812834,89.447835,31.873418,42.414417,61.363190,99.997980,41.100000,41.497327,59.540969
49.779497,60.183372,138.926958,143.343919,90.235386,100.848762,29.103554,12.740693,136.347204,1.957005,59.618293,50.808630,142.406944,139.517811,140.271670,136.685849,85.031975,135.151002,-0.000811,-1.915329,32.000000,-237.267498,136.749903,-0.024975,24.611196,0.701381,448189.547837,1.007874,20.140827,13.185718,2.791436,16.608445,7.096019,163.191442,32.000000,165.433906,172.950069,158.908202,166.608920,32.000000,151.652640,67.587580,75.810113,89.447598,31.873418,42.411009,61.363190,99.997803,41.100000,41.498384,59.535265
49.778336,60.187384,138.922281,143.348833,90.066725,100.849027,29.159145,12.741031,136.343455,1.956897,59.611050,50.808405,142.411582,139.517148,140.275974,136.682938,85.028221,135.148113,-0.000811,-1.915302,32.000000,-237.267254,136.745671,-0.025024,24.613848,0.701063,448097.629483,0.980679,20.147269,13.187089,2.791170,8.135173,59.882512,163.188366,32.000000,165.443548,172.944586,158.916457,166.619632,32.000000,151.649982,67.590565,75.808210,89.446584,31.873418,42.409109,61.363190,99.996524,41.100000,41.499339,59.530869
49.771179,60.187101,138.919393,143.351876,90.020306,100.841006,29.235002,12.740126,136.342674,1.957049,59.607266,50.808059,142.415143,139.513316,140.280098,136.679897,85.024803,135.145923,-0.000810,-1.915285,32.000000,-237.268024,136.742475,-0.025030,24.617192,0.700925,448090.916662,0.980075,20.148898,13.189231,2.790888,2.236250,60.265359,163.198581,32.000000,165.438586,172.944799,158.935099,166.623898,32.000000,151.646659,67.593582,75.806937,89.443993,31.873418,42.406785,61.363190,100.000000,41.100000,41.499505,59.536652
49.769595,60.189338,138.919102,143.354876,89.960244,100.840471,30.078742,12.740586,136.340954,1.956686,59.618900,50.806700,142.418445,139.518089,140.284959,136.680970,85.020332,135.141675,-0.000812,-1.915300,32.000000,-237.267351,136.743111,-0.025069,24.619879,0.700808,448101.423010,1.006275,20.151278,13.190829,2.790872,19.111706,60.481430,163.207947,32.000000,165.443055,172.959171,158.952007,166.614437,32.000000,151.664773,67.599650,75.806460,89.441702,31.873418,42.406027,61.363190,99.998723,41.100000,41.499937,59.530358
49.772636,60.196463,138.920409,143.358466,90.103197,100.840167,29.296658,12.740491,136.343973,1.956971,59.625890,50.808027,142.421905,139.517132,140.288175,136.679699,85.018251,135.141850,-0.000812,-1.915298,32.000000,-237.267568,136.739445,-0.025125,24.621953,0.700761,448075.434890,0.984492,20.158146,13.194262,2.791186,21.631953,59.624875,163.200447,32.000000,165.454156,172.962884,158.952336,166.619953,32.000000,151.668660,67.606423,75.808787,89.438036,31.873418,42.407972,61.363190,99.999260,41.100000,41.501072,59.535246
49.775418,60.202168,138.930437,143.362641,90.190649,100.836012,29.196863,12.741006,136.346937,1.957200,59.631056,50.812024,142.426821,139.520763,140.292059,136.684227,85.016625,135.146736,-0.000811,-1.915318,32.000000,-237.267142,136.745404,-0.025061,24.623775,0.700696,448088.235174,1.005138,20.163777,13.196185,2.791205,10.360353,7.714757,163.209528,32.000000,165.454616,172.955267,158.968298,166.628633,32.000000,151.665226,67.612186,75.812569,89.432840,31.873418,42.413807,61.363190,99.998707,41.100000,41.502189,59.534842
49.779916,60.206715,138.924820,143.366367,90.184577,100.831963,30.029063,12.740957,136.350468,1.957324,59.638987,50.812958,142.431655,139.524763,140.296215,136.691775,85.014826,135.150587,-0.000809,-1.915325,32.000000,-237.267252,136.749291,-0.024731,24.625345,0.700679,448097.869911,1.007267,20.169337,13.198530,2.791260,17.753656,11.966819,163.219553,32.000000,165.453540,172.963677,158.983452,166.627061,32.000000,151.673040,67.618525,75.816787,89.428195,31.873418,42.415003,61.363190,99.997602,41.100000,41.503011,59.536937
49.780311,60.213393,138.935705,143.370712,90.254149,100.831606,30.050422,12.740453,136.360404,1.957139,59.642811,50.820079,142.437065,139.528060,140.300554,136.702718,85.014377,135.160922,-0.000810,-1.915337,32.000000,-237.267962,136.757737,-0.024690,24.627544,0.700554,448070.094116,1.006420,20.170701,13.203106,2.791244,28.549547,9.427962,163.216772,32.000000,165.469934,172.965540,158.986109,166.619410,32.000000,151.683668,67.626740,75.823896,89.423370,31.873418,42.419697,61.363190,99.998994,41.100000,41.504204,59.536141
49.788377,60.216880,138.947038,143.374276,90.363237,100.831706,29.183091,12.741096,136.371466,1.957289,59.639510,50.822196,142.441108,139.536967,140.305743,136.712560,85.015032,135.171028,-0.000810,-1.915388,32.000000,-237.267372,136.767731,-0.024623,24.628422,0.700479,448076.521963,0.980470,20.173000,13.208136,2.791096,22.584753,59.867023,163.216858,32.000000,165.480929,172.957672,158.993187,166.627157,32.000000,151.678152,67.634441,75.831032,89.420294,31.873418,42.427660,61.363190,99.993221,41.100000,41.505000,59.539180
49.796932,60.218023,138.967015,143.377860,90.350270,100.831625,29.186409,12.741441,136.385143,1.957290,59.638811,50.825466,142.447905,139.550058,140.312566,136.730297,85.018397,135.184995,-0.000810,-1.915435,32.000000,-237.267171,136.783286,-0.024529,24.633150,0.700393,448078.732628,1.005070,20.171724,13.212465,2.790923,3.305296,12.837329,163.232969,32.000000,165.480508,172.959576,159.016458,166.632556,32.000000,151.677540,67.643800,75.840697,89.418580,31.873418,42.440300,61.363190,99.987532,41.100000,41.505418,59.535137
49.806838,60.220340,138.985489,143.380919,90.401813,100.839721,29.104354,12.740674,136.397945,1.957267,59.637138,50.833627,142.451506,139.563471,140.317678,136.744121,85.020003,135.197252,-0.000808,-1.915488,32.000000,-237.268049,136.794161,-0.024503,24.639133,0.700276,448071.637903,0.977013,20.163044,13.216698,2.790706,13.926540,59.808120,163.238617,32.000000,165.490270,172.965842,159.026695,166.623376,32.000000,151.691692,67.649752,75.848116,89.416012,31.873418,42.451499,61.363190,99.976452,41.100000,41.505977,59.539288
49.806314,60.221741,139.006290,143.384629,90.301213,100.848041,29.888583,12.740776,136.419849,1.957371,59.634953,50.840940,142.456994,139.582795,140.324367,136.761198,85.025658,135.213831,-0.000808,-1.915515,32.000000,-237.268036,136.813094,-0.024531,24.648097,0.700060,448065.135964,1.005795,20.158523,13.220234,2.790632,17.027994,14.413011,163.231950,32.000000,165.506987,172.965095,159.027324,166.628587,32.000000,151.696593,67.657868,75.858040,89.415239,31.873418,42.467703,61.363190,99.973481,41.100000,41.506481,59.531489
49.809213,60.222791,139.018172,143.388068,90.348515,100.868472,29.879684,12.739134,136.433508,1.957314,59.631376,50.844957,142.461333,139.596095,140.330268,136.777063,85.031624,135.228630,-0.000809,-1.915498,32.000000,-237.269542,136.827721,-0.024544,24.655330,0.700009,448131.673780,1.004786,20.156437,13.223864,2.790809,6.480194,60.421918,163.243516,32.000000,165.511118,172.958229,159.045031,166.635675,32.000000,151.694553,67.665349,75.867061,89.415465,31.873418,42.479697,61.363190,99.970761,41.100000,41.506835,59.543920
49.813689,60.224003,139.039844,143.392644,90.275735,100.872593,29.139161,12.738736,136.450710,1.956853,59.629732,50.852189,142.467572,139.615183,140.336343,136.793777,85.038230,135.245680,-0.000808,-1.915479,32.000000,-237.269963,136.846794,-0.024625,24.661516,0.699905,448174.347983,0.976964,20.154267,13.225574,2.791056,19.190577,59.761451,163.248256,32.000000,165.517438,172.975307,159.059615,166.633834,32.000000,151.713991,67.673753,75.876908,89.415808,31.873418,42.494902,61.363190,99.959921,41.100000,41.507290,59.536593
49.811864,60.225006,139.044322,143.396108,90.194769,100.872438,29.173133,12.739052,136.462200,1.956500,59.634814,50.857256,142.471084,139.629128,140.339626,136.809965,85.044855,135.257312,-0.000807,-1.915462,32.000000,-237.269682,136.857061,-0.024543,24.664557,0.699722,448213.400930,0.979688,20.144275,13.227743,2.790794,9.169434,59.683919,163.240608,32.000000,165.533037,172.983953,159.057736,166.631054,32.000000,151.725988,67.679058,75.884034,89.415817,31.873418,42.503989,61.363190,99.958628,41.100000,41.507646,59.529335
49.814030,60.230364,139.054948,143.400291,90.324309,100.872338,29.954063,12.738444,136.472625,1.956637,59.641564,50.860655,142.475575,139.645885,140.345880,136.825111,85.054112,135.269294,-0.000807,-1.915452,32.000000,-237.270397,136.869180,-0.024417,24.665264,0.699688,448200.151330,0.979127,20.146357,13.227689,2.791123,7.317876,19.767439,163.238572,32.000000,165.545684,172.984305,159.062304,166.643849,32.000000,151.720786,67.684713,75.892065,89.415294,31.873418,42.513996,61.363190,99.955477,41.100000,41.508559,59.530299
49.825719,60.235239,139.069387,143.403766,90.395518,100.880828,29.123073,12.738392,136.485118,1.957162,59.641375,50.866898,142.478928,139.657141,140.349526,136.837236,85.061093,135.283038,-0.000805,-1.915472,32.000000,-237.270456,136.878871,-0.024348,24.664762,0.699710,448193.106352,1.007404,20.153453,13.226996,2.791467,12.794938,10.306114,163.244710,32.000000,165.542761,172.993400,159.076042,166.644955,32.000000,151.725804,67.686884,75.896803,89.415520,31.873418,42.526824,61.363190,99.945610,41.100000,41.509514,59.537114
49.832915,60.235868,139.082743,143.407013,90.397595,100.893024,29.932462,12.738472,136.497304,1.957497,59.635033,50.875089,142.482129,139.671586,140.354524,136.853707,85.070553,135.296747,-0.000803,-1.915453,32.000000,-237.270332,136.895081,-0.024193,24.661221,0.699667,448196.000503,1.006337,20.148407,13.223828,2.791148,16.544852,15.899918,163.242489,32.000000,165.555545,173.010163,159.080079,166.636126,32.000000,151.740080,67.689043,75.902053,89.417823,31.873418,42.540285,61.363190,99.927231,41.100000,41.510066,59.537596
49.831112,60.234722,139.092275,143.408441,90.349750,100.913091,29.959219,12.738352,136.505537,1.957420,59.633295,50.875380,142.482956,139.679892,140.358608,136.860773,85.078116,135.304086,-0.000802,-1.916657,32.000000,-237.270529,136.903210,-0.024201,24.655111,0.699638,448197.516931,0.979332,20.140682,13.221657,2.790788,9.873751,9.184419,163.230552,32.000000,165.569630,173.014796,159.075654,166.645139,32.000000,151.740919,67.690765,75.905617,89.420142,31.873418,42.550891,61.363190,99.922758,41.100000,41.510088,59.538776
49.834363,60.236382,139.101446,143.409986,90.359360,100.912997,30.064963,12.739949,136.511658,1.957285,59.641207,50.875239,142.483988,139.681479,140.360810,136.865770,85.087345,135.310828,-0.000800,-1.919005,32.000000,-237.268791,136.905695,-0.024197,24.649027,0.699999,448284.510314,0.974804,20.136851,13.218412,2.790938,28.600740,9.297229,163.243636,32.000000,165.570702,173.016637,159.094001,166.653637,32.000000,151.737723,67.695641,75.909192,89.422386,31.873418,42.562223,61.363190,99.917717,41.100000,41.510539,59.548906
49.835656,60.242829,139.105520,143.412560,90.430433,100.917143,29.929583,12.740313,136.510955,1.957543,59.654408,50.878293,142.485675,139.681492,140.361185,136.864784,85.091981,135.311979,-0.000800,-1.919018,32.000000,-237.268430,136.908397,-0.024258,24.643548,0.700333,448308.709990,0.981426,20.142984,13.213478,2.791400,9.175515,16.100353,163.242560,32.000000,165.573460,173.031129,159.103625,166.651270,32.000000,151.747564,67.698955,75.911601,89.425182,31.873418,42.570524,61.363190,99.910916,41.100000,41.511535,59.535364
49.840555,60.250998,139.107532,143.417003,90.422625,100.921875,29.199784,12.740729,136.510977,1.957960,59.659434,50.885230,142.487908,139.679358,140.360414,136.865251,85.099032,135.313875,-0.000800,-1.920177,32.000000,-237.268172,136.904189,-0.024252,24.638573,0.700536,448299.926911,1.004560,20.144910,13.208383,2.791403,12.771644,8.147119,163.231259,32.000000,165.589259,173.038693,159.101821,166.656044,32.000000,151.756399,67.703421,75.914652,89.429748,31.873418,42.578992,61.363190,99.898159,41.100000,41.513061,59.529718
49.835912,60.253903,139.104972,143.420417,90.377468,100.930276,29.104856,12.741468,136.506366,1.957924,59.661052,50.887801,142.488863,139.675893,140.363222,136.864388,85.103748,135.314806,-0.000800,-1.920193,32.000000,-237.267455,136.901171,-0.024276,24.636926,0.700719,448335.337456,1.005709,20.148484,13.203428,2.791285,12.764914,60.008320,163.230693,32.000000,165.592141,173.035550,159.113797,166.668009,32.000000,151.744953,67.707982,75.916216,89.433075,31.873418,42.582890,61.363190,99.899641,41.100000,41.513828,59.538314
49.830931,60.256673,139.094472,143.424578,90.321088,100.930312,29.977405,12.740521,136.500355,1.957565,59.664972,50.883293,142.491938,139.666819,140.366321,136.859256,85.107178,135.310630,-0.000800,-1.921401,32.000000,-237.268281,136.890513,-0.024302,24.636475,0.700902,448368.596696,0.978746,20.156361,13.197219,2.791354,23.538210,60.434702,163.236550,32.000000,165.587749,173.048114,159.132226,166.673084,32.000000,151.747110,67.715189,75.916628,89.438160,31.873418,42.584555,61.363190,99.897630,41.100000,41.514523,59.541245
49.829373,60.259533,139.087208,143.427687,90.264116,100.938522,29.819616,12.740100,136.493228,1.957433,59.672083,50.876629,142.494056,139.658695,140.367607,136.851442,85.110226,135.304962,-0.000801,-1.921417,32.000000,-237.268668,136.883250,-0.024281,24.636882,0.700966,448367.381798,0.981154,20.161488,13.192754,2.791421,10.727698,60.331434,163.230964,32.000000,165.596721,173.061777,159.137352,166.668077,32.000000,151.757727,67.721273,75.916493,89.444495,31.873418,42.583979,61.363190,99.893503,41.100000,41.515166,59.543035
49.826303,60.264963,139.076174,143.431645,90.220224,100.938860,29.156508,12.738652,136.479407,1.957608,59.678032,50.869046,142.495199,139.651250,140.369398,136.839405,85.112407,135.295037,-0.000801,-1.921433,32.000000,-237.270095,136.866993,-0.024310,24.637853,0.700979,448402.322398,1.006750,20.166391,13.186361,2.791280,9.354348,7.762548,163.220143,32.000000,165.604505,173.064407,159.135741,166.684730,32.000000,151.747261,67.726875,75.914789,89.450658,31.873418,42.582852,61.363190,99.894077,41.100000,41.516216,59.530869
49.824193,60.268802,139.061586,143.435103,90.079755,100.938941,29.151780,12.737253,136.466671,1.957428,59.682136,50.863456,142.497991,139.645750,140.371537,136.828043,85.113180,135.287068,-0.000801,-1.921440,32.000000,-237.271493,136.856013,-0.024317,24.638281,0.700928,448402.891839,0.979083,20.171117,13.180806,2.791152,17.135157,7.519137,163.229718,32.000000,165.600955,173.068637,159.147734,166.693505,32.000000,151.742588,67.729859,75.913701,89.455131,31.873418,42.579945,61.363190,99.892739,41.100000,41.517079,59.538914
49.817609,60.272259,139.044831,143.439225,90.150518,100.938774,29.284885,12.737780,136.452286,1.957187,59.689079,50.866816,142.501051,139.633080,140.373077,136.814049,85.111648,135.275430,-0.000801,-1.921445,32.000000,-237.270851,136.840766,-0.024373,24.636204,0.700941,448412.301012,1.004996,20.181955,13.174341,2.791171,12.741242,59.395609,163.231653,32.000000,165.603147,173.085317,159.152383,166.687284,32.000000,151.753441,67.732107,75.909924,89.458526,31.873418,42.574040,61.363190,99.897219,41.100000,41.517893,59.536082
49.809485,60.275617,139.030439,143.443060,90.209410,100.926800,29.114485,12.738497,136.436735,1.957238,59.699184,50.860292,142.504306,139.624390,140.373623,136.801505,85.111816,135.264601,-0.000801,-1.921381,32.000000,-237.269920,136.826594,-0.024422,24.634281,0.700976,448418.832835,0.980030,20.190187,13.170532,2.791176,18.677606,60.169473,163.224708,32.000000,165.613850,173.090797,159.142509,166.693860,32.000000,151.751417,67.734862,75.907572,89.461058,31.873418,42.571165,61.363190,99.900963,41.100000,41.518583,59.536465
49.809441,60.283012,139.012395,143.448356,90.287312,100.922583,29.991861,12.738022,136.411288,1.957434,59.714300,50.850679,142.507714,139.604341,140.375582,136.786073,85.109454,135.246243,-0.000802,-1.921363,32.000000,-237.270253,136.809473,-0.024503,24.630510,0.701073,448414.004548,1.005127,20.202437,13.166692,2.791313,9.971074,60.458220,163.233285,32.000000,165.616511,173.090847,159.142240,166.706420,32.000000,151.733128,67.738803,75.903984,89.462493,31.873418,42.561847,61.363190,99.901657,41.100000,41.519912,59.534508
49.806296,60.291209,138.997955,143.453226,90.240773,100.906025,29.194750,12.738487,136.393473,1.957231,59.728107,50.845373,142.511127,139.590667,140.375948,136.773083,85.104767,135.230332,-0.000802,-1.921371,32.000000,-237.269859,136.794558,-0.024508,24.627077,0.700986,448365.799809,0.984050,20.207712,13.158062,2.790962,25.591662,59.868072,163.244449,32.000000,165.609941,173.102811,159.146910,166.706212,32.000000,151.734024,67.740431,75.900195,89.462513,31.873418,42.556350,61.363190,99.901312,41.100000,41.521336,59.538796
49.803973,60.301630,138.969662,143.459005,90.284621,100.897480,30.007223,12.738914,136.373516,1.957596,59.741852,50.836464,142.514032,139.572311,140.376146,136.756922,85.100063,135.208624,-0.000805,-1.921326,32.000000,-237.269465,136.777289,-0.024708,24.625477,0.700971,448350.085673,1.004549,20.216669,13.156644,2.790646,7.463564,60.478530,163.244911,32.000000,165.621817,173.112238,159.134583,166.699456,32.000000,151.732745,67.742901,75.896353,89.463747,31.873418,42.542258,61.363190,99.906301,41.100000,41.523173,59.542120
49.804951,60.309459,138.961039,143.463816,90.357466,100.885261,29.132618,12.738242,136.357492,1.957861,59.747466,50.825154,142.516843,139.559461,140.378615,136.740619,85.095571,135.200109,-0.000806,-1.921315,32.000000,-237.270146,136.768218,-0.024781,24.626010,0.700973,448299.402497,0.979891,20.232458,13.150216,2.790659,16.797098,59.749777,163.245324,32.000000,165.627016,173.108643,159.123644,166.710395,32.000000,151.719262,67.745718,75.895324,89.465125,31.873418,42.537595,61.363190,99.903386,41.100000,41.524639,59.535914
49.797271,60.314694,138.950185,143.468741,90.234972,100.873225,29.572311,12.738352,136.346957,1.957730,59.752098,50.822139,142.521698,139.547921,140.381173,136.728154,85.090975,135.188088,-0.000805,-1.921310,32.000000,-237.269951,136.753412,-0.024932,24.628388,0.700819,448299.500283,1.005375,20.239833,13.148130,2.790114,23.386294,60.358840,163.266358,32.000000,165.621476,173.111167,159.127641,166.718949,32.000000,151.712882,67.753175,75.895052,89.467074,31.873418,42.532569,61.363190,99.915654,41.100000,41.525894,59.537871
49.792734,60.317106,138.941790,143.471801,90.191937,100.872920,30.043459,12.737929,136.340542,1.957643,59.754176,50.820456,142.525248,139.539539,140.383189,136.719380,85.085383,135.179368,-0.000805,-1.921290,32.000000,-237.270296,136.743414,-0.025019,24.631276,0.700701,448229.602117,0.977546,20.250154,13.146489,2.790166,2.171089,7.741280,163.271848,32.000000,165.626226,173.122320,159.122596,166.711152,32.000000,151.717026,67.759587,75.896096,89.467772,31.873418,42.528871,61.363190,99.919967,41.100000,41.526563,59.533456
49.785525,60.321173,138.935492,143.475203,90.165205,100.848702,29.114034,12.739116,136.335574,1.957279,59.761926,50.818820,142.528675,139.529405,140.384752,136.704514,85.079218,135.169256,-0.000807,-1.921241,32.000000,-237.269113,136.729332,-0.025136,24.633638,0.700764,448251.349574,0.977550,20.267844,13.147674,2.790698,14.209454,9.270660,163.272031,32.000000,165.634618,173.123801,159.107230,166.717401,32.000000,151.714388,67.766727,75.898869,89.466217,31.873418,42.527007,61.363190,99.925223,41.100000,41.527473,59.533987
49.785496,60.326221,138.928522,143.479417,90.154866,100.831082,29.200838,12.739447,136.330707,1.957281,59.767710,50.820165,142.533688,139.523955,140.387951,136.698474,85.074398,135.163985,-0.000807,-1.920009,32.000000,-237.268625,136.722699,-0.025154,24.637529,0.700584,448210.527472,1.005062,20.268695,13.149301,2.790557,7.318922,6.114263,163.284331,32.000000,165.634238,173.118012,159.106528,166.729570,32.000000,151.699868,67.772978,75.902427,89.466697,31.873418,42.524290,61.363190,99.929286,41.100000,41.528487,59.536957
49.781957,60.331893,138.926035,143.485057,90.097629,100.814986,29.259607,12.738500,136.329170,1.956949,59.774655,50.821878,142.539742,139.522835,140.391241,136.693767,85.068508,135.157541,-0.000808,-1.918227,32.000000,-237.269500,136.719418,-0.025199,24.641355,0.700342,448133.634957,0.979277,20.277032,13.150856,2.790554,8.761592,60.336352,163.298154,32.000000,165.629495,173.130374,159.104888,166.723681,32.000000,151.704544,67.778216,75.905782,89.467516,31.873418,42.522365,61.363190,99.934585,41.100000,41.529707,59.539937
49.775693,60.336551,138.929373,143.489661,90.152999,100.810613,29.153896,12.737607,136.329967,1.956597,59.776393,50.819494,142.544054,139.521091,140.394318,136.694645,85.066268,135.158837,-0.000807,-1.917624,32.000000,-237.270493,136.717313,-0.025176,24.643588,0.700180,448097.692484,0.976997,20.285351,13.153304,2.790596,20.819518,59.615983,163.301208,32.000000,165.639738,173.136497,159.092955,166.721557,32.000000,151.713164,67.780290,75.910238,89.468560,31.873418,42.524672,61.363190,99.941072,41.100000,41.530697,59.533387
49.774924,60.341409,138.937022,143.494096,90.110247,100.802598,29.181123,12.736365,136.333461,1.956488,59.784206,50.810601,142.548857,139.523261,140.400761,136.696577,85.065237,135.158417,-0.000806,-1.916469,32.000000,-237.271651,136.718286,-0.025217,24.642218,0.700013,448040.729282,1.003190,20.291751,13.155504,2.790726,13.947805,59.906863,163.306891,32.000000,165.647114,173.133548,159.085327,166.732454,32.000000,151.702759,67.781195,75.917212,89.469064,31.873418,42.527077,61.363190,99.948413,41.100000,41.531808,59.543182
49.781683,60.346644,138.941418,143.498106,90.187171,100.786292,29.896913,12.736606,136.341361,1.956409,59.790676,50.807706,142.555629,139.530650,140.404561,136.701698,85.064235,135.162040,-0.000807,-1.916374,32.000000,-237.271478,136.723403,-0.024835,24.641424,0.700016,448032.721240,0.978199,20.299457,13.157316,2.790865,6.472075,7.060251,163.323921,32.000000,165.642449,173.140181,159.089376,166.734107,32.000000,151.707829,67.779630,75.923886,89.469932,31.873418,42.533223,61.363190,99.943795,41.100000,41.532853,59.539907
49.784049,60.353561,138.948326,143.503815,90.140433,100.786229,29.119337,12.736717,136.353560,1.956318,59.796302,50.810351,142.562460,139.536166,140.407828,136.713605,85.063252,135.171737,-0.000806,-1.915744,32.000000,-237.271444,136.734581,-0.024808,24.640178,0.700045,447988.457135,1.007881,20.304502,13.159820,2.791082,14.551238,60.039792,163.329455,32.000000,165.651463,173.152636,159.082545,166.725166,32.000000,151.720132,67.778541,75.931064,89.472029,31.873418,42.536160,61.363190,99.945640,41.100000,41.534279,59.531479
49.789910,60.358172,138.954599,143.508805,90.157762,100.786179,30.037420,12.736122,136.365863,1.956454,59.796461,50.820569,142.566333,139.544668,140.412115,136.719509,85.063997,135.179295,-0.000805,-1.915141,32.000000,-237.272133,136.744224,-0.024812,24.640749,0.700023,447961.143199,0.979922,20.308619,13.163093,2.791061,59.083585,14.010945,163.329497,32.000000,165.661287,173.152864,159.071566,166.732822,32.000000,151.724503,67.777017,75.937285,89.471887,31.873418,42.543468,61.363190,99.944812,41.100000,41.535334,59.545090
49.791996,60.362063,138.971763,143.514673,90.122469,100.786463,29.208570,12.737379,136.381839,1.956347,59.799397,50.826530,142.573436,139.555771,140.420418,136.737087,85.066948,135.189445,-0.000804,-1.915106,32.000000,-237.270925,136.762952,-0.024675,24.641359,0.700033,447967.485898,1.004420,20.312358,13.168210,2.791091,18.747269,59.664244,163.349026,32.000000,165.660205,173.151523,159.083172,166.743972,32.000000,151.720246,67.774259,75.946203,89.472183,31.873418,42.555414,61.363190,99.942081,41.100000,41.536341,59.529010
49.796514,60.366377,138.985345,143.519339,90.161625,100.782712,29.134074,12.738217,136.397858,1.956557,59.806336,50.831477,142.578769,139.567601,140.424721,136.751564,85.069261,135.201041,-0.000803,-1.915149,32.000000,-237.270267,136.778985,-0.024674,24.645426,0.700042,447966.627801,1.006518,20.310189,13.170089,2.791045,7.832594,59.823129,163.358095,32.000000,165.658273,173.161506,159.090942,166.741233,32.000000,151.733606,67.772104,75.952375,89.472140,31.873418,42.564918,61.363190,99.939601,41.100000,41.537222,59.544284
49.804600,60.375199,139.006212,143.524593,90.174778,100.778733,30.008206,12.737896,136.416497,1.956623,59.819875,50.831826,142.583937,139.580872,140.429496,136.768881,85.074592,135.217778,-0.000801,-1.915062,32.000000,-237.270549,136.796037,-0.024710,24.650680,0.699965,447965.261661,0.979174,20.311344,13.173896,2.791128,7.710574,60.415263,163.355897,32.000000,165.672331,173.172661,159.088976,166.745304,32.000000,151.746173,67.772408,75.961473,89.472873,31.873418,42.580462,61.363190,99.930646,41.100000,41.538871,59.536278
49.808659,60.384981,139.024265,143.528852,90.115257,100.786793,29.907844,12.737960,136.433213,1.957077,59.832416,50.834502,142.588176,139.591477,140.435109,136.784962,85.080864,135.230141,-0.000801,-1.915088,32.000000,-237.270409,136.812448,-0.024820,24.652914,0.699698,447924.521459,0.980978,20.304106,13.175872,2.790830,11.099406,14.766126,163.362279,32.000000,165.676105,173.169517,159.096605,166.759094,32.000000,151.739805,67.772683,75.968219,89.474686,31.873418,42.594438,61.363190,99.923327,41.100000,41.540595,59.535865
49.814591,60.394880,139.041364,143.533426,90.094521,100.794667,29.978014,12.737525,136.457771,1.956580,59.834613,50.844914,142.594478,139.604708,140.442353,136.807639,85.089076,135.246549,-0.000800,-1.915103,32.000000,-237.270924,136.832861,-0.024806,24.653163,0.699638,447923.570753,1.004693,20.311929,13.177397,2.791092,6.246758,60.498976,163.378786,32.000000,165.671643,173.178509,159.116381,166.765966,32.000000,151.750249,67.772409,75.976134,89.476417,31.873418,42.608910,61.363190,99.914560,41.100000,41.542609,59.534321
49.823056,60.397820,139.054813,143.536497,90.108584,100.794711,28.049304,12.737335,136.480991,1.956476,59.830653,50.854651,142.599769,139.621722,140.448910,136.822276,85.098661,135.265463,-0.000799,-1.915081,32.000000,-237.271169,136.851312,-0.024850,24.650998,0.699767,447992.934485,1.006600,20.316556,13.178813,2.791116,7.258242,16.995455,163.380494,32.000000,165.682289,173.192911,159.123795,166.765047,32.000000,151.764813,67.772443,75.982716,89.478529,31.873418,42.621038,61.363190,99.904773,41.100000,41.543547,59.532974
49.828560,60.397251,139.078119,143.538421,90.135704,100.794837,29.935233,12.737942,136.508271,1.956516,59.823532,50.869242,142.602840,139.644695,140.455865,136.848826,85.109302,135.290496,-0.000797,-1.915081,32.000000,-237.270421,136.875117,-0.024798,24.647564,0.699761,447977.978922,1.002923,20.315513,13.176830,2.791007,30.448027,60.410355,163.379867,32.000000,165.693599,173.191821,159.128946,166.785907,32.000000,151.766010,67.772015,75.989119,89.480012,31.873418,42.639251,61.363190,99.893127,41.100000,41.544009,59.547696
49.836920,60.396100,139.094854,143.539506,90.055295,100.811248,30.005816,12.738134,136.530081,1.956751,59.818278,50.878054,142.606589,139.661055,140.461601,136.869650,85.118283,135.307101,-0.000797,-1.915095,32.000000,-237.270343,136.892678,-0.024730,24.643433,0.699798,447955.510926,1.003788,20.307388,13.177751,2.790844,25.726932,10.059468,163.390786,32.000000,165.693094,173.193007,159.148981,166.796627,32.000000,151.763242,67.772128,75.994139,89.480639,31.873418,42.654290,61.363190,99.881538,41.100000,41.544230,59.527565
49.846454,60.396545,139.116224,143.540956,90.015433,100.827289,30.054042,12.737505,136.553672,1.956908,59.819112,50.883824,142.609453,139.679244,140.467006,136.890556,85.128142,135.326337,-0.000799,-1.915126,32.000000,-237.270865,136.910697,-0.024706,24.643066,0.700017,447968.625298,0.974893,20.301698,13.178179,2.791094,29.232349,9.993373,163.402353,32.000000,165.692960,173.203457,159.169127,166.797046,32.000000,151.775657,67.771679,75.999838,89.483811,31.873418,42.672735,61.363190,99.862927,41.100000,41.544706,59.551975
49.845959,60.399906,139.129511,143.543177,90.025104,100.831562,29.164996,12.737125,136.564703,1.956610,59.829702,50.883200,142.612323,139.692731,140.471557,136.902949,85.138632,135.338739,-0.000799,-1.915144,32.000000,-237.271125,136.924207,-0.024626,24.642070,0.700147,448036.201845,1.005033,20.291950,13.177482,2.790924,13.896281,7.810455,163.395505,32.000000,165.706624,173.207922,159.172584,166.809541,32.000000,151.782298,67.770780,76.004838,89.487773,31.873418,42.688622,61.363190,99.853416,41.100000,41.545418,59.527427
49.849264,60.410351,139.136505,143.547904,89.985924,100.863767,29.244762,12.736715,136.576049,1.956798,59.848533,50.883884,142.617066,139.703394,140.476992,136.918116,85.150116,135.351478,-0.000800,-1.915149,32.000000,-237.271574,136.938427,-0.024608,24.644087,0.700250,448034.016744,0.980629,20.289909,13.174624,2.791083,14.735960,12.300497,163.400960,32.000000,165.710018,173.203744,159.192156,166.830076,32.000000,151.775968,67.771336,76.010392,89.493725,31.873418,42.700801,61.363190,99.845864,41.100000,41.547283,59.539120
49.853564,60.420387,139.141504,143.552972,90.030997,100.889596,27.437384,12.735676,136.584793,1.956484,59.857909,50.883685,142.620569,139.711391,140.478846,136.926229,85.158316,135.360885,-0.000801,-1.915159,32.000000,-237.272713,136.947097,-0.024633,24.647796,0.700476,448131.128186,1.006161,20.296322,13.169981,2.791306,1.779564,37.815411,163.414699,32.000000,165.704419,173.210400,159.217034,166.834059,32.000000,151.784082,67.770159,76.012333,89.496699,31.873418,42.709349,61.363190,99.832701,41.100000,41.549154,59.537989
49.855018,60.429455,139.147882,143.557958,89.961052,100.905774,29.126442,12.736549,136.590778,1.956638,59.870210,50.887053,142.624172,139.713876,140.481035,136.934478,85.167973,135.372385,-0.000800,-1.915188,32.000000,-237.271876,136.951334,-0.024284,24.651216,0.700442,448217.750246,0.979734,20.299726,13.164984,2.790940,15.143531,60.020710,163.410977,32.000000,165.719126,173.218711,159.227734,166.838408,32.000000,151.792615,67.766790,76.014760,89.498833,31.873418,42.720487,61.363190,99.822632,41.100000,41.551027,59.525883
49.856699,60.436672,139.139261,143.560948,89.977049,100.914264,29.198033,12.736963,136.594044,1.956508,59.882243,50.888762,142.626354,139.717796,140.484535,136.939479,85.174670,135.372690,-0.000802,-1.915167,32.000000,-237.271380,136.953350,-0.024275,24.653463,0.700553,448321.476808,1.004241,20.308464,13.161034,2.791054,13.918974,7.730834,163.410696,32.000000,165.725173,173.212827,159.240771,166.853370,32.000000,151.788481,67.767118,76.016334,89.500399,31.873418,42.722491,61.363190,99.811858,41.100000,41.552501,59.532531
49.859061,60.446345,139.134084,143.564794,89.926654,100.922428,29.175632,12.737513,136.589385,1.955953,59.897967,50.892572,142.631778,139.716509,140.488024,136.937248,85.182812,135.371420,-0.000804,-1.915193,32.000000,-237.270871,136.948433,-0.024186,24.656698,0.700536,448388.159228,1.006446,20.314504,13.155783,2.790851,14.565189,12.742969,163.424179,32.000000,165.721975,173.214957,159.264345,166.866135,32.000000,151.785414,67.768936,76.016465,89.502742,31.873418,42.728826,61.363190,99.800684,41.100000,41.554357,59.536583
49.856930,60.455523,139.121165,143.568730,89.798366,100.930659,29.149124,12.736280,136.580298,1.955414,59.911795,50.893207,142.635439,139.709206,140.489945,136.930940,85.187555,135.366162,-0.000803,-1.916381,32.000000,-237.272046,136.941044,-0.024229,24.657918,0.700469,448384.631685,1.002576,20.321752,13.148686,2.790755,14.443758,59.595219,163.430238,32.000000,165.728802,173.224326,159.274667,166.861785,32.000000,151.798563,67.771272,76.015342,89.504210,31.873418,42.725600,61.363190,99.794008,41.100000,41.556101,59.539278
49.858233,60.466037,139.120013,143.572885,89.799934,100.930470,29.881357,12.736523,136.569633,1.955374,59.927412,50.894181,142.638456,139.698421,140.492467,136.920202,85.193901,135.354622,-0.000805,-1.916375,32.000000,-237.271886,136.927246,-0.024303,24.656386,0.700396,448421.282948,1.004903,20.331851,13.139623,2.790431,8.257190,60.406943,163.426368,32.000000,165.743994,173.226401,159.271822,166.871072,32.000000,151.800656,67.773777,76.014584,89.504513,31.873418,42.731101,61.363190,99.783842,41.100000,41.558188,59.540694
49.852909,60.475114,139.116526,143.575967,89.674898,100.930601,29.170491,12.736393,136.557173,1.955045,59.938494,50.885213,142.641676,139.689634,140.495465,136.915112,85.199102,135.346769,-0.000809,-1.916356,32.000000,-237.271889,136.916264,-0.024371,24.654661,0.700447,448459.205875,1.005640,20.340534,13.130755,2.790364,11.761742,59.913721,163.435110,32.000000,165.748644,173.223381,159.282260,166.884635,32.000000,151.787526,67.777725,76.014197,89.505045,31.873418,42.734665,61.363190,99.777270,41.100000,41.559961,59.542002
49.854601,60.483845,139.100830,143.579046,89.727928,100.930483,30.006055,12.736532,136.542251,1.954711,59.948439,50.881113,142.643839,139.677414,140.496640,136.902077,85.200172,135.334299,-0.000810,-1.916339,32.000000,-237.271662,136.901343,-0.024467,24.651358,0.700524,448461.737216,0.982197,20.352993,13.120078,2.790357,15.823517,31.426146,163.448431,32.000000,165.746851,173.238087,159.295849,166.881839,32.000000,151.803296,67.782086,76.011244,89.505153,31.873418,42.733709,61.363190,99.772632,41.100000,41.561830,59.539376
49.854926,60.490132,139.087137,143.581464,89.743114,100.929956,29.190324,12.736602,136.529496,1.954172,59.956517,50.880595,142.646076,139.661673,140.498357,136.886775,85.201374,135.321379,-0.000812,-1.916235,32.000000,-237.271535,136.885866,-0.024800,24.644873,0.700633,448468.250312,0.978997,20.363700,13.111173,2.790409,9.887451,59.534312,163.442937,32.000000,165.759295,173.245519,159.293404,166.880658,32.000000,151.811454,67.787516,76.009020,89.506101,31.873418,42.731375,61.363190,99.762321,41.100000,41.563218,59.535659
49.845772,60.495436,139.066086,143.584225,89.652890,100.938081,29.928653,12.736799,136.512957,1.953619,59.955837,50.874188,142.646018,139.643097,140.500756,136.867213,85.199596,135.300489,-0.000818,-1.916268,32.000000,-237.271312,136.865120,-0.024776,24.637598,0.700696,448475.624073,1.003762,20.370465,13.105054,2.790040,23.867377,60.467588,163.445389,32.000000,165.768414,173.238303,159.292939,166.892133,32.000000,151.805815,67.793424,76.003194,89.505039,31.873418,42.723924,61.363190,99.767075,41.100000,41.564656,59.540271
49.842556,60.497607,139.044939,143.586211,89.629618,100.938204,30.057179,12.735690,136.495573,1.953085,59.954383,50.871016,142.647800,139.628141,140.502596,136.852535,85.196068,135.285562,-0.000819,-1.916281,32.000000,-237.272558,136.848234,-0.024786,24.632896,0.701114,448528.903073,0.977112,20.392272,13.096379,2.790416,19.123930,60.491242,163.454945,32.000000,165.765446,173.243547,159.305269,166.895066,32.000000,151.813037,67.796471,75.996986,89.503478,31.873418,42.715947,61.363190,99.759751,41.100000,41.565500,59.540350
49.833928,60.500220,139.027934,143.589187,89.570576,100.926137,29.962045,12.735268,136.476759,1.953188,59.961768,50.861498,142.650948,139.613485,140.504939,136.832611,85.191454,135.269684,-0.000821,-1.918694,32.000000,-237.272990,136.829242,-0.024862,24.631593,0.701145,448536.348769,1.006701,20.392345,13.090656,2.789878,7.510588,60.436116,163.455420,32.000000,165.773655,173.254237,159.310683,166.888746,32.000000,151.830095,67.801394,75.991116,89.502922,31.873418,42.708116,61.363190,99.766193,41.100000,41.566378,59.532089
49.832029,60.505554,139.016695,143.592314,89.566642,100.905889,29.922094,12.734980,136.461810,1.953170,59.970012,50.856012,142.651995,139.602262,140.506725,136.816031,85.185477,135.253453,-0.000822,-1.918833,32.000000,-237.273199,136.812389,-0.024850,24.632881,0.701169,448531.499819,0.982411,20.399987,13.086225,2.789738,7.992934,60.444132,163.446400,32.000000,165.783555,173.251972,159.302464,166.896311,32.000000,151.837612,67.803389,75.986116,89.501748,31.873418,42.704486,61.363190,99.760263,41.100000,41.567595,59.536200
