OSU 80 Ton Compressor Load Stand
49.825558,60.513326,139.003337,143.596927,89.606403,100.881439,29.117572,12.734061,136.442882,1.953024,59.978128,50.846034,142.656395,139.583457,140.511708,136.798259,85.177635,135.238703,-0.000823,-1.918831,32.000000,-237.274253,136.794687,-0.024823,24.637528,0.701023,448459.610386,0.978387,20.408151,13.084978,2.789715,13.061872,7.405830,163.457864,32.000000,165.781418,173.246923,159.316806,166.906669,32.000000,151.838912,67.805915,75.982248,89.500234,31.873418,42.699633,61.363190,99.759601,41.100000,41.569305,59.532531
49.814237,60.521180,138.988707,143.602633,89.696454,100.848723,29.116389,12.733599,136.428427,1.952661,59.994719,50.837847,142.660439,139.572875,140.515644,136.781096,85.169140,135.226887,-0.000822,-1.918809,32.000000,-237.274698,136.779515,-0.024889,24.642641,0.700705,448376.754968,0.975655,20.417740,13.084318,2.789532,7.376526,59.896770,163.468144,32.000000,165.778645,173.258995,159.325379,166.901410,32.000000,151.860591,67.806720,75.978604,89.498546,31.873418,42.694287,61.363190,99.768362,41.100000,41.571009,59.541382
49.813287,60.529894,138.978074,143.608178,89.752031,100.840476,29.928589,12.733533,136.415396,1.952271,60.007185,50.836070,142.664543,139.562130,140.518730,136.770246,85.163243,135.214237,-0.000823,-1.918776,32.000000,-237.274956,136.767397,-0.024936,24.643061,0.700519,448294.635517,0.981490,20.433196,13.085482,2.789843,19.785065,9.581519,163.457983,32.000000,165.790143,173.268154,159.316496,166.901851,32.000000,151.873879,67.806317,75.976763,89.496279,31.873418,42.690707,61.363190,99.770564,41.100000,41.572734,59.529630
49.812264,60.539960,138.964233,143.614779,89.738031,100.836548,29.150006,12.733893,136.404533,1.952283,60.014289,50.838777,142.669133,139.552689,140.523021,136.759476,85.154937,135.204964,-0.000826,-1.918738,32.000000,-237.274676,136.757355,-0.024930,24.642577,0.700362,448217.733698,0.977156,20.451211,13.087085,2.790033,11.378986,60.168363,163.466117,32.000000,165.793048,173.263714,159.317275,166.913902,32.000000,151.872026,67.805726,75.974686,89.491542,31.873418,42.683393,61.363190,99.768354,41.100000,41.574902,59.535541
49.807948,60.543983,138.960387,143.619144,89.774635,100.824546,29.994967,12.733296,136.398428,1.951881,60.007664,50.843785,142.673931,139.545764,140.528163,136.754853,85.149226,135.200378,-0.000826,-1.918759,32.000000,-237.275263,136.752908,-0.024612,24.641405,0.700390,448244.419687,1.004972,20.463871,13.089037,2.790041,2.071050,60.463697,163.475963,32.000000,165.790199,173.273288,159.319136,166.913179,32.000000,151.882395,67.805774,75.972921,89.487379,31.873418,42.682121,61.363190,99.770770,41.100000,41.576169,59.533938
49.811482,60.543829,138.963321,143.622842,89.847307,100.816599,29.198554,12.734182,136.395797,1.951732,60.005202,50.848657,142.679193,139.548999,140.534736,136.756251,85.143935,135.200036,-0.000827,-1.919914,32.000000,-237.274505,136.753875,-0.024565,24.638301,0.700248,448198.535074,0.980598,20.472327,13.093650,2.789790,7.549613,59.644835,163.476239,32.000000,165.801871,173.287583,159.306548,166.908883,32.000000,151.898963,67.806180,75.971040,89.483889,31.873418,42.685893,61.363190,99.767656,41.100000,41.576834,59.534301
49.815501,60.545024,138.970379,143.625804,89.995033,100.816675,30.051813,12.733522,136.399177,1.951749,60.003874,50.850445,142.682971,139.553526,140.541425,136.760735,85.141593,135.199389,-0.000829,-1.919906,32.000000,-237.275118,136.757791,-0.024536,24.637249,0.700351,448210.541807,1.006968,20.473597,13.097441,2.789903,18.203398,60.491576,163.473833,32.000000,165.812019,173.289557,159.295306,166.918161,32.000000,151.906509,67.808263,75.971229,89.482706,31.873418,42.692257,61.363190,99.764206,41.100000,41.577479,59.531144
49.823065,60.547522,138.985658,143.630105,90.029337,100.816567,29.121136,12.732959,136.404437,1.952020,60.004087,50.850302,142.688957,139.561581,140.547197,136.764950,85.140945,135.204231,-0.000828,-1.919901,32.000000,-237.275704,136.765573,-0.024540,24.635792,0.700342,448180.804397,0.977510,20.471226,13.101383,2.789863,6.441886,59.779744,163.485089,32.000000,165.810977,173.298481,159.294875,166.924456,32.000000,151.907349,67.810069,75.970726,89.481088,31.873418,42.701810,61.363190,99.754565,41.100000,41.578464,59.532915
49.822934,60.550589,138.989192,143.634356,90.052231,100.816163,29.197499,12.732321,136.412629,1.952172,60.001819,50.852173,142.692590,139.568579,140.552459,136.770075,85.139369,135.208279,-0.000827,-1.919888,32.000000,-237.276399,136.771801,-0.024642,24.635369,0.700305,448181.080267,0.980812,20.464901,13.103253,2.789552,9.422085,60.089720,163.492934,32.000000,165.815069,173.311643,159.292031,166.919847,32.000000,151.924091,67.812232,75.970899,89.479645,31.873418,42.707621,61.363190,99.747103,41.100000,41.579426,59.520779
49.822845,60.551216,139.003604,143.638735,90.116432,100.815675,30.051931,12.733166,136.427021,1.953085,59.993366,50.861692,142.696451,139.585763,140.557984,136.784780,85.142050,135.218325,-0.000830,-1.918696,32.000000,-237.275377,136.790663,-0.024552,24.635940,0.700380,448185.440610,1.004857,20.466410,13.106647,2.789737,2.674875,14.888005,163.482779,32.000000,165.830279,173.323515,159.274202,166.927415,32.000000,151.933892,67.814189,75.973064,89.478277,31.873418,42.717734,61.363190,99.742566,41.100000,41.580293,59.532590
49.824838,60.549792,139.015643,143.641853,90.150384,100.815848,30.044246,12.731961,136.438151,1.953258,59.986724,50.860886,142.700049,139.601247,140.565062,136.796023,85.144557,135.230081,-0.000828,-1.918661,32.000000,-237.276658,136.803675,-0.024504,24.637567,0.700394,448184.712515,1.007188,20.468159,13.109687,2.789838,2.687915,8.058640,163.490182,32.000000,165.829859,173.321000,159.275820,166.941682,32.000000,151.926972,67.816615,75.975701,89.477329,31.873418,42.729112,61.363190,99.734441,41.100000,41.580652,59.534459
49.831811,60.548630,139.024889,143.645188,90.319604,100.823672,29.610484,12.733415,136.456397,1.953364,59.981837,50.869064,142.705868,139.617298,140.570939,136.811072,85.147911,135.245665,-0.000826,-1.918611,32.000000,-237.275140,136.821399,-0.024777,24.640012,0.700406,448176.473900,1.004807,20.463976,13.113425,2.790028,9.613736,60.396327,163.501000,32.000000,165.825327,173.331643,159.277592,166.946250,32.000000,151.939564,67.821013,75.978775,89.477682,31.873418,42.737371,61.363190,99.727343,41.100000,41.581096,59.530377
49.835138,60.548105,139.037576,143.647827,90.409267,100.823659,29.405366,12.732315,136.471095,1.953308,59.976766,50.874216,142.711609,139.626366,140.573414,136.825175,85.153674,135.257076,-0.000827,-1.918585,32.000000,-237.276349,136.833483,-0.024794,24.641052,0.700259,448162.562949,1.006085,20.456159,13.114772,2.789808,14.386852,10.476017,163.497160,32.000000,165.837439,173.342236,159.267179,166.945634,32.000000,151.948388,67.825334,75.981885,89.477918,31.873418,42.746966,61.363190,99.718533,41.100000,41.581589,59.532797
49.840887,60.546094,139.056640,143.651235,90.389680,100.823906,29.127936,12.731589,136.483908,1.953461,59.972310,50.877061,142.716553,139.643656,140.577442,136.837380,85.161237,135.273765,-0.000826,-1.918564,32.000000,-237.276931,136.844759,-0.024808,24.642981,0.700291,448190.432281,0.980963,20.455060,13.118893,2.789960,13.845095,19.816524,163.499214,32.000000,165.847037,173.341515,159.255833,166.962663,32.000000,151.942705,67.829047,75.985797,89.477612,31.873418,42.764142,61.363190,99.706229,41.100000,41.581978,59.538953
49.845383,60.546039,139.066561,143.654166,90.471230,100.823557,29.201518,12.731179,136.491922,1.953759,59.972571,50.883443,142.721059,139.653536,140.580163,136.846860,85.168417,135.285895,-0.000824,-1.918585,32.000000,-237.277406,136.854083,-0.024801,24.642295,0.700353,448173.287850,1.003995,20.451807,13.117281,2.790272,7.198992,59.754222,163.507976,32.000000,165.842239,173.345517,159.257096,166.973072,32.000000,151.939745,67.829975,75.989094,89.476730,31.873418,42.774521,61.363190,99.693141,41.100000,41.582421,59.542376
49.847234,60.547440,139.078424,143.657814,90.448247,100.823486,29.150818,12.730632,136.499220,1.953977,59.976086,50.885969,142.726201,139.664036,140.582744,136.853300,85.177081,135.294982,-0.000824,-1.918560,32.000000,-237.277867,136.858884,-0.024690,24.639124,0.700239,448151.055560,0.979364,20.441201,13.117555,2.790031,9.813674,59.875469,163.513447,32.000000,165.849097,173.362409,159.253715,166.973689,32.000000,151.955486,67.833792,75.995721,89.477164,31.873418,42.787606,61.363190,99.686890,41.100000,41.583271,59.538511
49.855887,60.549182,139.089189,143.660841,90.528336,100.831632,29.979812,12.731294,136.506223,1.953964,59.978882,50.888194,142.728094,139.669747,140.582607,136.855710,85.182720,135.301115,-0.000824,-1.916173,32.000000,-237.277266,136.864862,-0.024685,24.635869,0.700278,448136.415904,0.978563,20.437688,13.116140,2.790042,8.402087,60.441603,163.505356,32.000000,165.856157,173.365058,159.237578,166.987386,32.000000,151.952889,67.835657,76.000012,89.476488,31.873418,42.798517,61.363190,99.674920,41.100000,41.584043,59.550932
49.850456,60.552464,139.085788,143.664846,90.520405,100.855867,29.911223,12.730851,136.507261,1.954299,59.982250,50.888967,142.732057,139.674231,140.582601,136.856033,85.190698,135.303088,-0.000826,-1.918259,32.000000,-237.277905,136.868547,-0.024605,24.631229,0.700501,448124.654882,1.004576,20.442070,13.111617,2.790421,23.577406,7.257917,163.516289,32.000000,165.855697,173.363955,159.241054,167.002920,32.000000,151.937653,67.839069,76.004711,89.476097,31.873418,42.803511,61.363190,99.664685,41.100000,41.585133,59.543133
49.846230,60.555492,139.082864,143.668374,90.539659,100.876409,29.137197,12.731079,136.508960,1.954503,59.987141,50.890487,142.735317,139.674220,140.582062,136.853520,85.197064,135.299605,-0.000824,-1.918245,32.000000,-237.277513,136.866215,-0.024645,24.627008,0.700635,448202.277927,1.005606,20.436921,13.106281,2.790024,25.045365,10.391181,163.524905,32.000000,165.851196,173.379157,159.246912,167.007938,32.000000,151.941495,67.841073,76.006366,89.477249,31.873418,42.806800,61.363190,99.667141,41.100000,41.586119,59.535747
49.850786,60.559108,139.074365,143.672150,90.506174,100.900929,29.102274,12.731548,136.501286,1.954325,59.989910,50.891871,142.738637,139.670119,140.581265,136.848526,85.205000,135.291835,-0.000825,-1.918213,32.000000,-237.276784,136.858010,-0.024470,24.621445,0.700996,448303.226983,1.007494,20.445040,13.098658,2.790215,20.010652,8.176338,163.519220,32.000000,165.863708,173.389390,159.239078,167.014643,32.000000,151.947561,67.845068,76.008064,89.479836,31.873418,42.806044,61.363190,99.648775,41.100000,41.587327,59.540055
49.846697,60.561005,139.067527,143.674423,90.485894,100.913065,29.878247,12.730988,136.493509,1.954637,59.990900,50.886463,142.739603,139.659700,140.581574,136.845827,85.208368,135.286428,-0.000823,-1.918199,32.000000,-237.277217,136.849101,-0.024321,24.617946,0.701177,448384.703914,1.004885,20.444776,13.088832,2.789881,8.899528,60.444814,163.518202,32.000000,165.869333,173.384159,159.239262,167.030770,32.000000,151.941946,67.847682,76.007316,89.479980,31.873418,42.808836,61.363190,99.643857,41.100000,41.588163,59.541304
49.844199,60.563209,139.059694,143.677274,90.506027,100.912876,29.201659,12.731127,136.482223,1.954495,59.992641,50.878989,142.742945,139.648540,140.582127,136.835940,85.211863,135.273805,-0.000823,-1.918170,32.000000,-237.276925,136.839979,-0.024395,24.614587,0.701464,448482.778858,0.979155,20.445630,13.079151,2.789704,13.836529,12.869841,163.530762,32.000000,165.861521,173.387394,159.256317,167.040840,32.000000,151.943387,67.852683,76.004634,89.482392,31.873418,42.809059,61.363190,99.638520,41.100000,41.589141,59.544746
49.840915,60.565179,139.049486,143.680384,90.518157,100.900491,29.124915,12.730982,136.471235,1.954178,59.999044,50.871665,142.744420,139.636574,140.580873,136.825580,85.213067,135.262730,-0.000823,-1.918169,32.000000,-237.277169,136.829823,-0.024406,24.612893,0.701619,448483.215557,0.977936,20.454420,13.072677,2.789915,17.237096,59.704078,163.534696,32.000000,165.867195,173.393387,159.261330,167.037692,32.000000,151.955390,67.856096,75.999914,89.484016,31.873418,42.807001,61.363190,99.641503,41.100000,41.589933,59.545739
49.830995,60.571354,139.038011,143.684274,90.491761,100.895951,29.167379,12.731068,136.453143,1.954359,60.013873,50.858056,142.746759,139.620595,140.579949,136.809547,85.212369,135.242092,-0.000823,-1.916991,32.000000,-237.276936,136.812335,-0.024390,24.611735,0.701669,448463.674006,0.981652,20.460298,13.063183,2.789906,7.910584,59.885606,163.525943,32.000000,165.874895,173.391498,159.262578,167.051863,32.000000,151.960207,67.860610,75.995225,89.485576,31.873418,42.805165,61.363190,99.641974,41.100000,41.591403,59.531980
49.829965,60.579345,139.017535,143.687761,90.469995,100.887629,30.006150,12.731267,136.432887,1.954376,60.025791,50.850423,142.749401,139.604845,140.579620,136.787092,85.211174,135.225119,-0.000822,-1.916980,32.000000,-237.276759,136.794010,-0.024402,24.610869,0.701612,448415.515151,1.004618,20.468006,13.057733,2.789838,28.807684,6.835037,163.539577,32.000000,165.868559,173.384453,159.278841,167.066164,32.000000,151.950923,67.864339,75.990735,89.485625,31.873418,42.796797,61.363190,99.640795,41.100000,41.593071,59.531410
49.819963,60.586639,138.992039,143.691219,90.432772,100.871404,29.141015,12.731467,136.415260,1.953724,60.029905,50.846432,142.752348,139.591352,140.579773,136.766988,85.206466,135.208074,-0.000824,-1.917021,32.000000,-237.276621,136.771982,-0.024283,24.610557,0.701746,448431.019855,1.007654,20.485645,13.046690,2.790081,13.801932,59.701158,163.547344,32.000000,165.863793,173.394165,159.290510,167.065959,32.000000,151.964271,67.869143,75.984686,89.486508,31.873418,42.785284,61.363190,99.647358,41.100000,41.594934,59.525745
49.808563,60.588697,138.978194,143.693671,90.346060,100.871216,29.925175,12.732418,136.399360,1.953487,60.031184,50.839379,142.754847,139.575203,140.579265,136.754115,85.202152,135.194104,-0.000826,-1.917005,32.000000,-237.275661,136.760042,-0.024440,24.611443,0.701680,448362.011834,1.006078,20.503781,13.043523,2.790264,11.194235,7.786305,163.542933,32.000000,165.870289,173.396031,159.288459,167.068415,32.000000,151.976828,67.872063,75.980433,89.487496,31.873418,42.775706,61.363190,99.654559,41.100000,41.595903,59.540291
49.799709,60.592028,138.964349,143.696203,90.359473,100.850797,29.194323,12.732304,136.381768,1.952855,60.037325,50.826440,142.758501,139.553569,140.582085,136.734147,85.195552,135.179541,-0.000823,-1.916999,32.000000,-237.275759,136.741347,-0.024613,24.613801,0.701644,448365.093320,0.980907,20.515294,13.040211,2.790100,9.721896,59.903814,163.548332,32.000000,165.871092,173.387640,159.299610,167.085629,32.000000,151.968551,67.875531,75.974024,89.489523,31.873418,42.772073,61.363190,99.664338,41.100000,41.596986,59.544126
49.796846,60.597175,138.946900,143.698460,90.367900,100.838525,29.134054,12.732284,136.364404,1.952451,60.047129,50.818362,142.761299,139.534018,140.583613,136.720212,85.188131,135.164839,-0.000822,-1.917025,32.000000,-237.275732,136.724530,-0.024647,24.617794,0.701643,448343.739193,0.976249,20.526583,13.038527,2.790513,6.850780,19.783135,163.558186,32.000000,165.862853,173.393612,159.316195,167.087135,32.000000,151.973543,67.875697,75.968252,89.491300,31.873418,42.761434,61.363190,99.665974,41.100000,41.598237,59.548552
49.791165,60.605266,138.929378,143.702409,90.372836,100.814395,29.934791,12.732045,136.347717,1.952165,60.058804,50.809052,142.764307,139.517672,140.585208,136.704581,85.179902,135.145466,-0.000820,-1.917068,32.000000,-237.276023,136.704905,-0.024639,24.622000,0.701261,448254.938779,1.006705,20.531267,13.038523,2.789979,25.978142,21.315933,163.563494,32.000000,165.870102,173.406601,159.327906,167.080545,32.000000,151.984973,67.872959,75.963084,89.492866,31.873418,42.753774,61.363190,99.676846,41.100000,41.600109,59.546005
49.781907,60.612631,138.916394,143.707312,90.288568,100.814112,29.184667,12.731659,136.333242,1.951973,60.069723,50.802099,142.766915,139.504427,140.589469,136.690062,85.172963,135.134099,-0.000822,-1.917110,32.000000,-237.276326,136.694199,-0.024557,24.625016,0.701237,448266.757012,1.005714,20.546938,13.038600,2.790283,14.200385,59.858875,163.557781,32.000000,165.877243,173.406062,159.330854,167.090998,32.000000,151.984199,67.867856,75.960012,89.493021,31.873418,42.746256,61.363190,99.687670,41.100000,41.601751,59.526483
49.775064,60.621485,138.902472,143.713086,90.301630,100.803044,30.026122,12.732982,136.326415,1.951768,60.077492,50.798575,142.771053,139.495461,140.594068,136.683583,85.164435,135.119795,-0.000821,-1.917119,32.000000,-237.274922,136.684595,-0.024498,24.628327,0.701025,448206.565145,1.008044,20.564017,13.037716,2.790380,5.964568,60.486587,163.572501,32.000000,165.872887,173.406662,159.356531,167.096515,32.000000,151.981512,67.857136,75.955913,89.492152,31.873418,42.736962,61.363190,99.696979,41.100000,41.603749,59.537881
49.771692,60.627690,138.902195,143.717649,90.184771,100.792285,29.175090,12.733529,136.320404,1.951718,60.084987,50.794546,142.774254,139.489454,140.598003,136.680295,85.156779,135.112000,-0.000821,-1.917094,32.000000,-237.274371,136.679784,-0.024516,24.632019,0.700884,448230.524738,1.006309,20.571544,13.041055,2.790096,9.583494,59.744873,163.577343,32.000000,165.873966,173.421210,159.373120,167.088855,32.000000,151.996529,67.846915,75.955189,89.492633,31.873418,42.736036,61.363190,99.703417,41.100000,41.605301,59.534518
49.770164,60.633604,138.899121,143.723043,90.170430,100.774970,29.192742,12.734733,136.322961,1.951530,60.085717,50.795936,142.778786,139.491252,140.604589,136.680988,85.149984,135.112910,-0.000821,-1.917059,32.000000,-237.273203,136.682904,-0.024539,24.637844,0.700847,448196.392845,1.005795,20.589763,13.042893,2.790544,3.365548,6.506874,163.570762,32.000000,165.888935,173.428833,159.377546,167.089295,32.000000,152.000055,67.833822,75.955144,89.492539,31.873418,42.733726,61.363190,99.714708,41.100000,41.606956,59.531410
49.769483,60.635440,138.907100,143.726975,90.190819,100.775200,29.110758,12.734201,136.325717,1.951183,60.082368,50.798692,142.783262,139.498337,140.611313,136.684210,85.146031,135.117861,-0.000822,-1.917127,32.000000,-237.273587,136.683360,-0.024532,24.643100,0.700731,448137.060529,1.007913,20.604944,13.046991,2.791029,20.069548,10.266526,163.576750,32.000000,165.897583,173.426860,159.395264,167.095725,32.000000,151.989346,67.822049,75.956706,89.492887,31.873418,42.739917,61.363190,99.712863,41.100000,41.607944,59.528302
49.770152,60.636608,138.920586,143.731148,90.134831,100.775164,29.172501,12.734656,136.333019,1.950806,60.081370,50.799385,142.788119,139.501806,140.619020,136.694224,85.142370,135.127438,-0.000822,-1.914819,32.000000,-237.272943,136.691706,-0.024521,24.649135,0.700490,448129.577489,1.003726,20.605181,13.056033,2.790976,15.557415,10.037374,163.586220,32.000000,165.899274,173.440817,159.417906,167.092669,32.000000,151.997001,67.806844,75.957832,89.492712,31.873418,42.747616,61.363190,99.722745,41.100000,41.608834,59.539180
49.777682,60.638677,138.930521,143.734623,90.103370,100.775384,29.167301,12.735313,136.340911,1.950614,60.083286,50.802656,142.791557,139.511286,140.624409,136.703704,85.140790,135.137885,-0.000824,-1.914836,32.000000,-237.272250,136.701118,-0.024552,24.654602,0.700364,448135.823166,1.006892,20.605128,13.061603,2.791034,17.556309,59.815744,163.585471,32.000000,165.914893,173.451746,159.425258,167.081101,32.000000,152.011235,67.795406,75.960609,89.492060,31.873418,42.753451,61.363190,99.719156,41.100000,41.609733,59.541668
49.784295,60.641881,138.952598,143.739281,90.067763,100.774975,29.124425,12.735122,136.356635,1.950413,60.081706,50.806239,142.795527,139.525254,140.632323,136.718940,85.141178,135.153593,-0.000823,-1.914877,32.000000,-237.272779,136.718310,-0.024587,24.660503,0.700198,448142.635155,0.976409,20.602600,13.069807,2.791086,9.515346,7.776353,163.580025,32.000000,165.931169,173.454967,159.429675,167.090301,32.000000,152.004678,67.783717,75.965731,89.489550,31.873418,42.766386,61.363190,99.719040,41.100000,41.610953,59.529060
49.789448,60.642607,138.964491,143.743261,90.047211,100.779011,29.196135,12.736358,136.373631,1.950378,60.079047,50.814840,142.800774,139.544666,140.637504,136.731691,85.143812,135.169406,-0.000824,-1.914289,32.000000,-237.271587,136.737028,-0.024529,24.665601,0.700106,448145.568725,1.003772,20.603649,13.076770,2.791264,10.525089,7.265414,163.593884,32.000000,165.932248,173.460681,159.444499,167.092447,32.000000,152.002362,67.774252,75.969670,89.487763,31.873418,42.774473,61.363190,99.713508,41.100000,41.611770,59.535187
49.798391,60.643481,138.985090,143.747729,90.043340,100.783147,29.162022,12.735929,136.394479,1.950685,60.078698,50.820852,142.805231,139.563683,140.642341,136.750951,85.149152,135.187825,-0.000824,-1.912886,32.000000,-237.272254,136.755971,-0.024579,24.672616,0.699842,448137.751708,0.981508,20.595144,13.083483,2.791013,10.124085,59.817495,163.597473,32.000000,165.942946,173.484432,159.449856,167.081398,32.000000,152.013170,67.764581,75.975081,89.484514,31.873418,42.790232,61.363190,99.703538,41.100000,41.612617,59.531971
49.806390,60.645366,139.003120,143.751330,90.019163,100.799283,29.979310,12.736380,136.406762,1.950719,60.080590,50.823569,142.809344,139.581385,140.647056,136.769176,85.155440,135.204614,-0.000821,-1.912881,32.000000,-237.271740,136.770865,-0.024588,24.676304,0.699691,448162.979043,1.007982,20.586192,13.087287,2.790871,16.353659,60.449359,163.589954,32.000000,165.958226,173.495616,159.442393,167.085646,32.000000,152.016825,67.757045,75.980415,89.481848,31.873418,42.802542,61.363190,99.696207,41.100000,41.613510,59.535010
49.814366,60.647735,139.017813,143.755263,90.045155,100.815848,29.211239,12.736583,136.430088,1.950227,60.076461,50.831391,142.813129,139.600172,140.652640,136.787620,85.164898,135.229264,-0.000820,-1.912924,32.000000,-237.271340,136.788099,-0.024688,24.679357,0.699531,448148.502413,0.980580,20.581701,13.090189,2.790917,27.459974,7.913436,163.597273,32.000000,165.967411,173.501817,159.443240,167.091837,32.000000,152.002580,67.749261,75.986760,89.477881,31.873418,42.817928,61.363190,99.688686,41.100000,41.614672,59.527152
49.819537,60.647479,139.030432,143.757943,90.044651,100.819974,29.140688,12.736505,136.447904,1.949769,60.073352,50.841546,142.817378,139.615212,140.657299,136.804856,85.171929,135.247484,-0.000821,-1.912946,32.000000,-237.271348,136.804372,-0.024968,24.681368,0.699726,448280.101736,1.006412,20.580069,13.092121,2.791111,7.080767,59.828018,163.605750,32.000000,165.972311,173.523460,159.446815,167.087326,32.000000,152.012174,67.742350,75.991029,89.475196,31.873418,42.827600,61.363190,99.676125,41.100000,41.615295,59.538580
49.824995,60.647345,139.050789,143.760539,90.041370,100.856268,29.131176,12.736068,136.462135,1.950029,60.072558,50.848321,142.820897,139.625332,140.661181,136.825112,85.181856,135.259121,-0.000822,-1.912958,32.000000,-237.271869,136.818650,-0.025084,24.684110,0.699523,448258.143323,1.000149,20.568003,13.094847,2.790670,13.432677,59.712181,163.600598,32.000000,165.995678,173.538632,159.435579,167.079489,32.000000,152.026781,67.729272,75.995951,89.470924,31.873418,42.843165,61.363190,99.668349,41.100000,41.616007,59.536504
49.834909,60.648350,139.065609,143.762654,90.072112,100.856177,29.188522,12.734993,136.472806,1.950199,60.069713,50.852649,142.822492,139.630956,140.664396,136.831309,85.189929,135.271491,-0.000821,-1.912967,32.000000,-237.272970,136.828871,-0.025009,24.685093,0.699501,448344.176300,0.980468,20.555548,13.092272,2.790277,16.716754,59.934270,163.596765,32.000000,166.009915,173.542637,159.429045,167.086273,32.000000,152.014917,67.717455,75.999299,89.466282,31.873418,42.856721,61.363190,99.654311,41.100000,41.616780,59.532030
49.853389,60.648631,139.070426,143.764383,90.158737,100.872915,29.182216,12.734066,136.481937,1.950206,60.072337,50.853567,142.824420,139.641072,140.666858,136.842292,85.198074,135.278373,-0.000820,-1.912982,32.000000,-237.273874,136.840912,-0.025072,24.684547,0.699663,448396.455445,1.006478,20.556531,13.088885,2.790719,9.979267,59.730742,163.609162,32.000000,166.010458,173.553484,159.435799,167.086400,32.000000,152.014982,67.703924,76.002413,89.457939,31.873418,42.865315,61.363190,99.628029,41.100000,41.617636,59.537685
49.853419,60.650543,139.083815,143.765917,90.180063,100.889103,29.885520,12.734516,136.488373,1.950164,60.079951,50.856212,142.826054,139.645072,140.667308,136.846751,85.206103,135.283596,-0.000820,-1.913009,32.000000,-237.273278,136.849386,-0.025001,24.682705,0.699515,448396.372580,1.007213,20.542455,13.085999,2.790047,28.095143,18.416651,163.606853,32.000000,166.024557,173.568795,159.427419,167.076559,32.000000,152.027953,67.694222,76.003275,89.452330,31.873418,42.879309,61.363190,99.618510,41.100000,41.618443,59.541589
49.858008,60.655136,139.086905,143.767959,90.227984,100.901071,29.197121,12.734925,136.493740,1.950294,60.089227,50.859089,142.827722,139.649683,140.668569,136.846175,85.216248,135.287972,-0.000818,-1.913028,32.000000,-237.272932,136.853738,-0.024987,24.677884,0.699631,448483.341240,0.980385,20.533662,13.081179,2.789816,12.390283,10.375402,163.597001,32.000000,166.043507,173.572646,159.407578,167.080909,32.000000,152.034313,67.686607,76.003100,89.445759,31.873418,42.884992,61.363190,99.601888,41.100000,41.619862,59.541127
49.856907,60.659052,139.089225,143.769091,90.307534,100.905333,29.992785,12.735439,136.495678,1.951005,60.095529,50.860314,142.830022,139.651172,140.670123,136.846807,85.222555,135.287480,-0.000817,-1.913066,32.000000,-237.272399,136.853291,-0.025037,24.673846,0.699710,448484.774374,0.975660,20.532757,13.073670,2.789623,6.338777,8.887690,163.602840,32.000000,166.048301,173.572778,159.406018,167.088175,32.000000,152.030056,67.681938,76.001645,89.440458,31.873418,42.893038,61.363190,99.596686,41.100000,41.621080,59.539789
49.858696,60.664779,139.086709,143.770123,90.263932,100.912273,29.143076,12.734231,136.492528,1.950733,60.106667,50.857932,142.832698,139.644176,140.671736,136.837987,85.228544,135.285864,-0.000816,-1.913103,32.000000,-237.273660,136.847939,-0.025020,24.667574,0.700049,448548.810644,0.976366,20.539557,13.067599,2.789871,10.499351,11.515410,163.608544,32.000000,166.052793,173.590546,159.401025,167.083328,32.000000,152.045978,67.683083,75.999182,89.436882,31.873418,42.897245,61.363190,99.585940,41.100000,41.622671,59.537193
49.856475,60.669962,139.077015,143.771236,90.276026,100.911646,29.567252,12.734046,136.486754,1.950625,60.116661,50.857430,142.836471,139.634408,140.671961,136.830481,85.233271,135.282116,-0.000817,-1.913113,32.000000,-237.273766,136.841558,-0.025089,24.661956,0.700163,448543.761241,1.004416,20.544045,13.060156,2.789808,7.477456,60.412275,163.602334,32.000000,166.067692,173.599499,159.387812,167.081670,32.000000,152.055310,67.687256,75.996413,89.434363,31.873418,42.897339,61.363190,99.580988,41.100000,41.624038,59.541353
49.858616,60.676678,139.063621,143.773623,90.300426,100.919598,29.182042,12.733653,136.476688,1.950762,60.127941,50.852632,142.840029,139.621478,140.674508,136.819828,85.236357,135.273153,-0.000818,-1.913188,32.000000,-237.274001,136.831609,-0.025077,24.653543,0.700391,448588.279183,1.006234,20.549184,13.053344,2.789685,30.666819,7.705913,163.602444,32.000000,166.078657,173.595541,159.378256,167.096780,32.000000,152.047907,67.693940,75.992760,89.431601,31.873418,42.893695,61.363190,99.563201,41.100000,41.625802,59.542622
49.852236,60.683087,139.044543,143.776164,90.320705,100.920084,29.730053,12.733275,136.465442,1.950512,60.140613,50.845359,142.842612,139.604106,140.675029,136.809788,85.235738,135.259123,-0.000817,-1.913171,32.000000,-237.274380,136.819837,-0.025091,24.645061,0.700373,448561.888167,1.006952,20.547312,13.046931,2.789040,7.189986,60.379331,163.611841,32.000000,166.071965,173.601233,159.378877,167.098939,32.000000,152.059968,67.698300,75.986880,89.427995,31.873418,42.888152,61.363190,99.560817,41.100000,41.627337,59.542553
49.844216,60.692436,139.020212,143.779556,90.380301,100.903801,29.187566,12.732734,136.443840,1.950571,60.159324,50.836585,142.845289,139.583859,140.675277,136.788695,85.233554,135.243459,-0.000816,-1.913202,32.000000,-237.274947,136.799397,-0.024896,24.635002,0.700695,448609.581201,0.981890,20.557843,13.038331,2.788868,11.302534,59.830615,163.609613,32.000000,166.079314,173.610507,159.364668,167.094846,32.000000,152.075720,67.705745,75.980681,89.425119,31.873418,42.878678,61.363190,99.566213,41.100000,41.629484,59.535521
49.843100,60.700876,139.006435,143.782696,90.321117,100.890134,29.997974,12.732371,136.426772,1.950617,60.168524,50.832366,142.848244,139.564249,140.676409,136.772631,85.230471,135.226197,-0.000814,-1.913205,32.000000,-237.275366,136.784005,-0.024917,24.625405,0.700978,448577.842327,1.006803,20.578613,13.035162,2.789256,7.428768,60.454571,163.600527,32.000000,166.087633,173.606954,159.347445,167.109329,32.000000,152.076540,67.710897,75.975300,89.422489,31.873418,42.873516,61.363190,99.560653,41.100000,41.631419,59.533829
49.835522,60.708659,138.979162,143.785700,90.336741,100.865794,29.974256,12.732324,136.404674,1.950362,60.178726,50.827712,142.852495,139.541367,140.675702,136.751915,85.222958,135.207622,-0.000814,-1.913211,32.000000,-237.275426,136.762498,-0.024883,24.613235,0.701182,448553.385817,0.978552,20.592468,13.027459,2.789031,11.204190,60.428899,163.609536,32.000000,166.079496,173.602378,159.349401,167.121463,32.000000,152.075447,67.713741,75.967161,89.418825,31.873418,42.860119,61.363190,99.556890,41.100000,41.633380,59.544854
49.820239,60.715620,138.962165,143.787856,90.410914,100.862052,29.864069,12.732162,136.386278,1.950269,60.190018,50.821200,142.855786,139.519593,140.676178,136.731072,85.216071,135.188976,-0.000814,-1.913236,32.000000,-237.275611,136.740391,-0.024892,24.604179,0.701368,448487.752740,1.005099,20.608944,13.024822,2.789084,11.451383,60.414786,163.613346,32.000000,166.075034,173.608393,159.346585,167.120502,32.000000,152.084557,67.716983,75.962403,89.417799,31.873418,42.850246,61.363190,99.569347,41.100000,41.635060,59.544185
49.811873,60.724831,138.933774,143.790980,90.439759,100.853916,29.159023,12.732145,136.360144,1.949584,60.202658,50.813454,142.859679,139.498357,140.677659,136.705738,85.206980,135.167162,-0.000814,-1.915208,32.000000,-237.275415,136.717248,-0.024763,24.593686,0.701588,448444.463280,0.977977,20.621589,13.022969,2.788890,6.327031,59.773310,163.602531,32.000000,166.085442,173.606464,159.333557,167.128829,32.000000,152.096098,67.716609,75.957146,89.416945,31.873418,42.835552,61.363190,99.574098,41.100000,41.637227,59.545523
49.809449,60.731781,138.915322,143.794017,90.494096,100.829907,29.953229,12.732269,136.343516,1.949642,60.209819,50.809264,142.861726,139.479617,140.680725,136.684008,85.199136,135.152781,-0.000815,-1.915232,32.000000,-237.275223,136.701474,-0.024792,24.584932,0.701786,448436.560521,1.007673,20.637077,13.020743,2.788850,9.616763,19.921981,163.602090,32.000000,166.083636,173.593386,159.336164,167.146202,32.000000,152.085568,67.715393,75.954660,89.415174,31.873418,42.824446,61.363190,99.582197,41.100000,41.638966,59.536082
49.801972,60.739119,138.894231,143.798193,90.482836,100.809837,29.295447,12.732951,136.327381,1.950009,60.222319,50.800459,142.866100,139.458800,140.684754,136.663607,85.188385,135.132107,-0.000815,-1.915190,32.000000,-237.274788,136.683799,-0.024727,24.577236,0.702097,448421.435183,0.981613,20.658425,13.022005,2.789062,12.842867,7.623625,163.610481,32.000000,166.072335,173.593419,159.352404,167.154084,32.000000,152.096380,67.712850,75.952526,89.413036,31.873418,42.811552,61.363190,99.584181,41.100000,41.640882,59.539002
49.794790,60.746250,138.881913,143.802399,90.533855,100.805714,30.075202,12.732569,136.313560,1.950028,60.232725,50.791839,142.868922,139.444153,140.687245,136.646799,85.179866,135.116215,-0.000816,-1.915194,32.000000,-237.275187,136.669916,-0.024680,24.570953,0.702100,448322.273363,0.976516,20.669425,13.021558,2.788965,6.491965,60.472556,163.600696,32.000000,166.076062,173.596034,159.352469,167.154642,32.000000,152.108130,67.711253,75.952453,89.411348,31.873418,42.803314,61.363190,99.594511,41.100000,41.642627,59.533446
49.787522,60.754423,138.865335,143.808050,90.470042,100.765271,29.959075,12.732739,136.301538,1.949947,60.239832,50.783929,142.873620,139.428007,140.692443,136.632239,85.171518,135.102810,-0.000811,-1.914042,32.000000,-237.274952,136.661530,-0.024624,24.562880,0.702344,448322.836097,1.003013,20.687082,13.022950,2.789099,10.797191,14.187645,163.594706,32.000000,166.076292,173.583919,159.354067,167.179128,32.000000,152.100463,67.715429,75.955784,89.408040,31.873418,42.793575,61.363190,99.603350,41.100000,41.644714,59.544500
49.786172,60.758573,138.853962,143.812108,90.425295,100.744994,29.970627,12.732782,136.294572,1.949917,60.243005,50.783393,142.878467,139.424908,140.697622,136.628080,85.164932,135.096106,-0.000810,-1.914043,32.000000,-237.274920,136.656464,-0.024533,24.559306,0.702458,448277.702540,1.005779,20.698983,13.024466,2.789147,14.911267,7.351345,163.597653,32.000000,166.064878,173.577240,159.369271,167.195709,32.000000,152.097965,67.720079,75.959341,89.404596,31.873418,42.783654,61.363190,99.605429,41.100000,41.646164,59.537547
49.783159,60.761236,138.852587,143.816107,90.309962,100.733029,29.114211,12.733076,136.291740,1.950041,60.240080,50.783925,142.883639,139.422271,140.703130,136.622921,85.157557,135.092464,-0.000810,-1.914068,32.000000,-237.274652,136.652950,-0.024595,24.557992,0.702325,448140.327492,0.976125,20.707511,13.027363,2.788892,19.306389,59.823181,163.597643,32.000000,166.058505,173.582012,159.376549,167.202857,32.000000,152.113511,67.725892,75.964682,89.402918,31.873418,42.783013,61.363190,99.611637,41.100000,41.647484,59.544058
49.785128,60.761283,138.845912,143.819295,90.358967,100.733036,29.883918,12.734252,136.295810,1.949833,60.232257,50.786439,142.886804,139.425918,140.709124,136.623184,85.152925,135.093232,-0.000810,-1.914058,32.000000,-237.273606,136.655948,-0.024523,24.558913,0.702363,448072.528059,0.980306,20.719040,13.031022,2.789301,28.411515,12.558864,163.586247,32.000000,166.062979,173.577176,159.372511,167.219373,32.000000,152.120376,67.731352,75.971469,89.401090,31.873418,42.775795,61.363190,99.614503,41.100000,41.648301,59.540832
49.780456,60.759233,138.860958,143.823083,90.330237,100.708681,29.968259,12.733936,136.301113,1.949616,60.224491,50.786653,142.891140,139.432013,140.716756,136.628435,85.147583,135.100807,-0.000812,-1.914062,32.000000,-237.273718,136.660423,-0.024523,24.563045,0.702298,448084.118735,1.005721,20.717956,13.036879,2.788983,7.280024,9.405882,163.582600,32.000000,166.053839,173.567102,159.385392,167.243613,32.000000,152.111457,67.734712,75.981718,89.397903,31.873418,42.781026,61.363190,99.617727,41.100000,41.648939,59.540930
49.788646,60.758526,138.862347,143.826522,90.268417,100.708933,29.119770,12.733661,136.308939,1.949341,60.224487,50.788651,142.895665,139.439884,140.722476,136.633582,85.144612,135.105390,-0.000812,-1.914029,32.000000,-237.274097,136.667676,-0.024556,24.566152,0.702122,448036.852744,0.982037,20.715202,13.043748,2.788960,7.510270,59.766715,163.590683,32.000000,166.043345,173.572656,159.401199,167.252574,32.000000,152.120553,67.734935,75.991423,89.397087,31.873418,42.783399,61.363190,99.616078,41.100000,41.649560,59.538265
49.792166,60.760513,138.872846,143.831952,90.308155,100.709198,29.904725,12.733462,136.319142,1.949568,60.227840,50.793353,142.899731,139.453721,140.726214,136.646987,85.143244,135.115036,-0.000813,-1.914018,32.000000,-237.274373,136.683403,-0.024554,24.572106,0.701982,447990.138006,0.992944,20.713041,13.051048,2.789167,30.402508,60.433081,163.576830,32.000000,166.047287,173.573936,159.397855,167.258477,32.000000,152.130795,67.731978,76.003496,89.393230,31.873418,42.788446,61.363190,99.614899,41.100000,41.650634,59.547303
49.797628,60.763569,138.886575,143.837352,90.333631,100.717347,29.165438,12.733681,136.332558,1.949508,60.228028,50.797021,142.901287,139.472924,140.730741,136.664055,85.143660,135.128844,-0.000811,-1.914012,32.000000,-237.274230,136.698027,-0.024546,24.578067,0.701804,447990.862822,0.979214,20.707806,13.056012,2.789040,18.880690,59.785029,163.575301,32.000000,166.046428,173.563132,159.399144,167.277398,32.000000,152.125597,67.729305,76.014355,89.390346,31.873418,42.794141,61.363190,99.610468,41.100000,41.651868,59.529178
49.797473,60.766856,138.904507,143.843237,90.395030,100.733703,30.046023,12.733648,136.348990,1.949333,60.230010,50.799229,142.906870,139.490437,140.735119,136.677330,85.146726,135.143683,-0.000810,-1.913987,32.000000,-237.274440,136.715201,-0.024376,24.584746,0.701664,447997.135559,1.006384,20.709746,13.063246,2.789165,6.870632,60.457873,163.584075,32.000000,166.032636,173.562833,159.412662,167.293340,32.000000,152.126980,67.726193,76.028625,89.386806,31.873418,42.804833,61.363190,99.607054,41.100000,41.653225,59.535737
49.802728,60.769591,138.920180,143.847692,90.385662,100.733658,29.199478,12.734372,136.365865,1.949437,60.230178,50.809737,142.910966,139.507206,140.739364,136.692193,85.151708,135.159184,-0.000811,-1.914020,32.000000,-237.273871,136.734884,-0.024274,24.592237,0.701653,448084.125447,0.983116,20.706920,13.068429,2.789207,9.294115,59.748380,163.583788,32.000000,166.035110,173.572414,159.412983,167.293192,32.000000,152.139154,67.724230,76.040059,89.384556,31.873418,42.814144,61.363190,99.605775,41.100000,41.654408,59.532944
49.818748,60.770547,138.944332,143.852009,90.335031,100.750003,29.165055,12.735028,136.390618,1.949185,60.222955,50.820513,142.914280,139.532015,140.744993,136.713195,85.159465,135.178300,-0.000812,-1.913992,32.000000,-237.273337,136.759106,-0.024310,24.600809,0.701466,448096.682844,1.006170,20.706131,13.071733,2.789324,10.332871,6.937071,163.572537,32.000000,166.042305,173.572217,159.404482,167.306929,32.000000,152.140822,67.719594,76.054734,89.380780,31.873418,42.829858,61.363190,99.584117,41.100000,41.655528,59.540556
49.818511,60.769384,138.964111,143.854383,90.362633,100.759553,29.168952,12.735122,136.408854,1.948822,60.218009,50.827922,142.917162,139.550960,140.749959,136.731939,85.167069,135.195794,-0.000815,-1.913998,32.000000,-237.273215,136.778815,-0.024216,24.609648,0.701266,448118.553598,0.976994,20.697845,13.072587,2.789199,10.477707,9.923256,163.577392,32.000000,166.039913,173.566518,159.410545,167.321358,32.000000,152.130959,67.716819,76.067394,89.377518,31.873418,42.843732,61.363190,99.581399,41.100000,41.656152,59.541687
49.823689,60.768758,138.988451,143.856921,90.377174,100.784071,29.208887,12.734899,136.429662,1.948898,60.217473,50.833144,142.920697,139.574906,140.755291,136.749963,85.176974,135.216447,-0.000815,-1.914027,32.000000,-237.273388,136.803311,-0.024304,24.620502,0.701095,448139.961667,1.003982,20.689838,13.075078,2.789296,14.657441,10.154492,163.584727,32.000000,166.038504,173.578509,159.414299,167.321915,32.000000,152.145655,67.715641,76.082122,89.374432,31.873418,42.860190,61.363190,99.570932,41.100000,41.656933,59.539140
49.833965,60.770811,139.006300,143.859624,90.390015,100.792054,29.098518,12.734342,136.446052,1.948840,60.222209,50.835793,142.922650,139.588704,140.758919,136.766887,85.185912,135.233742,-0.000815,-1.914057,32.000000,-237.273882,136.820011,-0.024353,24.629655,0.701003,448210.485419,0.976339,20.685466,13.074439,2.789486,10.395612,60.052822,163.572834,32.000000,166.050817,173.585464,159.403042,167.323246,32.000000,152.154517,67.714123,76.092786,89.370878,31.873418,42.874497,61.363190,99.563787,41.100000,41.657899,59.539897
49.842211,60.775323,139.028421,143.862672,90.426126,100.791976,29.199317,12.734715,136.466794,1.948541,60.225570,50.844559,142.925640,139.608719,140.765612,136.785580,85.197960,135.253054,-0.000816,-1.914080,32.000000,-237.273548,136.839842,-0.024353,24.638716,0.700847,448279.630827,0.978507,20.679285,13.074631,2.789577,8.771724,7.572393,163.575204,32.000000,166.061195,173.583637,159.398599,167.339534,32.000000,152.147255,67.714798,76.105575,89.367013,31.873418,42.890978,61.363190,99.544755,41.100000,41.659472,59.537734
49.845687,60.778311,139.041560,143.864770,90.380788,100.807975,29.205333,12.733916,136.481698,1.948526,60.229373,50.852625,142.930598,139.622430,140.769647,136.796612,85.206426,135.266163,-0.000817,-1.914069,32.000000,-237.274581,136.851697,-0.024636,24.645789,0.700548,448259.739210,0.978179,20.673514,13.072743,2.789406,16.838947,11.333785,163.582569,32.000000,166.058747,173.595626,159.402803,167.341979,32.000000,152.152966,67.715520,76.113293,89.364158,31.873418,42.902124,61.363190,99.533891,41.100000,41.660673,59.532207
49.848424,60.781466,139.057121,143.867358,90.415635,100.816158,29.990864,12.733241,136.491113,1.948621,60.233216,50.859944,142.935425,139.634143,140.773056,136.810201,85.217678,135.276271,-0.000818,-1.914086,32.000000,-237.275440,136.866515,-0.024510,24.649298,0.700395,448276.243766,1.003451,20.672311,13.070238,2.789499,28.215542,7.524670,163.584427,32.000000,166.071431,173.611195,159.392963,167.335759,32.000000,152.166105,67.717061,76.121103,89.362291,31.873418,42.915749,61.363190,99.524482,41.100000,41.662064,59.537645
49.851240,60.784129,139.064866,143.869623,90.376288,100.824373,29.192429,12.734463,136.501577,1.948619,60.230037,50.867122,142.938856,139.644135,140.776362,136.821898,85.226377,135.285329,-0.000820,-1.914120,32.000000,-237.274132,136.876008,-0.024445,24.652435,0.700439,448336.146264,1.004612,20.675092,13.067090,2.789744,16.522219,10.383679,163.580627,32.000000,166.086186,173.614637,159.380773,167.345238,32.000000,152.166576,67.716385,76.126626,89.360557,31.873418,42.926010,61.363190,99.512513,41.100000,41.663276,59.545995
49.855398,60.785225,139.074284,143.872476,90.482498,100.844253,29.140095,12.733799,136.507875,1.948485,60.231737,50.872205,142.942956,139.652113,140.780005,136.828742,85.234748,135.295986,-0.000824,-1.915284,32.000000,-237.274801,136.879991,-0.024544,24.655015,0.700379,448352.139938,1.006584,20.672765,13.059801,2.789720,11.605514,60.229530,163.595582,32.000000,166.088078,173.620798,159.386032,167.351772,32.000000,152.157337,67.714410,76.130261,89.359213,31.873418,42.937034,61.363190,99.501113,41.100000,41.664346,59.540192
49.846844,60.789806,139.085269,143.876141,90.630027,100.868147,29.993981,12.734081,136.508606,1.948661,60.243624,50.874916,142.946032,139.654194,140.782452,136.830854,85.241378,135.299669,-0.000829,-1.915306,32.000000,-237.274566,136.882873,-0.024551,24.655137,0.700383,448388.830079,1.005023,20.670931,13.056212,2.789746,10.225190,9.326081,163.610731,32.000000,166.094902,173.639261,159.383113,167.342430,32.000000,152.173327,67.712749,76.130857,89.359375,31.873418,42.951261,61.363190,99.499803,41.100000,41.665779,59.540133
49.846690,60.797251,139.080574,143.880484,90.630442,100.880353,29.929265,12.733705,136.509013,1.948340,60.255415,50.878514,142.949149,139.652368,140.784204,136.828185,85.247778,135.298401,-0.000830,-1.916451,32.000000,-237.274979,136.880652,-0.024590,24.651763,0.700538,448467.512735,1.004118,20.673145,13.053576,2.789963,9.622191,7.469916,163.607200,32.000000,166.113838,173.648885,159.371573,167.340420,32.000000,152.180565,67.710779,76.131729,89.359023,31.873418,42.952057,61.363190,99.488696,41.100000,41.667585,59.540232
49.837568,60.807782,139.078255,143.886213,90.608525,100.856874,29.120695,12.733314,136.504049,1.948542,60.269001,50.878996,142.953747,139.647549,140.785936,136.821428,85.252032,135.291623,-0.000831,-1.916422,32.000000,-237.275367,136.872602,-0.024637,24.647368,0.700755,448568.525069,1.007549,20.678130,13.046993,2.789823,14.380034,60.128371,163.626456,32.000000,166.122175,173.646620,159.375493,167.346760,32.000000,152.166630,67.707802,76.129060,89.356726,31.873418,42.956578,61.363190,99.491702,41.100000,41.670031,59.544726
49.836194,60.815887,139.063150,143.890171,90.621220,100.877125,29.924698,12.733179,136.496579,1.948555,60.281060,50.878050,142.957569,139.640207,140.787523,136.812519,85.253421,135.283611,-0.000832,-1.916426,32.000000,-237.275621,136.865163,-0.024677,24.642751,0.700932,448526.247958,1.003002,20.696836,13.040299,2.790367,9.879117,60.469547,163.645395,32.000000,166.122941,173.657090,159.382103,167.341406,32.000000,152.174300,67.707010,76.125565,89.356295,31.873418,42.953286,61.363190,99.491118,41.100000,41.672040,59.536799
49.832375,60.825508,139.049194,143.894664,90.655274,100.864522,29.860459,12.733125,136.481973,1.948382,60.294462,50.872336,142.960372,139.625843,140.787506,136.796553,85.253555,135.274105,-0.000833,-1.916450,32.000000,-237.275644,136.852645,-0.024558,24.635640,0.701162,448539.116432,1.005618,20.715166,13.033178,2.790587,9.770424,60.406552,163.652933,32.000000,166.136827,173.667173,159.377684,167.333738,32.000000,152.186918,67.707865,76.119247,89.355650,31.873418,42.949053,61.363190,99.490018,41.100000,41.674360,59.537999
49.825598,60.832868,139.034811,143.897704,90.611085,100.856271,29.975312,12.733588,136.472051,1.948140,60.299465,50.870405,142.962294,139.614556,140.790615,136.782454,85.253312,135.264339,-0.000833,-1.917006,32.000000,-237.275080,136.841817,-0.024429,24.630964,0.701300,448566.027110,0.976121,20.722034,13.028944,2.790274,10.175930,14.366073,163.661467,32.000000,166.146948,173.666186,159.374753,167.340710,32.000000,152.182888,67.709272,76.112579,89.355128,31.873418,42.943936,61.363190,99.490050,41.100000,41.676280,59.534803
49.819909,60.839266,139.014563,143.900449,90.577781,100.839941,29.188015,12.733596,136.455470,1.947793,60.308568,50.863003,142.967491,139.596382,140.794265,136.761073,85.251358,135.251586,-0.000834,-1.917018,32.000000,-237.275071,136.826554,-0.024454,24.624043,0.701469,448544.692920,1.006436,20.739361,13.023556,2.790304,12.244569,59.985534,163.680995,32.000000,166.143902,173.671135,159.384981,167.342483,32.000000,152.180085,67.709976,76.104842,89.354409,31.873418,42.936752,61.363190,99.494210,41.100000,41.678210,59.537419
49.811082,60.845323,139.000119,143.903182,90.541196,100.831601,29.960537,12.734082,136.441642,1.947604,60.317088,50.862977,142.969084,139.586147,140.797028,136.746835,85.246858,135.240707,-0.000836,-1.918808,32.000000,-237.274610,136.811714,-0.024418,24.618589,0.701541,448465.741675,1.006148,20.753237,13.019236,2.790518,10.048700,60.465600,163.695625,32.000000,166.148737,173.680972,159.388819,167.332048,32.000000,152.194117,67.708524,76.096690,89.353966,31.873418,42.930872,61.363190,99.502927,41.100000,41.679925,59.536377
49.809312,60.852136,138.980989,143.906247,90.561410,100.823528,29.271584,12.735019,136.423977,1.947766,60.323619,50.857496,142.971470,139.569873,140.798223,136.731874,85.240850,135.229388,-0.000838,-1.919409,32.000000,-237.273619,136.792953,-0.024489,24.611835,0.701727,448452.738263,1.009367,20.770298,13.016205,2.790633,14.026931,59.455850,163.694995,32.000000,166.158832,173.679157,159.378646,167.334133,32.000000,152.197640,67.706055,76.087810,89.352833,31.873418,42.922661,61.363190,99.499900,41.100000,41.681932,59.539278
49.800221,60.857019,138.969964,143.908961,90.450098,100.815151,29.224365,12.733976,136.407080,1.947597,60.327668,50.850924,142.974656,139.556323,140.801176,136.717172,85.235499,135.212223,-0.000836,-1.919441,32.000000,-237.274583,136.777144,-0.024509,24.605728,0.701855,448452.506699,0.980725,20.777940,13.016465,2.790448,9.127744,60.136234,163.715038,32.000000,166.157234,173.671251,159.389621,167.340236,32.000000,152.193741,67.707663,76.081838,89.351661,31.873418,42.916060,61.363190,99.506515,41.100000,41.683493,59.538235
49.799607,60.862230,138.946651,143.912933,90.387880,100.815020,29.988075,12.734112,136.388914,1.947574,60.336124,50.840881,142.977994,139.536182,140.803491,136.696335,85.226213,135.197919,-0.000833,-1.919435,32.000000,-237.274421,136.756477,-0.024525,24.597518,0.701942,448436.053351,0.979256,20.786351,13.015757,2.790159,16.761653,60.469558,163.734747,32.000000,166.154017,173.679895,159.404128,167.333022,32.000000,152.208579,67.710348,76.072974,89.350332,31.873418,42.905279,61.363190,99.509251,41.100000,41.685271,59.531784
