OSU 80 Ton Compressor Load Stand
49.789225,60.868438,138.931905,143.917407,90.396339,100.798680,29.146226,12.734265,136.373801,1.947823,60.343321,50.837014,142.980915,139.519626,140.805104,136.683060,85.219787,135.184473,-0.000833,-1.919421,32.000000,-237.274182,136.739833,-0.024660,24.591204,0.702059,448421.777964,0.976402,20.796002,13.015246,2.790154,9.534789,7.236570,163.738178,32.000000,166.161010,173.682537,159.407744,167.324944,32.000000,152.214466,67.712010,76.064418,89.349266,31.873418,42.897598,61.363190,99.521664,41.100000,41.686958,59.543349
49.785694,60.874325,138.912404,143.922896,90.316679,100.786279,29.222402,12.735668,136.358070,1.947655,60.346825,50.832158,142.984510,139.502328,140.808252,136.667670,85.212621,135.165628,-0.000834,-1.919391,32.000000,-237.272674,136.719565,-0.024841,24.584550,0.702280,448398.230898,1.007175,20.811611,13.017018,2.790273,14.403972,60.050568,163.750658,32.000000,166.164512,173.673189,159.422286,167.334270,32.000000,152.211422,67.714911,76.055489,89.348579,31.873418,42.884991,61.363190,99.525086,41.100000,41.688917,59.543054
49.778201,60.877576,138.897546,143.927046,90.174999,100.765842,29.211518,12.735233,136.344777,1.947731,60.351731,50.825908,142.987825,139.487664,140.808559,136.654681,85.205896,135.152405,-0.000835,-1.919423,32.000000,-237.273018,136.707617,-0.024880,24.579449,0.702493,448402.851878,0.980274,20.828154,13.014625,2.790452,28.210802,10.443592,163.765961,32.000000,166.154244,173.671152,159.443658,167.337379,32.000000,152.213426,67.716767,76.048444,89.347601,31.873418,42.877763,61.363190,99.539666,41.100000,41.690260,59.542887
49.772527,60.882402,138.885427,143.931375,90.168720,100.765811,29.284053,12.735650,136.330968,1.947581,60.356789,50.819146,142.990835,139.471034,140.810511,136.644257,85.198627,135.133828,-0.000835,-1.919436,32.000000,-237.272539,136.693395,-0.024855,24.575848,0.702534,448319.126389,1.009322,20.839286,13.014317,2.790513,18.671451,59.455918,163.782516,32.000000,166.156228,173.674715,159.459437,167.325573,32.000000,152.229312,67.719445,76.042020,89.349099,31.873418,42.868603,61.363190,99.547949,41.100000,41.691964,59.537104
49.775070,60.885697,138.869886,143.935088,90.149253,100.745442,29.967669,12.735662,136.322149,1.947418,60.354235,50.816197,142.993206,139.461141,140.812903,136.634421,85.193307,135.126892,-0.000836,-1.918870,32.000000,-237.272381,136.684111,-0.024885,24.576944,0.702599,448299.993255,1.002946,20.846651,13.012819,2.790432,13.983180,18.892466,163.781840,32.000000,166.160086,173.667321,159.465375,167.332344,32.000000,152.232491,67.721823,76.038245,89.349686,31.873418,42.860344,61.363190,99.551462,41.100000,41.693362,59.542602
49.768003,60.887409,138.866051,143.938889,90.181936,100.741044,29.288585,12.734598,136.309974,1.946867,60.356256,50.806849,142.996423,139.449547,140.816509,136.622566,85.187453,135.118867,-0.000834,-1.917113,32.000000,-237.273496,136.668963,-0.024923,24.578478,0.702453,448264.519356,0.980527,20.849667,13.013854,2.790057,7.661488,7.643287,163.800560,32.000000,166.149777,173.655802,159.488631,167.338614,32.000000,152.232103,67.726640,76.035100,89.351571,31.873418,42.855404,61.363190,99.561432,41.100000,41.694646,59.534970
49.769226,60.890679,138.857900,143.941868,90.131644,100.725315,29.278646,12.735108,136.300382,1.946485,60.360684,50.804721,142.999210,139.441791,140.819576,136.613795,85.181206,135.110017,-0.000832,-1.917130,32.000000,-237.273013,136.661800,-0.024936,24.580070,0.702319,448222.920551,1.009056,20.853444,13.017228,2.789968,12.290328,7.639132,163.811626,32.000000,166.141554,173.659074,159.503979,167.333292,32.000000,152.247357,67.730449,76.032572,89.353685,31.873418,42.850553,61.363190,99.566568,41.100000,41.695983,59.547765
49.770270,60.895065,138.841164,143.946046,90.022483,100.709851,29.127098,12.735690,136.293646,1.946401,60.366018,50.795684,143.002646,139.431705,140.822856,136.602711,85.176131,135.098115,-0.000829,-1.917120,32.000000,-237.272328,136.649395,-0.024866,24.582349,0.702276,448207.470015,1.006803,20.862053,13.017688,2.790208,7.702261,7.911494,163.808607,32.000000,166.148681,173.655263,159.507806,167.328759,32.000000,152.257949,67.732711,76.031438,89.358224,31.873418,42.839840,61.363190,99.573112,41.100000,41.697667,59.543467
49.767115,60.899556,138.836059,143.949413,90.030910,100.697783,29.243969,12.735440,136.282484,1.946626,60.371992,50.789443,143.005025,139.422320,140.825909,136.596584,85.171616,135.089365,-0.000829,-1.915960,32.000000,-237.272519,136.643265,-0.024840,24.584558,0.702072,448137.066269,1.005463,20.867353,13.018494,2.790094,6.085969,60.181414,163.814767,32.000000,166.150176,173.644524,159.514823,167.334758,32.000000,152.251020,67.732947,76.028796,89.361770,31.873418,42.834866,61.363190,99.577576,41.100000,41.699173,59.542504
49.766637,60.904643,138.826544,143.953597,90.021012,100.692918,29.185037,12.735303,136.273539,1.946463,60.377559,50.786810,143.010071,139.414614,140.831241,136.588370,85.169157,135.083643,-0.000828,-1.916022,32.000000,-237.272524,136.639666,-0.024721,24.584970,0.701826,448114.610176,1.003862,20.868263,13.017769,2.789639,22.287234,60.218894,163.827567,32.000000,166.137220,173.645638,159.532459,167.334765,32.000000,152.258195,67.732609,76.028869,89.368746,31.873418,42.827136,61.363190,99.585914,41.100000,41.700997,59.537547
49.764199,60.907466,138.821962,143.957147,89.964756,100.676631,29.108302,12.735309,136.267651,1.945972,60.375141,50.787038,143.014302,139.407615,140.834366,136.586306,85.168634,135.078987,-0.000827,-1.916030,32.000000,-237.272480,136.635743,-0.024745,24.584220,0.701712,448069.105596,0.979811,20.875356,13.017814,2.789606,15.959075,59.953880,163.828675,32.000000,166.143816,173.649996,159.537472,167.325450,32.000000,152.268519,67.730622,76.029003,89.373605,31.873418,42.820530,61.363190,99.585381,41.100000,41.702335,59.542061
49.767988,60.907779,138.818604,143.961052,89.809261,100.668715,29.174031,12.735925,136.265331,1.946295,60.367952,50.788235,143.018313,139.405024,140.840695,136.584382,85.169887,135.077497,-0.000827,-1.916038,32.000000,-237.271828,136.631525,-0.024788,24.583809,0.701520,448037.400022,0.979993,20.872136,13.016421,2.789019,23.478085,19.891577,163.822795,32.000000,166.154674,173.646365,159.537010,167.331559,32.000000,152.267363,67.729891,76.029935,89.378109,31.873418,42.815514,61.363190,99.594621,41.100000,41.703568,59.532246
49.767263,60.906234,138.815559,143.964556,89.864166,100.668767,29.918676,12.736130,136.260186,1.946300,60.366558,50.787629,143.022251,139.398492,140.845967,136.583366,85.170611,135.072433,-0.000826,-1.915519,32.000000,-237.271678,136.624559,-0.024749,24.583242,0.701549,447972.745015,1.004693,20.884775,13.015438,2.789498,6.824479,7.465880,163.837983,32.000000,166.150586,173.644286,159.556977,167.336404,32.000000,152.262634,67.728535,76.031559,89.382339,31.873418,42.811801,61.363190,99.599918,41.100000,41.704428,59.534587
49.768837,60.907661,138.815328,143.967350,89.881367,100.664702,29.128238,12.736419,136.255769,1.946119,60.367258,50.790027,143.024209,139.390164,140.849629,136.580100,85.170484,135.068818,-0.000826,-1.915535,32.000000,-237.271395,136.619755,-0.024841,24.582911,0.701525,447969.218208,0.982180,20.880846,13.012844,2.789369,11.716189,60.167640,163.842132,32.000000,166.156600,173.651909,159.564896,167.329347,32.000000,152.273570,67.726723,76.032170,89.386095,31.873418,42.809073,61.363190,99.600933,41.100000,41.705450,59.543045
49.766106,60.909961,138.809762,143.970555,89.852629,100.648467,29.151094,12.735912,136.249300,1.945895,60.369179,50.784243,143.028331,139.377834,140.852263,136.573450,85.172460,135.058435,-0.000827,-1.914455,32.000000,-237.271928,136.615042,-0.024873,24.583493,0.701505,447967.933555,0.995127,20.878949,13.010502,2.789186,25.813634,59.908586,163.834788,32.000000,166.167634,173.649942,159.566068,167.331709,32.000000,152.274185,67.727028,76.032204,89.390054,31.873418,42.802242,61.363190,99.610365,41.100000,41.706835,59.538029
49.764302,60.913050,138.802093,143.973291,89.839669,100.636082,29.267508,12.735382,136.239593,1.945597,60.372830,50.783693,143.031248,139.371350,140.856435,136.565664,85.173230,135.048152,-0.000826,-1.913859,32.000000,-237.272512,136.608026,-0.024779,24.583654,0.701401,447897.160047,0.983316,20.882323,13.006262,2.789219,1.670876,60.288350,163.842408,32.000000,166.173475,173.643354,159.579703,167.340610,32.000000,152.262490,67.728169,76.031926,89.393121,31.873418,42.797210,61.363190,99.616639,41.100000,41.708154,59.538147
49.766566,60.917497,138.792032,143.977163,89.849400,100.619910,29.953989,12.735349,136.233245,1.945899,60.378306,50.781584,143.035655,139.361056,140.861210,136.558731,85.174353,135.043362,-0.000826,-1.915097,32.000000,-237.272568,136.602714,-0.025028,24.583893,0.701300,447843.000117,1.008126,20.885845,13.000058,2.789238,24.269571,60.431444,163.850957,32.000000,166.171048,173.651230,159.593541,167.336551,32.000000,152.265035,67.727240,76.029209,89.398178,31.873418,42.788252,61.363190,99.622363,41.100000,41.709873,59.540822
49.760373,60.921427,138.789337,143.980203,89.845796,100.603769,29.262053,12.735650,136.227400,1.946104,60.382321,50.780612,143.039507,139.356518,140.864271,136.554500,85.176115,135.036794,-0.000826,-1.915117,32.000000,-237.272306,136.597701,-0.025055,24.584627,0.701185,447775.697223,1.002929,20.892292,12.994010,2.789174,3.154900,60.193416,163.852573,32.000000,166.180654,173.656786,159.592443,167.330433,32.000000,152.273882,67.727958,76.026839,89.402898,31.873418,42.782841,61.363190,99.630348,41.100000,41.711325,59.536721
49.760621,60.925450,138.782251,143.982660,89.838405,100.600438,29.208349,12.735713,136.221476,1.945664,60.382707,50.780243,143.042906,139.350910,140.869617,136.546166,85.177442,135.026126,-0.000826,-1.915092,32.000000,-237.272333,136.589604,-0.025045,24.585669,0.701057,447707.487594,0.983422,20.899004,12.990602,2.789116,15.000746,60.115858,163.853921,32.000000,166.190561,173.652008,159.589161,167.343292,32.000000,152.266516,67.729436,76.024495,89.408900,31.873418,42.775543,61.363190,99.638093,41.100000,41.713078,59.542435
49.757629,60.926973,138.779026,143.983890,89.802137,100.588489,29.314799,12.735983,136.213044,1.945751,60.381838,50.776481,143.046574,139.345717,140.873413,136.539403,85.177697,135.019295,-0.000826,-1.915098,32.000000,-237.272209,136.586405,-0.025038,24.585957,0.701006,447693.437366,0.979405,20.904164,12.984832,2.789078,9.613785,60.350491,163.869431,32.000000,166.183956,173.654058,159.598654,167.345022,32.000000,152.268097,67.729945,76.022375,89.413081,31.873418,42.769873,61.363190,99.646505,41.100000,41.714210,59.550332
49.757662,60.928451,138.764489,143.985408,89.865273,100.588557,29.118204,12.734906,136.202893,1.945642,60.380860,50.771350,143.048621,139.336954,140.878919,136.528913,85.175710,135.010101,-0.000825,-1.915108,32.000000,-237.273368,136.578835,-0.024862,24.586413,0.700848,447626.019090,1.006418,20.906045,12.979668,2.788935,12.146596,9.447988,163.875200,32.000000,166.189515,173.664111,159.599705,167.333686,32.000000,152.279371,67.730786,76.018255,89.417893,31.873418,42.758791,61.363190,99.654044,41.100000,41.715540,59.545897
49.761612,60.929905,138.759010,143.987012,89.871872,100.568448,29.461495,12.735096,136.196637,1.945028,60.383410,50.767618,143.050082,139.330930,140.882095,136.520792,85.173712,135.005657,-0.000823,-1.915106,32.000000,-237.273165,136.575128,-0.024854,24.587045,0.700837,447631.063120,1.003500,20.909603,12.977443,2.788892,7.095261,60.366620,163.871522,32.000000,166.197720,173.665343,159.591955,167.337444,32.000000,152.279773,67.731838,76.015802,89.420862,31.873418,42.751631,61.363190,99.659283,41.100000,41.716629,59.544028
49.755173,60.934621,138.753567,143.988878,89.767724,100.564446,29.163506,12.735130,136.188264,1.944794,60.395390,50.762333,143.051532,139.320865,140.887370,136.513897,85.171767,135.000776,-0.000823,-1.915690,32.000000,-237.272993,136.566915,-0.024849,24.586067,0.700663,447582.443811,1.004575,20.909356,12.975448,2.788608,17.415029,10.245241,163.883071,32.000000,166.197426,173.659946,159.599892,167.342220,32.000000,152.274402,67.732982,76.014286,89.424083,31.873418,42.743060,61.363190,99.667571,41.100000,41.718327,59.540645
49.756160,60.941159,138.741452,143.991310,89.695080,100.548355,30.048898,12.735505,136.182307,1.944466,60.402159,50.763865,143.053911,139.315605,140.890358,136.507959,85.168245,134.997993,-0.000823,-1.917403,32.000000,-237.272517,136.561675,-0.024832,24.585034,0.700617,447537.472123,0.980793,20.916702,12.975115,2.788799,11.393058,60.463723,163.893265,32.000000,166.193568,173.668027,159.606464,167.338735,32.000000,152.280493,67.732581,76.012522,89.426540,31.873418,42.733156,61.363190,99.676151,41.100000,41.720152,59.536023
49.750398,60.946996,138.731740,143.994300,89.755158,100.539836,29.888782,12.734809,136.177424,1.944877,60.406326,50.762195,143.055115,139.309236,140.892275,136.500024,85.165469,134.992743,-0.000825,-1.917379,32.000000,-237.273269,136.556538,-0.024814,24.582688,0.700575,447516.308576,1.004484,20.924030,12.976276,2.788604,7.258776,60.415630,163.892211,32.000000,166.207572,173.675030,159.604410,167.331751,32.000000,152.293331,67.731789,76.010988,89.428166,31.873418,42.721271,61.363190,99.686659,41.100000,41.722200,59.542297
49.753548,60.949789,138.726715,143.996091,89.815624,100.535789,29.976321,12.735180,136.177992,1.944575,60.406190,50.765196,143.055998,139.305002,140.896099,136.495644,85.163399,134.992184,-0.000825,-1.917391,32.000000,-237.272853,136.555656,-0.024737,24.580709,0.700438,447455.929336,1.003950,20.927167,12.978518,2.788236,9.136841,12.714741,163.893895,32.000000,166.212787,173.671653,159.610096,167.340737,32.000000,152.289022,67.732299,76.010788,89.428748,31.873418,42.713291,61.363190,99.693186,41.100000,41.723582,59.532610
49.746891,60.951058,138.724060,143.997747,89.829364,100.523622,29.121662,12.735312,136.180498,1.944573,60.403305,50.763361,143.057955,139.303770,140.899416,136.492011,85.159812,134.993427,-0.000826,-1.917385,32.000000,-237.272667,136.549738,-0.024745,24.579322,0.700544,447467.964484,1.007742,20.936407,12.978840,2.788334,12.147474,59.724098,163.908333,32.000000,166.203924,173.675304,159.629783,167.343663,32.000000,152.290888,67.733953,76.010469,89.429826,31.873418,42.705555,61.363190,99.707281,41.100000,41.724947,59.534301
49.747728,60.951762,138.725989,143.999192,89.827384,100.523554,29.959678,12.735776,136.180222,1.944578,60.401883,50.764390,143.058193,139.301270,140.900556,136.493481,85.155515,134.995346,-0.000827,-1.917348,32.000000,-237.272328,136.544635,-0.024762,24.576157,0.700537,447407.089522,1.004084,20.944152,12.981371,2.788564,22.394737,60.447889,163.912570,32.000000,166.211887,173.687051,159.638955,167.333483,32.000000,152.299923,67.736417,76.008755,89.430750,31.873418,42.701847,61.363190,99.718063,41.100000,41.725965,59.536544
49.745615,60.953647,138.727878,144.001373,89.819448,100.523475,29.211874,12.736552,136.180801,1.944617,60.404715,50.761576,143.058452,139.306558,140.902822,136.496545,85.151319,134.995619,-0.000828,-1.917302,32.000000,-237.271555,136.544327,-0.024691,24.573964,0.700683,447419.797584,1.003551,20.950467,12.986700,2.788864,18.917749,7.065503,163.909338,32.000000,166.219155,173.685628,159.636059,167.339773,32.000000,152.304289,67.741042,76.009240,89.432067,31.873418,42.697732,61.363190,99.728227,41.100000,41.727353,59.536318
49.747751,60.956305,138.726913,144.003474,89.937896,100.523557,29.116260,12.736672,136.181402,1.944156,60.407582,50.762484,143.059903,139.303003,140.905535,136.497434,85.148270,134.992861,-0.000828,-1.917278,32.000000,-237.271376,136.543911,-0.024786,24.574474,0.700754,447426.990768,1.007223,20.949453,12.991282,2.788793,13.302683,60.111390,163.921726,32.000000,166.215763,173.683185,159.648450,167.348371,32.000000,152.295390,67.744434,76.009740,89.432682,31.873418,42.693485,61.363190,99.730308,41.100000,41.728651,59.547696
49.748000,60.961342,138.727711,144.006645,89.990729,100.507458,29.197580,12.736937,136.182141,1.943956,60.415913,50.762514,143.062409,139.304275,140.908820,136.496960,85.144092,134.995466,-0.000829,-1.917233,32.000000,-237.271198,136.541230,-0.024812,24.575601,0.700747,447436.183612,0.982275,20.949905,12.993408,2.788693,16.451056,60.071713,163.929648,32.000000,166.212519,173.692639,159.656213,167.342202,32.000000,152.307514,67.749206,76.010395,89.435160,31.873418,42.688086,61.363190,99.739099,41.100000,41.730428,59.539111
49.747885,60.966476,138.727184,144.010053,90.051528,100.507544,29.812618,12.736460,136.182890,1.943959,60.421593,50.767514,143.065926,139.306917,140.911387,136.498002,85.143267,134.993349,-0.000828,-1.917234,32.000000,-237.271555,136.541873,-0.024776,24.577412,0.700725,447411.607739,1.004272,20.956020,12.997019,2.788843,10.610405,60.342121,163.927147,32.000000,166.220008,173.696496,159.650987,167.343072,32.000000,152.315297,67.752764,76.012261,89.437873,31.873418,42.684150,61.363190,99.747677,41.100000,41.732137,59.529600
49.752741,60.970093,138.733779,144.013819,90.134718,100.515838,30.023387,12.736372,136.185040,1.944381,60.419809,50.775076,143.067342,139.313696,140.915995,136.502551,85.141996,134.998961,-0.000827,-1.916535,32.000000,-237.271742,136.541720,-0.024745,24.580948,0.700542,447386.312055,1.006681,20.956011,13.001058,2.788570,6.749677,11.225912,163.927226,32.000000,166.222987,173.692525,159.651531,167.354415,32.000000,152.309107,67.756837,76.014260,89.441061,31.873418,42.681381,61.363190,99.755400,41.100000,41.733899,59.542750
49.747970,60.970395,138.737418,144.016706,90.078275,100.532364,29.189200,12.736442,136.192125,1.944379,60.416277,50.775484,143.069743,139.315696,140.918955,136.508029,85.141632,135.000380,-0.000826,-1.916530,32.000000,-237.271475,136.545226,-0.024778,24.584275,0.700562,447413.257513,1.004506,20.963668,13.001003,2.788749,12.720390,15.208651,163.942832,32.000000,166.215455,173.699836,159.663462,167.355927,32.000000,152.316679,67.760546,76.016520,89.444995,31.873418,42.677930,61.363190,99.762931,41.100000,41.734974,59.537291
49.747492,60.969678,138.741802,144.019194,90.148981,100.544576,29.918632,12.737000,136.197593,1.944091,60.417351,50.777039,143.071352,139.321140,140.919904,136.512012,85.141189,135.003720,-0.000828,-1.915337,32.000000,-237.270933,136.547070,-0.024785,24.590559,0.700552,447489.782698,0.984244,20.962164,13.005131,2.788630,23.093783,12.062811,163.942065,32.000000,166.222361,173.710264,159.664410,167.347570,32.000000,152.329213,67.765599,76.019298,89.448218,31.873418,42.676863,61.363190,99.773673,41.100000,41.735957,59.534183
49.743579,60.971170,138.743974,144.021316,90.201846,100.548638,29.152241,12.736008,136.200866,1.944052,60.415404,50.779020,143.072546,139.322584,140.922122,136.513110,85.141189,135.004777,-0.000828,-1.915269,32.000000,-237.271949,136.546511,-0.024808,24.595045,0.700478,447508.440070,0.976734,20.961162,13.006505,2.788744,12.174872,60.016381,163.937661,32.000000,166.228222,173.707503,159.665194,167.355382,32.000000,152.329301,67.768307,76.022133,89.451130,31.873418,42.673828,61.363190,99.785014,41.100000,41.737144,59.542130
49.742300,60.972006,138.745693,144.024390,90.240411,100.564212,29.770398,12.735056,136.204285,1.944013,60.417879,50.781568,143.074475,139.323541,140.925725,136.515363,85.142469,135.008312,-0.000829,-1.915267,32.000000,-237.272858,136.548291,-0.024549,24.597334,0.700512,447585.609332,0.979062,20.967595,13.007670,2.789079,6.428367,60.420038,163.950348,32.000000,166.224457,173.706296,159.685237,167.361755,32.000000,152.325172,67.770888,76.025970,89.453036,31.873418,42.671098,61.363190,99.794233,41.100000,41.738442,59.539061
49.742932,60.975369,138.748767,144.027372,90.230035,100.564278,29.189950,12.735595,136.207831,1.943908,60.426197,50.784933,143.077089,139.325509,140.928833,136.516457,85.143474,135.014208,-0.000831,-1.915291,32.000000,-237.272321,136.548319,-0.024584,24.597067,0.700456,447601.802178,1.003265,20.967681,13.007891,2.789118,18.181778,60.031364,163.952899,32.000000,166.227087,173.716493,159.691907,167.356175,32.000000,152.333886,67.772269,76.029192,89.455813,31.873418,42.668903,61.363190,99.803894,41.100000,41.739761,59.546162
49.736838,60.981298,138.752551,144.031564,90.206866,100.564399,29.188987,12.735858,136.209367,1.943845,60.432864,50.788568,143.081589,139.324144,140.931297,136.518788,85.146618,135.014618,-0.000833,-1.915258,32.000000,-237.272097,136.548079,-0.024573,24.593964,0.700584,447656.711222,1.005491,20.973623,13.009326,2.789353,2.106926,59.939927,163.946267,32.000000,166.237823,173.722120,159.683076,167.358711,32.000000,152.343344,67.772004,76.033136,89.458549,31.873418,42.666134,61.363190,99.817471,41.100000,41.741770,59.528420
49.734956,60.985428,138.753977,144.035659,90.172056,100.556486,29.171050,12.736409,136.211100,1.943857,60.435566,50.790360,143.084340,139.324724,140.933982,136.520832,85.149049,135.018349,-0.000834,-1.915243,32.000000,-237.271682,136.547973,-0.024666,24.589342,0.700654,447659.976645,0.975629,20.978561,13.008625,2.789456,14.534930,59.559848,163.946231,32.000000,166.243634,173.718653,159.683351,167.370235,32.000000,152.334169,67.771125,76.035566,89.460360,31.873418,42.662348,61.363190,99.830436,41.100000,41.743366,59.539504
49.736161,60.988402,138.752436,144.040311,90.227607,100.556355,30.011156,12.735583,136.213877,1.944099,60.435190,50.797975,143.088231,139.325599,140.936399,136.520492,85.149756,135.017341,-0.000833,-1.915238,32.000000,-237.272514,136.548221,-0.024672,24.580737,0.700800,447628.713124,0.979901,20.988510,13.007275,2.789693,12.770569,9.956111,163.956308,32.000000,166.239890,173.732215,159.693983,167.374417,32.000000,152.338418,67.771603,76.034791,89.463405,31.873418,42.657892,61.363190,99.839709,41.100000,41.745017,59.540999
49.735061,60.989812,138.756445,144.043329,90.262212,100.556551,29.226646,12.735490,136.214555,1.944343,60.438928,50.802032,143.091272,139.326003,140.939897,136.521128,85.151953,135.012657,-0.000833,-1.915259,32.000000,-237.272641,136.550089,-0.024709,24.573459,0.701056,447630.840186,1.005048,20.993697,13.004673,2.789878,13.769049,60.155803,163.948710,32.000000,166.252792,173.743917,159.689229,167.371145,32.000000,152.346554,67.773083,76.035379,89.466787,31.873418,42.656273,61.363190,99.851151,41.100000,41.746232,59.541658
49.736938,60.992662,138.759757,144.046804,90.355610,100.556593,29.192743,12.735958,136.212666,1.944423,60.444395,50.806887,143.095383,139.327002,140.944567,136.521157,85.154005,135.010948,-0.000832,-1.915291,32.000000,-237.272171,136.551642,-0.024804,24.568228,0.701285,447630.702129,1.006924,20.994425,13.002328,2.789803,10.228325,59.689672,163.944331,32.000000,166.264247,173.741508,159.681126,167.388662,32.000000,152.339575,67.774017,76.034244,89.470550,31.873418,42.652582,61.363190,99.860200,41.100000,41.747735,59.536858
49.734241,60.996795,138.760852,144.050001,90.342690,100.569080,30.007883,12.735309,136.208653,1.944422,60.449077,50.806313,143.100001,139.326900,140.947620,136.520707,85.155124,135.010455,-0.000831,-1.915272,32.000000,-237.272890,136.549640,-0.024791,24.564460,0.701516,447631.088249,0.984031,20.999472,12.999444,2.790066,11.601155,60.438889,163.950341,32.000000,166.259938,173.747634,159.684675,167.398217,32.000000,152.336435,67.774698,76.032043,89.472751,31.873418,42.651525,61.363190,99.871785,41.100000,41.749292,59.528745
49.735869,61.001852,138.763723,144.054112,90.321854,100.568944,29.844714,12.735600,136.207193,1.944021,60.457646,50.810006,143.104308,139.328036,140.951782,136.521546,85.155360,135.011024,-0.000829,-1.916420,32.000000,-237.272707,136.549462,-0.024763,24.564142,0.701677,447651.307306,0.979298,21.001140,12.996029,2.790009,14.034717,60.368462,163.954155,32.000000,166.265382,173.761577,159.681922,167.396490,32.000000,152.346792,67.777031,76.028964,89.476129,31.873418,42.648507,61.363190,99.880460,41.100000,41.751219,59.550499
49.734626,61.006359,138.766379,144.057635,90.289274,100.569188,30.039801,12.735743,136.204928,1.944374,60.465152,50.810966,143.106663,139.330135,140.954534,136.518038,85.155629,135.011828,-0.000828,-1.916435,32.000000,-237.272480,136.550076,-0.024834,24.566316,0.701799,447692.875719,0.977361,21.005797,12.996562,2.790025,29.531965,11.256392,163.942922,32.000000,166.275457,173.763415,159.665207,167.409165,32.000000,152.353256,67.778655,76.025719,89.476904,31.873418,42.646089,61.363190,99.890508,41.100000,41.752837,59.549122
49.728864,61.012411,138.766298,144.062137,90.387474,100.569274,30.084287,12.735278,136.202013,1.944650,60.471337,50.815043,143.110997,139.326153,140.959126,136.512809,85.155241,135.006663,-0.000829,-1.916442,32.000000,-237.272916,136.545431,-0.024707,24.572523,0.701779,447698.684253,1.008643,21.009485,12.997297,2.790015,28.231678,12.231100,163.946017,32.000000,166.274895,173.758955,159.665037,167.426866,32.000000,152.342309,67.778746,76.020123,89.478287,31.873418,42.643632,61.363190,99.912861,41.100000,41.754891,59.547470
49.733696,61.016638,138.762816,144.066151,90.419873,100.568960,29.201688,12.735872,136.200482,1.944587,60.472313,50.818230,143.114860,139.327453,140.961936,136.511654,85.154024,135.004557,-0.000830,-1.916472,32.000000,-237.272373,136.544786,-0.024679,24.577568,0.701805,447708.457220,1.005814,21.022197,12.994533,2.790498,11.453299,59.949341,163.954699,32.000000,166.269856,173.767608,159.665495,167.430323,32.000000,152.353130,67.778964,76.015044,89.481403,31.873418,42.637245,61.363190,99.913762,41.100000,41.756538,59.536229
49.730057,61.017457,138.763284,144.069392,90.315811,100.568766,29.208220,12.735506,136.199633,1.944546,60.466391,50.817257,143.118492,139.334503,140.965290,136.509760,85.153323,135.000691,-0.000828,-1.916512,32.000000,-237.272637,136.546111,-0.024651,24.584562,0.701514,447714.859598,1.004370,21.021888,12.994104,2.790080,14.356442,12.826779,163.948571,32.000000,166.281577,173.779069,159.653180,167.433940,32.000000,152.366535,67.777821,76.010398,89.484851,31.873418,42.632112,61.363190,99.927742,41.100000,41.758024,59.541982
49.729590,61.015467,138.765040,144.070890,90.237416,100.576820,30.064194,12.735809,136.200633,1.944515,60.457797,50.811475,143.119853,139.335760,140.968918,136.509358,85.151469,135.000264,-0.000828,-1.916505,32.000000,-237.272451,136.546657,-0.024588,24.588582,0.701373,447720.214481,1.007840,21.026411,12.994698,2.790111,15.951526,11.814372,163.948163,32.000000,166.284288,173.775720,159.647497,167.445415,32.000000,152.363590,67.776339,76.006005,89.486199,31.873418,42.629927,61.363190,99.939454,41.100000,41.758767,59.539465
49.729035,61.012971,138.766097,144.071344,90.220279,100.568705,29.182871,12.735780,136.202484,1.944435,60.455676,50.805020,143.123476,139.335405,140.972761,136.509920,85.150079,135.000797,-0.000827,-1.916515,32.000000,-237.272486,136.546716,-0.024839,24.592221,0.701272,447755.952528,1.006102,21.025551,12.994067,2.790192,7.504347,59.643971,163.961461,32.000000,166.277210,173.779973,159.652011,167.450698,32.000000,152.362705,67.773929,75.998670,89.487895,31.873418,42.626047,61.363190,99.949112,41.100000,41.759558,59.540861
49.728473,61.014082,138.762888,144.071986,90.246307,100.552263,29.224458,12.735363,136.204033,1.944377,60.461077,50.801474,143.126272,139.335819,140.975695,136.508466,85.147650,135.002259,-0.000828,-1.916525,32.000000,-237.272931,136.544444,-0.024775,24.595084,0.701178,447756.630895,0.979906,21.022603,12.996960,2.790214,14.083151,10.482550,163.964219,32.000000,166.279682,173.789654,159.648333,167.442382,32.000000,152.378422,67.770309,75.991990,89.489302,31.873418,42.621695,61.363190,99.963577,41.100000,41.760619,59.548237
49.727983,61.018056,138.765336,144.074106,90.243978,100.544195,29.132507,12.736415,136.207497,1.944438,60.462461,50.803471,143.130896,139.339212,140.979668,136.512402,85.146582,135.006193,-0.000826,-1.916490,32.000000,-237.271896,136.549030,-0.024654,24.595890,0.701026,447689.410196,0.981121,21.026966,12.998804,2.790488,9.722224,59.680987,163.956742,32.000000,166.292117,173.794400,159.632801,167.450528,32.000000,152.389399,67.767786,75.985808,89.492040,31.873418,42.618672,61.363190,99.973756,41.100000,41.762393,59.528676
49.736370,61.019466,138.766836,144.076382,90.178715,100.536170,29.180837,12.736109,136.207307,1.944433,60.465339,50.803701,143.133864,139.337352,140.982594,136.514492,85.145390,135.007118,-0.000825,-1.916530,32.000000,-237.272190,136.551912,-0.024700,24.593451,0.700881,447657.242078,1.005277,21.026649,13.002559,2.790296,16.490309,59.744640,163.964022,32.000000,166.289518,173.795592,159.633934,167.458903,32.000000,152.381092,67.766111,75.979280,89.493506,31.873418,42.616711,61.363190,99.975391,41.100000,41.763649,59.535383
49.737544,61.021733,138.768845,144.079168,90.219925,100.515777,29.208069,12.736826,136.209250,1.944365,60.469710,50.796732,143.138350,139.342762,140.985837,136.522084,85.141989,135.010300,-0.000824,-1.916545,32.000000,-237.271432,136.561091,-0.024593,24.593105,0.700780,447588.852985,0.980673,21.026127,13.003148,2.790184,6.148439,17.566946,163.973072,32.000000,166.286359,173.815151,159.633269,167.451978,32.000000,152.397207,67.761690,75.973546,89.494592,31.873418,42.613693,61.363190,99.988729,41.100000,41.765181,59.540340
49.738465,61.023409,138.774328,144.081771,90.294226,100.511641,29.163019,12.737110,136.212890,1.944426,60.470620,50.794901,143.140589,139.347741,140.986636,136.526309,85.138693,135.012511,-0.000821,-1.916571,32.000000,-237.271131,136.566736,-0.024624,24.593889,0.700794,447559.663892,1.005845,21.028718,13.007022,2.790221,11.880488,6.461269,163.962676,32.000000,166.297423,173.826654,159.620829,167.451884,32.000000,152.403878,67.757909,75.968718,89.494115,31.873418,42.612026,61.363190,99.990620,41.100000,41.766445,59.554246
49.747007,61.025432,138.779094,144.085380,90.337706,100.511505,29.968413,12.736889,136.217173,1.944551,60.473448,50.798773,143.142639,139.356753,140.990786,136.530279,85.135594,135.018189,-0.000820,-1.916568,32.000000,-237.271271,136.570538,-0.024481,24.595716,0.700501,447492.097424,1.005324,21.021104,13.011730,2.789755,18.460278,60.466196,163.966322,32.000000,166.304700,173.830222,159.616573,167.463438,32.000000,152.393487,67.757347,75.963695,89.492474,31.873418,42.610208,61.363190,99.995319,41.100000,41.767950,59.533682
49.752184,61.028084,138.784043,144.088590,90.496008,100.519399,29.240809,12.737436,136.224784,1.944725,60.476861,50.804471,143.146476,139.367029,140.993732,136.539505,85.133405,135.024882,-0.000820,-1.916603,32.000000,-237.270591,136.574200,-0.024467,24.598106,0.700466,447497.490201,0.979206,21.020913,13.016281,2.789705,7.784499,60.327112,163.975204,32.000000,166.299312,173.842912,159.623024,167.465593,32.000000,152.393442,67.756831,75.959030,89.490085,31.873418,42.611232,61.363190,99.998933,41.100000,41.769301,59.541215
49.753416,61.032394,138.796098,144.093089,90.581742,100.519140,29.944249,12.738469,136.229831,1.944919,60.483613,50.803659,143.151694,139.376458,140.997452,136.546175,85.132900,135.032782,-0.000820,-1.916609,32.000000,-237.269704,136.580359,-0.024467,24.602978,0.700393,447521.249081,1.007896,21.017181,13.023586,2.789561,2.200543,60.418956,163.974181,32.000000,166.311003,173.858467,159.615958,167.455562,32.000000,152.410409,67.755465,75.957121,89.487399,31.873418,42.613831,61.363190,100.000000,41.100000,41.771161,59.535777
49.757429,61.035771,138.799637,144.096738,90.679771,100.519179,29.193075,12.738687,136.236453,1.944916,60.490446,50.802056,143.154636,139.384290,140.999151,136.555139,85.132418,135.036560,-0.000821,-1.916649,32.000000,-237.269538,136.586766,-0.024409,24.607114,0.700297,447542.631523,1.004056,21.016421,13.028395,2.789488,22.190802,59.661057,163.966308,32.000000,166.323122,173.860788,159.604486,167.464680,32.000000,152.409692,67.751246,75.955118,89.484502,31.873418,42.615750,61.363190,99.999550,41.100000,41.772617,59.539583
49.753234,61.040856,138.809061,144.101117,90.590218,100.518807,29.941538,12.739373,136.247163,1.944969,60.493359,50.803307,143.158219,139.391804,141.002019,136.568798,85.133094,135.047275,-0.000818,-1.916611,32.000000,-237.268685,136.595633,-0.024434,24.609527,0.700236,447547.666972,1.004416,21.020723,13.030921,2.789754,2.367711,12.268565,163.974910,32.000000,166.321312,173.865394,159.609443,167.472658,32.000000,152.405620,67.746001,75.953431,89.481349,31.873418,42.617230,61.363190,100.000000,41.100000,41.774590,59.545513
49.762432,61.043785,138.818397,144.104436,90.488506,100.510154,29.147290,12.739766,136.256127,1.944995,60.495929,50.802167,143.161619,139.401268,141.005585,136.577149,85.133838,135.054615,-0.000818,-1.916634,32.000000,-237.268261,136.607262,-0.024417,24.609950,0.700126,447550.984839,0.980691,21.022223,13.034362,2.789672,7.493104,59.599048,163.982607,32.000000,166.326932,173.878643,159.615777,167.467152,32.000000,152.419340,67.741964,75.953075,89.481165,31.873418,42.620339,61.363190,99.998024,41.100000,41.776121,59.528056
49.768941,61.045756,138.833637,144.108202,90.402626,100.513957,29.184144,12.739266,136.263902,1.945094,60.494303,50.800431,143.166015,139.411427,141.008528,136.588374,85.136426,135.060264,-0.000818,-1.916055,32.000000,-237.268827,136.615756,-0.024374,24.609191,0.700064,447540.670357,0.978874,21.022319,13.038699,2.789657,20.475612,7.836472,163.967892,32.000000,166.343172,173.885395,159.604451,167.470794,32.000000,152.425656,67.735128,75.953586,89.479437,31.873418,42.627661,61.363190,99.993529,41.100000,41.777629,59.529473
49.780958,61.046759,138.839166,144.110746,90.356952,100.513871,29.155221,12.739650,136.271198,1.944496,60.488775,50.802090,143.169519,139.417816,141.011430,136.598933,85.138662,135.063249,-0.000818,-1.915457,32.000000,-237.268582,136.623154,-0.024419,24.609848,0.699957,447489.702643,1.004729,21.017007,13.039261,2.789531,20.218809,7.799212,163.971830,32.000000,166.348527,173.882007,159.609007,167.479602,32.000000,152.417764,67.728353,75.954767,89.478580,31.873418,42.628577,61.363190,99.985740,41.100000,41.778842,59.543104
49.791156,61.045044,138.840945,144.113172,90.314778,100.513839,29.137163,12.740009,136.279097,1.944458,60.483980,50.802981,143.173052,139.428370,141.014601,136.608487,85.141126,135.074581,-0.000817,-1.915486,32.000000,-237.268246,136.630809,-0.024428,24.609904,0.699896,447515.458686,0.975112,21.008031,13.039075,2.789075,12.687113,60.030716,163.978368,32.000000,166.345815,173.894862,159.619432,167.480545,32.000000,152.425266,67.721468,75.957352,89.478837,31.873418,42.627405,61.363190,99.980554,41.100000,41.779909,59.538501
49.788839,61.043777,138.850419,144.114938,90.234573,100.534027,29.202531,12.739203,136.285539,1.944551,60.482718,50.801724,143.174410,139.435464,141.015395,136.613516,85.143315,135.079520,-0.000816,-1.915523,32.000000,-237.269125,136.638974,-0.024557,24.609429,0.699823,447508.226135,1.003765,21.004053,13.038965,2.788919,13.860982,59.822782,163.973613,32.000000,166.356023,173.905121,159.620079,167.474016,32.000000,152.435949,67.716267,75.958938,89.477856,31.873418,42.631306,61.363190,99.982374,41.100000,41.780745,59.535905
49.800862,61.045195,138.861976,144.117409,90.251036,100.546309,29.930404,12.739607,136.293554,1.944599,60.485191,50.809212,143.176131,139.440137,141.017550,136.620581,85.145982,135.087258,-0.000817,-1.915521,32.000000,-237.268752,136.644332,-0.024620,24.609602,0.699883,447553.214138,1.004655,20.996663,13.042366,2.788809,29.091550,60.428349,163.963187,32.000000,166.368325,173.904431,159.621110,167.485390,32.000000,152.431161,67.710867,75.960986,89.475566,31.873418,42.638230,61.363190,99.968609,41.100000,41.782095,59.538530
49.805780,61.047529,138.865332,144.119855,90.216334,100.538446,29.169421,12.739233,136.296398,1.944704,60.489965,50.811598,143.180219,139.444308,141.018830,136.625847,85.148902,135.094011,-0.000817,-1.915519,32.000000,-237.269153,136.651097,-0.024634,24.609741,0.699910,447630.613374,1.005556,20.984244,13.042420,2.788388,5.664962,12.650212,163.969031,32.000000,166.367912,173.905796,159.636748,167.494572,32.000000,152.425579,67.708805,75.962689,89.474691,31.873418,42.639842,61.363190,99.962144,41.100000,41.783459,59.552161
49.813525,61.051618,138.867692,144.123520,90.241502,100.538116,29.212595,12.739906,136.302791,1.944767,60.499012,50.816377,143.184326,139.449764,141.020723,136.631784,85.150572,135.100541,-0.000818,-1.915564,32.000000,-237.268444,136.655030,-0.024672,24.609999,0.699756,447589.645051,0.979447,20.979186,13.043502,2.788099,7.915979,60.149474,163.968662,32.000000,166.377051,173.920863,159.650432,167.492857,32.000000,152.441399,67.708058,75.966688,89.474418,31.873418,42.640182,61.363190,99.954982,41.100000,41.785252,59.535728
49.816476,61.056461,138.875728,144.128173,90.150413,100.538184,29.921172,12.739234,136.305032,1.944804,60.505064,50.818272,143.186802,139.451223,141.021126,136.634698,85.152211,135.100065,-0.000817,-1.915550,32.000000,-237.269319,136.662386,-0.024736,24.606556,0.699701,447586.134611,0.980295,20.978470,13.044008,2.787938,10.029402,7.524026,163.951232,32.000000,166.393961,173.927020,159.646550,167.504737,32.000000,152.441954,67.703648,75.970829,89.473956,31.873418,42.643556,61.363190,99.949287,41.100000,41.787204,59.539327
49.817261,61.060223,138.877993,144.131604,90.101411,100.542152,29.185454,12.738620,136.306982,1.944675,60.509638,50.816718,143.188627,139.454615,141.024110,136.636899,85.152082,135.102194,-0.000817,-1.915563,32.000000,-237.269931,136.664159,-0.024741,24.603639,0.699713,447586.881120,1.002536,20.979456,13.043100,2.787816,9.948079,59.921790,163.957594,32.000000,166.396941,173.924280,159.659810,167.517413,32.000000,152.431927,67.699462,75.975081,89.473455,31.873418,42.644712,61.363190,99.943732,41.100000,41.788788,59.543222
49.820977,61.063238,138.885710,144.134915,90.035469,100.566413,29.502540,12.738974,136.314654,1.944614,60.510200,50.819019,143.191852,139.465590,141.025966,136.643503,85.150553,135.107401,-0.000819,-1.915555,32.000000,-237.269554,136.667621,-0.024765,24.600381,0.699815,447588.564502,1.003214,20.980126,13.043500,2.787738,1.210724,60.015109,163.960344,32.000000,166.400077,173.937602,159.669715,167.519365,32.000000,152.440706,67.693881,75.981607,89.474131,31.873418,42.648697,61.363190,99.939383,41.100000,41.790577,59.549536
49.829206,61.063755,138.889396,144.136797,89.949780,100.570308,29.182559,12.738097,136.319173,1.944689,60.508900,50.824104,143.195781,139.471080,141.026853,136.649175,85.150170,135.111436,-0.000820,-1.915545,32.000000,-237.270429,136.667227,-0.024785,24.598427,0.700058,447668.396925,1.006908,20.986191,13.046939,2.787916,9.061815,59.560270,163.954501,32.000000,166.414415,173.946916,159.666769,167.522276,32.000000,152.452318,67.690982,75.987161,89.476752,31.873418,42.649749,61.363190,99.925872,41.100000,41.791703,59.545867
49.828249,61.064194,138.897782,144.138094,89.899941,100.570240,29.910583,12.738547,136.321852,1.944672,60.508458,50.830215,143.197335,139.476235,141.029159,136.653381,85.150998,135.115675,-0.000823,-1.915523,32.000000,-237.269860,136.671986,-0.024781,24.595665,0.700090,447736.129034,1.004066,20.974144,13.049655,2.787330,23.575546,60.449828,163.950772,32.000000,166.422329,173.944346,159.665876,167.535166,32.000000,152.447503,67.689522,75.991624,89.480046,31.873418,42.654242,61.363190,99.921083,41.100000,41.792615,59.537006
49.825441,61.065140,138.899015,144.139470,89.902415,100.574714,29.966151,12.738236,136.328812,1.945119,60.509362,50.828307,143.201144,139.478181,141.032322,136.660599,85.151931,135.118963,-0.000823,-1.915531,32.000000,-237.270160,136.677387,-0.024816,24.594291,0.700179,447735.133336,1.006424,20.973519,13.050995,2.787417,15.739637,60.473088,163.961847,32.000000,166.418593,173.944386,159.681752,167.542923,32.000000,152.447843,67.684597,75.996113,89.485773,31.873418,42.655257,61.363190,99.922973,41.100000,41.793799,59.542779
49.829544,61.066137,138.902141,144.140532,89.867314,100.574457,29.989401,12.736690,136.331588,1.945109,60.509760,50.827619,143.203884,139.480658,141.033688,136.665024,85.151565,135.121449,-0.000822,-1.915526,32.000000,-237.271818,136.684512,-0.025039,24.591376,0.700179,447734.054961,0.985163,20.973156,13.051353,2.787345,11.209141,8.034756,163.965398,32.000000,166.424653,173.955106,159.689313,167.538518,32.000000,152.467401,67.678328,75.999793,89.491092,31.873418,42.657576,61.363190,99.913652,41.100000,41.794975,59.539917
49.833653,61.066069,138.906777,144.140800,89.775482,100.574489,29.294814,12.737226,136.339081,1.945115,60.511116,50.826676,143.206059,139.490668,141.035382,136.666770,85.151751,135.125581,-0.000822,-1.915552,32.000000,-237.271099,136.689670,-0.024868,24.588834,0.700410,447757.058132,1.003482,20.977414,13.053709,2.787669,17.067887,60.271916,163.955063,32.000000,166.436780,173.954398,159.686219,167.546613,32.000000,152.475116,67.670875,76.006252,89.497828,31.873418,42.661203,61.363190,99.907194,41.100000,41.796259,59.533525
49.831727,61.067641,138.910706,144.140928,89.706759,100.590836,29.192750,12.736965,136.342716,1.945139,60.511907,50.826532,143.206899,139.494408,141.037418,136.672560,85.152638,135.130638,-0.000823,-1.915539,32.000000,-237.271375,136.691903,-0.024844,24.587166,0.700506,447756.300612,1.005721,20.977652,13.055695,2.787825,19.312687,10.135128,163.965863,32.000000,166.433530,173.947155,159.697424,167.558603,32.000000,152.462443,67.665672,76.010197,89.503396,31.873418,42.663401,61.363190,99.902087,41.100000,41.797476,59.543143
49.837571,61.069993,138.910038,144.142066,89.600140,100.606980,29.181612,12.735660,136.344241,1.945435,60.511376,50.827909,143.209669,139.499228,141.040145,136.671740,85.152580,135.132486,-0.000824,-1.915552,32.000000,-237.272704,136.691485,-0.024881,24.584100,0.700530,447788.395784,0.974648,20.971998,13.056007,2.787538,1.708798,14.877142,163.978432,32.000000,166.427268,173.958400,159.714802,167.554178,32.000000,152.477013,67.663612,76.014750,89.508721,31.873418,42.663613,61.363190,99.890917,41.100000,41.799133,59.549604
49.842941,61.070535,138.915227,144.143676,89.730438,100.631448,29.204150,12.736980,136.350677,1.945459,60.512042,50.829955,143.212665,139.511159,141.041315,136.675099,85.153667,135.142309,-0.000825,-1.915514,32.000000,-237.271492,136.694625,-0.024816,24.581885,0.700723,447879.925286,0.980125,20.971602,13.059383,2.787351,12.028478,59.651761,163.973053,32.000000,166.437535,173.962601,159.713864,167.551951,32.000000,152.489742,67.661657,76.019834,89.512476,31.873418,42.665884,61.363190,99.878991,41.100000,41.800504,59.539632
49.844514,61.071535,138.911688,144.145556,89.759661,100.651958,29.120317,12.737273,136.354480,1.945559,60.511393,50.832922,143.213993,139.516654,141.044262,136.678076,85.155576,135.150372,-0.000825,-1.915508,32.000000,-237.271077,136.699441,-0.025063,24.580676,0.700782,447945.661648,0.976978,20.962203,13.060149,2.786915,10.417848,60.122091,163.973605,32.000000,166.438017,173.952675,159.720318,167.565455,32.000000,152.479449,67.659955,76.025055,89.514680,31.873418,42.666491,61.363190,99.868226,41.100000,41.801690,59.543881
49.838626,61.072555,138.917248,144.148102,89.877259,100.655932,29.149499,12.737523,136.360442,1.945955,60.514566,50.830142,143.216436,139.521925,141.047525,136.682273,85.155866,135.153210,-0.000826,-1.915542,32.000000,-237.270751,136.708443,-0.025067,24.580018,0.701015,448054.798147,1.005160,20.965168,13.063067,2.787048,18.964681,59.687645,163.995074,32.000000,166.423730,173.956866,159.746855,167.569138,32.000000,152.482653,67.657149,76.029108,89.515273,31.873418,42.669235,61.363190,99.863807,41.100000,41.803079,59.541402
49.845624,61.074693,138.930602,144.150367,89.927971,100.664012,29.962295,12.738489,136.365830,1.946289,60.517141,50.833035,143.218378,139.528438,141.050090,136.688373,85.155836,135.159559,-0.000827,-1.915554,32.000000,-237.269799,136.715633,-0.025130,24.578008,0.701103,448106.641619,0.992219,20.963546,13.064364,2.786907,18.004913,7.638225,163.997164,32.000000,166.424842,173.965999,159.756001,167.561853,32.000000,152.497996,67.654397,76.031528,89.515596,31.873418,42.674225,61.363190,99.855273,41.100000,41.804452,59.538668
49.851879,61.076493,138.936807,144.152047,89.987149,100.657825,29.252551,12.737557,136.372893,1.946567,60.517741,50.833393,143.220004,139.533349,141.052974,136.695424,85.157667,135.166200,-0.000830,-1.915472,32.000000,-237.270666,136.717482,-0.025285,24.576745,0.701210,448109.913190,1.005322,20.967030,13.067163,2.787093,14.440416,19.418044,163.991490,32.000000,166.430013,173.955475,159.754545,167.572243,32.000000,152.490800,67.650577,76.035162,89.516104,31.873418,42.681501,61.363190,99.840664,41.100000,41.805995,59.535049
49.845834,61.077298,138.941153,144.153229,90.007313,100.657605,29.243714,12.737073,136.375890,1.946523,60.517469,50.832127,143.222823,139.540057,141.056307,136.702417,85.158318,135.171056,-0.000831,-1.915458,32.000000,-237.271095,136.722623,-0.025120,24.575686,0.701331,448148.455697,1.002783,20.967863,13.068148,2.787245,23.529878,60.100239,164.009119,32.000000,166.418521,173.946794,159.768280,167.580917,32.000000,152.486166,67.647230,76.037209,89.517486,31.873418,42.686413,61.363190,99.837078,41.100000,41.807194,59.535639
49.842816,61.078914,138.948136,144.155257,89.977190,100.681278,29.360646,12.738010,136.380606,1.946280,60.521422,50.834736,143.225827,139.547331,141.060362,136.710027,85.161347,135.174861,-0.000831,-1.915482,32.000000,-237.270215,136.730137,-0.025222,24.573571,0.701361,448118.172304,1.004324,20.968301,13.071303,2.787395,11.998198,60.414873,164.024022,32.000000,166.410416,173.955140,159.776693,167.573258,32.000000,152.501293,67.644905,76.039533,89.521807,31.873418,42.690304,61.363190,99.833756,41.100000,41.808691,59.536681
49.840340,61.080761,138.951089,144.157787,90.049278,100.701668,29.120140,12.738626,136.384438,1.946309,60.527176,50.834184,143.226269,139.554581,141.062071,136.712572,85.163507,135.174304,-0.000836,-1.915490,32.000000,-237.269498,136.730268,-0.024981,24.571819,0.701495,448167.811280,1.006032,20.969591,13.071553,2.787414,9.839505,60.024257,164.020397,32.000000,166.413955,173.952915,159.763710,167.572371,32.000000,152.509525,67.641911,76.040524,89.524111,31.873418,42.694016,61.363190,99.829933,41.100000,41.810026,59.546182
49.846267,61.084875,138.952626,144.160886,90.057508,100.709623,29.211266,12.738369,136.384019,1.946180,60.529149,50.834376,143.226194,139.557109,141.064947,136.713532,85.166459,135.179441,-0.000837,-1.915472,32.000000,-237.269668,136.735369,-0.024849,24.570679,0.701836,448274.639404,1.003251,20.975673,13.068629,2.787801,16.491035,60.106262,164.028047,32.000000,166.407320,173.939093,159.763689,167.586539,32.000000,152.496265,67.639184,76.041070,89.525146,31.873418,42.696725,61.363190,99.822246,41.100000,41.811862,59.536514
49.845074,61.086464,138.953504,144.163678,90.168363,100.721585,29.140550,12.739407,136.386978,1.946505,60.526150,50.838363,143.229781,139.562449,141.067810,136.721085,85.169363,135.180649,-0.000839,-1.915471,32.000000,-237.268544,136.738475,-0.025078,24.573400,0.701974,448327.621090,1.004601,20.978807,13.066854,2.787844,18.278621,60.249155,164.045282,32.000000,166.395390,173.938935,159.776886,167.588183,32.000000,152.499289,67.639798,76.040590,89.527107,31.873418,42.699040,61.363190,99.813488,41.100000,41.813224,59.534321
49.849187,61.086478,138.958128,144.165960,90.279659,100.725805,29.575340,12.739463,136.388087,1.946667,60.529723,50.842654,143.231645,139.563491,141.070846,136.721015,85.173835,135.182957,-0.000841,-1.915440,32.000000,-237.268446,136.740766,-0.024906,24.576151,0.701993,448360.690060,1.007886,20.980390,13.066118,2.787840,2.593792,60.301034,164.044327,32.000000,166.399378,173.941888,159.771374,167.581777,32.000000,152.509890,67.640523,76.037571,89.529144,31.873418,42.704118,61.363190,99.802655,41.100000,41.814503,59.531036
49.838766,61.088913,138.955272,144.168294,90.370407,100.709269,29.526796,12.739587,136.385260,1.946818,60.535104,50.842568,143.231691,139.559792,141.073488,136.719099,85.177308,135.180496,-0.000841,-1.915451,32.000000,-237.268264,136.737877,-0.024871,24.578268,0.702042,448427.102076,1.004447,20.979495,13.064176,2.787856,14.198293,60.400149,164.040745,32.000000,166.401095,173.928708,159.764985,167.594297,32.000000,152.501518,67.641496,76.032758,89.528805,31.873418,42.703599,61.363190,99.802559,41.100000,41.815871,59.540104
49.835865,61.094445,138.947891,144.171920,90.408267,100.717342,29.152813,12.739559,136.377096,1.946773,60.545044,50.839588,143.232904,139.555754,141.076504,136.711878,85.180166,135.177358,-0.000840,-1.915441,32.000000,-237.268421,136.731728,-0.025038,24.578724,0.701810,448344.847379,1.006359,20.979777,13.059570,2.787726,12.077546,8.140597,164.058989,32.000000,166.388711,173.920597,159.780837,167.605161,32.000000,152.491687,67.642715,76.025173,89.528886,31.873418,42.701434,61.363190,99.801863,41.100000,41.817922,59.535560
49.843315,61.099551,138.939691,144.174958,90.398676,100.712838,29.840156,12.738943,136.367229,1.946166,60.553064,50.839793,143.232748,139.547872,141.076991,136.706378,85.181321,135.171446,-0.000840,-1.915430,32.000000,-237.268972,136.721817,-0.025149,24.580022,0.701956,448367.306909,1.006790,20.992846,13.054482,2.788123,28.759314,24.441474,164.056900,32.000000,166.387781,173.923337,159.780886,167.601262,32.000000,152.497711,67.643606,76.019117,89.527448,31.873418,42.699340,61.363190,99.790299,41.100000,41.819728,59.533485
49.839482,61.105744,138.927674,144.178882,90.348767,100.712731,29.243638,12.740594,136.357182,1.945996,60.564056,50.839653,143.233406,139.538270,141.079512,136.699046,85.184158,135.161992,-0.000840,-1.915418,32.000000,-237.267238,136.708158,-0.025180,24.581937,0.701855,448370.304167,1.003551,20.995898,13.050755,2.787851,14.178915,10.307824,164.051481,32.000000,166.390577,173.915819,159.775763,167.614411,32.000000,152.493245,67.646481,76.012339,89.526507,31.873418,42.692333,61.363190,99.784770,41.100000,41.821930,59.540389
