OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 10, 2019
2:08:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz
49.948237,60.446328,139.184924,142.592656,105.243564,101.050326,29.114902,12.708826,135.749728,3.297370,59.005704,51.132569,141.560599,139.656619,139.400463,136.222925,83.353120,134.584763,-0.000816,-1.925355,32.000000,-237.299635,136.198670,-0.025015,24.721672,0.726258,470487.849769,1.016022,20.233366,14.592267,2.786122,14.696766,60.049999,159.656755,32.000000,165.209063,171.062935,157.719842,165.177712,32.000000,150.881506,67.446305,73.596282,89.547643,32.240506,36.768325,65.569620,59.868521,41.000000,36.755918,59.532748
49.937767,60.442069,139.187737,142.597095,105.199443,101.042290,29.973370,12.708357,135.755849,3.298377,58.999668,51.123972,141.563099,139.663708,139.404065,136.225447,83.356447,134.588608,-0.000816,-1.926499,32.000000,-237.299937,136.201798,-0.025001,24.723883,0.727149,471100.934208,1.044193,20.232646,14.591104,2.786400,6.938641,6.999406,159.642149,32.000000,165.227589,171.068466,157.709294,165.183446,32.000000,150.885858,67.448096,73.598712,89.550009,32.240506,36.779473,65.569620,59.860153,41.000000,36.753242,59.537144
49.929165,60.437908,139.190595,142.602193,105.171841,101.017940,29.169287,12.708646,135.760645,3.299199,58.996017,51.113368,141.567722,139.667745,139.409220,136.228249,83.360272,134.595674,-0.000813,-1.927690,32.000000,-237.299697,136.207033,-0.024967,24.725876,0.727354,471179.692881,1.046364,20.235951,14.590286,2.786981,17.527891,60.037605,159.643467,32.000000,165.230052,171.070751,157.721667,165.202112,32.000000,150.881157,67.451161,73.601987,89.553925,32.240506,36.789348,65.569620,59.849667,41.000000,36.751218,59.534793
49.916716,60.434687,139.188518,142.607552,105.133092,100.977670,29.436873,12.709269,135.760337,3.299409,58.991363,51.103046,141.572181,139.665115,139.411892,136.233360,83.362879,134.601902,-0.000812,-1.929243,32.000000,-237.298973,136.210724,-0.024982,24.727154,0.726965,470830.635796,1.045201,20.245155,14.589661,2.787743,10.248046,12.023671,159.649793,32.000000,165.232544,171.091948,157.730981,165.197544,32.000000,150.903337,67.452395,73.603001,89.558178,32.240506,36.797923,65.569620,59.839037,41.000000,36.750557,59.539848
49.907920,60.432222,139.186649,142.611760,105.119458,100.965683,29.550429,12.709641,135.762573,3.299191,58.985105,51.102798,141.574570,139.661152,139.414283,136.233109,83.364261,134.607984,-0.000813,-1.929257,32.000000,-237.298521,136.215825,-0.024939,24.728444,0.727159,470917.905852,1.024283,20.248819,14.589676,2.788097,17.146727,9.986894,159.634746,32.000000,165.254000,171.097941,157.717541,165.203732,32.000000,150.907783,67.453366,73.604849,89.561286,32.240506,36.804487,65.569620,59.833751,41.000000,36.750461,59.528627
49.902774,60.428763,139.184731,142.615645,105.024115,100.961015,29.146409,12.709620,135.763355,3.299766,58.978762,51.098059,141.579051,139.664272,139.419003,136.237075,83.366034,134.614611,-0.000811,-1.929251,32.000000,-237.298471,136.218707,-0.024914,24.729584,0.726891,470664.642935,1.046039,20.255377,14.589788,2.788616,30.928490,60.177037,159.637185,32.000000,165.260289,171.099302,157.721191,165.217121,32.000000,150.906100,67.454894,73.607159,89.565094,32.240506,36.810788,65.569620,59.823146,41.000000,36.749279,59.534341
49.892806,60.423800,139.186132,142.620642,104.872932,100.952685,29.502862,12.709570,135.764041,3.300515,58.972297,51.088793,141.585768,139.665726,139.423094,136.241892,83.367960,134.612890,-0.000808,-1.931592,32.000000,-237.298419,136.220690,-0.024628,24.730419,0.726577,470437.802073,1.046895,20.259073,14.592913,2.788919,2.182879,60.354801,159.644195,32.000000,165.261358,171.118276,157.731782,165.213935,32.000000,150.925647,67.456550,73.610385,89.568646,32.240506,36.820027,65.569620,59.815033,41.000000,36.746343,59.529482
49.897573,60.420453,139.188413,142.626308,104.734107,100.952910,29.822846,12.709677,135.763991,3.300902,58.969059,51.084576,141.591538,139.666352,139.428445,136.247416,83.370213,134.618475,-0.000808,-1.931575,32.000000,-237.298377,136.224919,-0.024612,24.731755,0.725763,469868.470016,1.025222,20.259970,14.591315,2.789197,28.905360,60.366290,159.637618,32.000000,165.282025,171.131349,157.721172,165.216848,32.000000,150.939414,67.459174,73.615139,89.572307,32.240506,36.830618,65.569620,59.799784,41.000000,36.744997,59.531971
49.893120,60.418337,139.191584,142.631386,104.712008,100.945173,29.972253,12.710467,135.770065,3.301405,58.962453,51.083114,141.596899,139.672241,139.433578,136.250446,83.370763,134.620493,-0.000808,-1.932183,32.000000,-237.297532,136.229628,-0.024610,24.732872,0.724731,469148.361043,1.042924,20.261763,14.591008,2.789562,11.267073,60.468704,159.636376,32.000000,165.292377,171.129311,157.718885,165.229925,32.000000,150.936924,67.459474,73.618882,89.574995,32.240506,36.839652,65.569620,59.786710,41.000000,36.745321,59.527427
49.888205,60.415674,139.193578,142.637828,104.643096,100.932922,29.237365,12.710557,135.779557,3.301244,58.955584,51.078136,141.603778,139.680312,139.439112,136.258557,83.372046,134.622507,-0.000808,-1.934496,32.000000,-237.297506,136.232373,-0.024643,24.734209,0.724292,468852.300375,1.038635,20.261929,14.590359,2.789756,6.012204,10.542312,159.648751,32.000000,165.296948,171.142592,157.728619,165.226336,32.000000,150.948922,67.457031,73.623931,89.578877,32.240506,36.850098,65.569620,59.777460,41.000000,36.745473,59.533879
49.879387,60.413594,139.197906,142.643386,104.559959,100.912378,29.843116,12.709794,135.788065,3.301759,58.949179,51.078965,141.608017,139.684514,139.443654,136.265784,83.373202,134.627655,-0.000808,-1.933947,32.000000,-237.298254,136.236053,-0.024706,24.736496,0.724173,468766.129636,1.038982,20.262207,14.590078,2.789947,8.831865,60.343027,159.643158,32.000000,165.315297,171.155201,157.719435,165.218066,32.000000,150.968840,67.455870,73.629489,89.582009,32.240506,36.860167,65.569620,59.775165,41.000000,36.745735,59.523759
49.873635,60.410637,139.206377,142.650112,104.499220,100.904268,29.176423,12.709627,135.794105,3.301657,58.940895,51.079152,141.614736,139.692944,139.448419,136.276957,83.374963,134.632376,-0.000808,-1.933913,32.000000,-237.298411,136.243025,-0.024606,24.738365,0.723068,467968.475356,1.039239,20.270714,14.591343,2.790602,11.720599,59.746955,159.645812,32.000000,165.325216,171.152240,157.716398,165.232847,32.000000,150.959790,67.454073,73.636782,89.585194,32.240506,36.873900,65.569620,59.767457,41.000000,36.745609,59.533456
49.868252,60.408348,139.216630,142.655078,104.492527,100.896253,29.355505,12.710480,135.799024,3.301806,58.936775,51.078103,141.620819,139.698405,139.452855,136.284836,83.376949,134.639613,-0.000810,-1.932737,32.000000,-237.297511,136.251471,-0.024613,24.738858,0.723225,468049.685883,1.038449,20.271691,14.591657,2.790892,13.875309,14.584008,159.661719,32.000000,165.323660,171.160630,157.730371,165.229722,32.000000,150.970652,67.450803,73.643059,89.587547,32.240506,36.888679,65.569620,59.764166,41.000000,36.745385,59.524732
49.868979,60.405413,139.223137,142.660681,104.465378,100.880456,29.907558,12.710491,135.807385,3.302771,58.930821,51.075778,141.626128,139.708702,139.458155,136.299324,83.380205,134.650950,-0.000811,-1.932733,32.000000,-237.297417,136.261695,-0.024786,24.739224,0.722918,467781.734988,1.011748,20.274230,14.593539,2.791416,15.706607,8.070684,159.657964,32.000000,165.335805,171.178082,157.722824,165.220318,32.000000,150.990239,67.445926,73.650423,89.589548,32.240506,36.902747,65.569620,59.754737,41.000000,36.745410,59.528971
49.871574,60.401755,139.231632,142.664361,104.455152,100.880296,29.894888,12.710944,135.819362,3.302804,58.923496,51.076658,141.631084,139.719758,139.462990,136.311016,83.385161,134.663334,-0.000811,-1.930395,32.000000,-237.297009,136.275261,-0.024774,24.738763,0.723007,467758.515005,1.040809,20.278521,14.594405,2.791894,7.982324,60.408967,159.659234,32.000000,165.345213,171.179282,157.719484,165.228507,32.000000,150.995229,67.443930,73.657733,89.591124,32.240506,36.915898,65.569620,59.741614,41.000000,36.743661,59.528725
49.866446,60.396193,139.244431,142.667412,104.330533,100.879708,29.127269,12.710061,135.829884,3.303361,58.916431,51.076598,141.636759,139.731827,139.469953,136.322582,83.392615,134.673209,-0.000812,-1.930410,32.000000,-237.297915,136.286909,-0.024802,24.735389,0.722795,467603.065032,1.041843,20.272917,14.597677,2.791967,6.913696,59.880291,159.682713,32.000000,165.341656,171.184870,157.733048,165.230957,32.000000,150.998989,67.440837,73.666053,89.593586,32.240506,36.933204,65.569620,59.731648,41.000000,36.739654,59.531066
49.871477,60.392302,139.253244,142.669813,104.259418,100.879664,29.182259,12.710560,135.838733,3.303663,58.911045,51.075361,141.640649,139.745994,139.474836,136.336518,83.399668,134.685831,-0.000812,-1.929252,32.000000,-237.297595,136.296875,-0.024766,24.731723,0.722354,467252.602316,1.039701,20.267905,14.596897,2.792104,7.300799,60.066138,159.685653,32.000000,165.348459,171.202477,157.727405,165.224147,32.000000,151.020834,67.436796,73.671730,89.595245,32.240506,36.948456,65.569620,59.715947,41.000000,36.736865,59.533564
49.877336,60.388361,139.264696,142.673436,104.213527,100.879942,29.189559,12.710649,135.846854,3.304014,58.904723,51.076550,141.645553,139.759014,139.479693,136.351454,83.411058,134.699467,-0.000813,-1.928079,32.000000,-237.297385,136.308826,-0.024801,24.729046,0.721809,466810.714013,1.015384,20.257940,14.594739,2.792090,18.784157,60.101713,159.685690,32.000000,165.369037,171.202874,157.720578,165.234450,32.000000,151.025331,67.432645,73.678571,89.596060,32.240506,36.966745,65.569620,59.697366,41.000000,36.734738,59.528892
49.876445,60.385498,139.273696,142.676470,104.157554,100.880018,30.006102,12.710857,135.852773,3.304765,58.901132,51.073196,141.649339,139.771205,139.483861,136.363705,83.419087,134.709065,-0.000814,-1.926094,32.000000,-237.297211,136.319648,-0.024843,24.727370,0.721455,466498.638721,1.039505,20.252304,14.591867,2.792141,7.847417,17.361786,159.701831,32.000000,165.365080,171.206818,157.732644,165.241480,32.000000,151.028230,67.427867,73.685028,89.596758,32.240506,36.980743,65.569620,59.689090,41.000000,36.733679,59.535295
49.881074,60.383558,139.279256,142.680742,104.266453,100.879850,29.402320,12.710747,135.857782,3.304463,58.899287,51.074233,141.654662,139.781676,139.487604,136.375016,83.430517,134.719834,-0.000813,-1.924959,32.000000,-237.297291,136.334114,-0.024812,24.727058,0.721247,466291.903130,1.031634,20.246188,14.588020,2.792242,13.632120,17.456600,159.713967,32.000000,165.370627,171.222617,157.739354,165.236214,32.000000,151.051727,67.421994,73.694716,89.599662,32.240506,36.996513,65.569620,59.675746,41.000000,36.734206,59.527958
49.878842,60.381835,139.289153,142.684777,104.267882,100.883779,29.885117,12.710070,135.867730,3.304407,58.896355,51.072518,141.658165,139.791026,139.489610,136.386546,83.439706,134.729361,-0.000814,-1.924361,32.000000,-237.298176,136.344762,-0.024932,24.728264,0.721147,466162.243055,1.024887,20.245175,14.582572,2.792422,9.802647,60.419808,159.709601,32.000000,165.387263,171.223484,157.730785,165.242093,32.000000,151.055264,67.414265,73.702673,89.600489,32.240506,37.011520,65.569620,59.661156,41.000000,36.734829,59.528263
49.876104,60.380150,139.301170,142.689810,104.267675,100.903843,29.145814,12.708594,135.875600,3.304121,58.896855,51.073165,141.663417,139.802511,139.493081,136.395641,83.449840,134.737244,-0.000815,-1.922968,32.000000,-237.299745,136.355758,-0.024921,24.729840,0.722134,466788.782409,1.012763,20.240476,14.576541,2.792462,8.944788,60.162092,159.727318,32.000000,165.386702,171.217510,157.741370,165.256022,32.000000,151.054129,67.405935,73.712710,89.601015,32.240506,37.032239,65.569620,59.653536,41.000000,36.735581,59.536298
49.879723,60.380046,139.311653,142.694205,104.348981,100.887771,29.231604,12.708753,135.881935,3.304635,58.898368,51.072450,141.667932,139.809589,139.493993,136.407544,83.458357,134.743654,-0.000814,-1.924530,32.000000,-237.299695,136.366573,-0.024677,24.731539,0.721720,466520.279327,1.038244,20.235216,14.571719,2.792491,10.821113,60.194128,159.736327,32.000000,165.385583,171.229569,157.749305,165.248296,32.000000,151.076641,67.398852,73.720643,89.600968,32.240506,37.047854,65.569620,59.638180,41.000000,36.738384,59.528283
49.875568,60.380376,139.319159,142.700251,104.497862,100.879645,29.189227,12.708557,135.891509,3.304756,58.902043,51.071172,141.671544,139.815172,139.494691,136.416570,83.468301,134.746763,-0.000816,-1.925697,32.000000,-237.299878,136.374316,-0.024753,24.733703,0.722361,466878.419115,1.037326,20.238538,14.566321,2.792935,7.598611,60.029106,159.737054,32.000000,165.399332,171.230572,157.743986,165.253197,32.000000,151.080215,67.390047,73.730528,89.599808,32.240506,37.066518,65.569620,59.627266,41.000000,36.742369,59.528263
49.889099,60.381016,139.325221,142.705867,104.577936,100.879548,29.146829,12.708230,135.897981,3.304377,58.904705,51.072378,141.675248,139.821877,139.497444,136.424626,83.474972,134.755644,-0.000816,-1.924485,32.000000,-237.300234,136.380491,-0.024707,24.736236,0.722635,467035.711443,1.040470,20.239257,14.559047,2.793144,10.983585,60.240940,159.749286,32.000000,165.397909,171.224457,157.750633,165.267492,32.000000,151.074702,67.384247,73.737103,89.599923,32.240506,37.081686,65.569620,59.603384,41.000000,36.746339,59.527456
49.884153,60.381057,139.331955,142.711807,104.640424,100.879491,29.411520,12.708190,135.905860,3.304430,58.911384,51.067884,141.681547,139.825980,139.498954,136.434166,83.483734,134.761655,-0.000817,-1.924459,32.000000,-237.300230,136.391115,-0.024709,24.739167,0.723631,467739.093990,1.012706,20.233701,14.553412,2.792967,16.948831,17.263247,159.766932,32.000000,165.394607,171.237138,157.764494,165.262715,32.000000,151.095416,67.378424,73.747604,89.600696,32.240506,37.098689,65.569620,59.591196,41.000000,36.750172,59.531784
49.876785,60.382849,139.337064,142.715979,104.585028,100.879241,29.230883,12.707452,135.911343,3.304760,58.917633,51.064371,141.685152,139.828219,139.500013,136.441893,83.491773,134.768005,-0.000816,-1.924434,32.000000,-237.301006,136.402380,-0.024704,24.740998,0.723958,467993.029339,1.038980,20.231234,14.549175,2.792936,29.532603,60.182375,159.771792,32.000000,165.405791,171.243842,157.761313,165.261870,32.000000,151.107524,67.375709,73.757001,89.600853,32.240506,37.112900,65.569620,59.588638,41.000000,36.755046,59.534911
49.873373,60.384728,139.344015,142.720457,104.581387,100.879283,30.053758,12.707697,135.912998,3.304813,58.923073,51.065111,141.690333,139.828840,139.503576,136.448824,83.500515,134.776647,-0.000818,-1.923283,32.000000,-237.300698,136.418204,-0.024638,24.742477,0.724215,468084.901853,1.041812,20.240567,14.543950,2.793527,16.874672,60.479856,159.783110,32.000000,165.404328,171.238536,157.769194,165.282327,32.000000,151.098061,67.375610,73.768032,89.600705,32.240506,37.131159,65.569620,59.577126,41.000000,36.761720,59.529718
49.878417,60.385850,139.349654,142.723965,104.626512,100.879435,29.243433,12.708120,135.917167,3.304726,58.927854,51.061177,141.694745,139.832768,139.504199,136.452748,83.507225,134.783910,-0.000817,-1.923234,32.000000,-237.300216,136.425711,-0.024673,24.742332,0.723996,467926.302644,1.039309,20.243893,14.539562,2.793717,17.074957,60.144851,159.805293,32.000000,165.393878,171.243444,157.786920,165.283314,32.000000,151.109497,67.375299,73.774415,89.599862,32.240506,37.146716,65.569620,59.563458,41.000000,36.766398,59.536711
49.880891,60.387856,139.353163,142.728723,104.664241,100.879716,29.266051,12.708727,135.922433,3.304915,58.933798,51.061991,141.698813,139.833240,139.505862,136.458594,83.516524,134.788454,-0.000817,-1.922114,32.000000,-237.299552,136.431843,-0.024874,24.742511,0.724320,468154.250863,1.037243,20.241274,14.536101,2.793633,6.296555,15.197838,159.802219,32.000000,165.409858,171.255006,157.785819,165.285225,32.000000,151.130164,67.377454,73.783651,89.600188,32.240506,37.163347,65.569620,59.546876,41.000000,36.772915,59.528637
49.881029,60.389197,139.355437,142.732922,104.719183,100.879467,29.994300,12.708157,135.925026,3.304650,58.937510,51.061240,141.703695,139.835489,139.507729,136.460275,83.525169,134.790359,-0.000818,-1.923289,32.000000,-237.300130,136.435789,-0.024920,24.743025,0.724036,467919.152941,1.042769,20.244280,14.530894,2.793789,28.488985,60.476543,159.811920,32.000000,165.411789,171.249588,157.791916,165.303246,32.000000,151.126434,67.383351,73.791462,89.599616,32.240506,37.175368,65.569620,59.535185,41.000000,36.777844,59.529659
49.887031,60.390562,139.357119,142.736888,104.747609,100.879553,29.324294,12.707830,135.926915,3.304279,58.941677,51.057452,141.708800,139.833604,139.509997,136.457153,83.533401,134.794712,-0.000816,-1.925789,32.000000,-237.300526,136.438987,-0.025051,24.744337,0.724708,468363.294320,1.043002,20.243335,14.522999,2.793697,15.933124,7.076499,159.833149,32.000000,165.406425,171.253877,157.812032,165.311547,32.000000,151.134114,67.390315,73.799642,89.599551,32.240506,37.188866,65.569620,59.516695,41.000000,36.782956,59.530387
49.885456,60.392849,139.355034,142.741799,104.870448,100.879569,29.900418,12.706935,135.922685,3.303801,58.949465,51.054085,141.713143,139.830840,139.510372,136.450612,83.542242,134.798100,-0.000815,-1.925967,32.000000,-237.301394,136.437174,-0.024989,24.747328,0.724871,468520.345473,1.019955,20.238184,14.515509,2.793391,7.398249,60.422178,159.837628,32.000000,165.414792,171.268065,157.814444,165.312350,32.000000,151.150493,67.396648,73.808232,89.599515,32.240506,37.202219,65.569620,59.500961,41.000000,36.789716,59.532836
49.883999,60.395949,139.352688,142.746693,104.887436,100.880183,29.163990,12.707040,135.918976,3.304212,58.956907,51.049284,141.718667,139.828524,139.512042,136.448204,83.549633,134.799948,-0.000815,-1.925919,32.000000,-237.301237,136.435426,-0.024962,24.753634,0.725735,469067.346419,1.013237,20.244529,14.507982,2.793606,19.848680,60.254235,159.839536,32.000000,165.423756,171.262182,157.815206,165.329659,32.000000,151.142875,67.402610,73.819132,89.598238,32.240506,37.214558,65.569620,59.491179,41.000000,36.797649,59.532295
49.882233,60.398820,139.350445,142.750368,104.955969,100.880422,29.306944,12.707616,135.918137,3.304395,58.961528,51.048802,141.723169,139.823936,139.513655,136.447745,83.555088,134.804069,-0.000813,-1.925879,32.000000,-237.300612,136.436824,-0.024960,24.760214,0.725791,469175.916097,1.042575,20.245876,14.501631,2.793563,7.282234,60.211587,159.857515,32.000000,165.417205,171.265838,157.837297,165.331169,32.000000,151.142991,67.409173,73.826864,89.596976,32.240506,37.225865,65.569620,59.482740,41.000000,36.804975,59.535737
49.878848,60.401799,139.348786,142.753982,104.994608,100.880081,29.258716,12.706916,135.920640,3.304511,58.971177,51.045669,141.727551,139.820052,139.515685,136.445318,83.561314,134.806673,-0.000814,-1.925915,32.000000,-237.301217,136.435700,-0.024891,24.765957,0.725956,469373.533661,1.043086,20.253293,14.497466,2.793754,20.975548,17.174505,159.865829,32.000000,165.424350,171.280264,157.837634,165.325639,32.000000,151.159166,67.417254,73.839654,89.597198,32.240506,37.238279,65.569620,59.471615,41.000000,36.813052,59.533180
49.875717,60.404481,139.348110,142.757108,105.049443,100.880217,29.148346,12.706128,135.922874,3.304161,58.973132,51.041417,141.732117,139.815760,139.518512,136.444523,83.566423,134.806906,-0.000814,-1.925919,32.000000,-237.302003,136.433061,-0.024949,24.769416,0.725824,469397.867664,1.043079,20.256762,14.493116,2.793723,7.335352,60.149142,159.864328,32.000000,165.435377,171.276205,157.833830,165.336396,32.000000,151.149422,67.424203,73.851107,89.595187,32.240506,37.249791,65.569620,59.464429,41.000000,36.820163,59.528312
49.877539,60.407031,139.353351,142.761116,104.965797,100.880123,29.308476,12.705579,135.925983,3.304378,58.975802,51.035953,141.737284,139.814071,139.521757,136.448270,83.568360,134.811897,-0.000815,-1.925941,32.000000,-237.302494,136.436161,-0.024876,24.772521,0.726506,469872.972280,1.023758,20.264521,14.486872,2.793929,17.147335,60.202207,159.885286,32.000000,165.431960,171.275334,157.849520,165.341629,32.000000,151.145038,67.432592,73.863129,89.590010,32.240506,37.265893,65.569620,59.449089,41.000000,36.827948,59.524762
49.874709,60.408741,139.356619,142.764908,104.870225,100.871971,29.171294,12.706140,135.928112,3.304219,58.978068,51.033354,141.741904,139.816278,139.525013,136.448926,83.570997,134.813942,-0.000815,-1.925962,32.000000,-237.301786,136.438315,-0.024925,24.773065,0.726470,469825.120616,1.044812,20.275107,14.487118,2.794412,20.822493,60.026501,159.892526,32.000000,165.435359,171.289745,157.855173,165.333359,32.000000,151.161609,67.442571,73.874738,89.587559,32.240506,37.280259,65.569620,59.442022,41.000000,36.833589,59.535059
49.869394,60.411208,139.356054,142.770067,104.916790,100.872008,29.184529,12.706517,135.933686,3.305142,58.978189,51.030735,141.747404,139.818009,139.528723,136.453234,83.575553,134.817045,-0.000814,-1.925940,32.000000,-237.301314,136.443257,-0.025002,24.772718,0.725175,469055.528253,1.045833,20.271167,14.485627,2.794195,16.415545,60.274744,159.890256,32.000000,165.452250,171.291649,157.848324,165.342256,32.000000,151.156295,67.452300,73.888494,89.585774,32.240506,37.294152,65.569620,59.436076,41.000000,36.840916,59.534036
49.868130,60.412145,139.359232,142.775056,104.857856,100.884146,29.798475,12.706302,135.938233,3.305370,58.978803,51.026152,141.752422,139.821900,139.533758,136.456459,83.580597,134.820796,-0.000815,-1.923679,32.000000,-237.301515,136.446123,-0.025022,24.771282,0.725213,469047.490738,1.041625,20.275908,14.484100,2.794347,9.806847,60.335159,159.907032,32.000000,165.452870,171.291821,157.858879,165.352638,32.000000,151.150740,67.461376,73.899756,89.586277,32.240506,37.307699,65.569620,59.428708,41.000000,36.846005,59.529925
49.864362,60.412846,139.362665,142.780770,104.743586,100.896095,29.220713,12.705678,135.942232,3.305073,58.981077,51.022051,141.759218,139.826654,139.538813,136.458770,83.586651,134.823801,-0.000814,-1.922506,32.000000,-237.302151,136.449376,-0.025036,24.767801,0.725662,469261.525677,1.040253,20.281609,14.480146,2.794614,21.781938,60.253886,159.914745,32.000000,165.458503,171.311441,157.863843,165.343319,32.000000,151.170948,67.472711,73.913888,89.587318,32.240506,37.323717,65.569620,59.419082,41.000000,36.850892,59.532049
49.858389,60.413594,139.364156,142.784334,104.738026,100.895933,29.131476,12.704970,135.942096,3.304973,58.982292,51.016944,141.762286,139.830067,139.542362,136.457831,83.594719,134.828410,-0.000812,-1.921351,32.000000,-237.302697,136.453865,-0.024988,24.764550,0.724872,468711.630064,1.044881,20.279516,14.477054,2.794518,21.350341,60.145188,159.914316,32.000000,165.472658,171.314531,157.859100,165.347287,32.000000,151.172771,67.480297,73.927049,89.586491,32.240506,37.337426,65.569620,59.413793,41.000000,36.855210,59.522775
49.862641,60.414863,139.366684,142.788997,104.763399,100.895907,29.450029,12.704353,135.943574,3.305103,58.978884,51.017048,141.766194,139.836954,139.547545,136.460516,83.603190,134.831169,-0.000811,-1.921385,32.000000,-237.303318,136.455350,-0.024956,24.761411,0.724766,468493.160454,1.041995,20.285893,14.470249,2.794885,14.387634,14.664779,159.920983,32.000000,165.475532,171.310713,157.865484,165.359321,32.000000,151.161232,67.489975,73.941059,89.583229,32.240506,37.353341,65.569620,59.403398,41.000000,36.860976,59.538344
49.867873,60.414094,139.370518,142.792661,104.873349,100.899948,29.198168,12.704663,135.945456,3.305385,58.974159,51.018579,141.770077,139.843653,139.550816,136.461211,83.610117,134.838410,-0.000810,-1.921407,32.000000,-237.303021,136.454758,-0.024944,24.759225,0.724922,468475.664712,1.041289,20.290960,14.464245,2.795133,22.800167,60.236176,159.929365,32.000000,165.475643,171.320261,157.871312,165.355513,32.000000,151.167171,67.496344,73.951456,89.579775,32.240506,37.367026,65.569620,59.386077,41.000000,36.863893,59.528597
49.867960,60.411857,139.374647,142.796679,104.768130,100.903885,29.129245,12.704448,135.949622,3.306517,58.972166,51.014376,141.773602,139.848015,139.553997,136.468349,83.620678,134.843484,-0.000810,-1.919069,32.000000,-237.303191,136.451567,-0.024916,24.757180,0.725560,468874.696022,1.018462,20.285227,14.459454,2.794844,1.862782,12.320216,159.919177,32.000000,165.497250,171.326232,157.862352,165.354950,32.000000,151.180923,67.502711,73.965329,89.576716,32.240506,37.384124,65.569620,59.377538,41.000000,36.864376,59.529305
49.860856,60.411577,139.377565,142.800469,104.748197,100.895828,29.283653,12.704456,135.950995,3.306855,58.971795,51.013093,141.778491,139.848782,139.558269,136.471650,83.628196,134.846476,-0.000809,-1.920267,32.000000,-237.303110,136.449047,-0.024911,24.756529,0.725692,468880.272274,1.015619,20.283651,14.453307,2.794949,10.375039,60.208769,159.921108,32.000000,165.501634,171.324689,157.865848,165.371203,32.000000,151.171451,67.508234,73.977855,89.573013,32.240506,37.399362,65.569620,59.374815,41.000000,36.866771,59.529679
49.861638,60.411780,139.377951,142.805082,104.767259,100.895555,29.203207,12.702554,135.950063,3.306854,58.974006,51.004202,141.784638,139.852328,139.563416,136.470650,83.637061,134.849699,-0.000809,-1.921393,32.000000,-237.305000,136.447073,-0.024897,24.756431,0.725094,468377.798179,1.043404,20.288379,14.445881,2.795397,10.264695,60.243133,159.936128,32.000000,165.502557,171.336197,157.876747,165.367623,32.000000,151.181067,67.511624,73.991334,89.568034,32.240506,37.414833,65.569620,59.363934,41.000000,36.871211,59.526483
49.859058,60.412376,139.379008,142.808818,104.713416,100.895807,29.980557,12.701199,135.947554,3.307170,58.975000,50.998958,141.787244,139.853701,139.566066,136.470430,83.644390,134.846138,-0.000808,-1.920792,32.000000,-237.306354,136.441959,-0.024922,24.756845,0.725218,468462.075756,1.040908,20.286254,14.440632,2.795266,28.904536,9.550914,159.925080,32.000000,165.520973,171.346093,157.865912,165.370955,32.000000,151.185047,67.511590,74.001840,89.564590,32.240506,37.428037,65.569620,59.356798,41.000000,36.875113,59.526886
49.845841,60.413802,139.376216,142.813294,104.655869,100.895794,29.284077,12.700951,135.946833,3.307025,58.977382,51.001264,141.792094,139.853105,139.570899,136.472527,83.651970,134.845746,-0.000809,-1.918861,32.000000,-237.306614,136.437358,-0.024834,24.755891,0.725103,468351.177508,1.042774,20.288546,14.430259,2.795392,17.494125,6.810107,159.924405,32.000000,165.532231,171.343474,157.867148,165.388433,32.000000,151.173292,67.511486,74.012697,89.557519,32.240506,37.440763,65.569620,59.360261,41.000000,36.880792,59.526542
49.844516,60.414946,139.376210,142.817341,104.549615,100.895728,29.148814,12.701364,135.947785,3.307412,58.980700,51.001193,141.797679,139.850649,139.574644,136.473384,83.657884,134.838937,-0.000811,-1.918662,32.000000,-237.306239,136.435365,-0.024809,24.755581,0.724572,467902.444482,1.042165,20.300106,14.423483,2.795899,7.547495,7.563946,159.935414,32.000000,165.531801,171.353673,157.882943,165.391240,32.000000,151.177137,67.511160,74.022282,89.551332,32.240506,37.453117,65.569620,59.355765,41.000000,36.885918,59.530309
49.841260,60.416594,139.373846,142.823571,104.491394,100.881702,29.972305,12.700432,135.949344,3.307405,58.981274,50.995681,141.801738,139.847492,139.577804,136.470651,83.665459,134.839396,-0.000811,-1.918692,32.000000,-237.307258,136.432176,-0.024886,24.754571,0.724263,467636.603906,1.013921,20.305150,14.414197,2.796096,12.411281,9.276548,159.927949,32.000000,165.546121,171.372419,157.879141,165.391317,32.000000,151.189400,67.509980,74.031155,89.543566,32.240506,37.466015,65.569620,59.352921,41.000000,36.892164,59.534842
49.833361,60.418172,139.371003,142.828961,104.367325,100.861257,29.261886,12.699772,135.946834,3.307672,58.983586,50.994565,141.806840,139.846586,139.581014,136.466791,83.672265,134.831905,-0.000813,-1.919295,32.000000,-237.308030,136.426594,-0.024912,24.753292,0.723665,467211.066252,1.038190,20.309300,14.407159,2.796190,7.484218,8.009217,159.921755,32.000000,165.558252,171.369928,157.877560,165.412255,32.000000,151.181160,67.508280,74.040147,89.539023,32.240506,37.476266,65.569620,59.352913,41.000000,36.897585,59.529866
49.825331,60.419752,139.365938,142.835227,104.262773,100.836854,29.180515,12.698265,135.941972,3.308397,58.982408,50.986999,141.815530,139.842632,139.585333,136.465394,83.679548,134.826415,-0.000813,-1.922798,32.000000,-237.309742,136.421442,-0.024882,24.752492,0.723426,466943.517365,1.016575,20.319466,14.396653,2.796595,11.649095,60.246256,159.931391,32.000000,165.553988,171.379874,157.899953,165.420580,32.000000,151.181389,67.505658,74.048395,89.533981,32.240506,37.489166,65.569620,59.357112,41.000000,36.904251,59.523257
49.818256,60.420131,139.360781,142.841058,104.080518,100.812342,29.356004,12.698534,135.932859,3.308274,58.984414,50.983598,141.820076,139.840594,139.588912,136.457078,83.684518,134.823714,-0.000813,-1.923949,32.000000,-237.309513,136.414120,-0.024962,24.752369,0.722568,466353.296542,1.039747,20.323135,14.386931,2.796628,13.512952,7.860802,159.925420,32.000000,165.567702,171.398838,157.902103,165.420405,32.000000,151.199086,67.504325,74.053407,89.529220,32.240506,37.499788,65.569620,59.361612,41.000000,36.908808,59.537704
49.809048,60.420277,139.351013,142.845796,103.960808,100.792348,29.175553,12.699037,135.927719,3.307729,58.985681,50.983087,141.825512,139.834378,139.592012,136.447403,83.691081,134.817073,-0.000813,-1.926861,32.000000,-237.309110,136.402636,-0.024980,24.751443,0.721695,465687.450031,1.036436,20.335101,14.379540,2.797107,8.943285,60.086935,159.918013,32.000000,165.579204,171.399952,157.902938,165.440305,32.000000,151.190722,67.503329,74.057949,89.526151,32.240506,37.506826,65.569620,59.365031,41.000000,36.912402,59.538481
49.802807,60.421013,139.337824,142.850771,103.979850,100.780060,29.597960,12.698407,135.914401,3.307432,58.988838,50.980599,141.831033,139.822471,139.594928,136.439240,83.696308,134.810991,-0.000812,-1.929178,32.000000,-237.309797,136.394438,-0.024668,24.751101,0.721085,465232.439925,1.031714,20.340796,14.372674,2.797332,13.847026,11.881630,159.931049,32.000000,165.580399,171.405642,157.920040,165.451833,32.000000,151.189507,67.501927,74.061489,89.521293,32.240506,37.510779,65.569620,59.372295,41.000000,36.916684,59.539170
49.802581,60.422036,139.326400,142.856251,103.931745,100.755674,29.861581,12.698650,135.902540,3.307233,58.991973,50.978647,141.836875,139.809582,139.597962,136.428814,83.702428,134.800752,-0.000811,-1.930325,32.000000,-237.309680,136.384223,-0.024615,24.750883,0.720731,464887.469188,1.035514,20.356071,14.362006,2.797826,22.543812,60.393048,159.929787,32.000000,165.594506,171.429354,157.924830,165.450162,32.000000,151.212719,67.500852,74.065857,89.515549,32.240506,37.516776,65.569620,59.377660,41.000000,36.921955,59.528145
49.797243,60.423050,139.312112,142.860208,103.860680,100.735122,29.836097,12.698270,135.886836,3.306853,58.991795,50.975233,141.841108,139.796416,139.599406,136.416307,83.706727,134.791329,-0.000810,-1.932034,32.000000,-237.310136,136.373381,-0.024541,24.751364,0.720741,464879.226919,1.008529,20.360759,14.353086,2.797800,6.423780,60.357857,159.925100,32.000000,165.612478,171.433889,157.924999,165.465105,32.000000,151.206512,67.498093,74.070448,89.507798,32.240506,37.521353,65.569620,59.376142,41.000000,36.927711,59.523385
49.794195,60.423833,139.300682,142.862707,103.923606,100.719067,29.110051,12.698557,135.874854,3.306901,58.991320,50.970879,141.844634,139.782347,139.601485,136.408323,83.709195,134.784024,-0.000812,-1.934911,32.000000,-237.309937,136.362573,-0.024491,24.753230,0.720245,464552.235637,1.038004,20.365682,14.342083,2.797742,13.630452,12.540500,159.937687,32.000000,165.612874,171.439569,157.940995,165.479555,32.000000,151.205520,67.495301,74.072427,89.502616,32.240506,37.524984,65.569620,59.385495,41.000000,36.931919,59.534213
49.788069,60.426729,139.284439,142.867024,103.848353,100.694602,29.153548,12.697783,135.857719,3.307237,58.998641,50.967175,141.850338,139.763008,139.602852,136.392470,83.710290,134.769273,-0.000814,-1.938389,32.000000,-237.310803,136.346136,-0.024518,24.755685,0.720221,464559.093556,1.034582,20.369259,14.335712,2.797698,12.387931,59.781243,159.937365,32.000000,165.625224,171.462600,157.944648,165.476920,32.000000,151.225189,67.493278,74.075235,89.498504,32.240506,37.527030,65.569620,59.395680,41.000000,36.941506,59.531312
49.783945,60.431252,139.267214,142.871600,103.757654,100.674128,29.617262,12.698230,135.844784,3.306998,59.006047,50.965828,141.854668,139.746329,139.604006,136.383240,83.712274,134.756574,-0.000814,-1.941302,32.000000,-237.310358,136.329977,-0.024481,24.756390,0.720072,464544.517969,1.039389,20.372546,14.329201,2.797453,1.199966,7.996803,159.934060,32.000000,165.642261,171.469112,157.941341,165.487630,32.000000,151.229099,67.490811,74.077994,89.496524,32.240506,37.527616,65.569620,59.399877,41.000000,36.955542,59.530063
49.773219,60.438375,139.246556,142.877816,103.691466,100.653608,29.240934,12.697561,135.828849,3.306613,59.014710,50.964072,141.860873,139.728653,139.607434,136.367333,83.713171,134.737495,-0.000816,-1.943050,32.000000,-237.311162,136.309476,-0.024676,24.756454,0.719282,464035.005632,1.032506,20.386214,14.318585,2.797612,3.137853,60.274900,159.948150,32.000000,165.639814,171.474667,157.956181,165.503750,32.000000,151.229698,67.487911,74.079817,89.495441,32.240506,37.527032,65.569620,59.418475,41.000000,36.975997,59.533652
49.769903,60.443349,139.228431,142.882908,103.789650,100.637373,29.272936,12.696976,135.813114,3.305646,59.020090,50.966247,141.866667,139.714914,139.608819,136.348278,83.712524,134.724511,-0.000817,-1.944202,32.000000,-237.311971,136.294257,-0.024841,24.756008,0.718696,463668.987109,1.027430,20.396372,14.310584,2.797533,3.086474,9.853415,159.957861,32.000000,165.638900,171.493579,157.965685,165.502001,32.000000,151.244863,67.484704,74.081900,89.494948,32.240506,37.524447,65.569620,59.420845,41.000000,36.992156,59.546585
49.774663,60.445630,139.207531,142.887638,103.736596,100.637541,29.269597,12.696404,135.792934,3.304991,59.023358,50.969529,141.869835,139.696144,139.613059,136.328935,83.712425,134.706996,-0.000819,-1.946482,32.000000,-237.312523,136.277836,-0.024842,24.752848,0.719010,463905.493046,1.009525,20.407850,14.301860,2.797333,2.922506,60.269889,159.951007,32.000000,165.658815,171.503240,157.957132,165.505554,32.000000,151.249575,67.480517,74.083988,89.496297,32.240506,37.521941,65.569620,59.425195,41.000000,37.007033,59.530446
49.770874,60.446581,139.194595,142.891252,103.770740,100.637283,29.251034,12.696580,135.776040,3.304830,59.021730,50.970033,141.873114,139.682905,139.616551,136.314796,83.711038,134.694290,-0.000819,-1.948250,32.000000,-237.312311,136.267730,-0.024839,24.748791,0.719522,464201.880726,1.025545,20.416094,14.296359,2.797282,9.784689,60.315287,159.958006,32.000000,165.655841,171.503780,157.964774,165.518631,32.000000,151.242277,67.479226,74.085036,89.497401,32.240506,37.520783,65.569620,59.429538,41.000000,37.017158,59.538098
49.765678,60.446773,139.178883,142.895407,103.732465,100.626706,29.334424,12.697313,135.762323,3.304584,59.023542,50.966100,141.879328,139.665478,139.620788,136.297355,83.710368,134.678088,-0.000819,-1.951772,32.000000,-237.311614,136.258865,-0.024817,24.740441,0.719274,464035.919940,1.031381,20.417213,14.287699,2.796882,2.455848,19.741976,159.973008,32.000000,165.653493,171.524178,157.978765,165.510969,32.000000,151.265734,67.477228,74.088034,89.500995,32.240506,37.520663,65.569620,59.443309,41.000000,37.028212,59.538442
49.766434,60.447032,139.166464,142.898614,103.773525,100.622543,29.243074,12.696131,135.746121,3.305108,59.023132,50.963376,141.881260,139.652480,139.622729,136.282533,83.708950,134.664574,-0.000819,-1.953543,32.000000,-237.312822,136.247669,-0.024850,24.733786,0.719243,463928.281267,1.031667,20.419115,14.283743,2.796728,2.343889,60.231177,159.966178,32.000000,165.665844,171.532051,157.969599,165.512390,32.000000,151.268360,67.472976,74.090682,89.505082,32.240506,37.521193,65.569620,59.448654,41.000000,37.037382,59.527997
49.760797,60.447834,139.151513,142.901448,103.689249,100.598256,29.150771,12.696463,135.730589,3.304756,59.021983,50.956771,141.884164,139.641226,139.626222,136.270901,83.706925,134.653877,-0.000818,-1.955882,32.000000,-237.312631,136.233910,-0.024925,24.724195,0.719902,464205.522628,1.036888,20.424575,14.276576,2.796718,2.799794,60.150278,159.970719,32.000000,165.668515,171.526707,157.970830,165.527324,32.000000,151.259709,67.469268,74.093428,89.511093,32.240506,37.519873,65.569620,59.454798,41.000000,37.048941,59.532118
49.763575,60.448625,139.138665,142.902407,103.719377,100.591920,29.248807,12.696726,135.716090,3.304368,59.024255,50.957105,141.886835,139.632866,139.628501,136.259911,83.704863,134.638568,-0.000818,-1.957630,32.000000,-237.312327,136.222649,-0.024979,24.715700,0.719315,463783.378257,1.032819,20.420405,14.273077,2.796195,25.247031,6.935669,159.983430,32.000000,165.665731,171.535785,157.983830,165.526224,32.000000,151.271421,67.466905,74.096031,89.516496,32.240506,37.518274,65.569620,59.460438,41.000000,37.058967,59.520493
49.765201,60.449590,139.124778,142.903327,103.732531,100.604053,29.849397,12.696558,135.701952,3.303687,59.024388,50.956615,141.887062,139.618929,139.629942,136.244427,83.702205,134.624114,-0.000818,-1.958231,32.000000,-237.312332,136.209092,-0.024997,24.705801,0.719710,463860.426061,1.033728,20.425273,14.267825,2.796107,29.047241,15.004429,159.983471,32.000000,165.677422,171.547671,157.981563,165.523330,32.000000,151.290535,67.463614,74.097535,89.520844,32.240506,37.517872,65.569620,59.464695,41.000000,37.070885,59.524211
49.774894,60.451242,139.115748,142.903935,103.795625,100.620377,29.897657,12.697591,135.689753,3.303306,59.025356,50.958592,141.886910,139.611106,139.632644,136.232380,83.701160,134.613673,-0.000817,-1.957081,32.000000,-237.311250,136.197574,-0.024762,24.698131,0.719973,463941.450872,1.035311,20.422443,14.263563,2.795675,13.399552,60.409478,159.985830,32.000000,165.680831,171.542874,157.983368,165.541515,32.000000,151.281873,67.462994,74.100125,89.524287,32.240506,37.517771,65.569620,59.461769,41.000000,37.081871,59.538953
49.774442,60.452297,139.101550,142.903963,103.753267,100.628733,29.154179,12.697520,135.679800,3.302490,59.027062,50.962958,141.887087,139.595042,139.634657,136.220369,83.700141,134.598358,-0.000817,-1.957031,32.000000,-237.311371,136.183631,-0.024681,24.688777,0.720191,463972.629361,1.036370,20.421423,14.258805,2.795290,1.313703,60.099852,160.003149,32.000000,165.673856,171.548616,157.999485,165.543215,32.000000,151.294025,67.461825,74.102223,89.529372,32.240506,37.516619,65.569620,59.465239,41.000000,37.094313,59.535541
49.778290,60.453283,139.088808,142.903874,103.766310,100.628523,29.257045,12.696421,135.668523,3.302502,59.031336,50.961278,141.886796,139.584045,139.637029,136.210613,83.700651,134.585372,-0.000818,-1.957008,32.000000,-237.312437,136.174827,-0.024627,24.681490,0.720601,464164.216093,1.028519,20.418906,14.254792,2.794887,6.872035,60.241499,160.002188,32.000000,165.680521,171.560568,157.997541,165.541341,32.000000,151.309338,67.461460,74.105784,89.534693,32.240506,37.513705,65.569620,59.462795,41.000000,37.104637,59.550037
49.782956,60.455339,139.078344,142.903051,103.858863,100.628560,29.138969,12.696743,135.661601,3.302147,59.035120,50.960441,141.885770,139.574076,139.639887,136.198586,83.702232,134.570814,-0.000819,-1.957559,32.000000,-237.312066,136.159754,-0.024587,24.672908,0.720477,464002.259839,1.032163,20.416476,14.246549,2.794379,11.810283,60.072357,160.002690,32.000000,165.679505,171.554702,157.996193,165.559012,32.000000,151.302713,67.461069,74.107961,89.541269,32.240506,37.512562,65.569620,59.463928,41.000000,37.117902,59.521123
49.779178,60.457677,139.069364,142.902585,103.890764,100.644643,29.859452,12.696648,135.652154,3.301220,59.038713,50.959780,141.884212,139.563597,139.640891,136.187222,83.701495,134.561548,-0.000820,-1.958147,32.000000,-237.312023,136.145191,-0.024555,24.664963,0.720777,464139.592591,1.011028,20.412413,14.239189,2.793877,29.629602,60.363065,160.019665,32.000000,165.663584,171.552381,158.011213,165.564944,32.000000,151.298789,67.460550,74.108016,89.545684,32.240506,37.511557,65.569620,59.464656,41.000000,37.130331,59.531292
49.783924,60.460816,139.056585,142.902195,103.891666,100.662714,29.928661,12.696334,135.642962,3.300832,59.045887,50.957296,141.883396,139.555117,139.642205,136.174303,83.700243,134.546532,-0.000823,-1.958180,32.000000,-237.312360,136.130091,-0.024581,24.655686,0.721550,464534.758273,1.036646,20.411610,14.232544,2.793460,12.089917,26.844094,160.015290,32.000000,165.660644,171.562814,158.009848,165.561528,32.000000,151.314462,67.460721,74.107409,89.551174,32.240506,37.509370,65.569620,59.462838,41.000000,37.145483,59.537891
49.783917,60.464548,139.048211,142.902770,103.853819,100.654662,29.174835,12.696168,135.634760,3.301217,59.050316,50.954727,141.883660,139.547606,139.644271,136.162973,83.701120,134.532487,-0.000823,-1.956470,32.000000,-237.312363,136.116313,-0.024602,24.647420,0.721822,464609.744981,1.037556,20.413115,14.228896,2.793197,7.198017,6.686908,160.013020,32.000000,165.663399,171.553427,158.007651,165.571897,32.000000,151.307532,67.461890,74.108205,89.554697,32.240506,37.508639,65.569620,59.467905,41.000000,37.159897,59.535255
49.786509,60.466963,139.036313,142.902694,103.877886,100.668489,29.193542,12.696731,135.624401,3.300731,59.050443,50.950269,141.884492,139.536560,139.648107,136.153260,83.700191,134.519232,-0.000822,-1.955935,32.000000,-237.311779,136.098945,-0.024892,24.636996,0.721726,464401.762542,1.034098,20.417353,14.220357,2.793004,15.580208,60.088579,160.029392,32.000000,165.644940,171.546064,158.028351,165.580893,32.000000,151.306340,67.463252,74.106588,89.556707,32.240506,37.506342,65.569620,59.463836,41.000000,37.174937,59.538639
49.782361,60.467895,139.027485,142.901258,103.851175,100.680748,29.181447,12.697231,135.614460,3.300207,59.049899,50.951828,141.884294,139.528276,139.650048,136.139651,83.698385,134.510664,-0.000823,-1.955916,32.000000,-237.311191,136.088844,-0.024930,24.627844,0.722471,464729.559638,1.034129,20.423882,14.215046,2.792962,6.537147,9.517423,160.031942,32.000000,165.638699,171.547701,158.033331,165.578176,32.000000,151.316154,67.463931,74.104639,89.557407,32.240506,37.503204,65.569620,59.471027,41.000000,37.185518,59.534931
49.784573,60.467010,139.017634,142.899027,103.872242,100.672576,29.179426,12.695927,135.598999,3.299435,59.048162,50.945687,141.883847,139.512378,139.651624,136.123747,83.696906,134.493434,-0.000826,-1.953570,32.000000,-237.312442,136.073652,-0.024925,24.618603,0.722556,464660.713738,1.009739,20.419320,14.211671,2.792456,17.319698,60.225318,160.020628,32.000000,165.642298,171.537423,158.030397,165.586920,32.000000,151.311815,67.465739,74.103939,89.559556,32.240506,37.501084,65.569620,59.478543,41.000000,37.195745,59.542651
49.778150,60.466886,139.009674,142.897206,103.852605,100.664432,29.176726,12.696378,135.588523,3.298894,59.047344,50.938021,141.883074,139.500150,139.653776,136.115937,83.695229,134.484741,-0.000825,-1.955899,32.000000,-237.311866,136.065771,-0.024854,24.610447,0.722571,464459.429249,1.034349,20.428723,14.205900,2.792802,15.228779,59.956771,160.029856,32.000000,165.631256,171.527558,158.040430,165.597463,32.000000,151.299843,67.468203,74.101210,89.560903,32.240506,37.499537,65.569620,59.484524,41.000000,37.204534,59.533780
49.765596,60.468299,138.997960,142.895377,103.849623,100.668505,29.184378,12.696470,135.576348,3.299002,59.048639,50.928222,141.883019,139.486017,139.653476,136.103826,83.692046,134.470403,-0.000826,-1.952991,32.000000,-237.311736,136.050176,-0.024813,24.602843,0.722780,464432.784075,1.033840,20.429431,14.201770,2.792681,7.156352,60.106285,160.037824,32.000000,165.616635,171.528359,158.050916,165.592042,32.000000,151.312167,67.471457,74.097216,89.562198,32.240506,37.495872,65.569620,59.500094,41.000000,37.217170,59.535413
49.757731,60.470247,138.986197,142.893717,103.813061,100.648037,29.116414,12.695711,135.566053,3.298794,59.053029,50.921209,141.881565,139.473971,139.652963,136.090303,83.689941,134.458693,-0.000827,-1.952397,32.000000,-237.312583,136.032650,-0.024855,24.597253,0.722783,464336.598998,1.006727,20.430743,14.197988,2.792505,14.632670,59.972089,160.026576,32.000000,165.623965,171.515822,158.044303,165.600329,32.000000,151.307702,67.474651,74.094104,89.563519,32.240506,37.491421,65.569620,59.512704,41.000000,37.226561,59.533790
49.753765,60.473721,138.973356,142.891475,103.900437,100.629782,29.151326,12.696478,135.555004,3.298565,59.057378,50.924761,141.881081,139.456618,139.653414,136.080125,83.685591,134.449329,-0.000828,-1.952389,32.000000,-237.311766,136.013704,-0.024803,24.593906,0.723202,464384.816739,1.036927,20.446411,14.194938,2.793023,14.309931,59.876317,160.034042,32.000000,165.610400,171.495464,158.055484,165.616152,32.000000,151.296860,67.479764,74.088374,89.562839,32.240506,37.485808,65.569620,59.526381,41.000000,37.231435,59.540733
49.753015,60.476109,138.961358,142.889718,103.810155,100.617788,29.222954,12.697091,135.547249,3.297889,59.060206,50.920393,141.881714,139.445865,139.653446,136.070454,83.682901,134.438357,-0.000828,-1.952414,32.000000,-237.311249,135.998716,-0.024886,24.591600,0.723386,464408.416178,1.018586,20.455949,14.190833,2.793146,2.882679,60.285128,160.040785,32.000000,165.602019,171.496149,158.066384,165.609397,32.000000,151.311305,67.484610,74.082995,89.561940,32.240506,37.480185,65.569620,59.534151,41.000000,37.238709,59.535187
49.753776,60.478788,138.948506,142.889032,103.835412,100.613720,29.256601,12.695981,135.536496,3.297657,59.062947,50.921198,141.880574,139.427279,139.654704,136.057546,83.680213,134.427131,-0.000830,-1.950732,32.000000,-237.312306,135.984010,-0.024896,24.589214,0.723457,464398.497253,1.005760,20.464221,14.190333,2.793156,10.363685,60.335030,160.036321,32.000000,165.604544,171.486432,158.063764,165.610904,32.000000,151.315677,67.490838,74.075886,89.559383,32.240506,37.474895,65.569620,59.542544,41.000000,37.246734,59.534783
49.746435,60.480008,138.941308,142.889523,103.724767,100.613573,29.169991,12.696441,135.530464,3.297718,59.061797,50.920611,141.880511,139.412394,139.656112,136.045292,83.676688,134.421570,-0.000832,-1.950141,32.000000,-237.311935,135.976141,-0.024543,24.589932,0.723512,464448.976943,1.030415,20.465079,14.188510,2.792828,5.536185,59.835266,160.036377,32.000000,165.595793,171.467615,158.068116,165.623985,32.000000,151.305489,67.495493,74.068211,89.556112,32.240506,37.470365,65.569620,59.555055,41.000000,37.252459,59.527732
49.737334,60.479997,138.930420,142.890572,103.629486,100.597233,29.165429,12.696063,135.517848,3.297908,59.062563,50.914072,141.881897,139.397598,139.657352,136.033221,83.672881,134.411368,-0.000832,-1.952441,32.000000,-237.312271,135.964090,-0.024589,24.592929,0.722978,464099.860528,1.033071,20.471188,14.187672,2.792823,16.957796,60.172391,160.047515,32.000000,165.576761,171.463912,158.080929,165.620493,32.000000,151.307037,67.504082,74.057097,89.552715,32.240506,37.465490,65.569620,59.573571,41.000000,37.257068,59.532905
