OSU 80 Ton Compressor Load Stand
49.724914,60.479989,138.920937,142.892044,103.522817,100.584859,29.120749,12.697004,135.510689,3.297481,59.062422,50.912582,141.881070,139.385163,139.657883,136.023642,83.668798,134.402172,-0.000834,-1.951258,32.000000,-237.311282,135.955101,-0.024549,24.595693,0.722268,463639.407971,1.037478,20.479697,14.187414,2.793118,15.477636,60.067360,160.039302,32.000000,165.577854,171.461102,158.075387,165.616811,32.000000,151.315208,67.509705,74.046674,89.548375,32.240506,37.461153,65.569620,59.593697,41.000000,37.260512,59.534636
49.722244,60.481157,138.908827,142.894295,103.554553,100.572396,29.196681,12.696801,135.499322,3.296996,59.064818,50.906254,141.883370,139.374000,139.658591,136.007741,83.664229,134.387274,-0.000836,-1.950701,32.000000,-237.311511,135.943046,-0.024539,24.599468,0.721848,463363.765728,1.033979,20.489934,14.187302,2.793497,10.328351,19.517472,160.039549,32.000000,165.568782,171.443790,158.079556,165.630476,32.000000,151.294208,67.514475,74.034822,89.541646,32.240506,37.454651,65.569620,59.614179,41.000000,37.265800,59.526011
49.713900,60.483641,138.901827,142.896049,103.676345,100.572091,29.142521,12.697838,135.493114,3.296846,59.065228,50.904029,141.885757,139.366298,139.658487,135.997772,83.660164,134.380208,-0.000836,-1.949019,32.000000,-237.310534,135.934147,-0.024566,24.602111,0.720837,462773.246688,1.032943,20.496312,14.185548,2.793565,13.992317,10.438152,160.050455,32.000000,165.554708,171.439707,158.093103,165.627799,32.000000,151.295877,67.516477,74.023424,89.535903,32.240506,37.449081,65.569620,59.632841,41.000000,37.272960,59.547736
49.716022,60.485053,138.896433,142.897769,103.698684,100.581541,29.957050,12.698157,135.486135,3.297403,59.064553,50.897572,141.887406,139.355245,139.658093,135.992240,83.655315,134.371917,-0.000837,-1.946126,32.000000,-237.310206,135.927559,-0.024579,24.605062,0.721805,463407.688066,1.031801,20.506873,14.183773,2.793802,7.473679,17.465791,160.041508,32.000000,165.555363,171.444686,158.089424,165.619299,32.000000,151.302546,67.517703,74.012990,89.529609,32.240506,37.445969,65.569620,59.644889,41.000000,37.279088,59.534469
49.711543,60.485636,138.888419,142.898913,103.660281,100.569353,29.940214,12.697137,135.474248,3.297827,59.059973,50.891540,141.889774,139.342941,139.658485,135.981005,83.650906,134.362799,-0.000838,-1.944940,32.000000,-237.311293,135.919662,-0.024645,24.609783,0.722441,463880.595258,1.035949,20.511389,14.184174,2.793849,29.085331,60.470356,160.033321,32.000000,165.559282,171.429138,158.086127,165.631607,32.000000,151.288553,67.519892,74.001150,89.522605,32.240506,37.441815,65.569620,59.664655,41.000000,37.284714,59.545946
49.699638,60.484704,138.875867,142.899808,103.658264,100.548224,29.234879,12.695720,135.463901,3.297799,59.058038,50.886120,141.892730,139.330349,139.660931,135.969846,83.647376,134.353365,-0.000839,-1.947844,32.000000,-237.312699,135.909379,-0.024830,24.614824,0.722044,463688.256096,1.007818,20.516693,14.185322,2.793963,26.315447,7.214051,160.047921,32.000000,165.545362,171.423226,158.107794,165.634255,32.000000,151.285102,67.522800,73.989638,89.514843,32.240506,37.434288,65.569620,59.691184,41.000000,37.287651,59.533633
49.697898,60.483789,138.865918,142.900979,103.673775,100.547185,29.203009,12.696351,135.455549,3.297014,59.057284,50.884473,141.892693,139.319021,139.662039,135.960684,83.643794,134.350141,-0.000840,-1.947846,32.000000,-237.312064,135.905354,-0.024819,24.619976,0.721870,463625.237177,1.037199,20.523388,14.185030,2.794170,2.653803,60.121714,160.040748,32.000000,165.548486,171.429458,158.106452,165.626862,32.000000,151.294124,67.524008,73.980405,89.508756,32.240506,37.427221,65.569620,59.708805,41.000000,37.290030,59.544815
49.690516,60.483300,138.860644,142.902758,103.513459,100.537308,29.225630,12.696950,135.448999,3.296613,59.054804,50.886611,141.893551,139.311157,139.663487,135.948965,83.640265,134.342989,-0.000840,-1.945539,32.000000,-237.311370,135.903851,-0.024758,24.626349,0.722075,463854.073032,1.011203,20.528079,14.185953,2.794238,11.744725,9.559418,160.027538,32.000000,165.554382,171.416999,158.101211,165.635283,32.000000,151.275364,67.527574,73.968622,89.501584,32.240506,37.422478,65.569620,59.731992,41.000000,37.293647,59.538285
49.691574,60.482086,138.855498,142.904766,103.553856,100.521193,29.705982,12.696816,135.442756,3.297171,59.052374,50.880544,141.894947,139.302617,139.664629,135.940788,83.636072,134.334665,-0.000840,-1.942647,32.000000,-237.311396,135.903243,-0.024717,24.631910,0.720952,463227.700362,1.035969,20.531034,14.187225,2.794291,5.934583,9.813930,160.035303,32.000000,165.544816,171.417154,158.116838,165.637748,32.000000,151.265465,67.531284,73.957604,89.496879,32.240506,37.417646,65.569620,59.745564,41.000000,37.295613,59.541009
49.691523,60.480360,138.848267,142.906875,103.513068,100.521172,29.410954,12.697725,135.436523,3.298089,59.049378,50.876222,141.895502,139.296375,139.664848,135.932002,83.631636,134.331730,-0.000841,-1.942662,32.000000,-237.310619,135.899294,-0.024656,24.638324,0.720689,463186.968135,1.035884,20.533043,14.185730,2.794315,9.614529,60.302365,160.035338,32.000000,165.545375,171.427221,158.122412,165.628287,32.000000,151.271258,67.535212,73.944293,89.489786,32.240506,37.411925,65.569620,59.766679,41.000000,37.297326,59.542946
49.679996,60.479162,138.840680,142.908693,103.434104,100.521183,29.776366,12.697365,135.429498,3.297884,59.046653,50.871543,141.895459,139.288826,139.666464,135.922290,83.628955,134.323852,-0.000841,-1.943303,32.000000,-237.310909,135.891658,-0.024712,24.643014,0.720570,463182.069525,1.028802,20.536791,14.188112,2.794528,13.906684,60.307358,160.023105,32.000000,165.557843,171.423614,158.116315,165.634111,32.000000,151.260564,67.538320,73.934818,89.483180,32.240506,37.406536,65.569620,59.791964,41.000000,37.299329,59.539779
49.682950,60.478260,138.830808,142.911130,103.387382,100.496544,29.860859,12.697228,135.419751,3.297870,59.045673,50.867075,141.896892,139.279857,139.668616,135.914630,83.625992,134.311429,-0.000841,-1.945640,32.000000,-237.311210,135.884518,-0.024714,24.648518,0.719700,462768.329652,1.030301,20.535792,14.188998,2.794349,8.863916,60.383141,160.030086,32.000000,165.556537,171.420756,158.131017,165.643346,32.000000,151.248293,67.542910,73.923213,89.476261,32.240506,37.399212,65.569620,59.815033,41.000000,37.301983,59.536032
49.681115,60.477205,138.823803,142.913448,103.408432,100.496804,29.427505,12.697623,135.411292,3.297669,59.043077,50.864417,141.897655,139.270864,139.669489,135.908494,83.623298,134.303003,-0.000841,-1.946798,32.000000,-237.310806,135.881853,-0.024758,24.652603,0.719392,462625.193885,1.029855,20.541703,14.185609,2.794594,25.056310,60.299500,160.027203,32.000000,165.557183,171.437469,158.134623,165.632108,32.000000,151.259288,67.545808,73.913462,89.469889,32.240506,37.392057,65.569620,59.829669,41.000000,37.304408,59.546202
49.675809,60.475078,138.814619,142.916083,103.227486,100.496985,29.728831,12.697418,135.398707,3.297894,59.035905,50.856812,141.896902,139.261405,139.670777,135.898468,83.619955,134.292520,-0.000841,-1.945863,32.000000,-237.311044,135.874341,-0.024750,24.655567,0.719149,462618.378081,1.033591,20.539139,14.183666,2.794304,9.957399,60.460797,160.016241,32.000000,165.570723,171.440116,158.127861,165.633928,32.000000,151.250680,67.547219,73.902328,89.462637,32.240506,37.384748,65.569620,59.858423,41.000000,37.305651,59.541776
49.675149,60.472610,138.805525,142.918866,103.172200,100.496940,29.187359,12.698261,135.387665,3.297952,59.031743,50.851578,141.897566,139.252328,139.672442,135.885119,83.615505,134.281113,-0.000843,-1.943946,32.000000,-237.310231,135.865461,-0.024776,24.657108,0.718440,462138.124778,1.034055,20.548628,14.183136,2.794787,12.145151,7.756952,160.022950,32.000000,165.564215,171.436234,158.138268,165.643641,32.000000,151.232663,67.549094,73.892162,89.454335,32.240506,37.376996,65.569620,59.881155,41.000000,37.306370,59.529591
49.664349,60.470780,138.795364,142.920640,103.172722,100.496754,29.359195,12.699188,135.378014,3.297804,59.029237,50.844390,141.899314,139.244194,139.671440,135.875972,83.612401,134.269209,-0.000845,-1.945076,32.000000,-237.309332,135.856734,-0.024709,24.657294,0.717305,461542.135699,1.025462,20.541400,14.181673,2.794343,29.275473,60.275210,160.026110,32.000000,165.565976,171.452779,158.139914,165.630707,32.000000,151.245311,67.550398,73.884075,89.447389,32.240506,37.368643,65.569620,59.908719,41.000000,37.307191,59.551070
49.657793,60.469247,138.779048,142.921448,103.263680,100.488613,29.824136,12.698525,135.361544,3.297478,59.027249,50.834033,141.899493,139.236676,139.672373,135.863181,83.608661,134.255872,-0.000845,-1.947439,32.000000,-237.309936,135.845355,-0.024695,24.654597,0.717075,461361.922021,1.029516,20.547854,14.179296,2.794622,5.053811,60.338882,160.021011,32.000000,165.582302,171.460057,158.130629,165.624716,32.000000,151.244301,67.552165,73.876755,89.440188,32.240506,37.355650,65.569620,59.939964,41.000000,37.309012,59.551739
49.650792,60.468645,138.767940,142.921351,103.370507,100.484802,30.020234,12.699087,135.351902,3.297270,59.022814,50.829738,141.899640,139.223649,139.674468,135.854381,83.604585,134.250343,-0.000846,-1.946889,32.000000,-237.309517,135.836481,-0.024647,24.650218,0.717782,461777.101973,1.007808,20.553337,14.176759,2.794737,24.017719,60.472434,160.025431,32.000000,165.583238,171.457755,158.134301,165.628522,32.000000,151.237132,67.551821,73.871978,89.434310,32.240506,37.345084,65.569620,59.968657,41.000000,37.311848,59.548513
49.642786,60.466119,138.758511,142.921008,103.391358,100.464856,29.832946,12.698351,135.339256,3.297512,59.017715,50.819386,141.900843,139.212757,139.675912,135.842080,83.599505,134.241591,-0.000847,-1.947465,32.000000,-237.310248,135.828160,-0.024747,24.643918,0.718440,462159.567167,1.033685,20.555955,14.176205,2.794652,7.023750,60.356130,160.038475,32.000000,165.581901,171.468417,158.142269,165.615880,32.000000,151.241136,67.550327,73.867579,89.429855,32.240506,37.335449,65.569620,59.994100,41.000000,37.312229,59.546890
49.638406,60.461981,138.745894,142.920679,103.404267,100.440543,29.216603,12.698368,135.329055,3.298273,59.008744,50.812720,141.901139,139.196057,139.677834,135.831670,83.594496,134.234106,-0.000845,-1.950973,32.000000,-237.310040,135.815659,-0.024873,24.635387,0.719076,462447.655877,1.006314,20.561002,14.176816,2.794744,12.587052,12.515671,160.030301,32.000000,165.599256,171.477164,158.125064,165.608265,32.000000,151.249990,67.548222,73.862607,89.426469,32.240506,37.323772,65.569620,60.029713,41.000000,37.310372,59.531400
49.630661,60.455468,138.736223,142.922045,103.365733,100.424643,30.083192,12.698041,135.314516,3.298679,58.997583,50.802825,141.901361,139.180814,139.680196,135.819690,83.586872,134.222590,-0.000846,-1.952059,32.000000,-237.310233,135.804975,-0.025135,24.627160,0.720001,462806.171248,1.005100,20.569964,14.177228,2.795230,11.112309,6.862341,160.037245,32.000000,165.599204,171.471524,158.127932,165.613695,32.000000,151.236775,67.545921,73.856960,89.422180,32.240506,37.312936,65.569620,60.064742,41.000000,37.305855,59.545956
49.616370,60.450269,138.723598,142.923261,103.331650,100.396380,29.946322,12.697905,135.301436,3.298670,58.990466,50.797453,141.902899,139.167572,139.682184,135.807546,83.581321,134.213572,-0.000844,-1.953218,32.000000,-237.310316,135.794374,-0.025140,24.620885,0.719753,462515.523487,1.032987,20.569775,14.179654,2.795296,7.070316,7.659512,160.051701,32.000000,165.594784,171.478830,158.137088,165.602509,32.000000,151.241705,67.544508,73.852732,89.418600,32.240506,37.301493,65.569620,60.101277,41.000000,37.301456,59.547834
49.602718,60.444044,138.710938,142.925559,103.297769,100.372255,29.290591,12.698338,135.285654,3.298679,58.982368,50.792821,141.904609,139.154518,139.684390,135.794994,83.574459,134.196553,-0.000845,-1.953226,32.000000,-237.309956,135.781526,-0.025088,24.613677,0.720113,462606.570871,1.035089,20.569789,14.181986,2.795372,1.742772,19.805165,160.047995,32.000000,165.606395,171.484854,158.126250,165.590794,32.000000,151.253698,67.541463,73.847781,89.414214,32.240506,37.287946,65.569620,60.153503,41.000000,37.296583,59.542051
49.600033,60.438831,138.702730,142.927550,103.317642,100.351887,29.130613,12.699180,135.276093,3.298745,58.973041,50.784166,141.906130,139.143046,139.685974,135.783760,83.567894,134.186699,-0.000846,-1.953284,32.000000,-237.309009,135.773739,-0.025092,24.607833,0.720195,462433.100865,1.007301,20.579088,14.180874,2.795914,16.839340,6.207373,160.045456,32.000000,165.610071,171.478809,158.120134,165.596131,32.000000,151.244514,67.538121,73.842238,89.409959,32.240506,37.276602,65.569620,60.182300,41.000000,37.292601,59.547342
49.588558,60.431555,138.688373,142.929279,103.275121,100.327558,29.275521,12.698544,135.260270,3.298971,58.963698,50.775535,141.908467,139.128610,139.687314,135.768294,83.560065,134.172436,-0.000844,-1.953294,32.000000,-237.309616,135.756272,-0.025063,24.601694,0.720117,462205.789924,1.032328,20.585626,14.180002,2.796333,15.232309,60.175140,160.063495,32.000000,165.598499,171.482423,158.133396,165.587016,32.000000,151.247901,67.534770,73.835451,89.406842,32.240506,37.262984,65.569620,60.226156,41.000000,37.286247,59.545198
49.582149,60.423901,138.671958,142.929951,103.459351,100.327755,29.259495,12.697721,135.244446,3.298868,58.954290,50.770114,141.908224,139.114271,139.687723,135.756542,83.553331,134.160387,-0.000844,-1.953272,32.000000,-237.310537,135.742199,-0.025127,24.597094,0.720219,462134.807257,1.030687,20.586156,14.183077,2.796514,16.227863,12.389877,160.062354,32.000000,165.604678,171.491352,158.128271,165.578951,32.000000,151.261637,67.530287,73.830567,89.405016,32.240506,37.247229,65.569620,60.266033,41.000000,37.278591,59.546595
49.567878,60.415732,138.654434,142.930654,103.454981,100.307263,29.846345,12.697851,135.227186,3.298251,58.943862,50.765047,141.909351,139.098716,139.690367,135.742748,83.546743,134.147580,-0.000845,-1.954423,32.000000,-237.310525,135.721846,-0.025136,24.592119,0.721392,462741.317280,1.009040,20.589104,14.182568,2.796769,28.665100,60.359645,160.061239,32.000000,165.611266,171.482178,158.122902,165.589965,32.000000,151.253440,67.523013,73.826210,89.401469,32.240506,37.230173,65.569620,60.322520,41.000000,37.270687,59.525076
49.558160,60.409131,138.637032,142.931086,103.429352,100.286999,29.271788,12.697137,135.211516,3.298109,58.938906,50.758628,141.909850,139.082562,139.691962,135.728215,83.539152,134.135828,-0.000845,-1.956774,32.000000,-237.311177,135.702609,-0.025202,24.587400,0.722166,463154.530569,1.037600,20.589341,14.183773,2.796868,16.460401,7.541427,160.072960,32.000000,165.608100,171.482963,158.133423,165.587753,32.000000,151.254795,67.514732,73.820729,89.397988,32.240506,37.212785,65.569620,60.362412,41.000000,37.264193,59.542002
49.553947,60.403443,138.619128,142.931477,103.443011,100.262717,29.455619,12.698017,135.193015,3.298653,58.935920,50.760002,141.909827,139.062558,139.691893,135.711109,83.530041,134.116276,-0.000844,-1.956749,32.000000,-237.310316,135.682340,-0.025183,24.582533,0.722483,463178.539714,1.034241,20.598840,14.184701,2.797414,14.368685,60.373770,160.071371,32.000000,165.611370,171.493489,158.129962,165.575184,32.000000,151.268649,67.504198,73.813311,89.394215,32.240506,37.193797,65.569620,60.412443,41.000000,37.258811,59.526148
49.546601,60.398559,138.604307,142.931764,103.406979,100.254775,29.266212,12.698882,135.183236,3.298792,58.928051,50.761186,141.909548,139.050309,139.692543,135.695743,83.522146,134.106789,-0.000843,-1.956207,32.000000,-237.309375,135.668285,-0.025146,24.578739,0.722478,463040.379527,1.035876,20.604652,14.185053,2.797758,23.841807,60.334908,160.068657,32.000000,165.614389,171.487364,158.125306,165.579730,32.000000,151.261607,67.495180,73.806788,89.388890,32.240506,37.176703,65.569620,60.453296,41.000000,37.255446,59.543104
49.546961,60.392423,138.590323,142.931251,103.414470,100.250563,29.405606,12.699840,135.171250,3.298900,58.919611,50.755589,141.911346,139.036369,139.695256,135.677132,83.512447,134.095627,-0.000845,-1.954460,32.000000,-237.308254,135.653499,-0.025199,24.574779,0.722324,462917.536383,1.032450,20.601158,14.187881,2.797467,19.914898,6.970325,160.083078,32.000000,165.606056,171.483156,158.138934,165.587776,32.000000,151.250070,67.484594,73.799660,89.383575,32.240506,37.160102,65.569620,60.496821,41.000000,37.249772,59.527702
49.544896,60.387971,138.577973,142.930138,103.578793,100.237266,29.905349,12.699857,135.160968,3.298610,58.914244,50.752427,141.911447,139.020625,139.695127,135.663439,83.504169,134.086007,-0.000845,-1.954818,32.000000,-237.308168,135.643945,-0.025182,24.573058,0.722232,462886.204160,1.011199,20.591936,14.191208,2.797004,17.854836,60.420646,160.083698,32.000000,165.605692,171.494083,158.135833,165.577219,32.000000,151.261300,67.475232,73.793180,89.378657,32.240506,37.142684,65.569620,60.534145,41.000000,37.246377,59.547991
49.538789,60.382178,138.560144,142.928119,103.681984,100.229056,29.146707,12.700138,135.145883,3.299480,58.905836,50.753514,141.911349,139.006303,139.695417,135.653023,83.494472,134.073843,-0.000844,-1.957299,32.000000,-237.307917,135.633066,-0.024798,24.572524,0.722763,463178.731439,1.039392,20.592281,14.194872,2.797003,14.430311,60.189292,160.073056,32.000000,165.616127,171.489076,158.127433,165.582859,32.000000,151.251751,67.464079,73.785692,89.372987,32.240506,37.122401,65.569620,60.584433,41.000000,37.241607,59.542071
49.534579,60.377213,138.550323,142.926044,103.763042,100.223700,29.485705,12.700351,135.133954,3.300076,58.898293,50.753880,141.911131,138.994267,139.696708,135.641556,83.485882,134.066966,-0.000844,-1.957864,32.000000,-237.307635,135.627303,-0.024835,24.573519,0.724108,464021.953124,1.031640,20.594067,14.198764,2.797088,11.819659,60.341118,160.081925,32.000000,165.606119,171.485135,158.139196,165.590343,32.000000,151.236337,67.454070,73.778955,89.368543,32.240506,37.107185,65.569620,60.625167,41.000000,37.237413,59.532167
49.535273,60.371211,138.538661,142.924212,103.794145,100.223664,29.385140,12.700994,135.120100,3.299517,58.891500,50.748897,141.911617,138.977847,139.696965,135.632683,83.476805,134.055604,-0.000845,-1.958461,32.000000,-237.306945,135.619898,-0.024869,24.577107,0.724659,464382.903469,1.036429,20.594499,14.203708,2.797161,21.236121,60.358723,160.080789,32.000000,165.605036,171.494453,158.143077,165.584761,32.000000,151.240734,67.441771,73.772068,89.365002,32.240506,37.088554,65.569620,60.673791,41.000000,37.232006,59.531164
49.535608,60.367075,138.530832,142.923523,103.783156,100.211426,29.945446,12.701762,135.107354,3.299632,58.887474,50.749131,141.910937,138.969994,139.697382,135.625024,83.469977,134.042362,-0.000845,-1.956127,32.000000,-237.306178,135.609486,-0.024896,24.580427,0.724760,464574.737181,1.042940,20.586118,14.207422,2.796794,28.511961,60.434470,160.066300,32.000000,165.619691,171.493093,158.132245,165.587397,32.000000,151.232726,67.431468,73.766869,89.360778,32.240506,37.074181,65.569620,60.706873,41.000000,37.228610,59.535698
49.541471,60.363536,138.519319,142.923166,103.908426,100.235298,29.146876,12.702274,135.098317,3.299164,58.882962,50.755419,141.910139,138.958408,139.697737,135.613660,83.461399,134.032321,-0.000845,-1.957314,32.000000,-237.305657,135.598028,-0.024797,24.586051,0.724901,464805.445533,1.034602,20.579248,14.209486,2.796456,6.984294,8.692427,160.067916,32.000000,165.617406,171.485058,158.139020,165.601181,32.000000,151.209855,67.418464,73.759362,89.355323,32.240506,37.055962,65.569620,60.746306,41.000000,37.226296,59.534931
49.542263,60.361211,138.507754,142.922257,103.919163,100.255491,29.273666,12.702214,135.087871,3.299530,58.880796,50.759059,141.909122,138.951208,139.696184,135.605067,83.453241,134.019249,-0.000847,-1.957313,32.000000,-237.305853,135.590360,-0.024650,24.590899,0.724905,464931.392897,1.041001,20.574595,14.211351,2.796237,25.413006,7.300944,160.069331,32.000000,165.614811,171.492341,158.144367,165.594439,32.000000,151.210946,67.408011,73.753734,89.349137,32.240506,37.038878,65.569620,60.783251,41.000000,37.225709,59.549486
49.547167,60.359186,138.492865,142.919298,103.814858,100.255386,29.164352,12.702505,135.074387,3.299106,58.882169,50.763691,141.905868,138.943777,139.695794,135.596942,83.446065,134.005366,-0.000845,-1.955001,32.000000,-237.305599,135.578975,-0.024623,24.595519,0.725417,465370.864107,1.016746,20.574254,14.213480,2.796201,9.383383,59.728235,160.055241,32.000000,165.634019,171.495509,158.129558,165.595998,32.000000,151.209183,67.396750,73.747969,89.342524,32.240506,37.017642,65.569620,60.821950,41.000000,37.225474,59.537242
49.553557,60.358540,138.482883,142.916440,103.788060,100.249740,29.980442,12.703238,135.065420,3.298743,58.883071,50.771243,141.903253,138.939924,139.694206,135.590021,83.439200,133.998678,-0.000847,-1.956181,32.000000,-237.304932,135.572204,-0.024591,24.597319,0.724467,464993.688418,1.040249,20.565491,14.214803,2.795535,9.027866,60.452802,160.050276,32.000000,165.635320,171.489897,158.129214,165.607780,32.000000,151.194040,67.385773,73.742378,89.335801,32.240506,37.001470,65.569620,60.855212,41.000000,37.227337,59.535373
49.563098,60.357468,138.472579,142.912168,103.786775,100.265655,29.306653,12.703621,135.057729,3.299196,58.884070,50.775329,141.900907,138.935048,139.692084,135.583279,83.431389,133.988747,-0.000846,-1.958576,32.000000,-237.304352,135.562354,-0.024547,24.598334,0.723482,464497.424122,1.040343,20.563592,14.216670,2.795238,13.945233,60.333847,160.056311,32.000000,165.629927,171.501980,158.138497,165.600145,32.000000,151.194621,67.371827,73.735032,89.326787,32.240506,36.982276,65.569620,60.883543,41.000000,37.228998,59.535157
49.565157,60.357040,138.465663,142.908205,103.819219,100.285918,29.158875,12.703612,135.048601,3.298519,58.887433,50.781042,141.897463,138.925534,139.691066,135.576970,83.426273,133.981656,-0.000846,-1.957424,32.000000,-237.304459,135.551888,-0.024574,24.597365,0.723276,464560.226378,1.041370,20.549460,14.221110,2.794342,17.000439,10.117386,160.043876,32.000000,165.642780,171.510113,158.126263,165.594374,32.000000,151.200086,67.361441,73.731367,89.320151,32.240506,36.966923,65.569620,60.914861,41.000000,37.230770,59.535128
49.572923,60.357633,138.458898,142.903495,103.963719,100.310208,29.211102,12.703328,135.038940,3.298538,58.889638,50.788296,141.893933,138.915693,139.688764,135.567060,83.418530,133.970255,-0.000846,-1.955094,32.000000,-237.304851,135.542846,-0.024564,24.595658,0.723455,464769.656876,1.036271,20.541404,14.223294,2.793770,16.256312,7.819509,160.034837,32.000000,165.647187,171.503516,158.117507,165.607819,32.000000,151.180059,67.349123,73.726561,89.308908,32.240506,36.948939,65.569620,60.946727,41.000000,37.234557,59.549811
49.579523,60.359491,138.453413,142.899529,103.946430,100.314203,29.939305,12.703952,135.031930,3.299072,58.895751,50.791450,141.892345,138.909837,139.685707,135.562619,83.412861,133.963881,-0.000846,-1.956253,32.000000,-237.304319,135.535242,-0.024599,24.592377,0.723803,465086.758694,1.039087,20.533682,14.224252,2.793231,10.171912,8.929080,160.044713,32.000000,165.640753,171.512153,158.123352,165.599434,32.000000,151.179704,67.340563,73.722179,89.299707,32.240506,36.933899,65.569620,60.969146,41.000000,37.239554,59.535905
49.589879,60.363052,138.446033,142.894721,103.954414,100.338495,29.889189,12.704243,135.026011,3.299272,58.903394,50.798450,141.888776,138.906562,139.681257,135.554833,83.405756,133.958025,-0.000845,-1.958607,32.000000,-237.304175,135.526762,-0.024573,24.589881,0.724440,465539.165460,1.042256,20.528549,14.227674,2.792720,6.392496,14.072498,160.035541,32.000000,165.649933,171.523164,158.106442,165.584416,32.000000,151.186586,67.332153,73.715741,89.288619,32.240506,36.915940,65.569620,60.994997,41.000000,37.247613,59.542248
49.597109,60.367188,138.446038,142.891428,103.994550,100.358617,29.825204,12.704853,135.022064,3.298911,58.908152,50.806145,141.885918,138.904378,139.677891,135.551623,83.401151,133.954642,-0.000845,-1.959758,32.000000,-237.303409,135.527281,-0.024521,24.587200,0.724297,465489.187084,1.039375,20.524714,14.230805,2.792258,9.782993,22.033793,160.035791,32.000000,165.650745,171.519082,158.099280,165.590141,32.000000,151.170533,67.326538,73.711965,89.279459,32.240506,36.903120,65.569620,61.015434,41.000000,37.255721,59.530279
49.598369,60.372112,138.445143,142.887973,103.976225,100.382857,29.262144,12.705565,135.023197,3.299123,58.913856,50.810003,141.882406,138.906924,139.674589,135.551048,83.394597,133.950895,-0.000847,-1.958287,32.000000,-237.302652,135.528713,-0.024522,24.584719,0.724131,465454.349480,1.036688,20.517732,14.234461,2.791591,14.736343,59.426117,160.047628,32.000000,165.640916,171.522041,158.104778,165.587399,32.000000,151.165289,67.321044,73.706443,89.268172,32.240506,36.887622,65.569620,61.048724,41.000000,37.266605,59.544598
49.601292,60.375512,138.446279,142.884648,103.970067,100.402989,29.143995,12.705139,135.021801,3.298624,58.923035,50.813393,141.879227,138.904812,139.671036,135.551022,83.390951,133.949479,-0.000846,-1.956781,32.000000,-237.303125,135.529974,-0.024219,24.583884,0.724344,465618.335095,1.042645,20.515543,14.237161,2.791196,6.215566,7.894216,160.044893,32.000000,165.644576,171.533207,158.098162,165.574781,32.000000,151.177242,67.316213,73.703738,89.260144,32.240506,36.877137,65.569620,61.075515,41.000000,37.273994,59.541137
49.602490,60.380497,138.445873,142.880945,103.927845,100.403388,30.013115,12.704976,135.019327,3.298393,58.931446,50.822590,141.875116,138.905487,139.666191,135.555771,83.386194,133.942874,-0.000844,-1.959111,32.000000,-237.303465,135.530272,-0.024179,24.582034,0.724274,465520.156568,1.041449,20.522646,14.242164,2.791375,18.702067,60.483101,160.037965,32.000000,165.649989,171.526085,158.087320,165.574833,32.000000,151.169956,67.309481,73.699412,89.248569,32.240506,36.862591,65.569620,61.108035,41.000000,37.284419,59.539219
49.611010,60.385130,138.446675,142.878686,103.990189,100.411909,29.226558,12.704926,135.018287,3.297881,58.940482,50.831969,141.873148,138.911620,139.664138,135.558659,83.380710,133.941344,-0.000843,-1.957398,32.000000,-237.303579,135.529315,-0.024200,24.580865,0.723974,465351.585814,1.038527,20.522979,14.244319,2.791165,27.508242,60.195567,160.053465,32.000000,165.635386,171.525087,158.100957,165.570389,32.000000,151.167872,67.303397,73.695988,89.239140,32.240506,36.851487,65.569620,61.122753,41.000000,37.293826,59.553902
49.624035,60.391511,138.447990,142.876762,104.029982,100.420712,29.153311,12.703978,135.017704,3.297432,58.953847,50.835733,141.870284,138.913820,139.661485,135.558335,83.375154,133.934577,-0.000841,-1.955654,32.000000,-237.304564,135.528660,-0.024264,24.579351,0.724274,465609.313214,1.012943,20.519779,14.247895,2.790726,20.998782,60.202054,160.050698,32.000000,165.632018,171.537082,158.094785,165.551921,32.000000,151.186976,67.297267,73.692152,89.229287,32.240506,36.837726,65.569620,61.143360,41.000000,37.305982,59.530790
49.633671,60.397391,138.451311,142.875881,104.014958,100.422131,29.769664,12.704003,135.020652,3.296512,58.963103,50.841749,141.867438,138.918361,139.660037,135.561845,83.371233,133.929652,-0.000839,-1.955694,32.000000,-237.304484,135.528375,-0.024273,24.577713,0.724689,465966.623715,1.019483,20.513075,14.250851,2.790121,17.178359,60.306159,160.045544,32.000000,165.635850,171.530797,158.084057,165.551495,32.000000,151.185024,67.292161,73.689372,89.220367,32.240506,36.827624,65.569620,61.156705,41.000000,37.317420,59.531902
49.647118,60.404305,138.458709,142.873990,103.934879,100.446439,29.237810,12.703319,135.024332,3.296735,58.971463,50.858664,141.865228,138.928309,139.659873,135.566445,83.366161,133.929650,-0.000837,-1.952207,32.000000,-237.305253,135.528853,-0.024265,24.574391,0.724367,465833.870705,1.039939,20.508694,14.252098,2.789526,7.464354,60.188487,160.061628,32.000000,165.617198,171.526072,158.091657,165.549982,32.000000,151.179505,67.287870,73.684383,89.209932,32.240506,36.817592,65.569620,61.171929,41.000000,37.331030,59.543684
49.662480,60.408925,138.465624,142.871503,103.997601,100.474683,29.128753,12.702562,135.029924,3.296727,58.977928,50.865015,141.863426,138.935870,139.657451,135.568168,83.362282,133.929118,-0.000836,-1.951004,32.000000,-237.305860,135.531615,-0.024294,24.571443,0.724149,465733.245523,1.040995,20.506269,14.255287,2.789159,13.845271,60.071241,160.068676,32.000000,165.602827,171.533674,158.090571,165.537323,32.000000,151.193060,67.285071,73.679993,89.202082,32.240506,36.810983,65.569620,61.173924,41.000000,37.341040,59.544303
49.675512,60.414786,138.472517,142.867662,104.034086,100.481817,29.917888,12.702426,135.033065,3.296831,58.987079,50.872470,141.860428,138.946665,139.654760,135.577503,83.358535,133.930607,-0.000836,-1.948074,32.000000,-237.306051,135.536227,-0.024525,24.566748,0.723856,465642.116084,1.013477,20.493475,14.260082,2.788323,6.977956,60.408054,160.065909,32.000000,165.602138,171.526474,158.076017,165.531527,32.000000,151.199620,67.280057,73.674546,89.191989,32.240506,36.801195,65.569620,61.186325,41.000000,37.352912,59.540360
49.685324,60.419502,138.481435,142.864369,104.116114,100.481893,29.354293,12.702651,135.034038,3.296361,58.995593,50.875181,141.858305,138.956018,139.654018,135.580620,83.357167,133.933673,-0.000834,-1.945166,32.000000,-237.305863,135.538672,-0.024586,24.562066,0.723752,465649.136585,1.013020,20.482454,14.264650,2.787578,11.094185,60.349978,160.073528,32.000000,165.584964,171.516189,158.079877,165.534576,32.000000,151.193368,67.275760,73.669079,89.184633,32.240506,36.794975,65.569620,61.190358,41.000000,37.362838,59.539150
49.692409,60.425421,138.488459,142.861168,104.284686,100.506175,29.904465,12.702418,135.038009,3.296531,59.006580,50.885471,141.857647,138.962643,139.650562,135.583080,83.355862,133.931041,-0.000834,-1.943962,32.000000,-237.306201,135.537901,-0.024644,24.557327,0.724545,466104.987871,1.039188,20.480574,14.268505,2.787323,15.093109,60.475392,160.086586,32.000000,165.567239,171.520580,158.083800,165.515063,32.000000,151.205403,67.269400,73.661037,89.175939,32.240506,36.786833,65.569620,61.200555,41.000000,37.374935,59.543644
49.696224,60.430783,138.493457,142.858493,104.316008,100.533906,29.948806,12.702719,135.041834,3.296726,59.015289,50.892414,141.856081,138.965793,139.649621,135.581659,83.354637,133.928229,-0.000834,-1.942213,32.000000,-237.305952,135.539392,-0.024687,24.553488,0.725141,466435.019814,1.042846,20.479487,14.269497,2.787157,12.024876,7.889917,160.082685,32.000000,165.566228,171.515362,158.073497,165.509895,32.000000,151.206652,67.265687,73.655013,89.169321,32.240506,36.779376,65.569620,61.207631,41.000000,37.385504,59.545582
49.703084,60.438384,138.496335,142.856226,104.324923,100.550377,29.272007,12.702629,135.043875,3.295931,59.025678,50.899756,141.854853,138.966620,139.648036,135.580928,83.353045,133.928616,-0.000834,-1.938716,32.000000,-237.306117,135.538617,-0.024743,24.549465,0.726371,467212.004480,1.040689,20.475327,14.269941,2.786775,10.976208,60.281650,160.091853,32.000000,165.548465,171.498730,158.071099,165.514875,32.000000,151.194945,67.262887,73.647330,89.161304,32.240506,36.768503,65.569620,61.223078,41.000000,37.400162,59.546251
49.713916,60.444789,138.498473,142.854653,104.323745,100.554555,29.162493,12.703305,135.045264,3.295815,59.034441,50.904437,141.854671,138.968754,139.645622,135.582109,83.350540,133.930250,-0.000832,-1.936941,32.000000,-237.305523,135.539800,-0.024783,24.547788,0.726277,467144.486051,1.014431,20.474846,14.269144,2.786477,9.258975,60.233639,160.105288,32.000000,165.531902,171.498685,158.075268,165.502628,32.000000,151.201085,67.261695,73.639296,89.154225,32.240506,36.759247,65.569620,61.225758,41.000000,37.412667,59.531331
49.716884,60.452572,138.494816,142.852930,104.245056,100.554566,30.002374,12.703473,135.044559,3.296107,59.047014,50.906786,141.852909,138.970720,139.643809,135.580560,83.348487,133.927555,-0.000833,-1.936935,32.000000,-237.305220,135.537348,-0.024765,24.546545,0.726204,467088.554182,1.019293,20.477801,14.273595,2.786241,23.903185,60.448821,160.100188,32.000000,165.528999,171.495956,158.063113,165.489463,32.000000,151.212932,67.260018,73.629786,89.145799,32.240506,36.745329,65.569620,61.235670,41.000000,37.427671,59.552122
49.719006,60.459313,138.494261,142.852224,104.207025,100.554658,29.176015,12.704900,135.043780,3.295857,59.056762,50.912020,141.852860,138.972137,139.642523,135.576134,83.345987,133.918084,-0.000833,-1.939266,32.000000,-237.303730,135.534973,-0.024739,24.547303,0.726304,467162.652232,1.042252,20.480130,14.274637,2.786043,10.564537,60.080123,160.103494,32.000000,165.516129,171.479645,158.064247,165.498281,32.000000,151.198716,67.257126,73.621263,89.137475,32.240506,36.733421,65.569620,61.242140,41.000000,37.440794,59.533820
49.726817,60.468027,138.493965,142.851887,104.199411,100.550938,29.120526,12.705979,135.041511,3.295456,59.069927,50.920815,141.853026,138.971315,139.641403,135.570672,83.341570,133.907022,-0.000831,-1.939272,32.000000,-237.302772,135.530785,-0.024775,24.549921,0.725605,466799.275610,1.011713,20.480239,14.274162,2.785567,7.777178,12.566681,160.112285,32.000000,165.494651,171.474022,158.072720,165.491048,32.000000,151.201467,67.253851,73.610761,89.127774,32.240506,36.721061,65.569620,61.251191,41.000000,37.457192,59.532374
49.735178,60.474435,138.489532,142.851586,104.257645,100.546954,29.956395,12.706206,135.038829,3.295479,59.079789,50.922656,141.853170,138.969537,139.641509,135.565932,83.335885,133.896846,-0.000831,-1.939189,32.000000,-237.302652,135.527096,-0.024533,24.553561,0.725008,466518.631077,1.039571,20.479358,14.271627,2.785158,13.345091,60.443222,160.103161,32.000000,165.493546,171.471731,158.062781,165.484210,32.000000,151.216220,67.251177,73.601909,89.121610,32.240506,36.708787,65.569620,61.251115,41.000000,37.470605,59.562803
49.740277,60.479810,138.484074,142.850437,104.280443,100.547149,29.165740,12.705278,135.029621,3.294426,59.088721,50.924125,141.853454,138.965151,139.642988,135.558530,83.328694,133.890106,-0.000829,-1.940359,32.000000,-237.303600,135.520650,-0.024541,24.557691,0.725464,466956.893584,1.041122,20.482935,14.272667,2.784788,14.513468,59.952742,160.096613,32.000000,165.483155,171.455976,158.056206,165.489733,32.000000,151.203213,67.248271,73.591224,89.113984,32.240506,36.693331,65.569620,61.257652,41.000000,37.482743,59.546959
49.743843,60.485249,138.474869,142.849243,104.349299,100.553498,29.225805,12.704656,135.020493,3.294332,59.096187,50.923195,141.853358,138.958498,139.643518,135.549999,83.319905,133.877829,-0.000832,-1.941024,32.000000,-237.304234,135.511632,-0.024669,24.558810,0.725132,466858.985985,1.043266,20.486425,14.274555,2.784665,8.898927,12.096333,160.107777,32.000000,165.463886,171.448580,158.062332,165.487015,32.000000,151.200116,67.245636,73.580969,89.108255,32.240506,36.676746,65.569620,61.259504,41.000000,37.493571,59.533466
49.749498,60.493039,138.464713,142.847470,104.481084,100.557259,29.174834,12.705593,135.008793,3.294267,59.107998,50.922013,141.852399,138.948204,139.644208,135.535849,83.309405,133.868655,-0.000833,-1.938679,32.000000,-237.303307,135.498378,-0.024661,24.557604,0.725353,467204.246631,1.041608,20.481546,14.277490,2.783898,12.275679,59.872978,160.097393,32.000000,165.459484,171.448876,158.048535,165.477460,32.000000,151.208333,67.243915,73.569281,89.103025,32.240506,36.657487,65.569620,61.264761,41.000000,37.508929,59.553135
49.747212,60.499794,138.455183,142.845662,104.351599,100.565356,29.806717,12.705082,134.997382,3.294116,59.116389,50.917809,141.851188,138.935498,139.643225,135.522838,83.301427,133.855294,-0.000835,-1.938689,32.000000,-237.303822,135.486817,-0.024678,24.554621,0.726191,467834.642429,1.044048,20.481435,14.280977,2.783412,9.885945,60.491936,160.087942,32.000000,165.459287,171.434853,158.034857,165.481317,32.000000,151.193701,67.243374,73.558195,89.098211,32.240506,36.640601,65.569620,61.271023,41.000000,37.522310,59.528932
49.746890,60.508192,138.445449,142.843192,104.209113,100.565498,29.146957,12.705946,134.985857,3.293692,59.122763,50.919219,141.850849,138.923305,139.642205,135.509705,83.290009,133.843327,-0.000837,-1.940989,32.000000,-237.302807,135.473503,-0.024588,24.550256,0.725861,467637.573168,1.044057,20.489515,14.286812,2.783184,9.278684,59.927189,160.098590,32.000000,165.443526,171.426622,158.041800,165.479994,32.000000,151.182962,67.243476,73.542602,89.092290,32.240506,36.620781,65.569620,61.280728,41.000000,37.539185,59.547726
49.744641,60.513883,138.435669,142.840515,104.221406,100.565464,29.938702,12.705532,134.974359,3.293822,59.128280,50.919399,141.848660,138.912092,139.641411,135.494871,83.280060,133.829638,-0.000838,-1.940997,32.000000,-237.303360,135.459021,-0.024617,24.548784,0.725094,467140.381524,1.015451,20.495101,14.287480,2.782896,7.810614,60.490283,160.092654,32.000000,165.439520,171.428689,158.032399,165.471339,32.000000,151.185078,67.244253,73.529869,89.088035,32.240506,36.602786,65.569620,61.292115,41.000000,37.551073,59.529187
49.744543,60.520402,138.423234,142.837818,104.202436,100.549186,29.965051,12.706242,134.959215,3.293866,59.133622,50.915402,141.845683,138.897323,139.640313,135.476745,83.268095,133.814110,-0.000838,-1.943892,32.000000,-237.302585,135.442993,-0.024877,24.549707,0.724884,466945.887067,1.042727,20.508003,14.293363,2.782992,28.670089,60.472115,160.078334,32.000000,165.445011,171.411201,158.018806,165.476602,32.000000,151.172772,67.245435,73.512989,89.080956,32.240506,36.581667,65.569620,61.301450,41.000000,37.560538,59.542700
49.737058,60.525428,138.408452,142.836064,104.201612,100.557425,29.354816,12.706562,134.948435,3.293738,59.139297,50.912960,141.844603,138.883635,139.641062,135.463126,83.257112,133.802783,-0.000838,-1.944477,32.000000,-237.302371,135.428431,-0.024844,24.551688,0.724363,466690.693315,1.014793,20.509279,14.297755,2.782579,4.369405,8.076097,160.080894,32.000000,165.437162,171.399227,158.025505,165.478286,32.000000,151.161499,67.247030,73.497898,89.074513,32.240506,36.559380,65.569620,61.316241,41.000000,37.560538,59.538049
49.731350,60.530836,138.396797,142.835177,104.093086,100.546320,29.157548,12.707635,134.935988,3.293203,59.143847,50.911298,141.843258,138.868911,139.641243,135.445919,83.243868,133.789386,-0.000838,-1.944501,32.000000,-237.301223,135.413048,-0.024898,24.553760,0.724859,467012.256170,1.039703,20.527593,14.302804,2.782870,2.841375,60.064543,160.073710,32.000000,165.432082,171.401438,158.024338,165.466970,32.000000,151.170067,67.250726,73.480645,89.065872,32.240506,36.536584,65.569620,61.337169,41.200000,37.560538,59.540625
49.737928,60.534252,138.383225,142.834736,103.901761,100.546286,29.563700,12.708712,134.927471,3.292813,59.142843,50.912354,141.841526,138.859220,139.641016,135.437189,83.231767,133.778780,-0.000839,-1.944512,32.000000,-237.300222,135.401636,-0.024917,24.553676,0.724379,466750.749516,1.036985,20.538607,14.308497,2.783004,7.955088,60.343506,160.060405,32.000000,165.440216,171.388884,158.012555,165.467918,32.000000,151.158027,67.255202,73.466925,89.058849,32.240506,36.514720,65.569620,61.335518,41.200000,37.560538,59.543536
49.734889,60.536330,138.374145,142.833448,103.813258,100.538192,29.688192,12.709601,134.920055,3.291971,59.137405,50.911639,141.839745,138.846581,139.643126,135.427885,83.216892,133.775885,-0.000840,-1.946271,32.000000,-237.299215,135.394855,-0.024909,24.553220,0.722903,465924.164325,1.020625,20.539638,14.315765,2.782510,18.930772,60.441658,160.062690,32.000000,165.429139,171.373934,158.016896,165.474832,32.000000,151.144136,67.263586,73.451677,89.048579,32.240506,36.493860,65.569620,61.348683,41.200000,37.567324,59.555790
49.737058,60.535541,138.367244,142.832109,103.698235,100.539039,29.890180,12.709760,134.911120,3.291324,59.129981,50.909200,141.838253,138.840704,139.642721,135.424240,83.203513,133.772400,-0.000842,-1.946896,32.000000,-237.298944,135.388846,-0.024896,24.552509,0.722166,465573.830151,1.009149,20.534606,14.324658,2.781910,10.967852,60.419543,160.057222,32.000000,165.424672,171.372931,158.013899,165.464942,32.000000,151.149899,67.270349,73.438666,89.040543,32.240506,36.474757,65.569620,61.357333,41.200000,37.570686,59.551237
49.733426,60.532309,138.359903,142.830152,103.793589,100.551901,29.193263,12.709469,134.905589,3.290918,59.123040,50.905920,141.836073,138.835327,139.644807,135.416037,83.189166,133.765412,-0.000841,-1.946881,32.000000,-237.299268,135.383790,-0.024866,24.551809,0.721255,464982.523018,1.035788,20.540809,14.339876,2.782017,10.426579,4.389705,160.044222,32.000000,165.433310,171.363277,158.002676,165.462483,32.000000,151.143593,67.279599,73.424474,89.034158,32.240506,36.454284,65.569620,61.374408,41.200000,37.571205,59.529374
49.728911,60.530512,138.354967,142.828286,103.819523,100.548287,29.196334,12.709301,134.899801,3.290440,59.117482,50.908168,141.833494,138.834695,139.645575,135.406308,83.176599,133.758972,-0.000844,-1.948020,32.000000,-237.299460,135.379709,-0.024901,24.551277,0.721633,465224.556647,1.015324,20.541595,14.349885,2.782091,7.284119,7.553246,160.042299,32.000000,165.428479,171.347192,158.004992,165.471657,32.000000,151.125237,67.284993,73.412783,89.029286,32.240506,36.437486,65.569620,61.385066,41.200000,37.572260,59.542651
49.731090,60.529580,138.353838,142.826030,103.862070,100.572705,30.001848,12.709786,134.897741,3.289867,59.108086,50.911092,141.831741,138.833172,139.644490,135.404674,83.161896,133.755987,-0.000845,-1.950257,32.000000,-237.299098,135.379705,-0.024838,24.550589,0.722045,465490.728280,1.008817,20.543032,14.361326,2.782174,9.272236,60.485474,160.044254,32.000000,165.418826,171.343645,158.007614,165.460259,32.000000,151.119888,67.290233,73.398259,89.024695,32.240506,36.418757,65.569620,61.395003,41.200000,37.575637,59.533593
49.736444,60.527445,138.358585,142.823080,103.936511,100.576749,29.757131,12.710546,134.902609,3.289827,59.097203,50.916551,141.827895,138.837862,139.645650,135.406628,83.151055,133.759114,-0.000847,-1.950255,32.000000,-237.298424,135.385980,-0.024676,24.550475,0.721829,465412.516977,1.014484,20.538014,14.370067,2.781887,8.106450,10.164470,160.030435,32.000000,165.429081,171.335711,157.992296,165.456678,32.000000,151.119106,67.295928,73.388614,89.023133,32.240506,36.405832,65.569620,61.399939,41.200000,37.577127,59.531371
49.739201,60.521493,138.361191,142.817932,103.877718,100.584497,29.492664,12.710219,134.910912,3.290333,59.078992,50.915916,141.822380,138.840089,139.647662,135.416041,83.138980,133.767755,-0.000848,-1.946720,32.000000,-237.298643,135.393778,-0.024748,24.550833,0.722285,465749.949522,1.029561,20.534286,14.384580,2.781758,10.426267,60.384576,160.030278,32.000000,165.423510,171.319314,157.989046,165.463189,32.000000,151.101013,67.303261,73.376995,89.021214,32.240506,36.390871,65.569620,61.408122,41.200000,37.573947,59.531656
49.741515,60.515084,138.368311,142.812709,103.864562,100.604855,29.122165,12.709471,134.915988,3.290600,59.067633,50.917126,141.818612,138.844887,139.647641,135.422147,83.132107,133.776120,-0.000847,-1.943803,32.000000,-237.299304,135.403209,-0.024761,24.550772,0.722375,465858.566295,1.039284,20.526442,14.397932,2.781626,25.329508,8.696544,160.037564,32.000000,165.416233,171.315472,157.994352,165.455978,32.000000,151.094658,67.312025,73.368141,89.021041,32.240506,36.381425,65.569620,61.415034,41.200000,37.568491,59.543379
49.757770,60.508225,138.376573,142.807246,103.958170,100.629166,29.335409,12.710266,134.924882,3.290779,59.050636,50.927861,141.813560,138.851919,139.646090,135.433707,83.125007,133.786578,-0.000849,-1.940338,32.000000,-237.298487,135.415132,-0.024738,24.552262,0.721995,465603.028584,1.013858,20.519308,14.412933,2.781782,9.666975,60.274157,160.023800,32.000000,165.426509,171.307327,157.981294,165.449192,32.000000,151.094317,67.322375,73.357935,89.020156,32.240506,36.370048,65.569620,61.405287,41.200000,37.563487,59.543035
49.762503,60.501509,138.385780,142.803040,103.963788,100.639696,29.152281,12.711327,134.937487,3.290949,59.035388,50.935483,141.809867,138.862708,139.645023,135.443552,83.120559,133.797108,-0.000846,-1.937406,32.000000,-237.297429,135.425211,-0.024716,24.554455,0.722426,465998.244928,1.036753,20.501656,14.423733,2.781270,10.382729,60.133812,160.014444,32.000000,165.430300,171.291582,157.975507,165.455865,32.000000,151.073479,67.330459,73.349764,89.019114,32.240506,36.361195,65.569620,61.406806,41.200000,37.557823,59.550627
49.771394,60.493023,138.396461,142.798032,103.972186,100.656057,29.193658,12.710810,134.949617,3.291147,59.018192,50.943845,141.805405,138.878432,139.643304,135.455959,83.115011,133.803760,-0.000847,-1.937420,32.000000,-237.297887,135.439039,-0.024706,24.558318,0.722584,466213.290781,1.039935,20.485451,14.435756,2.780980,9.123175,60.234841,160.023647,32.000000,165.420098,171.287466,157.986950,165.449221,32.000000,151.070408,67.339016,73.340059,89.017888,32.240506,36.352068,65.569620,61.407019,41.200000,37.550244,59.553774
49.774864,60.483976,138.409111,142.792912,104.080712,100.680449,29.945634,12.711030,134.964069,3.290588,59.002941,50.954805,141.799792,138.896041,139.642823,135.469364,83.111747,133.816677,-0.000846,-1.936240,32.000000,-237.297687,135.454351,-0.024977,24.561497,0.722456,466203.110912,1.035384,20.473797,14.443620,2.780929,11.565808,60.480166,160.012216,32.000000,165.427053,171.286236,157.976165,165.442213,32.000000,151.074190,67.349122,73.332801,89.017779,32.240506,36.343890,65.569620,61.403560,41.200000,37.541732,59.531882
49.777811,60.476254,138.418172,142.788617,104.147192,100.680337,29.143979,12.710828,134.974979,3.290310,58.989277,50.958243,141.795221,138.906769,139.642085,135.483310,83.110792,133.829562,-0.000847,-1.933338,32.000000,-237.297806,135.466568,-0.025060,24.563724,0.722504,466332.556047,1.010828,20.457947,14.451821,2.780779,13.719375,9.766906,160.004023,32.000000,165.428811,171.271491,157.971757,165.454060,32.000000,151.057784,67.357517,73.327767,89.017333,32.240506,36.337240,65.569620,61.403792,41.200000,37.534155,59.546349
49.782229,60.466939,138.430312,142.783681,104.202711,100.700456,29.284426,12.711450,134.988731,3.290387,58.974196,50.965800,141.791025,138.920765,139.639204,135.497997,83.108332,133.844986,-0.000845,-1.929836,32.000000,-237.297085,135.481818,-0.025066,24.569366,0.722865,466562.737512,1.038263,20.450869,14.461227,2.781049,28.161202,60.268504,160.008537,32.000000,165.418952,171.266862,157.981234,165.448333,32.000000,151.057811,67.367390,73.319703,89.017539,32.240506,36.329611,65.569620,61.403114,41.200000,37.525265,59.547392
49.785666,60.458617,138.437260,142.779616,104.332064,100.720935,29.147324,12.711216,134.999756,3.290238,58.965493,50.970761,141.787095,138.929194,139.637423,135.511200,83.107093,133.856119,-0.000846,-1.928035,32.000000,-237.297387,135.490680,-0.025075,24.572221,0.723458,467094.134505,1.039023,20.431756,14.470401,2.780722,4.231358,60.208077,159.999595,32.000000,165.420527,171.271698,157.974352,165.437696,32.000000,151.061863,67.375550,73.314422,89.018135,32.240506,36.322086,65.569620,61.403770,41.200000,37.516835,59.535285
49.790162,60.451934,138.448325,142.775901,104.406620,100.729194,29.436269,12.712033,135.009394,3.290011,58.955066,50.977812,141.782078,138.936969,139.634321,135.522141,83.106344,133.864827,-0.000846,-1.929801,32.000000,-237.296679,135.504152,-0.025059,24.570342,0.724276,467701.118800,1.042585,20.421314,14.479191,2.780904,11.409618,6.601852,159.991411,32.000000,165.422958,171.263371,157.965220,165.441605,32.000000,151.045248,67.381517,73.309241,89.018361,32.240506,36.316454,65.569620,61.396097,41.200000,37.509907,59.536731
