OSU 80 Ton Compressor Load Stand
49.799363,60.444292,138.450877,142.770831,104.596820,100.749848,29.205691,12.711567,135.016767,3.290237,58.942618,50.981381,141.775846,138.943506,139.628572,135.527889,83.104887,133.868747,-0.000847,-1.933306,32.000000,-237.297138,135.516272,-0.025005,24.565747,0.724552,467921.626374,1.014790,20.406028,14.485297,2.780673,10.169222,14.366627,159.999236,32.000000,165.409898,171.256258,157.972483,165.441847,32.000000,151.023051,67.386956,73.301080,89.019385,32.240506,36.304451,65.569620,61.387942,41.200000,37.503304,59.538344
49.795383,60.437295,138.455638,142.764928,104.760815,100.774178,29.159775,12.710311,135.017314,3.290319,58.934039,50.989393,141.769849,138.944515,139.622450,135.531221,83.103332,133.874877,-0.000847,-1.936798,32.000000,-237.298202,135.524223,-0.025026,24.567888,0.725553,468543.005302,1.014787,20.390944,14.487941,2.780347,10.185161,7.265061,159.994014,32.000000,165.410073,171.268017,157.961438,165.429971,32.000000,151.027073,67.393227,73.293424,89.022195,32.240506,36.293752,65.569620,61.395610,41.200000,37.496806,59.533780
49.800664,60.431890,138.456567,142.760034,104.739594,100.794562,29.279264,12.709223,135.016415,3.291033,58.925312,50.991785,141.764707,138.948027,139.618144,135.533560,83.101866,133.872536,-0.000848,-1.938605,32.000000,-237.299146,135.529767,-0.024982,24.572801,0.726802,469357.103671,1.043141,20.379541,14.492400,2.780141,1.804888,60.318080,159.982441,32.000000,165.416111,171.264524,157.948712,165.432016,32.000000,151.012871,67.398522,73.287311,89.027014,32.240506,36.282813,65.569620,61.392065,41.200000,37.492200,59.533977
49.799056,60.425883,138.455743,142.753971,104.810457,100.810855,29.142870,12.708180,135.020942,3.290319,58.918701,50.992468,141.757918,138.943199,139.613742,135.535496,83.099630,133.871595,-0.000847,-1.938543,32.000000,-237.300183,135.528140,-0.025056,24.577915,0.727060,469570.172168,1.044813,20.377708,14.495029,2.780501,9.575143,59.969978,159.992776,32.000000,165.402322,171.263116,157.958197,165.432909,32.000000,150.994057,67.401924,73.277466,89.032913,32.240506,36.268924,65.569620,61.390149,41.200000,37.487337,59.553243
49.802753,60.422409,138.454702,142.748857,104.749891,100.812447,29.205345,12.707834,135.015308,3.290372,58.917529,50.994066,141.751420,138.942278,139.608852,135.532629,83.096698,133.869894,-0.000848,-1.938524,32.000000,-237.300400,135.525506,-0.025095,24.579749,0.726908,469615.398885,1.042740,20.367018,14.494717,2.780228,21.368992,21.909099,159.985718,32.000000,165.399555,171.271924,157.951929,165.423035,32.000000,150.997313,67.405833,73.270014,89.038138,32.240506,36.256232,65.569620,61.385817,41.200000,37.484787,59.525342
49.802301,60.419532,138.452779,142.743319,104.794618,100.829726,29.176955,12.708712,135.013196,3.289956,58.915512,50.996303,141.743845,138.938515,139.604445,135.533708,83.093319,133.866486,-0.000847,-1.940255,32.000000,-237.299469,135.527316,-0.025104,24.580902,0.726773,469623.689842,1.043997,20.360550,14.497637,2.780094,1.883104,60.263874,159.970988,32.000000,165.404093,171.268925,157.937551,165.421450,32.000000,150.985601,67.411401,73.260266,89.043637,32.240506,36.240638,65.569620,61.386697,41.200000,37.484443,59.534823
49.805919,60.416188,138.451485,142.739013,104.725866,100.829985,29.207598,12.709580,135.012918,3.289445,58.912901,50.997272,141.737415,138.939728,139.602175,135.533562,83.088292,133.865205,-0.000847,-1.940924,32.000000,-237.298478,135.525523,-0.025108,24.584997,0.726515,469497.979632,1.016967,20.354455,14.499312,2.779922,30.510198,60.223580,159.971197,32.000000,165.396015,171.265687,157.941328,165.424227,32.000000,150.973235,67.415539,73.250345,89.048160,32.240506,36.229237,65.569620,61.381969,41.200000,37.483089,59.544874
49.806043,60.412538,138.446350,142.734785,104.633895,100.846163,29.325643,12.708586,135.006220,3.289296,58.913524,50.999303,141.732756,138.936281,139.597895,135.529712,83.081678,133.860910,-0.000847,-1.939752,32.000000,-237.299502,135.518401,-0.025034,24.588222,0.726769,469751.259339,1.022805,20.350492,14.502415,2.779827,12.677294,10.397339,159.970709,32.000000,165.386702,171.277613,157.944630,165.410564,32.000000,150.978963,67.420917,73.239429,89.053510,32.240506,36.212815,65.569620,61.381344,41.200000,37.481133,59.546133
49.799256,60.410178,138.441652,142.732390,104.703704,100.862479,30.039905,12.707703,134.995090,3.288898,58.913744,50.999388,141.728980,138.930409,139.594297,135.520848,83.075699,133.853435,-0.000849,-1.940322,32.000000,-237.300352,135.509771,-0.025031,24.585085,0.725746,469201.715673,1.015264,20.346155,14.505827,2.779738,11.723299,9.450284,159.954295,32.000000,165.395533,171.274533,157.930787,165.410069,32.000000,150.970706,67.424803,73.230196,89.058890,32.240506,36.197679,65.569620,61.385988,41.200000,37.480942,59.532925
49.797423,60.407490,138.433031,142.729688,104.728707,100.854306,29.219660,12.708422,134.987249,3.288170,58.910107,50.993539,141.724222,138.923539,139.591417,135.514560,83.066335,133.845341,-0.000848,-1.943796,32.000000,-237.299622,135.500550,-0.025069,24.578946,0.725773,469196.563329,1.042075,20.348933,14.510602,2.779911,9.946783,60.216112,159.952350,32.000000,165.383642,171.272268,157.930136,165.411843,32.000000,150.956770,67.425574,73.216610,89.064065,32.240506,36.178049,65.569620,61.390998,41.200000,37.480773,59.540930
49.794018,60.405322,138.423817,142.726715,104.763000,100.846273,29.229220,12.708274,134.981531,3.287612,58.911194,50.985954,141.721576,138.916802,139.587430,135.503758,83.058557,133.834020,-0.000848,-1.946721,32.000000,-237.299908,135.491553,-0.025048,24.576155,0.726406,469509.112364,1.016162,20.349217,14.513600,2.779939,7.751758,60.352530,159.954831,32.000000,165.373297,171.285444,157.931450,165.399423,32.000000,150.964415,67.424809,73.205611,89.069342,32.240506,36.160340,65.569620,61.392463,41.200000,37.480343,59.531754
49.791954,60.403492,138.414857,142.722928,104.799981,100.845696,29.283252,12.709167,134.969178,3.286692,58.909592,50.980141,141.716865,138.906742,139.582608,135.494438,83.047850,133.825630,-0.000849,-1.949047,32.000000,-237.298933,135.481443,-0.025307,24.574243,0.726688,469641.241816,1.045859,20.348336,14.519008,2.779804,7.506832,7.055387,159.940995,32.000000,165.375152,171.286935,157.916081,165.391095,32.000000,150.964942,67.423289,73.192713,89.075711,32.240506,36.140332,65.569620,61.396950,41.200000,37.481367,59.532394
49.789437,60.401104,138.407164,142.720251,104.786532,100.843831,29.157878,12.709039,134.963328,3.286119,58.905262,50.977250,141.713570,138.894461,139.578900,135.487337,83.039037,133.816009,-0.000849,-1.951956,32.000000,-237.299027,135.471401,-0.025283,24.571959,0.727045,469821.052429,1.043538,20.351813,14.522901,2.779952,7.612745,7.664504,159.939709,32.000000,165.368931,171.278127,157.913179,165.395115,32.000000,150.947208,67.422061,73.181882,89.081340,32.240506,36.122422,65.569620,61.398681,41.200000,37.481488,59.529679
49.790892,60.396322,138.398239,142.717724,104.752577,100.825340,29.165441,12.709609,134.956220,3.286178,58.898121,50.974870,141.711509,138.881751,139.574828,135.478970,83.028364,133.805699,-0.000848,-1.951356,32.000000,-237.298428,135.459659,-0.025277,24.568509,0.727098,469865.992760,1.015585,20.350729,14.527788,2.779838,16.334880,60.068039,159.945680,32.000000,165.356989,171.282995,157.918144,165.382261,32.000000,150.946601,67.419664,73.168903,89.087735,32.240506,36.101822,65.569620,61.403067,41.200000,37.478490,59.550037
49.791402,60.391313,138.391862,142.715499,104.717688,100.841620,29.197349,12.710154,134.949314,3.286451,58.893573,50.976548,141.707046,138.873920,139.572240,135.469626,83.018436,133.800476,-0.000846,-1.951699,32.000000,-237.297877,135.455610,-0.025261,24.569547,0.727148,469899.187232,1.044977,20.345044,14.532174,2.779573,6.984436,9.511950,159.936227,32.000000,165.360300,171.286060,157.904207,165.369184,32.000000,150.949143,67.417867,73.158817,89.093047,32.240506,36.085768,65.569620,61.399159,41.200000,37.474429,59.541894
49.790182,60.385113,138.387640,142.712499,104.703588,100.849808,29.152190,12.710287,134.944975,3.285832,58.885927,50.977009,141.703257,138.868353,139.571572,135.464820,83.007862,133.791644,-0.000846,-1.952803,32.000000,-237.297751,135.454512,-0.025148,24.570530,0.726652,469623.281394,1.014810,20.336977,14.539878,2.779270,12.805451,6.168960,159.936280,32.000000,165.355846,171.275387,157.900396,165.376532,32.000000,150.932154,67.416070,73.148206,89.098659,32.240506,36.066953,65.569620,61.408666,41.200000,37.469014,59.552073
49.782566,60.380065,138.384514,142.709724,104.758310,100.841825,29.312130,12.710147,134.945476,3.286193,58.879673,50.976745,141.700392,138.864942,139.568976,135.458539,82.997547,133.786595,-0.000847,-1.952241,32.000000,-237.297881,135.453888,-0.025211,24.567283,0.726201,469296.850215,1.019805,20.342487,14.544632,2.779772,7.078233,9.485921,159.942070,32.000000,165.347283,171.275838,157.902991,165.368672,32.000000,150.931608,67.414339,73.139357,89.103304,32.240506,36.051669,65.569620,61.412659,41.200000,37.464585,59.549250
49.779894,60.374088,138.383714,142.705926,104.751297,100.841853,29.394950,12.709747,134.944913,3.286265,58.873101,50.975806,141.696219,138.866428,139.566602,135.455432,82.984825,133.786695,-0.000845,-1.948742,32.000000,-237.298162,135.450091,-0.025264,24.564581,0.726761,469673.421472,1.042119,20.335079,14.553533,2.779607,6.957536,60.428642,159.926172,32.000000,165.353925,171.281869,157.887341,165.357206,32.000000,150.942473,67.414223,73.129717,89.109210,32.240506,36.034221,65.569620,61.422915,41.200000,37.459299,59.542956
49.783013,60.369411,138.389701,142.702710,104.705891,100.841625,29.433809,12.710467,134.949068,3.286421,58.866529,50.979778,141.693749,138.871430,139.566146,135.460101,82.975493,133.791481,-0.000845,-1.945813,32.000000,-237.297293,135.450170,-0.025295,24.565723,0.726677,469602.207156,1.045533,20.329578,14.562666,2.779474,3.264074,60.351238,159.919065,32.000000,165.353793,171.275705,157.876214,165.361412,32.000000,150.940971,67.416884,73.123488,89.114068,32.240506,36.023741,65.569620,61.419101,41.200000,37.455368,59.540950
49.776239,60.363250,138.395166,142.699225,104.789873,100.841683,29.182458,12.710193,134.960113,3.286231,58.860375,50.975293,141.691717,138.875655,139.567509,135.464791,82.964332,133.791840,-0.000845,-1.942307,32.000000,-237.297626,135.455873,-0.025287,24.569802,0.726740,469613.915856,1.044528,20.326311,14.577173,2.779714,13.352709,60.299967,159.923743,32.000000,165.340997,171.272209,157.886094,165.355383,32.000000,150.942438,67.420609,73.116427,89.118822,32.240506,36.010961,65.569620,61.429434,41.200000,37.450006,59.543910
49.780390,60.357958,138.398884,142.696824,104.903928,100.841788,29.189306,12.710494,134.968856,3.285551,58.855421,50.977122,141.689049,138.881403,139.566259,135.471048,82.955689,133.796224,-0.000843,-1.939978,32.000000,-237.297464,135.461105,-0.025223,24.570899,0.726798,469672.105812,1.021608,20.326657,14.586551,2.780072,11.422984,60.192743,159.912531,32.000000,165.339659,171.276653,157.877106,165.343794,32.000000,150.954575,67.421435,73.110828,89.122238,32.240506,35.999826,65.569620,61.429581,41.200000,37.445107,59.542140
49.789152,60.351544,138.412621,142.695033,105.106135,100.841586,29.178795,12.712246,134.978227,3.286252,58.845391,50.984675,141.686563,138.895059,139.565834,135.478611,82.948725,133.806186,-0.000843,-1.939407,32.000000,-237.295778,135.474720,-0.025180,24.572308,0.727645,470255.072437,1.038254,20.321160,14.598906,2.780215,13.521161,60.074133,159.897912,32.000000,165.342771,171.265226,157.866438,165.349597,32.000000,150.949504,67.425345,73.107096,89.125531,32.240506,35.992103,65.569620,61.423352,41.200000,37.439078,59.548552
49.791110,60.345564,138.423253,142.693926,105.140876,100.849604,29.140312,12.712390,134.993076,3.286275,58.834269,50.987880,141.684717,138.905723,139.565024,135.489218,82.943534,133.813538,-0.000845,-1.941135,32.000000,-237.295885,135.487566,-0.024872,24.573821,0.728577,470909.244849,1.047417,20.310458,14.610446,2.780094,10.268181,59.770431,159.902773,32.000000,165.332200,171.261594,157.872418,165.342758,32.000000,150.949848,67.426745,73.102157,89.127608,32.240506,35.985784,65.569620,61.422059,41.200000,37.433338,59.536740
49.803241,60.336331,138.438681,142.691863,105.080494,100.849688,29.898802,12.712754,135.010555,3.286847,58.822523,50.991668,141.681037,138.918048,139.562702,135.505923,82.937162,133.826214,-0.000844,-1.938778,32.000000,-237.295556,135.500331,-0.024803,24.574663,0.729350,471484.241655,1.049111,20.296702,14.620227,2.779968,1.658718,60.438389,159.893433,32.000000,165.330266,171.268227,157.865129,165.328337,32.000000,150.966459,67.429032,73.097479,89.129983,32.240506,35.979628,65.569620,61.412206,41.200000,37.423418,59.535049
49.801999,60.329623,138.448138,142.689495,105.038700,100.849473,29.167234,12.711943,135.022698,3.287753,58.813746,50.995670,141.679070,138.926613,139.562071,135.516455,82.935818,133.832750,-0.000843,-1.937585,32.000000,-237.296537,135.511725,-0.024771,24.573028,0.729227,471455.803354,1.048431,20.284289,14.630586,2.779928,23.608950,7.907440,159.882932,32.000000,165.336554,171.261908,157.855330,165.332181,32.000000,150.964485,67.433476,73.097048,89.134370,32.240506,35.974098,65.569620,61.413421,41.200000,37.416116,59.546998
49.808791,60.321978,138.463471,142.686235,105.201515,100.849326,29.138341,12.711824,135.037475,3.287674,58.801877,50.993795,141.676352,138.932826,139.561509,135.530427,82.933203,133.844448,-0.000843,-1.935249,32.000000,-237.296712,135.525994,-0.024843,24.572257,0.728357,470897.242709,1.017987,20.268885,14.639812,2.779868,19.167001,59.735190,159.886349,32.000000,165.327285,171.254359,157.858420,165.335529,32.000000,150.955641,67.437811,73.094298,89.138956,32.240506,35.969764,65.569620,61.402764,41.200000,37.408152,59.541245
49.818855,60.315545,138.473029,142.683486,105.238528,100.849336,29.857790,12.712288,135.052469,3.287577,58.793773,50.997427,141.674511,138.943934,139.558991,135.544777,82.931403,133.856806,-0.000840,-1.937585,32.000000,-237.296215,135.540671,-0.024858,24.577302,0.729637,471704.502529,1.047076,20.255670,14.645268,2.779788,28.259272,17.134644,159.881499,32.000000,165.324670,171.264171,157.856661,165.321637,32.000000,150.972439,67.438600,73.090952,89.141360,32.240506,35.965379,65.569620,61.391732,41.200000,37.401083,59.547362
49.817970,60.308225,138.483907,142.680072,105.246706,100.857168,29.143093,12.712647,135.067782,3.288119,58.783432,51.006388,141.669128,138.955326,139.555227,135.554168,82.929719,133.865970,-0.000842,-1.937691,32.000000,-237.295837,135.556285,-0.024867,24.586112,0.729559,471734.509597,1.048596,20.241658,14.653587,2.779707,25.140187,59.922903,159.867489,32.000000,165.328990,171.254795,157.844784,165.321839,32.000000,150.969796,67.439979,73.088063,89.142302,32.240506,35.958604,65.569620,61.388247,41.200000,37.393439,59.523355
49.816452,60.302097,138.496491,142.677250,105.166002,100.861197,29.821591,12.713215,135.076472,3.288298,58.777231,51.016744,141.664768,138.964183,139.554924,135.563031,82.928481,133.873990,-0.000842,-1.934790,32.000000,-237.295210,135.566060,-0.024743,24.588893,0.729702,471988.009482,1.050270,20.231400,14.661637,2.779656,9.640247,17.541988,159.868927,32.000000,165.320634,171.245451,157.850152,165.326993,32.000000,150.962404,67.443534,73.085219,89.143483,32.240506,35.955091,65.569620,61.386495,41.200000,37.387030,59.549211
49.824272,60.294595,138.507175,142.673536,105.164911,100.889680,29.189548,12.713433,135.086081,3.289057,58.769829,51.023328,141.661746,138.972058,139.551606,135.570575,82.928426,133.883964,-0.000842,-1.934758,32.000000,-237.295071,135.578232,-0.024717,24.586820,0.729112,471675.225117,1.037949,20.225390,14.666072,2.779967,14.844927,59.780037,159.869994,32.000000,165.313752,171.254681,157.852577,165.315600,32.000000,150.974805,67.447037,73.081488,89.144110,32.240506,35.949605,65.569620,61.376242,41.200000,37.378796,59.528902
49.821396,60.288362,138.516810,142.670011,105.217719,100.889428,29.126609,12.713962,135.092786,3.288733,58.764281,51.030348,141.658513,138.980354,139.549721,135.573930,82.928683,133.894148,-0.000843,-1.931845,32.000000,-237.294600,135.586959,-0.024693,24.584183,0.728786,471481.299298,1.042268,20.214009,14.672658,2.779908,16.229433,60.055649,159.855724,32.000000,165.319362,171.257062,157.840349,165.311864,32.000000,150.983967,67.451059,73.078413,89.144985,32.240506,35.945064,65.569620,61.373710,41.200000,37.372123,59.526561
49.827730,60.281916,138.521827,142.665248,105.228173,100.909818,29.917513,12.714268,135.096962,3.289150,58.757196,51.033295,141.653017,138.986578,139.547445,135.577462,82.928456,133.903710,-0.000843,-1.933001,32.000000,-237.294301,135.596878,-0.024642,24.583785,0.728981,471494.276653,1.048119,20.206592,14.676487,2.780135,8.470619,14.934599,159.851896,32.000000,165.307937,171.248756,157.840454,165.321281,32.000000,150.977672,67.454766,73.071681,89.145551,32.240506,35.936180,65.569620,61.365860,41.200000,37.365011,59.538334
49.832012,60.277381,138.523554,142.661718,105.244875,100.909881,29.176963,12.713865,135.100565,3.289204,58.752925,51.033260,141.650880,138.985655,139.544196,135.581033,82.928944,133.905246,-0.000844,-1.933246,32.000000,-237.294755,135.596195,-0.024734,24.582700,0.729352,471736.799024,1.020925,20.197075,14.681172,2.780022,16.974614,7.774570,159.854328,32.000000,165.294440,171.255089,157.846604,165.312791,32.000000,150.982271,67.458288,73.065042,89.147091,32.240506,35.927607,65.569620,61.355342,41.200000,37.360458,59.539858
49.841667,60.272677,138.526325,142.657889,105.292424,100.909723,29.256261,12.715584,135.103287,3.288856,58.751070,51.035076,141.647064,138.988748,139.538449,135.581055,82.927354,133.911426,-0.000844,-1.936204,32.000000,-237.293092,135.592933,-0.024757,24.579982,0.729602,471913.721904,1.050191,20.187629,14.683970,2.779907,16.185390,60.224399,159.835263,32.000000,165.295410,171.254993,157.832159,165.305737,32.000000,150.991843,67.460982,73.055202,89.149225,32.240506,35.918162,65.569620,61.336305,41.200000,37.355795,59.527909
49.846542,60.269825,138.525091,142.654233,105.278835,100.917618,29.938123,12.715998,135.098865,3.288255,58.748085,51.036665,141.642911,138.985828,139.534577,135.580551,82.925831,133.910043,-0.000843,-1.938548,32.000000,-237.292598,135.586684,-0.024683,24.582045,0.729483,471878.631842,1.048103,20.173626,14.685929,2.779461,1.230534,14.252951,159.831871,32.000000,165.284637,171.247871,157.832624,165.310465,32.000000,150.982173,67.464105,73.046541,89.151604,32.240506,35.907318,65.569620,61.328878,41.200000,37.353604,59.548277
49.845049,60.266313,138.523982,142.649710,105.176189,100.917324,29.135162,12.717236,135.097338,3.288085,58.746156,51.040194,141.639386,138.983507,139.530002,135.580457,82.922072,133.907217,-0.000843,-1.942103,32.000000,-237.291317,135.583606,-0.024614,24.589111,0.729707,472058.024206,1.048852,20.165609,14.687955,2.779205,17.096339,7.539682,159.839367,32.000000,165.265679,171.248322,157.844023,165.301497,32.000000,150.986541,67.466486,73.035188,89.154128,32.240506,35.896159,65.569620,61.321783,41.200000,37.351109,59.556882
49.844330,60.263139,138.516929,142.645926,105.089818,100.913437,29.164225,12.717012,135.089498,3.287748,58.747480,51.036666,141.635844,138.976787,139.526838,135.576601,82.917396,133.901300,-0.000842,-1.945003,32.000000,-237.291559,135.574793,-0.024554,24.592685,0.729378,471971.952482,1.044474,20.158370,14.690753,2.779001,14.295977,7.743308,159.829827,32.000000,165.264080,171.248451,157.838555,165.295006,32.000000,150.992618,67.468100,73.024688,89.156539,32.240506,35.882586,65.569620,61.314028,41.200000,37.348397,59.543782
49.843890,60.260056,138.506970,142.641358,104.965060,100.909275,29.233290,12.717311,135.079366,3.287201,58.745183,51.038015,141.632198,138.967904,139.521231,135.566956,82.910105,133.894131,-0.000843,-1.948537,32.000000,-237.291116,135.561270,-0.024530,24.590926,0.728098,471273.539594,1.046280,20.156539,14.692120,2.778990,12.436902,12.828202,159.821028,32.000000,165.259809,171.235552,157.834291,165.302275,32.000000,150.975594,67.470012,73.009887,89.160649,32.240506,35.863526,65.569620,61.310126,41.200000,37.346284,59.539612
49.838279,60.257772,138.500291,142.637730,104.951400,100.909031,29.142151,12.717749,135.071400,3.287519,58.744253,51.038429,141.629414,138.957923,139.517114,135.556314,82.903454,133.887031,-0.000842,-1.951428,32.000000,-237.290820,135.551461,-0.024291,24.585660,0.727687,471035.002844,1.047718,20.157982,14.694855,2.779019,16.210670,7.678785,159.832049,32.000000,165.246760,171.235571,157.849856,165.292916,32.000000,150.976103,67.473872,72.995260,89.164071,32.240506,35.849082,65.569620,61.306969,41.200000,37.344856,59.537213
49.830880,60.255612,138.485347,142.633341,104.839743,100.916878,29.186172,12.717519,135.058808,3.286672,58.747107,51.035249,141.625291,138.945012,139.511889,135.543857,82.892842,133.872556,-0.000841,-1.952586,32.000000,-237.291103,135.537307,-0.024334,24.579078,0.726943,470509.363309,1.043190,20.155824,14.698889,2.778881,14.229971,14.864070,159.824298,32.000000,165.245945,171.240235,157.841704,165.278559,32.000000,150.985940,67.478934,72.976988,89.169242,32.240506,35.828263,65.569620,61.307881,41.200000,37.343892,59.543418
49.833740,60.254304,138.474898,142.630000,104.770556,100.916975,29.242617,12.718965,135.049285,3.286528,58.746691,51.032197,141.623078,138.934145,139.507342,135.533432,82.883546,133.864413,-0.000839,-1.950289,32.000000,-237.289560,135.522764,-0.024422,24.575588,0.726992,470431.737820,1.043436,20.158109,14.700978,2.778934,11.585772,60.299951,159.816487,32.000000,165.245767,171.229916,157.837653,165.281912,32.000000,150.976887,67.482951,72.962604,89.172985,32.240506,35.811502,65.569620,61.303442,41.200000,37.343745,59.529374
49.818247,60.251644,138.459119,142.625237,104.713437,100.916708,30.027096,12.718559,135.031375,3.286056,58.743296,51.027287,141.620484,138.916935,139.502951,135.518633,82.870642,133.852122,-0.000839,-1.950333,32.000000,-237.289871,135.504997,-0.024398,24.573175,0.726269,469891.019296,1.043358,20.158840,14.706728,2.778816,16.861107,19.132063,159.822728,32.000000,165.232218,171.225076,157.847184,165.275369,32.000000,150.971323,67.485308,72.943695,89.176257,32.240506,35.789555,65.569620,61.314411,41.200000,37.343078,59.545464
49.816881,60.247137,138.446678,142.621177,104.732853,100.916679,29.241330,12.718946,135.018097,3.285395,58.740644,51.027733,141.617031,138.902776,139.497621,135.506857,82.859273,133.845929,-0.000839,-1.950423,32.000000,-237.289364,135.490155,-0.024417,24.572218,0.726163,469771.411987,1.017132,20.163799,14.712435,2.778914,7.057132,60.161009,159.816454,32.000000,165.228402,171.229640,157.840861,165.259084,32.000000,150.984666,67.485311,72.926795,89.177786,32.240506,35.768914,65.569620,61.312644,41.200000,37.338734,59.546192
49.809145,60.241317,138.426303,142.617229,104.592015,100.916836,29.170369,12.718772,135.001592,3.285143,58.737428,51.025528,141.612458,138.886567,139.492475,135.487800,82.846739,133.832601,-0.000835,-1.951562,32.000000,-237.289437,135.469119,-0.024420,24.570531,0.725934,469575.787226,1.042073,20.170846,14.720694,2.779165,2.371805,59.779249,159.804562,32.000000,165.229077,171.217188,157.833208,165.257989,32.000000,150.981998,67.485352,72.908339,89.178813,32.240506,35.742000,65.569620,61.320284,41.200000,37.332494,59.526325
49.802004,60.237778,138.414852,142.613910,104.563757,100.916648,29.341942,12.719082,134.988327,3.285112,58.735094,51.021005,141.608830,138.872391,139.489436,135.474440,82.835317,133.819419,-0.000836,-1.949790,32.000000,-237.289260,135.456286,-0.024406,24.568552,0.725506,469249.930831,1.035122,20.175997,14.727912,2.779388,1.173358,9.862811,159.811379,32.000000,165.213785,171.209168,157.841394,165.255690,32.000000,150.976159,67.486996,72.893767,89.181065,32.240506,35.722192,65.569620,61.324882,41.200000,37.328835,59.539878
49.802248,60.234175,138.403955,142.609702,104.542664,100.899468,29.976297,12.720016,134.973898,3.284718,58.732547,51.015590,141.605182,138.858885,139.485180,135.463679,82.822367,133.806143,-0.000835,-1.946273,32.000000,-237.288381,135.441412,-0.024729,24.566164,0.725272,469108.646654,1.034554,20.174462,14.733161,2.779264,13.542540,8.061061,159.804081,32.000000,165.209445,171.213469,157.834966,165.239716,32.000000,150.985251,67.489610,72.877558,89.185356,32.240506,35.701062,65.569620,61.329132,41.200000,37.325516,59.547372
49.799869,60.231645,138.394282,142.606454,104.570870,100.895545,29.129519,12.719322,134.965758,3.285174,58.729451,51.010559,141.603010,138.846746,139.481039,135.452013,82.811553,133.798028,-0.000835,-1.945711,32.000000,-237.289021,135.426974,-0.024794,24.565901,0.724928,468862.328934,1.042172,20.174392,14.737222,2.779240,11.836454,7.644957,159.793804,32.000000,165.211401,171.204412,157.821934,165.235901,32.000000,150.975955,67.491352,72.864555,89.189092,32.240506,35.681290,65.569620,61.328015,41.200000,37.323619,59.544864
49.798894,60.228754,138.383756,142.603609,104.589172,100.857955,29.184625,12.719301,134.956728,3.285078,58.725608,51.007993,141.599374,138.839762,139.478919,135.449377,82.798005,133.785518,-0.000835,-1.943391,32.000000,-237.288951,135.413123,-0.024781,24.567649,0.725103,469014.539477,1.044019,20.171565,14.745399,2.778989,17.530418,7.538006,159.797883,32.000000,165.196787,171.191264,157.827262,165.236185,32.000000,150.961786,67.496704,72.850289,89.194675,32.240506,35.659392,65.569620,61.329703,41.200000,37.321510,59.530387
49.800101,60.225214,138.378028,142.601033,104.506527,100.849845,29.226131,12.719653,134.949422,3.286060,58.720259,51.004152,141.595057,138.834876,139.476292,135.451454,82.784516,133.780197,-0.000835,-1.943456,32.000000,-237.288572,135.404835,-0.024810,24.572281,0.725532,469344.852331,1.035076,20.171058,14.753044,2.778929,10.792339,60.151087,159.794512,32.000000,165.185750,171.189900,157.823138,165.221300,32.000000,150.965220,67.500760,72.836430,89.200536,32.240506,35.639017,65.569620,61.328499,41.200000,37.318683,59.537970
49.799371,60.221400,138.376864,142.598172,104.530584,100.849874,29.244412,12.719558,134.949034,3.285800,58.712137,51.005253,141.591948,138.836031,139.473901,135.452884,82.773778,133.778844,-0.000835,-1.942895,32.000000,-237.288735,135.400004,-0.024715,24.575359,0.724663,468904.414817,1.012365,20.167250,14.761602,2.778749,9.731198,60.327486,159.784191,32.000000,165.190301,171.181219,157.808835,165.216654,32.000000,150.952191,67.503672,72.827025,89.205675,32.240506,35.624676,65.569620,61.328508,41.200000,37.315303,59.551011
49.794396,60.214781,138.378151,142.594440,104.486185,100.850265,29.136305,12.719508,134.949891,3.285799,58.700847,51.001747,141.587160,138.840252,139.471118,135.455292,82.760126,133.780141,-0.000835,-1.944070,32.000000,-237.288713,135.400453,-0.024603,24.577388,0.724478,468896.249680,1.041956,20.163245,14.772703,2.778699,7.402111,59.837694,159.787313,32.000000,165.177481,171.167154,157.809814,165.216716,32.000000,150.940302,67.507154,72.817297,89.210874,32.240506,35.608858,65.569620,61.337875,41.200000,37.308253,59.547303
49.791359,60.209331,138.377288,142.591139,104.410628,100.850354,29.224463,12.718419,134.948391,3.286692,58.693794,50.994507,141.584557,138.838401,139.468374,135.457675,82.751822,133.781362,-0.000835,-1.941162,32.000000,-237.289858,135.400935,-0.024491,24.575119,0.724280,468819.248851,1.040733,20.161135,14.782692,2.778808,16.651909,15.165393,159.792628,32.000000,165.170030,171.170577,157.809265,165.201381,32.000000,150.939234,67.510491,72.811817,89.216409,32.240506,35.594881,65.569620,61.337564,41.200000,37.301697,59.543507
49.780519,60.203940,138.380739,142.588188,104.349517,100.842564,29.131715,12.718868,134.949022,3.286389,58.689677,50.987789,141.580120,138.840194,139.466096,135.458814,82.743781,133.785053,-0.000838,-1.938777,32.000000,-237.289479,135.405984,-0.024527,24.567632,0.724121,468712.751158,1.042035,20.156629,14.796544,2.778956,10.488601,60.207699,159.780689,32.000000,165.175262,171.158931,157.792781,165.191897,32.000000,150.931983,67.512190,72.806144,89.222404,32.240506,35.580706,65.569620,61.348824,41.200000,37.295301,59.549516
49.785634,60.201088,138.380109,142.585913,104.444375,100.842811,29.780781,12.717721,134.947869,3.286509,58.686673,50.984190,141.577447,138.840899,139.464681,135.459115,82.739440,133.784614,-0.000838,-1.936971,32.000000,-237.290709,135.406679,-0.024467,24.561366,0.723618,468238.903651,1.041610,20.156990,14.805181,2.779315,28.575734,60.309895,159.784041,32.000000,165.167286,171.146723,157.790789,165.193768,32.000000,150.919016,67.514340,72.802747,89.229110,32.240506,35.567066,65.569620,61.349762,41.200000,37.292449,59.543576
49.786553,60.197988,138.385173,142.582996,104.553494,100.846784,29.166465,12.718633,134.955080,3.287005,58.681479,50.983541,141.575094,138.844695,139.460653,135.466064,82.736131,133.789185,-0.000839,-1.935171,32.000000,-237.289928,135.412079,-0.024401,24.559040,0.723658,468093.114077,1.039109,20.159302,14.810676,2.779667,7.663243,60.103011,159.788870,32.000000,165.156959,171.148939,157.790786,165.176257,32.000000,150.921827,67.516416,72.799707,89.235871,32.240506,35.553073,65.569620,61.349421,41.200000,37.290106,59.539298
49.787347,60.194487,138.391031,142.580955,104.520554,100.850831,29.429024,12.719506,134.961866,3.287388,58.680848,50.977697,141.572302,138.850535,139.459488,135.471187,82.734558,133.798447,-0.000841,-1.933979,32.000000,-237.289050,135.420259,-0.024502,24.560696,0.725276,469056.194851,1.043676,20.154586,14.816527,2.779598,11.316322,60.323549,159.780979,32.000000,165.159442,171.145455,157.779757,165.165746,32.000000,150.926182,67.517226,72.798701,89.241012,32.240506,35.543851,65.569620,61.352201,41.200000,37.286499,59.545316
49.785256,60.192514,138.391362,142.578769,104.544317,100.834460,29.793284,12.719940,134.964193,3.288102,58.685374,50.973280,141.568899,138.854578,139.458116,135.476791,82.734511,133.805395,-0.000842,-1.931597,32.000000,-237.288642,135.425265,-0.024558,24.564983,0.725194,469007.472888,1.040976,20.149404,14.823751,2.779661,7.504339,7.617202,159.778621,32.000000,165.151682,171.128667,157.772098,165.173677,32.000000,150.910507,67.515570,72.798775,89.246626,32.240506,35.529189,65.569620,61.355485,41.200000,37.284645,59.540468
49.786098,60.193863,138.395491,142.577678,104.533123,100.806482,29.251488,12.721198,134.967583,3.287918,58.692661,50.970176,141.566573,138.855357,139.456076,135.480824,82.733983,133.811185,-0.000843,-1.929268,32.000000,-237.287310,135.427216,-0.024499,24.569163,0.725233,469079.818206,1.040129,20.145383,14.826701,2.779669,14.265161,60.325435,159.783611,32.000000,165.139465,171.125773,157.775594,165.162405,32.000000,150.908068,67.513277,72.798436,89.251044,32.240506,35.517655,65.569620,61.356410,41.200000,37.286694,59.543576
49.782151,60.198406,138.396499,142.577176,104.548269,100.798234,29.283768,12.720086,134.966171,3.288424,58.704661,50.970174,141.562863,138.855211,139.453436,135.481272,82.734111,133.811884,-0.000844,-1.932172,32.000000,-237.288165,135.426442,-0.024500,24.573535,0.724959,468964.706299,1.044416,20.147993,14.830793,2.779863,14.528151,12.743976,159.770620,32.000000,165.140751,171.124259,157.758317,165.150656,32.000000,150.910297,67.513144,72.797762,89.256722,32.240506,35.502602,65.569620,61.363776,41.200000,37.294979,59.537272
49.790262,60.203363,138.397935,142.578166,104.671375,100.794231,29.259788,12.720022,134.967788,3.288138,58.712214,50.971793,141.561506,138.854281,139.450580,135.481752,82.736087,133.814768,-0.000845,-1.934824,32.000000,-237.288180,135.423601,-0.024524,24.576077,0.724663,468840.967013,1.041766,20.152676,14.832954,2.779970,2.223195,60.241264,159.766531,32.000000,165.133913,171.113460,157.753082,165.156458,32.000000,150.890749,67.515948,72.797244,89.262108,32.240506,35.490852,65.569620,61.359860,41.200000,37.303137,59.545847
49.787980,60.210194,138.395985,142.580392,104.721832,100.786195,29.176545,12.720523,134.964044,3.288060,58.723380,50.968223,141.562089,138.853866,139.447269,135.480523,82.738182,133.813362,-0.000848,-1.937094,32.000000,-237.287656,135.421919,-0.024837,24.576838,0.725333,469351.509878,1.041422,20.154362,14.832101,2.779825,3.401518,59.746223,159.776398,32.000000,165.118914,171.109409,157.762744,165.152037,32.000000,150.878807,67.520847,72.796038,89.269065,32.240506,35.474420,65.569620,61.361642,41.200000,37.314533,59.540379
49.782327,60.216298,138.394478,142.581301,104.744286,100.765992,29.235850,12.721180,134.963509,3.287608,58.734840,50.967631,141.561552,138.854420,139.445093,135.479697,82.738682,133.809571,-0.000850,-1.936578,32.000000,-237.287050,135.420956,-0.024855,24.574106,0.726115,469896.154107,1.036459,20.158981,14.830549,2.779792,14.503137,60.179167,159.767851,32.000000,165.121046,171.112276,157.753518,165.142590,32.000000,150.877627,67.524025,72.794200,89.274965,32.240506,35.461287,65.569620,61.369741,41.200000,37.324854,59.544854
49.780314,60.223041,138.387292,142.581365,104.734288,100.741797,29.226371,12.721873,134.958416,3.287374,58.746877,50.962067,141.560585,138.852194,139.443325,135.471985,82.740444,133.806403,-0.000853,-1.940069,32.000000,-237.286195,135.413587,-0.024824,24.567453,0.726297,469989.452089,1.018642,20.166583,14.827232,2.779781,9.873341,60.225279,159.758718,32.000000,165.124913,171.098743,157.745449,165.148016,32.000000,150.858568,67.528577,72.791879,89.280160,32.240506,35.440477,65.569620,61.373289,41.200000,37.336555,59.539956
49.776109,60.228946,138.379772,142.581518,104.724361,100.734783,30.085651,12.721105,134.952001,3.286947,58.759977,50.959065,141.560685,138.843253,139.441546,135.462707,82.739450,133.798315,-0.000854,-1.942965,32.000000,-237.286924,135.405630,-0.024845,24.560930,0.726277,469849.951026,1.016523,20.178278,14.827100,2.779998,8.879905,10.504004,159.770155,32.000000,165.112104,171.095636,157.760145,165.143898,32.000000,150.857301,67.531587,72.788947,89.283709,32.240506,35.423473,65.569620,61.382228,41.200000,37.346648,59.543585
49.766863,60.235932,138.370661,142.581758,104.705424,100.734416,29.143533,12.720379,134.942277,3.285925,58.777563,50.951985,141.558941,138.834893,139.439013,135.454664,82.738743,133.787870,-0.000855,-1.946373,32.000000,-237.287817,135.400809,-0.024820,24.553056,0.726704,469971.974450,1.014806,20.189597,14.821481,2.780088,7.293005,59.762643,159.764411,32.000000,165.113455,171.097374,157.756449,165.133337,32.000000,150.866827,67.534673,72.784922,89.285376,32.240506,35.402686,65.569620,61.395629,41.200000,37.358809,59.541343
49.756690,60.242219,138.364893,142.581443,104.597706,100.739203,29.951961,12.720555,134.929869,3.286038,58.792391,50.943348,141.558413,138.825606,139.438418,135.441617,82.737155,133.781142,-0.000856,-1.949241,32.000000,-237.287626,135.393757,-0.024771,24.547338,0.726808,469872.882889,1.022758,20.201540,14.818711,2.780286,6.255759,6.279399,159.755532,32.000000,165.118861,171.085143,157.749493,165.137785,32.000000,150.856890,67.536580,72.781527,89.285002,32.240506,35.384436,65.569620,61.412452,41.200000,37.369283,59.547323
49.751360,60.251807,138.348648,142.581075,104.637691,100.727156,29.148386,12.719926,134.917442,3.285836,58.812862,50.936427,141.557439,138.811002,139.436217,135.424593,82.732858,133.768731,-0.000855,-1.952699,32.000000,-237.288328,135.378457,-0.024826,24.542163,0.726562,469502.443836,1.045452,20.219183,14.814880,2.780671,9.151423,11.621370,159.759746,32.000000,165.109118,171.076666,157.760238,165.137360,32.000000,150.850567,67.537429,72.775923,89.282562,32.240506,35.358304,65.569620,61.426933,41.200000,37.384546,59.549477
49.741327,60.261675,138.334208,142.582037,104.547259,100.706976,29.349332,12.720363,134.904589,3.285926,58.831896,50.932571,141.559103,138.799195,139.433382,135.408561,82.728826,133.757563,-0.000854,-1.954435,32.000000,-237.287754,135.365000,-0.024778,24.541404,0.726990,469618.336405,1.017963,20.236272,14.814437,2.781013,27.587734,12.689377,159.757301,32.000000,165.105852,171.078388,157.764151,165.130021,32.000000,150.862169,67.539553,72.771192,89.280417,32.240506,35.335315,65.569620,61.441711,41.200000,37.400340,59.540999
49.737644,60.275128,138.316720,142.584195,104.523350,100.682364,29.193028,12.720909,134.887336,3.285629,58.856124,50.926879,141.560366,138.780006,139.431801,135.393014,82.723184,133.741188,-0.000855,-1.955560,32.000000,-237.287211,135.347314,-0.024894,24.542206,0.726478,469269.964737,1.016813,20.251066,14.811649,2.780859,12.633720,59.715318,159.743497,32.000000,165.113393,171.064485,157.757134,165.134645,32.000000,150.854218,67.539763,72.765429,89.276136,32.240506,35.306634,65.569620,61.459296,41.200000,37.421476,59.545936
49.731974,60.286565,138.305005,142.586130,104.597035,100.672660,30.033273,12.721685,134.871310,3.285545,58.873212,50.925387,141.561428,138.766200,139.431524,135.375838,82.716537,133.725030,-0.000857,-1.958494,32.000000,-237.286327,135.334399,-0.024876,24.544596,0.726601,469334.919640,1.045626,20.268882,14.810980,2.780963,13.835163,14.845471,159.744214,32.000000,165.105661,171.050334,157.766689,165.143297,32.000000,150.847239,67.540911,72.758634,89.271249,32.240506,35.284542,65.569620,61.473091,41.200000,37.440171,59.543340
49.729875,60.299297,138.285386,142.589042,104.536558,100.656422,29.977590,12.721619,134.853106,3.285912,58.891271,50.920662,141.564586,138.745469,139.428150,135.357437,82.707782,133.704866,-0.000857,-1.960829,32.000000,-237.286388,135.315849,-0.024911,24.549283,0.726664,469392.575392,1.045979,20.292468,14.807890,2.781142,29.048574,60.439860,159.737145,32.000000,165.103155,171.060621,157.770764,165.134433,32.000000,150.857945,67.541278,72.750709,89.264742,32.240506,35.253964,65.569620,61.490751,41.200000,37.461620,59.541963
49.726173,60.307714,138.271909,142.591652,104.502258,100.635862,29.289296,12.721923,134.838835,3.284836,58.902996,50.915912,141.566227,138.727032,139.427040,135.346269,82.699854,133.690804,-0.000857,-1.962587,32.000000,-237.286082,135.302732,-0.024996,24.552724,0.726194,469196.700871,1.019038,20.305451,14.806833,2.780966,20.675627,60.242293,159.723749,32.000000,165.112710,171.053444,157.764671,165.137579,32.000000,150.852265,67.540775,72.744291,89.257866,32.240506,35.229059,65.569620,61.503255,41.200000,37.476394,59.541205
49.723184,60.315952,138.253146,142.594463,104.457570,100.611627,29.168446,12.721597,134.819828,3.284428,58.914047,50.911252,141.568536,138.706012,139.427769,135.327168,82.689089,133.670661,-0.000857,-1.964963,32.000000,-237.286362,135.286841,-0.024982,24.553542,0.726098,469258.893790,1.015193,20.321027,14.807523,2.780790,7.581718,59.700904,159.721598,32.000000,165.109478,171.043572,157.773508,165.152072,32.000000,150.839004,67.540802,72.735232,89.251635,32.240506,35.198401,65.569620,61.519939,41.200000,37.491237,59.539032
49.721311,60.322794,138.240887,142.596267,104.521506,100.591261,29.369308,12.721180,134.804344,3.283944,58.921812,50.909795,141.570031,138.689117,139.427069,135.312005,82.680616,133.652210,-0.000856,-1.965543,32.000000,-237.286912,135.270937,-0.024970,24.552102,0.725198,468778.810608,1.044224,20.328948,14.807806,2.780553,17.233258,60.303501,159.720590,32.000000,165.107390,171.049053,157.778412,165.146784,32.000000,150.841326,67.541709,72.727369,89.246190,32.240506,35.174050,65.569620,61.528388,41.200000,37.503494,59.538471
49.715004,60.329332,138.228479,142.598007,104.531979,100.583251,29.346345,12.721622,134.790125,3.283174,58.927509,50.909691,141.570589,138.676105,139.426327,135.298829,82.667717,133.639041,-0.000855,-1.966720,32.000000,-237.286418,135.254126,-0.025051,24.549554,0.725682,469142.088829,1.038047,20.338659,14.808281,2.780290,15.006665,60.238407,159.705224,32.000000,165.120776,171.048448,157.766871,165.142972,32.000000,150.839216,67.541608,72.718281,89.239403,32.240506,35.145072,65.569620,61.551424,41.200000,37.516257,59.544766
49.711475,60.333693,138.216628,142.599081,104.573503,100.595314,29.985876,12.720665,134.778040,3.282977,58.929434,50.903585,141.573066,138.666806,139.425978,135.286208,82.657593,133.627207,-0.000854,-1.966146,32.000000,-237.287219,135.243549,-0.025083,24.548860,0.725862,469211.404121,1.043809,20.351945,14.810553,2.780409,10.723230,60.516383,159.705036,32.000000,165.117371,171.038161,157.772958,165.156758,32.000000,150.823091,67.542571,72.712111,89.232620,32.240506,35.120103,65.569620,61.565333,41.200000,37.525057,59.544018
49.714138,60.335671,138.207050,142.599142,104.642068,100.579278,29.168290,12.721892,134.765368,3.282667,58.929057,50.900614,141.574480,138.659776,139.425387,135.276903,82.644581,133.619772,-0.000854,-1.963806,32.000000,-237.286251,135.239124,-0.025316,24.549348,0.726491,469662.349300,1.046521,20.357487,14.818062,2.780130,11.644155,60.240811,159.708558,32.000000,165.115111,171.043062,157.783712,165.150373,32.000000,150.824905,67.541822,72.703963,89.224706,32.240506,35.092053,65.569620,61.580758,41.200000,37.531703,59.543497
49.711683,60.336221,138.199737,142.598043,104.656231,100.563174,29.999263,12.722792,134.760332,3.283436,58.929817,50.900172,141.574352,138.658167,139.426672,135.273716,82.631389,133.611812,-0.000853,-1.960566,32.000000,-237.285450,135.236255,-0.025185,24.552491,0.726833,469915.084465,1.045739,20.364412,14.825364,2.780094,14.100519,60.465795,159.693747,32.000000,165.135242,171.041001,157.772899,165.150199,32.000000,150.822484,67.538304,72.698614,89.218575,32.240506,35.066181,65.569620,61.598795,41.200000,37.535909,59.540979
49.708197,60.335745,138.199451,142.597274,104.700903,100.563287,30.001785,12.723077,134.759511,3.284115,58.926376,50.901267,141.573751,138.661147,139.428052,135.272494,82.621122,133.609528,-0.000853,-1.958245,32.000000,-237.285172,135.238002,-0.025153,24.556183,0.726920,470002.041808,1.046467,20.367250,14.831327,2.780106,19.615559,60.514767,159.691275,32.000000,165.138067,171.034787,157.771335,165.156726,32.000000,150.814838,67.535254,72.695404,89.214384,32.240506,35.050556,65.569620,61.610922,41.200000,37.537594,59.546034
49.713895,60.333042,138.205306,142.596763,104.823458,100.567370,29.118331,12.723477,134.761178,3.284823,58.916378,50.903644,141.574450,138.665160,139.429472,135.280023,82.608282,133.614850,-0.000853,-1.955862,32.000000,-237.284805,135.243782,-0.025054,24.563469,0.726721,469966.644092,1.046958,20.367812,14.839319,2.780065,22.434951,60.050921,159.699230,32.000000,165.134940,171.037883,157.780961,165.150131,32.000000,150.813326,67.530283,72.691928,89.209559,32.240506,35.031621,65.569620,61.623626,41.200000,37.537267,59.540320
49.718375,60.329760,138.211478,142.596510,104.915940,100.587744,29.263454,12.722859,134.765009,3.284747,58.908165,50.911038,141.573973,138.669059,139.430281,135.288138,82.598625,133.623273,-0.000854,-1.952922,32.000000,-237.285604,135.251171,-0.024874,24.571102,0.727513,470588.813788,1.039043,20.368988,14.854336,2.780229,11.306585,60.176018,159.694828,32.000000,165.145332,171.042972,157.775879,165.143476,32.000000,150.816258,67.525420,72.690027,89.207175,35.240506,35.016763,65.569620,61.627958,41.200000,37.535025,59.538530
49.728746,60.324998,138.221237,142.596091,105.009036,100.612283,29.226562,12.723290,134.775873,3.284826,58.892499,50.923008,141.573663,138.680586,139.431234,135.303919,82.588320,133.643137,-0.000854,-1.949458,32.000000,-237.285051,135.263890,-0.024782,24.580976,0.727679,470939.341006,1.021884,20.357560,14.869831,2.779944,7.298873,7.974878,159.690207,32.000000,165.157081,171.037297,157.766039,165.150770,32.000000,150.801720,67.519697,72.687248,89.202728,35.240506,35.001684,65.569620,61.635803,41.200000,37.531591,59.537144
49.739432,60.319582,138.236902,142.595531,105.000098,100.616855,29.311696,12.724127,134.792374,3.284793,58.874626,50.935592,141.574697,138.697690,139.432275,135.321647,82.580546,133.661448,-0.000853,-1.946562,32.000000,-237.284104,135.277896,-0.024838,24.589375,0.728236,471517.360452,1.050573,20.347263,14.886015,2.779737,11.777733,7.014412,159.698932,32.000000,165.156831,171.040640,157.774464,165.147064,32.000000,150.803797,67.516118,72.686780,89.200944,35.240506,34.992606,65.569620,61.632618,41.200000,37.526483,59.547175
49.759040,60.310849,138.262116,142.594103,105.060915,100.633407,29.195300,12.725620,134.822630,3.285014,58.852449,50.953639,141.574136,138.724096,139.433449,135.352365,82.575138,133.689920,-0.000852,-1.943086,32.000000,-237.282566,135.307295,-0.024908,24.599611,0.728018,471622.950622,1.024984,20.331730,14.904893,2.779510,2.660242,11.758603,159.696670,32.000000,165.167522,171.055607,157.765783,165.136328,32.000000,150.810591,67.514809,72.686356,89.201021,35.240506,34.986422,65.569620,61.621989,41.200000,37.517241,59.536298
49.773695,60.302171,138.290390,142.592954,105.076843,100.653681,29.947549,12.726094,134.850212,3.285304,58.831125,50.967700,141.574941,138.754130,139.435355,135.380873,82.573254,133.718230,-0.000852,-1.940166,32.000000,-237.282080,135.339681,-0.024777,24.608702,0.727586,471663.300307,1.047373,20.303915,14.921978,2.778748,7.609039,8.460119,159.695651,32.000000,165.178322,171.054471,157.759550,165.140891,32.000000,150.802635,67.514074,72.687321,89.201229,35.240506,34.986239,65.569620,61.608466,41.200000,37.507776,59.537340
49.797485,60.289066,138.335431,142.590846,105.187129,100.678076,29.160162,12.726508,134.890887,3.285145,58.805013,50.985782,141.573698,138.794093,139.438343,135.425142,82.571031,133.763772,-0.000854,-1.934564,32.000000,-237.281672,135.383767,-0.024799,24.618289,0.727593,471934.996646,1.048620,20.278164,14.940837,2.778428,27.374049,60.172129,159.707977,32.000000,165.178596,171.057889,157.762782,165.136571,32.000000,150.799583,67.513377,72.688953,89.200892,35.240506,34.994332,65.569620,61.593638,41.200000,37.492204,59.533839
49.811245,60.276261,138.375620,142.587798,105.300615,100.718787,29.557265,12.726188,134.929484,3.285524,58.783953,51.000946,141.572730,138.836814,139.440485,135.467424,82.572317,133.803443,-0.000854,-1.930452,32.000000,-237.282002,135.425131,-0.024771,24.626451,0.727300,471950.693982,1.045632,20.252085,14.960954,2.778289,21.169250,60.316401,159.707167,32.000000,165.187450,171.073940,157.753095,165.123061,32.000000,150.809157,67.514473,72.690394,89.200712,35.240506,35.003393,65.569620,61.573667,41.200000,37.476384,59.528499
49.830989,60.260573,138.426976,142.583629,105.479597,100.757048,29.841723,12.725741,134.981379,3.285896,58.754166,51.028085,141.569964,138.892246,139.443510,135.521694,82.575496,133.858457,-0.000854,-1.926906,32.000000,-237.282594,135.481432,-0.024812,24.636053,0.727879,472546.942689,1.047473,20.218488,14.982798,2.778155,30.126886,22.934782,159.709479,32.000000,165.203453,171.078491,157.739487,165.119795,32.000000,150.802183,67.515510,72.692620,89.201116,35.240506,35.018706,65.569620,61.549323,41.200000,37.456363,59.534872
49.853414,60.246569,138.476453,142.579519,105.620842,100.797633,29.126589,12.726176,135.032812,3.286219,58.728616,51.050558,141.566900,138.944045,139.447227,135.575849,82.578066,133.911140,-0.000853,-1.923998,32.000000,-237.282051,135.529321,-0.024782,24.643865,0.729160,473582.514368,1.050962,20.184746,15.002992,2.777909,13.949995,59.887007,159.719945,32.000000,165.206410,171.079480,157.739785,165.119704,32.000000,150.795363,67.517451,72.694558,89.203883,35.240506,35.036415,65.569620,61.519361,41.200000,37.438457,59.528696
49.883867,60.227444,138.544480,142.573911,105.647156,100.846373,29.165831,12.726820,135.094152,3.286880,58.696208,51.080655,141.563397,139.013547,139.449376,135.636047,82.582089,133.977096,-0.000854,-1.920529,32.000000,-237.281417,135.592097,-0.024668,24.652148,0.729544,474042.402104,1.049142,20.146100,15.027191,2.777809,1.458121,7.813817,159.729476,32.000000,165.215079,171.094239,157.731186,165.106126,32.000000,150.803133,67.518567,72.696965,89.206144,35.240506,35.064902,65.569620,61.477465,41.200000,37.413842,59.535157
