OSU 80 Ton Compressor Load Stand
49.906644,60.211778,138.602680,142.569815,105.709836,100.887173,29.256096,12.726698,135.148526,3.288299,58.672769,51.104808,141.560304,139.076312,139.450501,135.692543,82.586584,134.034148,-0.000853,-1.917610,32.000000,-237.281651,135.647390,-0.024664,24.658634,0.729528,474219.985218,1.051021,20.105920,15.051781,2.777557,16.331772,60.311865,159.727529,32.000000,165.229680,171.097084,157.718498,165.099345,32.000000,150.801261,67.518849,72.699554,89.208244,35.240506,35.090010,65.569620,61.439220,41.200000,37.392551,59.535688
49.929463,60.193403,138.671964,142.565629,105.672278,100.956446,29.167551,12.726544,135.215587,3.288941,58.641496,51.132492,141.555993,139.147546,139.451462,135.762010,82.591633,134.101860,-0.000851,-1.914119,32.000000,-237.281963,135.716503,-0.024591,24.665505,0.729619,474442.230112,1.052327,20.061327,15.079978,2.777542,14.719080,60.208912,159.743726,32.000000,165.229701,171.097388,157.717516,165.101391,32.000000,150.793833,67.513556,72.702499,89.210748,35.240506,35.123662,65.569620,61.396863,41.200000,37.368013,59.524083
49.959051,60.178822,138.731409,142.561742,105.664213,101.017481,29.859156,12.725998,135.271760,3.289417,58.616933,51.157344,141.553565,139.209644,139.450504,135.818764,82.597129,134.159614,-0.000851,-1.911799,32.000000,-237.282415,135.776101,-0.024568,24.670195,0.729150,474264.771016,1.049929,20.023774,15.102708,2.777537,28.765546,60.407177,159.753710,32.000000,165.231073,171.107264,157.715628,165.089217,32.000000,150.803210,67.508123,72.704723,89.211436,35.240506,35.154044,65.569620,61.347244,41.200000,37.348570,59.526768
49.993069,60.160598,138.804433,142.556290,105.652302,101.074582,29.602248,12.725731,135.344792,3.290251,58.586800,51.192807,141.548198,139.282017,139.450417,135.889797,82.604397,134.229885,-0.000851,-1.911791,32.000000,-237.282976,135.846875,-0.024600,24.675188,0.728978,474323.986747,1.049736,19.975443,15.131119,2.777274,10.271474,60.442890,159.754673,32.000000,165.244603,171.112488,157.696660,165.083843,32.000000,150.807179,67.500825,72.706872,89.213948,35.240506,35.193365,65.569620,61.280947,41.200000,37.324069,59.534292
50.019016,60.145383,138.867112,142.550844,105.706838,101.135803,29.128636,12.725334,135.408197,3.290795,58.562725,51.220009,141.544537,139.345944,139.450270,135.952008,82.609607,134.289679,-0.000852,-1.911765,32.000000,-237.283430,135.909414,-0.024509,24.679701,0.728127,474008.136578,1.050342,19.922347,15.153238,2.776405,6.686554,59.898518,159.764734,32.000000,165.245853,171.110522,157.690936,165.087421,32.000000,150.807671,67.493569,72.708604,89.216725,35.240506,35.228729,65.569620,61.219471,41.200000,37.303470,59.537734
50.054143,60.127961,138.940064,142.543973,105.829522,101.208966,29.293362,12.725357,135.482493,3.291590,58.538462,51.255115,141.540357,139.422519,139.447778,136.024398,82.616491,134.358281,-0.000850,-1.911738,32.000000,-237.283242,135.985619,-0.024561,24.684814,0.728321,474268.065159,1.037936,19.874325,15.181707,2.776280,21.952734,60.256916,159.781813,32.000000,165.236387,171.122036,157.691679,165.074933,32.000000,150.819095,67.484527,72.710119,89.218446,35.240506,35.272503,65.569620,61.146706,41.200000,37.279156,59.530181
50.081337,60.114903,139.001713,142.537465,105.864751,101.261419,29.127833,12.724646,135.543391,3.292656,58.522525,51.277140,141.536115,139.481686,139.446353,136.080827,82.623459,134.418756,-0.000850,-1.911727,32.000000,-237.283802,136.045644,-0.024569,24.688428,0.728555,474561.669003,1.047523,19.829796,15.203896,2.775959,18.871701,59.912424,159.787932,32.000000,165.240853,171.124667,157.678520,165.071308,32.000000,150.824988,67.476320,72.711068,89.220627,35.240506,35.310731,65.569620,61.078047,41.200000,37.261120,59.536180
50.115614,60.103263,139.070275,142.528893,105.947715,101.334642,29.357106,12.724780,135.610106,3.293373,58.509217,51.304925,141.530535,139.551776,139.443724,136.149357,82.630613,134.491996,-0.000848,-1.914037,32.000000,-237.283629,136.111958,-0.024651,24.692515,0.728929,474965.147758,1.050556,19.780430,15.231179,2.775628,9.579472,60.239300,159.795101,32.000000,165.234098,171.117478,157.669677,165.078724,32.000000,150.815448,67.468636,72.711659,89.223070,35.240506,35.357084,65.569620,60.993315,41.200000,37.244037,59.532207
50.133898,60.095703,139.128207,142.522167,106.062693,101.385401,29.342519,12.724520,135.665029,3.294396,58.500456,51.327296,141.525832,139.612670,139.439079,136.204775,82.635125,134.544309,-0.000846,-1.914649,32.000000,-237.283894,136.166365,-0.024643,24.695205,0.728693,474929.626625,1.025853,19.741429,15.254408,2.775347,10.831399,8.371711,159.811399,32.000000,165.219636,171.124288,157.670796,165.068902,32.000000,150.821360,67.463076,72.710670,89.224610,35.240506,35.397209,65.569620,60.927010,41.200000,37.233778,59.528823
50.160977,60.088872,139.193889,142.515014,106.161670,101.438193,29.171083,12.724833,135.728123,3.295744,58.498183,51.355483,141.519518,139.682327,139.433504,136.268210,82.641125,134.604275,-0.000844,-1.915183,32.000000,-237.283617,136.231465,-0.024677,24.698706,0.729529,475584.744398,1.050414,19.701973,15.281788,2.775134,14.577706,60.254706,159.807394,32.000000,165.220685,171.129894,157.656454,165.057619,32.000000,150.828677,67.459202,72.709861,89.228282,35.240506,35.444601,65.569620,60.835855,41.200000,37.223931,59.534341
50.176565,60.085533,139.244701,142.509501,106.291669,101.478912,29.905234,12.723396,135.774938,3.296553,58.502206,51.371007,141.514663,139.732777,139.429337,136.317809,82.646145,134.652576,-0.000843,-1.915181,32.000000,-237.285118,136.280834,-0.024672,24.700654,0.730002,475917.144855,1.023721,19.677347,15.301636,2.775275,15.801942,7.572319,159.811703,32.000000,165.211731,171.119499,157.649279,165.068593,32.000000,150.811413,67.455225,72.707811,89.231800,35.240506,35.483226,65.569620,60.766720,41.200000,37.219145,59.525608
50.196250,60.085874,139.299211,142.503746,106.347639,101.527711,29.178298,12.722595,135.823838,3.297149,58.513568,51.390150,141.509555,139.788682,139.421844,136.368512,82.649883,134.704465,-0.000843,-1.916362,32.000000,-237.286129,136.333568,-0.024628,24.701019,0.730664,476496.599742,1.048356,19.640068,15.323598,2.774822,23.070701,59.989730,159.822246,32.000000,165.195387,171.116224,157.651511,165.059558,32.000000,150.807654,67.447206,72.703957,89.235392,35.240506,35.528775,65.569620,60.683153,41.200000,37.219422,59.536367
50.212071,60.087984,139.340123,142.499722,106.508980,101.568572,30.000087,12.722537,135.862125,3.297773,58.526680,51.405185,141.505812,139.829060,139.415259,136.407273,82.652868,134.740400,-0.000843,-1.917477,32.000000,-237.286173,136.372359,-0.024692,24.700868,0.731459,476968.954877,1.051180,19.628150,15.342552,2.775234,16.444573,6.995506,159.817554,32.000000,165.192188,171.119958,157.637082,165.050694,32.000000,150.813282,67.440615,72.701448,89.240307,35.240506,35.564363,65.569620,60.608944,41.200000,37.222536,59.528637
50.226219,60.092519,139.382977,142.495966,106.620291,101.609167,29.798030,12.721846,135.904087,3.298648,58.540299,51.416673,141.501269,139.874540,139.408179,136.450293,82.655796,134.776682,-0.000842,-1.920747,32.000000,-237.286795,136.417054,-0.024609,24.699298,0.731901,477305.967717,1.052026,19.607098,15.361441,2.775017,6.150399,60.330664,159.820694,32.000000,165.184893,171.109628,157.629920,165.058345,32.000000,150.799315,67.432984,72.698617,89.246415,35.240506,35.605274,65.569620,60.517242,41.200000,37.229591,59.531174
50.234626,60.096723,139.416210,142.493863,106.721864,101.617227,29.160523,12.722029,135.938084,3.299401,58.552910,51.419964,141.498652,139.908549,139.402412,136.481810,82.655699,134.812027,-0.000840,-1.924262,32.000000,-237.286596,136.449204,-0.024577,24.697597,0.733399,478261.883994,1.053211,19.595909,15.374970,2.775033,15.158998,59.942530,159.831089,32.000000,165.165633,171.104832,157.636778,165.059118,32.000000,150.789098,67.426460,72.695635,89.252481,35.240506,35.638094,65.569620,60.449540,41.200000,37.236318,59.525529
50.241643,60.103081,139.448422,142.492363,106.562456,101.625526,29.971729,12.722456,135.973532,3.299317,58.572640,51.420826,141.497049,139.944094,139.395864,136.514432,82.656737,134.843584,-0.000839,-1.926609,32.000000,-237.286087,136.483558,-0.024688,24.695815,0.733750,478446.558909,1.024853,19.587579,15.392145,2.775100,7.421844,60.453838,159.826531,32.000000,165.155682,171.107489,157.630452,165.051278,32.000000,150.801466,67.420129,72.693753,89.261610,35.240506,35.674990,65.569620,60.366826,41.200000,37.245786,59.524034
50.243103,60.109619,139.473658,142.492430,106.495504,101.625749,29.175558,12.722622,135.996584,3.300109,58.588424,51.424786,141.496029,139.971788,139.390145,136.537682,82.656760,134.868301,-0.000839,-1.927757,32.000000,-237.286197,136.507061,-0.024633,24.694467,0.733097,477964.545602,1.052280,19.584495,15.406217,2.775298,13.656388,59.879174,159.817502,32.000000,165.147502,171.100045,157.622885,165.056823,32.000000,150.791384,67.414989,72.692126,89.266863,35.240506,35.704201,65.569620,60.303056,41.200000,37.255713,59.525991
50.238808,60.119201,139.496990,142.494228,106.464227,101.625783,29.155471,12.722022,136.023320,3.301309,58.610627,51.419360,141.498067,139.998231,139.386510,136.563150,82.656630,134.889287,-0.000838,-1.927887,32.000000,-237.286884,136.532605,-0.024678,24.694129,0.732981,477756.470586,1.051826,19.591128,15.421352,2.775865,11.829593,60.125063,159.831810,32.000000,165.119781,171.091598,157.637541,165.058947,32.000000,150.788090,67.412616,72.691104,89.275992,35.240506,35.737585,65.569620,60.227353,41.200000,37.269777,59.530063
50.233074,60.129134,139.515661,142.496696,106.402508,101.625699,29.240630,12.720646,136.044256,3.301847,58.631634,51.414489,141.497632,140.016507,139.379418,136.578750,82.654504,134.912273,-0.000837,-1.927905,32.000000,-237.288002,136.552401,-0.024677,24.694550,0.732764,477513.089070,1.046831,19.599895,15.430765,2.776415,11.329591,60.289666,159.825908,32.000000,165.106746,171.091627,157.633026,165.050549,32.000000,150.797343,67.410466,72.690047,89.282771,35.240506,35.767915,65.569620,60.164697,41.200000,37.285666,59.532620
50.230179,60.137458,139.530549,142.498983,106.401091,101.609616,29.185354,12.719985,136.062599,3.301835,58.649224,51.409070,141.498867,140.030961,139.376410,136.592309,82.655266,134.928649,-0.000839,-1.927897,32.000000,-237.288539,136.566263,-0.024688,24.695003,0.732454,477234.321723,1.049536,19.610978,15.442197,2.776883,12.518102,7.543738,159.815389,32.000000,165.099019,171.078186,157.622309,165.056450,32.000000,150.782214,67.414533,72.689601,89.289058,35.240506,35.793621,65.569620,60.105651,41.200000,37.298222,59.530250
50.218899,60.147751,139.544011,142.503406,106.381410,101.601553,29.214697,12.719733,136.081169,3.302678,58.668845,51.404218,141.502434,140.044579,139.374649,136.610520,82.655425,134.942133,-0.000839,-1.927861,32.000000,-237.288925,136.583025,-0.024905,24.697494,0.732592,477211.662199,1.022480,19.626154,15.452393,2.777561,6.812102,10.365904,159.825441,32.000000,165.074487,171.067469,157.634636,165.059585,32.000000,150.776994,67.422190,72.690428,89.300394,35.240506,35.822395,65.569620,60.044635,41.200000,37.314023,59.516933
50.211565,60.156297,139.555611,142.508171,106.424408,101.583052,29.940733,12.719009,136.091379,3.303359,58.684344,51.393665,141.505915,140.057710,139.372410,136.622676,82.655720,134.951283,-0.000839,-1.927889,32.000000,-237.289575,136.594357,-0.024758,24.701287,0.732607,477096.864877,1.052068,19.645115,15.459916,2.778393,9.065829,12.062549,159.821135,32.000000,165.061862,171.071687,157.638552,165.051141,32.000000,150.788945,67.429325,72.692551,89.310452,35.240506,35.846138,65.569620,59.993658,41.200000,37.327772,59.527053
50.196772,60.163859,139.563150,142.513773,106.366649,101.562594,29.931790,12.718453,136.102685,3.304149,58.698060,51.384089,141.508880,140.065745,139.372459,136.634166,82.659832,134.962760,-0.000838,-1.927891,32.000000,-237.290129,136.602924,-0.024641,24.705068,0.732958,477238.156422,1.045250,19.666672,15.464144,2.779233,28.393343,60.470018,159.810741,32.000000,165.059035,171.060109,157.635508,165.054506,32.000000,150.779554,67.437722,72.695147,89.319658,35.240506,35.868789,65.569620,59.949283,41.200000,37.339962,59.527801
50.189255,60.172141,139.572017,142.521330,106.388985,101.538181,29.949572,12.717352,136.110622,3.305098,58.709122,51.369827,141.512491,140.070859,139.372698,136.645673,82.662747,134.977140,-0.000837,-1.929055,32.000000,-237.291194,136.610881,-0.024653,24.710332,0.732833,477105.213861,1.051185,19.683564,15.468090,2.779925,9.788444,60.458588,159.811454,32.000000,165.042525,171.047148,157.645982,165.066604,32.000000,150.771009,67.447350,72.697857,89.331923,35.240506,35.893836,65.569620,59.895217,41.200000,37.353781,59.534508
50.172883,60.178819,139.578626,142.529791,106.349611,101.514220,29.178265,12.717295,136.119417,3.305511,58.718373,51.358991,141.518610,140.079105,139.373495,136.657402,82.667196,134.987929,-0.000837,-1.932541,32.000000,-237.291592,136.618476,-0.024595,24.717225,0.732911,477074.047451,1.021831,19.709136,15.471550,2.780935,7.273836,60.184440,159.808829,32.000000,165.029935,171.053222,157.654758,165.058955,32.000000,150.790600,67.456447,72.701073,89.344749,35.240506,35.919761,65.569620,59.842967,41.200000,37.365044,59.526030
50.158683,60.181789,139.584973,142.538062,106.287477,101.489770,29.392128,12.716868,136.129453,3.305889,58.721720,51.346438,141.523611,140.083739,139.374921,136.660987,82.670859,134.989554,-0.000838,-1.932995,32.000000,-237.291978,136.628039,-0.024676,24.722576,0.732942,477099.074306,1.048633,19.721579,15.473470,2.781431,15.790118,60.304760,159.799760,32.000000,165.032529,171.047157,157.654761,165.063492,32.000000,150.793858,67.463468,72.703207,89.355168,35.240506,35.941032,65.569620,59.807531,41.200000,37.371732,59.530466
50.149250,60.183265,139.589071,142.548627,106.293423,101.447089,29.486308,12.716599,136.134645,3.306058,58.724495,51.329467,141.530858,140.087518,139.378475,136.666519,82.675679,134.995177,-0.000837,-1.935188,32.000000,-237.292188,136.631499,-0.024570,24.729739,0.732690,476872.433335,1.048882,19.743008,15.471829,2.782441,16.489095,60.389639,159.801933,32.000000,165.019731,171.035387,157.666428,165.079081,32.000000,150.790231,67.469149,72.705394,89.368147,35.240506,35.965359,65.569620,59.756132,41.200000,37.375693,59.536268
50.132821,60.183050,139.592360,142.556684,106.224882,101.418493,29.503575,12.716147,136.138855,3.306823,58.720742,51.314289,141.538072,140.087600,139.380524,136.671326,82.679474,134.999739,-0.000837,-1.936067,32.000000,-237.292679,136.633314,-0.024591,24.735335,0.732545,476740.699247,1.052105,19.757738,15.468183,2.783217,23.429841,60.324900,159.805303,32.000000,165.009959,171.038802,157.676160,165.073194,32.000000,150.805728,67.469903,72.706483,89.378470,35.240506,35.984827,65.569620,59.721128,41.200000,37.377132,59.526601
50.120891,60.179813,139.594320,142.565629,106.154538,101.393970,29.179762,12.716599,136.145564,3.307482,58.711467,51.294668,141.545078,140.089358,139.384159,136.671925,82.686508,135.003329,-0.000836,-1.937279,32.000000,-237.292193,136.634993,-0.024642,24.742873,0.732052,476468.791975,1.050406,19.765717,15.468575,2.783704,14.518256,9.847420,159.790873,32.000000,165.019685,171.041758,157.667754,165.070480,32.000000,150.812529,67.472505,72.708527,89.391694,35.240506,36.008345,65.569620,59.683303,41.200000,37.375141,59.528243
50.103987,60.175109,139.590906,142.572955,106.117780,101.365497,29.305283,12.716014,136.149220,3.308278,58.699773,51.279827,141.550887,140.087079,139.388781,136.673819,82.691770,135.007102,-0.000836,-1.937882,32.000000,-237.292782,136.637106,-0.024557,24.748661,0.732151,476445.441100,1.045459,19.781491,15.465096,2.784698,18.308551,9.438795,159.797463,32.000000,165.013880,171.034174,157.675542,165.085345,32.000000,150.811559,67.476075,72.709489,89.403167,35.240506,36.024145,65.569620,59.655240,41.200000,37.370034,59.530712
50.084053,60.168467,139.585803,142.581811,106.006713,101.340945,29.473157,12.715045,136.146962,3.308438,58.683157,51.262344,141.559089,140.083581,139.393397,136.674302,82.698088,135.007909,-0.000835,-1.940289,32.000000,-237.293719,136.632695,-0.024578,24.754831,0.731427,475933.040021,1.046985,19.795061,15.459651,2.785637,16.240419,60.368158,159.802886,32.000000,165.009127,171.043328,157.688793,165.081756,32.000000,150.825025,67.478132,72.708460,89.416886,35.240506,36.044005,65.569620,59.625897,41.200000,37.362610,59.533072
50.068393,60.161743,139.576969,142.588506,105.929351,101.328751,29.293157,12.714678,136.143492,3.308371,58.671997,51.250270,141.565075,140.078971,139.397286,136.669238,82.704784,135.008198,-0.000835,-1.942058,32.000000,-237.294013,136.628533,-0.024609,24.758627,0.731267,475778.097281,1.045049,19.806052,15.454730,2.786470,21.899304,19.718940,159.793656,32.000000,165.023106,171.046035,157.683269,165.081847,32.000000,150.833418,67.479471,72.708059,89.429264,35.240506,36.056570,65.569620,59.603970,41.200000,37.353953,59.528646
50.049718,60.154208,139.568678,142.596169,105.853594,101.304391,29.865307,12.713858,136.133311,3.308842,58.658332,51.237790,141.571933,140.062350,139.401898,136.662222,82.711477,134.997679,-0.000837,-1.943243,32.000000,-237.294895,136.619311,-0.024580,24.762469,0.730432,475126.902853,1.048548,19.821261,15.447259,2.787561,11.536501,60.390692,159.791204,32.000000,165.034017,171.040236,157.687836,165.094853,32.000000,150.831288,67.480834,72.707709,89.444242,35.240506,36.072209,65.569620,59.577296,41.200000,37.344605,59.532748
50.037595,60.146778,139.563355,142.601917,105.866432,101.300108,29.396314,12.713577,136.125712,3.309558,58.644995,51.224370,141.577333,140.053405,139.404800,136.656316,82.715630,134.991237,-0.000838,-1.943270,32.000000,-237.295276,136.610951,-0.024615,24.766153,0.730194,474912.782256,1.050180,19.829455,15.439971,2.788162,18.270179,60.306929,159.798253,32.000000,165.034829,171.046499,157.700847,165.091951,32.000000,150.837294,67.480759,72.706228,89.457033,35.240506,36.086439,65.569620,59.559057,41.200000,37.335616,59.530899
50.022368,60.137009,139.549462,142.607881,105.799074,101.275957,29.223945,12.713844,136.114931,3.309796,58.631075,51.209214,141.583642,140.041299,139.410026,136.651052,82.722053,134.980124,-0.000836,-1.942109,32.000000,-237.294691,136.603010,-0.024588,24.770567,0.730254,474840.235545,1.046729,19.841906,15.429958,2.789133,10.143783,9.740715,159.792941,32.000000,165.055472,171.052884,157.697401,165.087864,32.000000,150.850304,67.481213,72.704450,89.474412,35.240506,36.099654,65.569620,59.536667,41.200000,37.322861,59.530407
50.009875,60.129686,139.538992,142.611919,105.754625,101.255796,29.164398,12.713404,136.104118,3.310060,58.618334,51.199224,141.587210,140.032569,139.413377,136.643840,82.726773,134.970473,-0.000837,-1.941945,32.000000,-237.294920,136.595828,-0.024766,24.774348,0.729768,474516.727171,1.050607,19.843512,15.421568,2.789481,11.617717,60.289396,159.784394,32.000000,165.071079,171.048252,157.696419,165.102144,32.000000,150.840699,67.481909,72.701328,89.486065,35.240506,36.109190,65.569620,59.513793,41.200000,37.313086,59.531164
50.000741,60.121860,139.528062,142.616554,105.812474,101.231315,29.160539,12.714144,136.094339,3.309866,58.604299,51.187077,141.592294,140.017884,139.417449,136.636076,82.731943,134.960481,-0.000836,-1.941943,32.000000,-237.294317,136.585845,-0.024831,24.778356,0.729303,474238.703142,1.049141,19.843657,15.409355,2.789703,11.232573,60.083719,159.797934,32.000000,165.077382,171.055393,157.713557,165.099833,32.000000,150.845964,67.483667,72.697309,89.501638,35.240506,36.121723,65.569620,59.489934,41.200000,37.302591,59.530889
49.996915,60.115460,139.514011,142.620176,105.830896,101.210967,29.223616,12.714785,136.080524,3.310211,58.591729,51.177231,141.595540,140.007493,139.420135,136.631696,82.735659,134.951101,-0.000836,-1.942531,32.000000,-237.293679,136.577976,-0.024792,24.781333,0.729512,474355.244372,1.046064,19.848915,15.400974,2.790146,6.882527,60.333698,159.792808,32.000000,165.094487,171.068946,157.713501,165.095576,32.000000,150.861907,67.485095,72.695266,89.513628,35.240506,36.130207,65.569620,59.467361,41.200000,37.294634,59.534341
49.985017,60.106516,139.501539,142.624094,105.803388,101.174098,29.192556,12.714421,136.068677,3.310624,58.576930,51.162191,141.599632,139.993354,139.422540,136.621828,82.739820,134.942136,-0.000836,-1.946054,32.000000,-237.293916,136.565577,-0.024804,24.781480,0.729751,474545.461331,1.049946,19.849854,15.390981,2.790334,14.446951,9.839873,159.787220,32.000000,165.116358,171.066374,157.714903,165.109267,32.000000,150.849698,67.486750,72.692986,89.525810,35.240506,36.140988,65.569620,59.443296,41.200000,37.283163,59.536544
49.970117,60.098740,139.489110,142.627418,105.788286,101.148041,29.196363,12.714334,136.057834,3.310616,58.565650,51.151608,141.603629,139.980555,139.425025,136.609720,82.742471,134.935979,-0.000836,-1.947828,32.000000,-237.293983,136.556866,-0.024827,24.778569,0.729757,474517.687917,1.049521,19.852919,15.382201,2.790609,14.318494,60.144159,159.796504,32.000000,165.123807,171.067411,157.726988,165.114615,32.000000,150.841982,67.487719,72.689089,89.534055,35.240506,36.150396,65.569620,59.434570,41.200000,37.272569,59.521182
49.958255,60.090161,139.477406,142.631562,105.806992,101.123523,29.131540,12.713358,136.046676,3.310499,58.554685,51.136062,141.608750,139.962934,139.427643,136.600240,82.744446,134.924050,-0.000837,-1.947844,32.000000,-237.294854,136.546120,-0.024860,24.771885,0.729845,474453.572507,1.036256,19.853982,15.375483,2.791002,18.653058,60.020638,159.793584,32.000000,165.144710,171.086391,157.725332,165.107536,32.000000,150.860463,67.489893,72.686220,89.543507,35.240506,36.160713,65.569620,59.421919,41.200000,37.261047,59.533505
49.940838,60.083706,139.468184,142.635315,105.836029,101.103322,29.177706,12.712997,136.038872,3.310277,58.543897,51.122819,141.613223,139.952117,139.430130,136.592781,82.748079,134.915499,-0.000838,-1.947836,32.000000,-237.295287,136.536369,-0.024942,24.766561,0.730253,474490.999639,1.027753,19.865097,15.368542,2.791735,7.719478,59.961881,159.790087,32.000000,165.166758,171.085402,157.721597,165.113737,32.000000,150.855520,67.494434,72.684728,89.550248,35.240506,36.170697,65.569620,59.419559,41.200000,37.252570,59.531912
49.928540,60.075083,139.459575,142.639950,105.798604,101.078875,29.162409,12.713882,136.029840,3.309811,58.533159,51.110855,141.617836,139.939822,139.432504,136.583703,82.751780,134.904568,-0.000840,-1.947265,32.000000,-237.294348,136.526364,-0.024860,24.761628,0.730794,474571.083787,1.047863,19.875017,15.360706,2.792498,10.285073,60.180555,159.800509,32.000000,165.175173,171.085623,157.738345,165.122787,32.000000,150.847427,67.501121,72.683681,89.557061,35.240506,36.182745,65.569620,59.410939,41.200000,37.240752,59.529669
49.924867,60.068782,139.450555,142.643743,105.788475,101.058730,29.290748,12.713115,136.020852,3.309983,58.525370,51.101106,141.622294,139.931158,139.435003,136.578031,82.756094,134.898208,-0.000839,-1.944383,32.000000,-237.295146,136.516277,-0.024756,24.759763,0.730865,474429.730834,1.049339,19.879803,15.352419,2.792975,19.670357,60.280977,159.801381,32.000000,165.191968,171.095379,157.740490,165.118991,32.000000,150.861912,67.509566,72.685733,89.562786,35.240506,36.191541,65.569620,59.399996,41.200000,37.232052,59.530781
49.912269,60.061715,139.442282,142.647329,105.574387,101.034243,29.823941,12.712888,136.019546,3.310049,58.512007,51.090356,141.626023,139.922259,139.438400,136.575313,82.761130,134.890553,-0.000838,-1.943116,32.000000,-237.295399,136.513341,-0.024813,24.759362,0.731356,474579.100961,1.047400,19.884855,15.342885,2.793469,29.376251,60.374515,159.789591,32.000000,165.221051,171.097746,157.733799,165.126405,32.000000,150.861348,67.519978,72.689071,89.568166,35.240506,36.203449,65.569620,59.389969,41.200000,37.222305,59.532698
49.905040,60.056183,139.438898,142.650240,105.480504,101.022110,29.226993,12.712514,136.014558,3.309600,58.505602,51.079812,141.628859,139.915942,139.443123,136.570543,82.766219,134.887566,-0.000837,-1.942269,32.000000,-237.295870,136.511706,-0.024754,24.757814,0.730231,473814.603121,1.051420,19.882717,15.335993,2.793530,2.397835,60.262005,159.795533,32.000000,165.228457,171.094207,157.742431,165.138031,32.000000,150.853806,67.529812,72.693439,89.572571,35.240506,36.215313,65.569620,59.384882,41.200000,37.214863,59.529246
49.895262,60.051528,139.436691,142.654300,105.371029,100.997760,29.224328,12.712724,136.010612,3.308983,58.501528,51.074824,141.633414,139.912427,139.447386,136.573420,82.770202,134.884942,-0.000837,-1.942251,32.000000,-237.295704,136.512415,-0.024756,24.754315,0.729389,473146.967389,1.046851,19.887621,15.328169,2.794033,7.543145,59.500071,159.805291,32.000000,165.236864,171.105865,157.756431,165.137571,32.000000,150.874350,67.542232,72.702119,89.578175,35.240506,36.229869,65.569620,59.378672,41.200000,37.207901,59.529197
49.894402,60.048201,139.440424,142.658176,105.384560,100.985412,30.041830,12.712857,136.011111,3.309007,58.495793,51.070521,141.637292,139.916029,139.452074,136.574428,82.774315,134.883764,-0.000837,-1.943976,32.000000,-237.295421,136.515682,-0.024797,24.749709,0.728691,472530.773346,1.021888,19.895551,15.322229,2.794651,16.405616,12.589644,159.793890,32.000000,165.261196,171.107524,157.750668,165.143481,32.000000,150.876427,67.551870,72.710961,89.582609,35.240506,36.245419,65.569620,59.364026,41.200000,37.203813,59.529355
49.893394,60.042062,139.448278,142.662103,105.360960,100.969014,29.149908,12.713207,136.018119,3.309232,58.485560,51.064445,141.641912,139.919877,139.457210,136.577910,82.780133,134.887179,-0.000836,-1.940453,32.000000,-237.295104,136.519697,-0.024856,24.744720,0.728626,472417.266262,1.048303,19.889644,15.317987,2.794570,12.101784,59.924499,159.803108,32.000000,165.270158,171.101800,157.761716,165.158294,32.000000,150.870279,67.562389,72.724128,89.587873,35.240506,36.266752,65.569620,59.349673,41.200000,37.195917,59.536977
49.891441,60.036110,139.453507,142.665410,105.364435,100.957020,29.988563,12.713531,136.025079,3.309246,58.478393,51.057727,141.646742,139.921583,139.461542,136.584146,82.785604,134.892804,-0.000837,-1.937522,32.000000,-237.294842,136.525376,-0.024854,24.744056,0.728804,472399.043539,1.047698,19.886231,15.314284,2.794736,18.964075,60.506821,159.808824,32.000000,165.274518,171.109716,157.769443,165.154296,32.000000,150.885575,67.572000,72.735305,89.591133,35.240506,36.283210,65.569620,59.338621,41.200000,37.187681,59.535531
49.886850,60.029944,139.463040,142.670212,105.305160,100.944790,29.966434,12.712868,136.037929,3.309551,58.467385,51.054092,141.650349,139.931404,139.467575,136.592738,82.796079,134.903395,-0.000835,-1.933991,32.000000,-237.295652,136.534462,-0.024835,24.746787,0.728989,472383.325103,1.045040,19.883622,15.310278,2.795080,14.802470,60.465477,159.802548,32.000000,165.291722,171.111815,157.761705,165.156414,32.000000,150.895956,67.583292,72.749045,89.595218,35.240506,36.307057,65.569620,59.329857,41.200000,37.178826,59.519598
49.883358,60.025817,139.467943,142.674361,105.296481,100.928497,29.160241,12.713074,136.047193,3.309471,58.461296,51.052139,141.653979,139.940673,139.472863,136.599991,82.806262,134.911627,-0.000835,-1.931056,32.000000,-237.295413,136.543114,-0.025007,24.745908,0.729112,472471.229577,1.020430,19.876113,15.306178,2.795160,17.837509,60.092513,159.804443,32.000000,165.298516,171.103343,157.762760,165.173039,32.000000,150.891429,67.591994,72.760519,89.597905,35.240506,36.325368,65.569620,59.317278,41.200000,37.172955,59.522451
49.886863,60.022877,139.477614,142.679169,105.358820,100.927962,29.156094,12.711491,136.056410,3.310037,58.456881,51.056423,141.658841,139.951602,139.476713,136.607382,82.818355,134.923852,-0.000836,-1.931069,32.000000,-237.296999,136.554369,-0.024997,24.740184,0.728389,471943.393352,1.018407,19.875097,15.300348,2.795559,10.374062,59.713889,159.820968,32.000000,165.296982,171.111290,157.774462,165.175829,32.000000,150.910155,67.601108,72.776598,89.599910,35.240506,36.348267,65.569620,59.304400,41.200000,37.168333,59.538334
49.879450,60.020431,139.487283,142.683363,105.378514,100.927989,29.898940,12.710806,136.065696,3.310262,58.449972,51.057448,141.661308,139.960458,139.480546,136.615651,82.830065,134.937634,-0.000836,-1.932231,32.000000,-237.297805,136.561458,-0.024974,24.736132,0.728720,471985.555278,1.046684,19.878042,15.294034,2.796010,29.186781,60.464056,159.819231,32.000000,165.309645,171.119319,157.766732,165.174295,32.000000,150.928533,67.606562,72.789480,89.602106,35.240506,36.369527,65.569620,59.301842,41.200000,37.165287,59.529069
49.882235,60.014957,139.498036,142.687426,105.362573,100.927920,29.991366,12.709877,136.079568,3.310676,58.439597,51.055897,141.664914,139.967878,139.486187,136.626373,82.845944,134.953203,-0.000838,-1.933366,32.000000,-237.298571,136.572384,-0.024959,24.735750,0.729613,472334.768514,1.048632,19.880322,15.287812,2.796513,29.977014,60.499945,159.822526,32.000000,165.310625,171.112622,157.764427,165.194599,32.000000,150.922772,67.611535,72.804832,89.604384,35.240506,36.394596,65.569620,59.281676,41.200000,37.158378,59.533947
49.876536,60.009819,139.508618,142.690273,105.340298,100.927690,29.264842,12.709953,136.090233,3.310765,58.435165,51.057406,141.668454,139.976118,139.490298,136.630920,82.859517,134.965931,-0.000838,-1.933372,32.000000,-237.298574,136.585570,-0.024746,24.737773,0.729583,472265.971292,1.043079,19.871426,15.282162,2.796411,16.821452,60.232783,159.836869,32.000000,165.306570,171.113939,157.773986,165.198813,32.000000,150.934494,67.614268,72.816528,89.607702,35.240506,36.416542,65.569620,59.273441,41.200000,37.150813,59.528568
49.875631,60.005208,139.516614,142.693815,105.350936,100.928046,30.041341,12.709859,136.099232,3.311072,58.432029,51.055515,141.670960,139.983254,139.493897,136.637586,82.875243,134.978550,-0.000838,-1.929858,32.000000,-237.298475,136.596091,-0.024819,24.740093,0.729528,472175.248308,1.023712,19.866784,15.273251,2.796748,11.978884,14.959857,159.832215,32.000000,165.317630,171.125292,157.764354,165.198061,32.000000,150.952493,67.615216,72.827309,89.611723,35.240506,36.441828,65.569620,59.262641,41.200000,37.143982,59.520159
49.872854,60.003070,139.525372,142.696506,105.343453,100.927910,29.206241,12.710449,136.105632,3.311666,58.428856,51.058116,141.672667,139.991512,139.496508,136.642891,82.889041,134.986198,-0.000839,-1.927551,32.000000,-237.297859,136.603104,-0.024824,24.741971,0.729389,472031.223624,1.043321,19.866247,15.266186,2.797154,16.509050,14.556906,159.832036,32.000000,165.322171,171.120628,157.760576,165.212581,32.000000,150.953800,67.614540,72.836534,89.615554,35.240506,36.461286,65.569620,59.261612,41.200000,37.140552,59.532984
49.874835,60.000531,139.532530,142.698965,105.314846,100.927850,29.157084,12.709960,136.109666,3.311604,58.425561,51.059679,141.674817,139.999730,139.499409,136.648349,82.906136,134.994006,-0.000839,-1.927567,32.000000,-237.298208,136.608052,-0.024795,24.744301,0.729424,471990.412232,1.024549,19.868581,15.253793,2.797580,7.973919,59.990793,159.847569,32.000000,165.314883,171.122530,157.775769,165.220885,32.000000,150.960071,67.612031,72.846398,89.621720,35.240506,36.486632,65.569620,59.241079,41.200000,37.136931,59.529473
49.879868,59.998536,139.536059,142.700586,105.198761,100.927726,29.235415,12.710439,136.114299,3.311566,58.426581,51.062281,141.675675,140.005644,139.501146,136.648890,82.918437,134.999424,-0.000838,-1.927558,32.000000,-237.297744,136.612138,-0.024780,24.745951,0.729371,471977.411445,1.049057,19.862980,15.244502,2.797579,17.273012,9.705317,159.845823,32.000000,165.321315,171.134989,157.770110,165.218932,32.000000,150.975324,67.607570,72.853231,89.627151,35.240506,36.504725,65.569620,59.225131,41.200000,37.134027,59.533702
49.879345,59.998668,139.536148,142.702454,105.108411,100.927616,29.962450,12.710196,136.117374,3.311343,58.428236,51.061226,141.676579,140.010712,139.504093,136.650322,82.932519,135.004855,-0.000836,-1.924105,32.000000,-237.298036,136.614747,-0.024758,24.748036,0.728818,471640.281639,1.046375,19.855643,15.231578,2.797392,7.921407,7.534290,159.842023,32.000000,165.330926,171.132695,157.763171,165.232972,32.000000,150.971273,67.600674,72.860720,89.633844,35.240506,36.526111,65.569620,59.211150,41.200000,37.133450,59.532295
49.875907,59.999459,139.533560,142.703430,105.065804,100.927582,29.415168,12.709411,136.116931,3.311720,58.429444,51.057763,141.677391,140.009096,139.506583,136.651836,82.942167,135.004618,-0.000836,-1.925825,32.000000,-237.298715,136.614423,-0.024835,24.748714,0.727902,471065.191179,1.016761,19.853801,15.222198,2.797410,14.111759,60.334561,159.852672,32.000000,165.324042,171.138363,157.774120,165.238665,32.000000,150.966660,67.592084,72.864785,89.639595,35.240506,36.541340,65.569620,59.201968,41.200000,37.134513,59.524722
49.870763,59.999773,139.531644,142.704473,105.082068,100.927595,29.789425,12.708223,136.114100,3.311191,58.433668,51.051185,141.679068,140.009273,139.507637,136.649011,82.954022,135.008582,-0.000836,-1.926703,32.000000,-237.299797,136.614715,-0.024905,24.747465,0.727241,470623.857183,1.038224,19.857787,15.210427,2.797536,18.867397,60.301840,159.860335,32.000000,165.326401,171.152269,157.777255,165.235283,32.000000,150.985556,67.581391,72.870060,89.648003,35.240506,36.559319,65.569620,59.195737,41.200000,37.135282,59.528892
49.866025,59.999723,139.530382,142.705666,105.045045,100.919590,29.146009,12.708494,136.112584,3.311152,58.437250,51.050415,141.679915,140.007207,139.508560,136.648637,82.964116,135.007389,-0.000836,-1.928650,32.000000,-237.299459,136.616143,-0.024915,24.746847,0.727646,470810.882674,1.046028,19.864173,15.201495,2.797789,9.891582,7.493192,159.854376,32.000000,165.340229,171.153863,157.770092,165.244450,32.000000,150.981460,67.572611,72.873741,89.655109,35.240506,36.575096,65.569620,59.191818,41.200000,37.135067,59.531361
49.871785,60.000119,139.527240,142.708081,104.978793,100.895046,29.373452,12.708183,136.113014,3.312112,58.438870,51.044418,141.682386,140.001512,139.509282,136.639157,82.973522,135.010172,-0.000837,-1.929807,32.000000,-237.299590,136.612434,-0.024879,24.747710,0.727311,470501.548596,1.021147,19.868405,15.190808,2.798034,11.636984,10.009440,159.865547,32.000000,165.337284,171.150756,157.780865,165.256437,32.000000,150.971677,67.559535,72.876301,89.661621,35.240506,36.592232,65.569620,59.178035,41.200000,37.135598,59.526807
49.858333,60.000424,139.518336,142.710488,104.910144,100.894939,29.914679,12.706776,136.106085,3.312474,58.441389,51.040151,141.684846,139.996153,139.508590,136.633126,82.981191,135.004384,-0.000839,-1.929802,32.000000,-237.300982,136.606116,-0.024870,24.750231,0.727278,470459.358710,1.032053,19.870173,15.181909,2.798020,8.928761,8.090236,159.869261,32.000000,165.338934,171.165036,157.784097,165.249411,32.000000,150.985318,67.548877,72.876913,89.667043,35.240506,36.604141,65.569620,59.177166,41.200000,37.136116,59.538855
49.845620,60.001273,139.507198,142.713533,104.903938,100.891007,29.145318,12.705830,136.095957,3.312089,58.447465,51.037714,141.686354,139.987158,139.509568,136.626851,82.988282,135.000173,-0.000841,-1.932720,32.000000,-237.301959,136.601306,-0.024890,24.754372,0.726664,470071.518105,1.044748,19.874512,15.171780,2.798104,12.295250,10.031256,159.861842,32.000000,165.352651,171.165434,157.781008,165.257177,32.000000,150.982014,67.539520,72.877725,89.671785,35.240506,36.616905,65.569620,59.183015,41.200000,37.136988,59.528696
49.841852,60.003636,139.501758,142.716302,104.881340,100.870618,29.191405,12.705715,136.089963,3.312077,58.453355,51.032366,141.688297,139.981400,139.511489,136.620449,82.993131,134.997482,-0.000839,-1.935625,32.000000,-237.302130,136.596075,-0.025010,24.755365,0.726401,469907.803133,1.043778,19.883288,15.163069,2.798356,11.639662,7.411900,159.870916,32.000000,165.353067,171.164291,157.795769,165.269923,32.000000,150.971547,67.531131,72.877548,89.675198,35.240506,36.628437,65.569620,59.180252,41.200000,37.140016,59.528538
49.838695,60.006428,139.489898,142.719275,104.848854,100.846331,29.840386,12.705903,136.079943,3.311912,58.461698,51.026934,141.692233,139.972212,139.512985,136.612518,82.997470,134.988983,-0.000839,-1.937981,32.000000,-237.301774,136.585051,-0.024969,24.753358,0.726167,469751.924563,1.041791,19.893817,15.154719,2.798678,6.104764,60.471720,159.878796,32.000000,165.355352,171.178005,157.808910,165.267583,32.000000,150.982844,67.522650,72.878169,89.679351,35.240506,36.640475,65.569620,59.181029,41.200000,37.144143,59.522097
49.830971,60.008698,139.477800,142.722133,104.893859,100.838292,29.144891,12.704499,136.070632,3.311446,58.467931,51.016383,141.694928,139.962459,139.515176,136.601625,83.001620,134.977343,-0.000839,-1.937977,32.000000,-237.303116,136.575608,-0.025005,24.753326,0.726112,469619.982826,1.015819,19.905335,15.148676,2.799008,2.670987,14.697971,159.876827,32.000000,165.369278,171.184126,157.810835,165.268273,32.000000,150.992221,67.516327,72.880801,89.682582,35.240506,36.648205,65.569620,59.181423,41.200000,37.147483,59.528440
49.822881,60.010723,139.464563,142.725909,104.820552,100.809732,29.421647,12.703942,136.060579,3.311194,58.470503,51.004324,141.698443,139.946606,139.517977,136.592020,83.003527,134.969161,-0.000838,-1.938029,32.000000,-237.303790,136.566046,-0.025020,24.757270,0.726401,469753.720767,1.037354,19.914266,15.137392,2.799046,13.580306,60.304179,159.879467,32.000000,165.369717,171.182672,157.819361,165.281383,32.000000,150.979990,67.508221,72.881074,89.683834,35.240506,36.658610,65.569620,59.187501,41.200000,37.150830,59.537842
49.820365,60.011825,139.455364,142.728985,104.775044,100.797290,29.589865,12.703753,136.053712,3.310679,58.475637,50.998983,141.703129,139.931796,139.519410,136.581166,83.005476,134.956950,-0.000839,-1.936892,32.000000,-237.304068,136.556150,-0.024756,24.759825,0.726530,469855.521406,1.044205,19.921669,15.131072,2.799138,11.405122,7.559737,159.891377,32.000000,165.365905,171.189976,157.835167,165.278151,32.000000,150.987918,67.501741,72.882401,89.687281,35.240506,36.667639,65.569620,59.186215,41.200000,37.152401,59.528607
49.804895,60.013935,139.445729,142.733168,104.694304,100.789169,29.118260,12.704163,136.042276,3.310537,58.484827,50.995985,141.706589,139.923609,139.523206,136.569874,83.006242,134.945081,-0.000836,-1.938065,32.000000,-237.303878,136.550383,-0.024812,24.758203,0.725858,469486.158765,1.045533,19.929366,15.123415,2.799251,13.849197,59.955174,159.882622,32.000000,165.386155,171.198367,157.832330,165.277981,32.000000,151.000913,67.495149,72.886238,89.690803,35.240506,36.678653,65.569620,59.198538,41.200000,37.155338,59.532246
49.801672,60.017304,139.435735,142.737412,104.612016,100.781144,29.181361,12.704022,136.036993,3.310092,58.489675,50.990694,141.710288,139.915403,139.528367,136.563458,83.007816,134.935730,-0.000837,-1.938050,32.000000,-237.304059,136.537365,-0.024747,24.752872,0.725452,469148.803151,1.016273,19.941738,15.117074,2.799665,13.866801,10.048757,159.887839,32.000000,165.391286,171.198395,157.843135,165.289112,32.000000,150.992913,67.488084,72.890892,89.693610,35.240506,36.689112,65.569620,59.204190,41.200000,37.160098,59.526414
49.801436,60.019738,139.429932,142.740653,104.576058,100.768882,29.142329,12.703442,136.034465,3.309868,58.491781,50.989729,141.713173,139.914694,139.532017,136.559498,83.009096,134.932574,-0.000838,-1.939217,32.000000,-237.304775,136.531823,-0.024757,24.749391,0.724837,468633.481436,1.042634,19.951457,15.109940,2.799830,11.835645,6.209620,159.902094,32.000000,165.388852,171.207825,157.859115,165.282623,32.000000,151.007804,67.482616,72.896809,89.696377,35.240506,36.699100,65.569620,59.204763,41.200000,37.163854,59.539661
49.805010,60.021209,139.425278,142.744247,104.524753,100.764770,29.135485,12.703079,136.032617,3.309368,58.496691,50.986415,141.716536,139.913178,139.538655,136.560714,83.011212,134.929491,-0.000837,-1.939152,32.000000,-237.305374,136.532336,-0.024760,24.747175,0.724522,468349.895585,1.041612,19.955674,15.106438,2.799703,10.386908,59.775261,159.897797,32.000000,165.406420,171.218275,157.855400,165.278108,32.000000,151.019819,67.478136,72.906363,89.699378,35.240506,36.712929,65.569620,59.194413,41.200000,37.166352,59.530869
49.796290,60.022728,139.421700,142.747094,104.518519,100.765076,29.287990,12.702112,136.033890,3.309477,58.499253,50.982933,141.720627,139.912563,139.543917,136.556727,83.012795,134.926941,-0.000837,-1.939129,32.000000,-237.306365,136.532423,-0.024732,24.746225,0.724553,468355.164108,1.036967,19.953855,15.103859,2.799450,19.012222,60.317998,159.903649,32.000000,165.414040,171.215618,157.857206,165.288204,32.000000,151.015637,67.474643,72.915587,89.700892,35.240506,36.724616,65.569620,59.207469,41.200000,37.168696,59.531105
49.797023,60.024314,139.424631,142.750092,104.413675,100.765208,29.136319,12.702362,136.037166,3.309813,58.499602,50.983573,141.724647,139.913211,139.548790,136.559086,83.014877,134.932331,-0.000835,-1.939128,32.000000,-237.306038,136.534148,-0.024762,24.745497,0.724168,468022.195110,1.039152,19.963891,15.098754,2.799809,1.445962,60.177029,159.918202,32.000000,165.411591,171.223208,157.872498,165.285304,32.000000,151.025656,67.470278,72.924697,89.702229,35.240506,36.739261,65.569620,59.208285,41.200000,37.171107,59.528686
49.788472,60.025828,139.425717,142.753491,104.406080,100.765281,29.213355,12.700969,136.038574,3.309543,58.501392,50.982963,141.729357,139.913109,139.554384,136.565554,83.019953,134.934554,-0.000837,-1.939113,32.000000,-237.307405,136.537805,-0.024853,24.743544,0.724084,467953.896535,1.038417,19.964998,15.099139,2.799807,1.914149,60.146097,159.920499,32.000000,165.423601,171.236591,157.870301,165.277662,32.000000,151.046743,67.465712,72.937413,89.705714,35.240506,36.756424,65.569620,59.216976,41.200000,37.173749,59.537350
49.792862,60.026693,139.433154,142.757014,104.421166,100.752836,29.237083,12.701339,136.044862,3.309461,58.502876,50.985297,141.734196,139.917851,139.559125,136.569969,83.026809,134.941114,-0.000838,-1.937347,32.000000,-237.307281,136.544622,-0.024857,24.743570,0.723691,467573.974225,1.037893,19.975400,15.096542,2.800290,2.896020,60.349041,159.923129,32.000000,165.434077,171.229776,157.866518,165.291581,32.000000,151.043341,67.460980,72.949379,89.708221,35.240506,36.776083,65.569620,59.217363,41.200000,37.175251,59.531361
49.792728,60.028202,139.438109,142.759983,104.437060,100.748595,29.781434,12.702179,136.047987,3.309734,58.506244,50.989816,141.739268,139.920447,139.564329,136.573278,83.033612,134.947407,-0.000838,-1.934888,32.000000,-237.306452,136.551280,-0.024947,24.745338,0.724154,467827.662844,1.042203,19.975680,15.092741,2.800371,7.598822,60.319689,159.937060,32.000000,165.432480,171.235587,157.878503,165.292987,32.000000,151.048695,67.456824,72.959806,89.710541,35.240506,36.794339,65.569620,59.217223,41.200000,37.177316,59.537714
49.794015,60.030213,139.440576,142.764300,104.506297,100.756762,29.185632,12.701575,136.053227,3.309911,58.509605,50.991558,141.744221,139.922832,139.569416,136.579838,83.042153,134.953198,-0.000839,-1.932516,32.000000,-237.307030,136.552105,-0.024855,24.744650,0.723995,467722.185999,1.038553,19.975937,15.088554,2.800465,8.053203,7.774789,159.941235,32.000000,165.442271,171.249644,157.877580,165.287332,32.000000,151.071144,67.452703,72.972462,89.713722,35.240506,36.812453,65.569620,59.215775,41.200000,37.180486,59.530613
49.790837,60.031356,139.439869,142.768112,104.520761,100.777317,29.238533,12.700324,136.049675,3.308809,58.511359,50.993346,141.747911,139.922769,139.574859,136.583499,83.051426,134.952402,-0.000840,-1.930782,32.000000,-237.308490,136.554254,-0.024933,24.742318,0.724359,467982.405743,1.039292,19.975327,15.084530,2.800360,14.502948,6.718719,159.941046,32.000000,165.451998,171.249235,157.875762,165.297688,32.000000,151.069462,67.452386,72.982889,89.716017,35.240506,36.826484,65.569620,59.216656,41.200000,37.182582,59.537183
49.794011,60.032862,139.445381,142.771813,104.669901,100.785448,29.819936,12.701529,136.051665,3.308736,58.514590,50.993945,141.751591,139.926040,139.580332,136.586494,83.062095,134.958516,-0.000841,-1.927893,32.000000,-237.307392,136.554885,-0.024902,24.737203,0.724449,467971.943605,1.040304,19.978127,15.075504,2.800444,29.444719,60.371168,159.959696,32.000000,165.448324,171.249570,157.892409,165.308009,32.000000,151.072882,67.451688,72.996176,89.719072,35.240506,36.846234,65.569620,59.220201,41.200000,37.184820,59.531390
49.795738,60.034632,139.447944,142.774278,104.710350,100.781296,29.129295,12.701618,136.050652,3.308736,58.519373,50.990922,141.754052,139.928117,139.582749,136.586599,83.072297,134.960629,-0.000839,-1.926716,32.000000,-237.307283,136.555558,-0.024883,24.732463,0.725281,468414.590012,1.040641,19.978579,15.067385,2.800450,11.717070,16.103909,159.958710,32.000000,165.455930,171.263681,157.889523,165.302202,32.000000,151.094721,67.449280,73.007428,89.722811,35.240506,36.861871,65.569620,59.219579,41.200000,37.187440,59.522942
49.803266,60.037808,139.447532,142.776414,104.760986,100.789112,29.748829,12.701307,136.050795,3.308305,58.519908,50.995327,141.756355,139.928034,139.585804,136.590082,83.086694,134.960197,-0.000841,-1.926564,32.000000,-237.307446,136.554274,-0.024922,24.728110,0.725917,468678.776982,1.016542,19.981422,15.059195,2.800588,15.718143,60.415781,159.960233,32.000000,165.466435,171.260912,157.880373,165.312390,32.000000,151.098963,67.448285,73.021962,89.727158,35.240506,36.879278,65.569620,59.213854,41.200000,37.192085,59.530397
49.800216,60.039567,139.447532,142.776936,104.749902,100.809236,29.178900,12.700838,136.048300,3.307760,58.523901,50.997355,141.757382,139.927921,139.588052,136.588086,83.095743,134.956398,-0.000841,-1.927151,32.000000,-237.308003,136.552946,-0.024771,24.726979,0.726627,469083.409317,1.043106,19.977063,15.047831,2.800246,6.933582,60.290039,159.973657,32.000000,165.462511,171.262570,157.892583,165.321110,32.000000,151.103406,67.445077,73.032795,89.730255,35.240506,36.893131,65.569620,59.211647,41.200000,37.195191,59.535344
49.802872,60.042823,139.448592,142.776944,104.671176,100.804993,29.286051,12.701695,136.044371,3.307893,58.530713,51.004678,141.759709,139.925017,139.588752,136.586199,83.105375,134.957504,-0.000841,-1.930646,32.000000,-237.307184,136.546899,-0.024600,24.726869,0.726609,469016.791763,1.041083,19.978350,15.033620,2.800157,11.312880,12.678483,159.978777,32.000000,165.464270,171.276864,157.896232,165.317573,32.000000,151.119485,67.439051,73.044906,89.733376,35.240506,36.911007,65.569620,59.212024,41.200000,37.199737,59.529512
49.811732,60.046470,139.452809,142.776648,104.670090,100.821477,29.173256,12.702202,136.043747,3.307822,58.535183,51.010329,141.760316,139.923459,139.589338,136.582734,83.114069,134.954932,-0.000841,-1.933522,32.000000,-237.306705,136.541631,-0.024641,24.725711,0.726604,469027.515420,1.020051,19.976454,15.024522,2.799955,1.879285,14.772206,159.973468,32.000000,165.478657,171.278328,157.889703,165.325104,32.000000,151.126609,67.431952,73.055744,89.736231,35.240506,36.926981,65.569620,59.203412,41.200000,37.205261,59.530958
49.807249,60.050317,139.447548,142.776381,104.727272,100.837775,29.127528,12.701849,136.040270,3.307673,58.541180,51.003352,141.760918,139.920946,139.590699,136.574610,83.121674,134.952470,-0.000843,-1.937022,32.000000,-237.307025,136.537470,-0.024689,24.722243,0.725806,468486.335923,1.018121,19.979310,15.015038,2.799928,8.220577,60.087481,159.982104,32.000000,165.475750,171.278359,157.897697,165.338718,32.000000,151.121155,67.421972,73.068765,89.737174,35.240506,36.941890,65.569620,59.203543,41.200000,37.211382,59.521447
