OSU 80 Ton Compressor Load Stand
49.809981,60.054273,139.442432,142.776383,104.790859,100.829553,29.799863,12.701942,136.035227,3.306265,58.547784,51.002152,141.763499,139.917062,139.589802,136.567012,83.129641,134.948191,-0.000844,-1.936361,32.000000,-237.306709,136.527084,-0.024676,24.716484,0.726538,468905.017249,1.034584,19.982075,15.006409,2.799894,29.300450,60.318192,159.991343,32.000000,165.474678,171.292460,157.904029,165.333184,32.000000,151.135441,67.414899,73.079860,89.737234,35.240506,36.953149,65.569620,59.199756,41.200000,37.217005,59.536632
49.806413,60.060231,139.434846,142.776952,104.864948,100.829576,29.139273,12.701701,136.027192,3.306494,58.557427,50.999235,141.764415,139.908052,139.589768,136.559003,83.136739,134.938572,-0.000844,-1.939877,32.000000,-237.306859,136.517044,-0.024609,24.710043,0.726929,469126.184813,1.044201,19.979665,14.995975,2.799424,14.494476,12.577408,159.983777,32.000000,165.485467,171.295021,157.894313,165.340070,32.000000,151.135269,67.405672,73.092718,89.736255,35.240506,36.965322,65.569620,59.204122,41.200000,37.225750,59.537291
49.803027,60.065677,139.427521,142.777820,104.853575,100.821493,29.193461,12.701752,136.017690,3.306115,58.565703,50.996004,141.767434,139.893975,139.590647,136.550510,83.141232,134.928164,-0.000843,-1.941622,32.000000,-237.306794,136.506669,-0.024572,24.707040,0.727387,469278.213604,1.044795,19.989344,14.986084,2.799542,10.378723,7.785400,159.991136,32.000000,165.480647,171.292346,157.899580,165.355701,32.000000,151.127954,67.398849,73.103255,89.735756,35.240506,36.975145,65.569620,59.204506,41.200000,37.234135,59.542022
49.790437,60.072058,139.417009,142.778667,104.859744,100.815109,29.742848,12.701882,136.002699,3.306053,58.576874,50.990705,141.770325,139.875750,139.588613,136.537109,83.146234,134.917187,-0.000844,-1.945168,32.000000,-237.306536,136.490193,-0.024649,24.708301,0.728010,469556.618498,1.042261,19.999502,14.974240,2.799615,11.672700,6.505553,159.998678,32.000000,165.474032,171.305728,157.911225,165.353936,32.000000,151.137339,67.390631,73.114946,89.734995,35.240506,36.985278,65.569620,59.215491,41.200000,37.243842,59.531538
49.798280,60.077438,139.405457,142.779669,104.891595,100.814742,29.830192,12.702961,135.989192,3.305115,58.585831,50.990089,141.771536,139.860927,139.587302,136.526329,83.150337,134.904611,-0.000844,-1.945764,32.000000,-237.305589,136.477848,-0.024582,24.711486,0.727962,469465.705066,1.014031,20.011295,14.965738,2.799816,16.696774,31.507810,159.991966,32.000000,165.479270,171.312340,157.907178,165.355454,32.000000,151.143021,67.385286,73.123036,89.734391,35.240506,36.990943,65.569620,59.207593,41.200000,37.252063,59.528401
49.793921,60.083209,139.390942,142.781158,104.938391,100.802441,29.359983,12.702891,135.971615,3.304408,58.596713,50.985716,141.773875,139.842401,139.587032,136.511798,83.153662,134.888507,-0.000845,-1.949309,32.000000,-237.305826,136.463487,-0.024692,24.716129,0.728216,469724.594074,1.039093,20.015980,14.953614,2.799449,21.776202,60.253896,159.992202,32.000000,165.475251,171.307749,157.913886,165.377056,32.000000,151.128365,67.380527,73.134365,89.732849,35.240506,36.998779,65.569620,59.215554,41.200000,37.261458,59.526817
49.795464,60.087655,139.378499,142.782248,104.929038,100.798134,29.143537,12.703072,135.958793,3.304742,58.605525,50.979316,141.776649,139.829037,139.585840,136.496850,83.154616,134.872611,-0.000846,-1.952228,32.000000,-237.305615,136.449317,-0.024649,24.718598,0.727868,469519.418781,1.043466,20.030347,14.944079,2.799740,12.200422,9.881683,160.002951,32.000000,165.466722,171.316564,157.930110,165.377875,32.000000,151.135944,67.377234,73.142348,89.729437,35.240506,37.004191,65.569620,59.216208,41.200000,37.268336,59.531489
49.789599,60.093183,139.361420,142.783642,104.818099,100.797851,29.130163,12.703998,135.943372,3.304112,58.616609,50.972805,141.777777,139.811128,139.585528,136.474343,83.154602,134.858816,-0.000844,-1.955736,32.000000,-237.304657,136.430605,-0.024607,24.718588,0.728091,469837.244770,1.021917,20.031284,14.933031,2.799192,9.731846,59.772589,159.991619,32.000000,165.475006,171.328099,157.924181,165.376069,32.000000,151.143523,67.373387,73.151040,89.725270,35.240506,37.008403,65.569620,59.223876,41.200000,37.276723,59.531026
49.781700,60.099187,139.346616,142.785720,104.762082,100.789775,29.422688,12.704235,135.931658,3.303970,58.625449,50.966283,141.779637,139.797373,139.586935,136.458199,83.155583,134.845907,-0.000845,-1.958665,32.000000,-237.304389,136.410937,-0.024601,24.716241,0.727480,469470.281441,1.018634,20.038703,14.927199,2.799104,6.783332,12.287416,159.990284,32.000000,165.471219,171.326920,157.926520,165.388552,32.000000,151.134414,67.373767,73.160459,89.721840,35.240506,37.011180,65.569620,59.233099,41.200000,37.285901,59.533593
49.775223,60.106826,139.327745,142.788458,104.618125,100.785692,29.880661,12.703831,135.916393,3.303943,58.635179,50.960515,141.781683,139.780638,139.587200,136.439742,83.155355,134.825889,-0.000845,-1.960377,32.000000,-237.304967,136.391066,-0.024591,24.714902,0.727449,469384.559257,1.017924,20.053203,14.919702,2.799325,29.545883,60.396922,160.000155,32.000000,165.459455,171.334148,157.941543,165.390849,32.000000,151.131528,67.374083,73.169103,89.716622,35.240506,37.014275,65.569620,59.246357,41.200000,37.297756,59.536849
49.775934,60.113397,139.317299,142.789588,104.628188,100.765470,29.141151,12.704721,135.911064,3.303576,58.644760,50.959646,141.782571,139.769672,139.587023,136.427176,83.154087,134.815911,-0.000846,-1.962143,32.000000,-237.303878,136.380765,-0.024693,24.716678,0.726465,468727.958849,1.017217,20.063079,14.911705,2.799112,11.859863,7.389372,159.991683,32.000000,165.464061,171.347180,157.936169,165.387034,32.000000,151.142452,67.373287,73.176953,89.713145,35.240506,37.018953,65.569620,59.244875,41.200000,37.307739,59.523090
49.771565,60.121838,139.302235,142.790402,104.411514,100.743375,29.249026,12.704786,135.903559,3.303234,58.657368,50.955803,141.785812,139.757380,139.589266,136.410941,83.154738,134.800469,-0.000843,-1.963290,32.000000,-237.303859,136.370927,-0.024710,24.720555,0.725762,468336.745336,1.042392,20.071212,14.905139,2.798809,13.886712,60.212076,159.983553,32.000000,165.472026,171.348078,157.930666,165.402226,32.000000,151.134925,67.373515,73.187501,89.710231,35.240506,37.022954,65.569620,59.256683,41.200000,37.320905,59.533721
49.774177,60.129172,139.291783,142.791166,104.338252,100.735400,29.128891,12.704053,135.898989,3.303821,58.666325,50.954897,141.789494,139.745013,139.593046,136.400667,83.154593,134.788611,-0.000843,-1.962709,32.000000,-237.304732,136.360751,-0.024521,24.725139,0.725323,468083.160150,1.040976,20.085850,14.898682,2.798954,16.287386,60.111401,159.998395,32.000000,165.464536,171.355622,157.946597,165.404024,32.000000,151.132821,67.374165,73.195252,89.708063,35.240506,37.027431,65.569620,59.256083,41.200000,37.332318,59.524929
49.769905,60.136369,139.282669,142.793375,104.239267,100.731499,29.300149,12.704486,135.895950,3.303708,58.678760,50.954378,141.792937,139.736483,139.595542,136.390112,83.153396,134.783644,-0.000843,-1.962841,32.000000,-237.304170,136.353490,-0.024522,24.730090,0.723988,467360.874707,1.033857,20.093417,14.890791,2.798646,9.812039,14.844620,159.994015,32.000000,165.472004,171.372531,157.946973,165.400385,32.000000,151.144355,67.373381,73.204837,89.705046,35.240506,37.033212,65.569620,59.262006,41.200000,37.344450,59.535964
49.772778,60.141854,139.277801,142.796437,104.222023,100.727324,29.860656,12.704529,135.894908,3.303425,58.684002,50.955043,141.795664,139.732056,139.597638,136.384526,83.155226,134.779888,-0.000845,-1.959996,32.000000,-237.304040,136.350275,-0.024498,24.731481,0.723083,466875.190139,1.039669,20.102817,14.888240,2.798572,28.657470,60.365999,159.986957,32.000000,165.483944,171.371856,157.940291,165.409830,32.000000,151.132844,67.372235,73.212331,89.701396,35.240506,37.039146,65.569620,59.265923,41.200000,37.353129,59.527299
49.774828,60.147745,139.274270,142.800469,104.224367,100.735470,29.863052,12.703838,135.893098,3.303454,58.691429,50.949939,141.797444,139.725783,139.601544,136.379483,83.156214,134.777982,-0.000845,-1.956506,32.000000,-237.304781,136.350217,-0.024488,24.730989,0.722496,466631.302801,1.038722,20.104307,14.885422,2.798157,30.006913,60.362560,159.994949,32.000000,165.484408,171.376671,157.947474,165.413854,32.000000,151.123761,67.371109,73.220245,89.696976,35.240506,37.048928,65.569620,59.270818,41.200000,37.363248,59.525814
49.776807,60.152741,139.268226,142.803852,104.209551,100.714973,29.993240,12.703659,135.891310,3.303030,58.697421,50.949447,141.800504,139.721518,139.604658,136.379094,83.159150,134.775690,-0.000844,-1.953605,32.000000,-237.305023,136.348056,-0.024517,24.731477,0.722624,466703.109933,1.034348,20.112476,14.883883,2.798228,11.153121,7.597469,159.997420,32.000000,165.489139,171.391638,157.947716,165.404588,32.000000,151.132245,67.371945,73.228486,89.694723,35.240506,37.055729,65.569620,59.269476,41.200000,37.371183,59.528922
49.778316,60.158850,139.265931,142.807513,104.128751,100.711057,29.162522,12.704209,135.891921,3.302613,58.705360,50.953116,141.803518,139.721456,139.608898,136.380441,83.165884,134.776055,-0.000841,-1.950114,32.000000,-237.304382,136.347535,-0.024507,24.733505,0.722664,466751.282359,1.011002,20.115901,14.879704,2.798025,6.685994,9.599113,159.989592,32.000000,165.506457,171.392801,157.940419,165.411038,32.000000,151.119760,67.376592,73.238483,89.692815,35.240506,37.065096,65.569620,59.273004,41.200000,37.381281,59.535019
49.783546,60.164216,139.264361,142.810363,104.131080,100.716770,29.155153,12.704001,135.895965,3.303838,58.711879,50.955021,141.804845,139.718556,139.612495,136.383375,83.170439,134.774893,-0.000841,-1.948461,32.000000,-237.304667,136.348389,-0.024588,24.736582,0.721874,466310.047894,1.010151,20.117329,14.874080,2.797736,11.673061,12.167478,159.998249,32.000000,165.503340,171.392608,157.948239,165.421032,32.000000,151.106563,67.380286,73.245214,89.692828,35.240506,37.072958,65.569620,59.275905,41.200000,37.390352,59.536278
49.790390,60.169706,139.266819,142.813916,104.113712,100.717578,29.296503,12.704022,135.902004,3.303932,58.719967,50.959870,141.808682,139.724453,139.615209,136.388012,83.177682,134.775329,-0.000842,-1.946141,32.000000,-237.304626,136.350747,-0.024761,24.739714,0.721918,466345.369053,1.033630,20.128024,14.868027,2.797915,9.655953,60.339011,159.998701,32.000000,165.506347,171.410274,157.950288,165.414698,32.000000,151.120960,67.385419,73.255863,89.694232,35.240506,37.085633,65.569620,59.269469,41.200000,37.399886,59.534056
49.791240,60.173086,139.269936,142.816487,104.120966,100.729936,29.181246,12.704172,135.905187,3.304007,58.726270,50.965122,141.810327,139.730646,139.619083,136.392805,83.186024,134.777361,-0.000842,-1.943339,32.000000,-237.304466,136.356107,-0.024755,24.740758,0.721613,466293.122625,1.037984,20.123501,14.861830,2.797387,21.377388,9.200486,159.992803,32.000000,165.520035,171.413197,157.942738,165.416399,32.000000,151.120996,67.390199,73.265049,89.694062,35.240506,37.096786,65.569620,59.267419,41.200000,37.406334,59.534174
49.794967,60.177843,139.274541,142.820461,104.171767,100.740299,29.736510,12.704215,135.915141,3.303937,58.733634,50.969973,141.811805,139.736913,139.623785,136.393751,83.194309,134.778973,-0.000840,-1.941564,32.000000,-237.304323,136.360331,-0.024792,24.742457,0.721259,466130.727881,1.015125,20.121475,14.854626,2.797109,16.427086,60.432988,160.000723,32.000000,165.519200,171.411953,157.949211,165.429693,32.000000,151.114876,67.395206,73.274402,89.693430,35.240506,37.111015,65.569620,59.265590,41.200000,37.414283,59.522431
49.799238,60.183526,139.278755,142.824427,104.180593,100.733409,29.160446,12.703458,135.923334,3.304938,58.741534,50.971657,141.814486,139.743636,139.628704,136.397669,83.203649,134.783040,-0.000841,-1.942170,32.000000,-237.304984,136.365898,-0.024810,24.743875,0.721460,466312.019158,1.036763,20.118471,14.848034,2.796843,14.429255,60.293887,160.005435,32.000000,165.523087,171.425412,157.953739,165.423708,32.000000,151.130351,67.399059,73.284693,89.693910,35.240506,37.126335,65.569620,59.261463,41.200000,37.423887,59.538344
49.802229,60.189464,139.282293,142.827185,104.142431,100.737548,29.245142,12.703266,135.925852,3.305427,58.750160,50.974738,141.816682,139.751008,139.632636,136.400252,83.212078,134.782863,-0.000840,-1.940441,32.000000,-237.305231,136.367162,-0.024789,24.742830,0.721658,466452.110883,1.014455,20.123578,14.841463,2.796955,16.549425,17.446938,160.000877,32.000000,165.539595,171.430614,157.946764,165.421949,32.000000,151.137557,67.403426,73.292737,89.694662,35.240506,37.136941,65.569620,59.255049,41.200000,37.433275,59.544480
49.808267,60.197757,139.285276,142.830648,104.136310,100.745888,29.970160,12.702891,135.928990,3.305087,58.758802,50.978995,141.819466,139.753990,139.637794,136.401473,83.222777,134.785602,-0.000838,-1.939305,32.000000,-237.305616,136.368894,-0.024831,24.738278,0.721488,466383.384695,1.027618,20.122062,14.834242,2.796604,17.952179,60.518150,160.003650,32.000000,165.542094,171.429263,157.952429,165.435381,32.000000,151.130215,67.411016,73.301676,89.696034,35.240506,37.151746,65.569620,59.249686,41.200000,37.446920,59.538137
49.810607,60.204819,139.290071,142.833844,104.211851,100.750077,29.152083,12.703111,135.930104,3.305426,58.767377,50.982340,141.823385,139.760808,139.640102,136.407561,83.232476,134.786101,-0.000840,-1.936421,32.000000,-237.305310,136.371805,-0.024841,24.732710,0.721460,466281.771053,1.030071,20.128361,14.823587,2.796623,18.157595,59.727522,160.016456,32.000000,165.542489,171.441194,157.963603,165.430907,32.000000,151.147533,67.417925,73.310723,89.697531,35.240506,37.163990,65.569620,59.245711,41.200000,37.458590,59.532315
49.809965,60.213080,139.291224,142.836513,104.283037,100.770477,29.309402,12.701684,135.930174,3.305975,58.779691,50.985188,141.825535,139.762156,139.642404,136.413124,83.243021,134.783429,-0.000840,-1.935862,32.000000,-237.306668,136.377278,-0.024985,24.728721,0.721939,466505.800503,1.038052,20.131201,14.813129,2.796394,11.496827,7.007525,160.004651,32.000000,165.560630,171.448028,157.955929,165.431807,32.000000,151.158229,67.424310,73.318928,89.698555,35.240506,37.176891,65.569620,59.243547,41.200000,37.472169,59.539947
49.815309,60.220653,139.296909,142.838903,104.474199,100.770422,29.126346,12.701776,135.931717,3.306042,58.789760,50.988936,141.829370,139.765345,139.646664,136.416830,83.250830,134.783290,-0.000839,-1.937692,32.000000,-237.306478,136.383068,-0.025011,24.728163,0.722395,466720.057289,1.039693,20.134420,14.805024,2.796238,16.480571,11.230811,160.010396,32.000000,165.561941,171.444755,157.960359,165.443582,32.000000,151.158290,67.429263,73.326608,89.699102,35.240506,37.189760,65.569620,59.241213,41.200000,37.484458,59.530958
49.809834,60.228649,139.301094,142.842305,104.417856,100.786562,29.232126,12.702046,135.929610,3.306923,58.802920,50.989924,141.834354,139.772793,139.649410,136.417996,83.259205,134.787768,-0.000837,-1.936515,32.000000,-237.306356,136.385828,-0.025010,24.728152,0.723640,467413.200494,1.017921,20.148442,14.792538,2.796589,9.755700,10.279269,160.023322,32.000000,165.557984,171.457395,157.974281,165.438868,32.000000,151.173102,67.432775,73.334981,89.699732,35.240506,37.205469,65.569620,59.241563,41.200000,37.498405,59.524162
49.813827,60.234744,139.300472,142.845690,104.376820,100.788553,29.843093,12.702181,135.929367,3.307294,58.811663,50.991572,141.836687,139.771878,139.651788,136.419447,83.266671,134.790485,-0.000837,-1.937691,32.000000,-237.306146,136.387111,-0.025011,24.725801,0.724393,467863.488435,1.016258,20.155440,14.787571,2.796710,10.820754,31.275737,160.020630,32.000000,165.564903,171.462891,157.970202,165.435680,32.000000,151.180102,67.433890,73.342453,89.697991,35.240506,37.216640,65.569620,59.235938,41.200000,37.508816,59.522480
49.806778,60.242428,139.299505,142.850512,104.455029,100.788527,29.860310,12.701725,135.928547,3.307204,58.821770,50.992461,141.840116,139.769587,139.653425,136.420253,83.274980,134.787815,-0.000836,-1.938879,32.000000,-237.306394,136.384068,-0.024977,24.719347,0.723550,467311.960590,1.042127,20.157855,14.781060,2.796490,20.799585,60.394699,160.019920,32.000000,165.566935,171.456748,157.970394,165.450485,32.000000,151.176587,67.433641,73.350687,89.694244,35.240506,37.227655,65.569620,59.240411,41.200000,37.521890,59.524801
49.808615,60.248770,139.296633,142.854319,104.422965,100.768381,29.161348,12.701167,135.922781,3.307017,58.829732,50.990116,141.843825,139.770128,139.655703,136.418603,83.281158,134.782356,-0.000838,-1.938910,32.000000,-237.307167,136.381538,-0.025047,24.712653,0.723942,467475.717814,1.039600,20.165670,14.773338,2.796528,12.689199,59.910921,160.033211,32.000000,165.557341,171.463263,157.982929,165.447244,32.000000,151.180235,67.433137,73.356072,89.690860,35.240506,37.237491,65.569620,59.239080,41.200000,37.532826,59.530191
49.803508,60.256508,139.292142,142.858234,104.563846,100.768670,29.133353,12.700715,135.914426,3.307295,58.839123,50.991032,141.847254,139.766489,139.657874,136.414553,83.286773,134.775509,-0.000836,-1.942345,32.000000,-237.307684,136.376848,-0.025048,24.707682,0.724370,467542.697787,1.042527,20.179020,14.763112,2.796820,11.162050,59.845434,160.029861,32.000000,165.558881,171.472723,157.980696,165.438964,32.000000,151.197384,67.432837,73.362371,89.686548,35.240506,37.246661,65.569620,59.241776,41.200000,37.546100,59.538678
49.805413,60.262053,139.288122,142.861480,104.581964,100.772722,29.252901,12.700402,135.910170,3.307798,58.840648,50.995999,141.851125,139.763827,139.660441,136.412172,83.292728,134.766045,-0.000837,-1.943526,32.000000,-237.307924,136.373225,-0.025021,24.707312,0.724964,467814.348097,1.024592,20.185586,14.754339,2.796742,9.829479,60.312889,160.029752,32.000000,165.555578,171.468111,157.982658,165.452166,32.000000,151.189501,67.434329,73.368374,89.683218,35.240506,37.254501,65.569620,59.239782,41.200000,37.556528,59.535924
49.800399,60.266027,139.283773,142.864810,104.670819,100.797090,29.172418,12.699965,135.908235,3.308309,58.842807,50.997170,141.853732,139.761951,139.662832,136.409823,83.297670,134.761958,-0.000838,-1.945814,32.000000,-237.308224,136.371107,-0.025093,24.707640,0.725394,468015.011559,1.043657,20.195993,14.743078,2.796821,5.938275,60.261711,160.043985,32.000000,165.540951,171.468495,157.999481,165.458630,32.000000,151.194079,67.436653,73.371558,89.680002,35.240506,37.263173,65.569620,59.246910,41.200000,37.565314,59.537429
49.803735,60.268445,139.280008,142.867570,104.720616,100.801203,29.300202,12.699184,135.906374,3.308500,58.843334,51.000021,141.855930,139.759467,139.664706,136.409569,83.300960,134.755881,-0.000837,-1.946990,32.000000,-237.309028,136.368049,-0.025145,24.706557,0.725686,468241.051983,1.042020,20.198348,14.736665,2.796619,7.414354,60.274596,160.039967,32.000000,165.542600,171.480930,157.999190,165.455748,32.000000,151.213457,67.439254,73.374483,89.677768,35.240506,37.271623,65.569620,59.241883,41.200000,37.570628,59.529345
49.802798,60.269951,139.279691,142.870114,104.606487,100.795464,29.169240,12.699814,135.902297,3.308228,58.837506,51.001609,141.858714,139.759193,139.666817,136.406259,83.304144,134.753742,-0.000839,-1.950496,32.000000,-237.308382,136.364251,-0.025131,24.703305,0.726850,468955.042885,1.017501,20.203981,14.729254,2.796694,11.126157,14.644646,160.035157,32.000000,165.547371,171.475159,157.997086,165.467671,32.000000,151.214911,67.440708,73.377755,89.673626,35.240506,37.283653,65.569620,59.237089,41.200000,37.575587,59.537685
49.806594,60.270608,139.276748,142.871486,104.607245,100.807070,29.461952,12.700365,135.898844,3.308022,58.832716,51.002042,141.860914,139.755852,139.668939,136.403066,83.305762,134.754204,-0.000837,-1.951041,32.000000,-237.307829,136.359751,-0.025194,24.701076,0.726065,468458.662835,1.040426,20.200566,14.724342,2.796385,7.327518,60.350370,160.052073,32.000000,165.539974,171.477061,158.015179,165.472062,32.000000,151.219257,67.443215,73.378107,89.670480,35.240506,37.291689,65.569620,59.233310,41.200000,37.578763,59.529522
49.804637,60.271388,139.268883,142.872267,104.612787,100.810823,29.232264,12.699914,135.891056,3.308237,58.827008,50.996842,141.862928,139.751173,139.669921,136.395838,83.307226,134.749608,-0.000839,-1.952673,32.000000,-237.308197,136.350243,-0.025246,24.700295,0.725922,468324.166826,1.037958,20.201216,14.721681,2.796293,15.651012,60.301643,160.050303,32.000000,165.540447,171.487008,158.016093,165.469148,32.000000,151.235850,67.446431,73.379301,89.666933,35.240506,37.299198,65.569620,59.238734,41.200000,37.582182,59.533593
49.808382,60.270869,139.264752,142.871463,104.655654,100.827268,29.985189,12.699417,135.885007,3.308201,58.820719,50.993912,141.865445,139.746973,139.672591,136.391832,83.309481,134.746897,-0.000839,-1.953858,32.000000,-237.308618,136.345698,-0.025262,24.700359,0.725938,468294.054742,1.044390,20.203630,14.720266,2.796293,10.450224,11.982948,160.046514,32.000000,165.549578,171.482993,158.010981,165.477894,32.000000,151.237142,67.449690,73.380627,89.664556,35.240506,37.305709,65.569620,59.233124,41.200000,37.584372,59.536858
49.811145,60.268027,139.256208,142.870047,104.664147,100.830300,29.233356,12.698921,135.875695,3.308265,58.810332,50.997672,141.866421,139.741991,139.674165,136.389371,83.309854,134.741410,-0.000838,-1.955035,32.000000,-237.309199,136.339240,-0.025240,24.699120,0.725896,468285.932980,1.040166,20.204881,14.715442,2.796193,11.371368,8.173970,160.054379,32.000000,165.540968,171.480162,158.021609,165.488583,32.000000,151.232964,67.455161,73.381023,89.661200,35.240506,37.311547,65.569620,59.228729,41.200000,37.582679,59.528086
49.811260,60.262603,139.253049,142.869260,104.672613,100.838677,29.954827,12.698954,135.874728,3.308144,58.797588,50.998943,141.866500,139.735975,139.674643,136.385926,83.309681,134.739448,-0.000840,-1.953852,32.000000,-237.309150,136.336813,-0.025342,24.700726,0.725855,468304.769017,1.014311,20.197799,14.712344,2.795782,30.171326,24.216084,160.058298,32.000000,165.535605,171.490289,158.023093,165.485651,32.000000,151.246383,67.459692,73.381215,89.658789,35.240506,37.319970,65.569620,59.226361,41.200000,37.578236,59.522500
49.810277,60.256657,139.249239,142.868619,104.701535,100.838706,29.170663,12.698721,135.870545,3.307658,58.785233,50.998234,141.866013,139.734266,139.675573,136.386370,83.309550,134.738146,-0.000840,-1.952838,32.000000,-237.309448,136.336290,-0.025349,24.703910,0.726051,468461.631221,1.014663,20.194577,14.710392,2.795685,14.787357,59.799691,160.051315,32.000000,165.543867,171.485886,158.014286,165.492397,32.000000,151.243087,67.461340,73.382124,89.657288,35.240506,37.326380,65.569620,59.224889,41.200000,37.571780,59.529394
49.809776,60.248663,139.246619,142.868100,104.659297,100.834827,29.178327,12.696190,135.866963,3.308098,58.771482,50.995389,141.865514,139.728699,139.678876,136.380437,83.307600,134.732903,-0.000839,-1.953994,32.000000,-237.311824,136.333512,-0.025296,24.707008,0.726222,468668.477188,1.042929,20.183654,14.709144,2.795324,10.093283,60.035484,160.058985,32.000000,165.532945,171.479716,158.021580,165.503849,32.000000,151.228634,67.464889,73.382768,89.656038,35.240506,37.336651,65.569620,59.223020,41.200000,37.562967,59.528037
49.819005,60.241164,139.246755,142.867961,104.693129,100.814490,29.648044,12.696877,135.865721,3.307508,58.757773,50.997980,141.864609,139.729027,139.679183,136.376975,83.306067,134.735448,-0.000838,-1.954587,32.000000,-237.311063,136.332001,-0.025313,24.706159,0.725903,468510.089636,1.044814,20.180913,14.709095,2.795510,16.596992,10.075476,160.064119,32.000000,165.532616,171.490286,158.023359,165.496869,32.000000,151.239864,67.466449,73.383718,89.654329,35.240506,37.345155,65.569620,59.215931,41.200000,37.554074,59.529276
49.815845,60.231766,139.243522,142.866756,104.612672,100.806632,29.198831,12.696103,135.861861,3.307312,58.739143,50.994578,141.861996,139.726654,139.678887,136.374857,83.306056,134.736300,-0.000838,-1.952254,32.000000,-237.311801,136.325970,-0.025304,24.698449,0.725919,468541.718666,1.040398,20.174182,14.709520,2.795520,5.963284,60.085666,160.056205,32.000000,165.544103,171.487989,158.013559,165.500081,32.000000,151.234259,67.468680,73.385049,89.652903,35.240506,37.354699,65.569620,59.207257,41.200000,37.542841,59.529689
49.822574,60.223703,139.242888,142.865434,104.738944,100.794313,29.163395,12.695313,135.862067,3.306953,58.721387,50.992033,141.860172,139.724054,139.680553,136.373192,83.306348,134.734569,-0.000839,-1.953437,32.000000,-237.312529,136.323408,-0.025044,24.693276,0.725907,468566.861019,1.016540,20.153215,14.712594,2.794858,6.167177,7.224996,160.064303,32.000000,165.539864,171.480389,158.020575,165.511897,32.000000,151.224438,67.472337,73.385353,89.652037,35.240506,37.362913,65.569620,59.201805,41.200000,37.533119,59.538127
49.822394,60.213028,139.243769,142.863468,104.878571,100.802509,29.314795,12.695091,135.863153,3.306932,58.699684,50.991420,141.858775,139.725444,139.680643,136.375830,83.304848,134.734144,-0.000838,-1.952265,32.000000,-237.312735,136.321952,-0.025083,24.692698,0.725985,468479.995686,1.017094,20.143199,14.711102,2.794795,12.306048,12.812582,160.067970,32.000000,165.535637,171.490269,158.025723,165.504504,32.000000,151.233955,67.477978,73.384644,89.651630,35.240506,37.373543,65.569620,59.195511,41.200000,37.520041,59.536868
49.823618,60.203627,139.247851,142.861212,104.833275,100.802420,29.206963,12.694979,135.863676,3.307305,58.680027,50.994048,141.855654,139.728486,139.680603,136.377459,83.304054,134.737980,-0.000837,-1.951134,32.000000,-237.312820,136.324190,-0.025027,24.697879,0.727367,469303.333948,1.016585,20.136262,14.711180,2.794877,17.504685,60.309612,160.060538,32.000000,165.543696,171.492749,158.016851,165.502724,32.000000,151.236595,67.482483,73.384605,89.652217,35.240506,37.384873,65.569620,59.195141,41.200000,37.508139,59.524801
49.816934,60.191932,139.248445,142.858039,104.872617,100.818592,29.183576,12.693337,135.862031,3.308154,58.659612,50.991419,141.851003,139.727262,139.680065,136.374537,83.302315,134.734918,-0.000835,-1.947638,32.000000,-237.314472,136.323146,-0.025056,24.703346,0.727503,469436.309661,1.015998,20.125041,14.713261,2.794933,11.495014,7.460585,160.060651,32.000000,165.538051,171.482024,158.014275,165.517812,32.000000,151.226508,67.487785,73.384001,89.653450,35.240506,37.396594,65.569620,59.192708,41.200000,37.492719,59.536386
49.822337,60.183671,139.250217,142.856000,104.778257,100.810514,29.221875,12.694689,135.864850,3.308073,58.645718,50.990535,141.849131,139.723846,139.679470,136.373945,83.302492,134.738627,-0.000833,-1.947075,32.000000,-237.313138,136.323693,-0.025063,24.703847,0.727147,469353.450555,1.044480,20.110787,14.715384,2.794764,20.143676,7.247478,160.067639,32.000000,165.531241,171.485352,158.016805,165.515018,32.000000,151.229420,67.492676,73.384027,89.656980,35.240506,37.407018,65.569620,59.187966,41.200000,37.482449,59.524349
49.821478,60.174015,139.249584,142.853384,104.675388,100.810626,29.153537,12.695174,135.865617,3.308081,58.630582,50.989405,141.845195,139.725139,139.677844,136.372169,83.302102,134.740141,-0.000830,-1.945929,32.000000,-237.312639,136.324989,-0.025140,24.697342,0.726758,469159.096693,1.046037,20.101691,14.716919,2.794842,23.683184,12.644370,160.055507,32.000000,165.544392,171.485744,157.997008,165.512429,32.000000,151.241382,67.498693,73.383526,89.662940,35.240506,37.417769,65.569620,59.185333,41.200000,37.470362,59.534144
49.821230,60.165508,139.251496,142.851022,104.750626,100.802640,29.202267,12.695571,135.864723,3.307918,58.618807,50.984381,141.843976,139.727578,139.678566,136.372520,83.303082,134.737335,-0.000829,-1.946544,32.000000,-237.312270,136.323239,-0.025151,24.692186,0.726269,468763.340303,1.043199,20.095432,14.717866,2.794921,10.628355,60.150408,160.053434,32.000000,165.544406,171.479309,157.988574,165.522510,32.000000,151.230366,67.503396,73.385332,89.667843,35.240506,37.426722,65.569620,59.184391,41.200000,37.459074,59.528922
49.815674,60.156033,139.253900,142.847458,104.771576,100.794494,29.129431,12.696728,135.858388,3.307880,58.605983,50.980327,141.841393,139.725355,139.678059,136.370105,83.303233,134.736494,-0.000828,-1.946529,32.000000,-237.311175,136.321257,-0.025083,24.693805,0.726385,468655.073808,1.042908,20.089172,14.716359,2.795153,29.205795,60.110911,160.066569,32.000000,165.535361,171.477988,157.987884,165.516716,32.000000,151.233509,67.505235,73.386133,89.673658,35.240506,37.439303,65.569620,59.183082,41.200000,37.447000,59.539229
49.810149,60.149419,139.250409,142.844748,104.852256,100.802556,29.326550,12.696347,135.852606,3.308050,58.598973,50.979926,141.839286,139.721721,139.677651,136.365466,83.304376,134.734485,-0.000827,-1.946532,32.000000,-237.311632,136.321651,-0.025092,24.698704,0.726467,468684.862607,1.024934,20.080083,14.715677,2.795136,11.838484,60.280516,160.059295,32.000000,165.541637,171.480809,157.971746,165.512847,32.000000,151.240558,67.508052,73.387232,89.679752,35.240506,37.446770,65.569620,59.188389,41.200000,37.438327,59.536180
49.804393,60.141843,139.248593,142.842096,104.799050,100.802630,29.138316,12.694973,135.846718,3.307824,58.589722,50.976652,141.836328,139.716520,139.677025,136.360411,83.305934,134.728415,-0.000828,-1.948335,32.000000,-237.313021,136.318980,-0.025052,24.703385,0.727213,469170.708858,1.020096,20.080183,14.714260,2.795606,6.739582,6.997055,160.053827,32.000000,165.546107,171.463799,157.952404,165.525011,32.000000,151.223829,67.508794,73.388853,89.686097,35.240506,37.456595,65.569620,59.195794,41.200000,37.428493,59.531626
49.802694,60.136435,139.248522,142.840587,104.698542,100.802525,29.187878,12.695089,135.845497,3.307689,58.583046,50.975166,141.834410,139.711504,139.675482,136.359042,83.306460,134.728302,-0.000828,-1.948952,32.000000,-237.312950,136.321220,-0.024985,24.702832,0.726975,469057.691627,1.014212,20.078969,14.710264,2.795872,14.350176,60.088184,160.064503,32.000000,165.538011,171.460776,157.954767,165.521578,32.000000,151.221452,67.508886,73.388151,89.692057,35.240506,37.465803,65.569620,59.197254,41.200000,37.421631,59.526404
49.798814,60.129834,139.243642,142.840141,104.597533,100.789830,29.163804,12.694539,135.842558,3.307812,58.575213,50.969233,141.830592,139.705189,139.672284,136.353964,83.306843,134.723664,-0.000826,-1.946667,32.000000,-237.313657,136.318506,-0.025126,24.698708,0.726331,468634.763689,1.043527,20.077668,14.707501,2.796150,12.968823,12.379790,160.057445,32.000000,165.543575,171.461613,157.941328,165.510564,32.000000,151.228700,67.506828,73.387364,89.698780,35.240506,37.473446,65.569620,59.201272,41.200000,37.413241,59.540389
49.787098,60.125287,139.242418,142.840119,104.478424,100.789767,29.148328,12.694774,135.839047,3.307357,58.572474,50.966385,141.830155,139.699420,139.670717,136.350034,83.309961,134.720782,-0.000827,-1.945468,32.000000,-237.313430,136.315852,-0.025085,24.696393,0.726362,468578.992784,1.040905,20.074004,14.706751,2.796185,7.340220,60.070929,160.054056,32.000000,165.549875,171.450980,157.933296,165.518540,32.000000,151.213337,67.503557,73.387376,89.704050,35.240506,37.481347,65.569620,59.209322,41.200000,37.407517,59.529777
49.782565,60.121893,139.238291,142.839368,104.488653,100.785385,29.180406,12.694770,135.832045,3.307308,58.568875,50.962135,141.828382,139.693093,139.669857,136.344423,83.310682,134.715489,-0.000825,-1.947798,32.000000,-237.313276,136.311195,-0.025075,24.694818,0.725137,467677.936681,1.016899,20.074135,14.702298,2.796446,3.295603,19.292245,160.059423,32.000000,165.543900,171.442588,157.937634,165.518983,32.000000,151.202267,67.499592,73.386162,89.707430,35.240506,37.488849,65.569620,59.218915,41.200000,37.403287,59.532403
49.776290,60.119324,139.232400,142.838362,104.465740,100.773189,29.305997,12.694314,135.823713,3.307282,58.567298,50.957746,141.826146,139.687755,139.668333,136.336420,83.311195,134.709782,-0.000825,-1.949152,32.000000,-237.313799,136.305113,-0.025053,24.692047,0.724988,467461.435491,1.041813,20.079917,14.699182,2.796925,17.464510,60.320067,160.057750,32.000000,165.545504,171.446270,157.933278,165.508777,32.000000,151.209983,67.496867,73.384981,89.711589,35.240506,37.493596,65.569620,59.232647,41.200000,37.400172,59.534262
49.771471,60.116733,139.222949,142.836803,104.542384,100.757064,29.221697,12.695007,135.815681,3.307115,58.564937,50.956587,141.823385,139.676131,139.666410,136.325023,83.313489,134.705914,-0.000825,-1.949957,32.000000,-237.313207,136.292319,-0.024836,24.686434,0.725355,467571.402939,1.040723,20.088651,14.695577,2.797424,12.385057,60.172608,160.048122,32.000000,165.553803,171.438454,157.924432,165.511159,32.000000,151.200472,67.494538,73.383652,89.716162,35.240506,37.497915,65.569620,59.240877,41.200000,37.397490,59.525706
49.767652,60.114606,139.215711,142.835612,104.591915,100.772963,29.155931,12.694927,135.809435,3.306756,58.559463,50.955085,141.822342,139.670259,139.664938,136.320135,83.313757,134.700666,-0.000824,-1.949945,32.000000,-237.313514,136.286054,-0.024843,24.682765,0.725594,467657.549255,1.041592,20.086846,14.691291,2.797290,10.141369,60.234989,160.056939,32.000000,165.545940,171.429580,157.931115,165.514201,32.000000,151.189851,67.492419,73.380936,89.720107,35.240506,37.502342,65.569620,59.251507,41.200000,37.395541,59.546093
49.765215,60.109923,139.202279,142.833643,104.558246,100.781123,29.245813,12.695246,135.801184,3.306830,58.556893,50.951079,141.819986,139.660822,139.662856,136.311469,83.314283,134.691500,-0.000824,-1.947597,32.000000,-237.313135,136.276635,-0.024740,24.680859,0.726381,468051.142340,1.045116,20.088913,14.688038,2.797377,12.080278,59.485891,160.052140,32.000000,165.543377,171.432684,157.931330,165.505638,32.000000,151.192502,67.491632,73.378142,89.725438,35.240506,37.504428,65.569620,59.255175,41.200000,37.390210,59.543222
49.766490,60.106629,139.191262,142.831635,104.547267,100.784698,29.160654,12.695340,135.791979,3.307120,58.557118,50.948898,141.816909,139.650402,139.660946,136.302880,83.313584,134.680714,-0.000822,-1.945835,32.000000,-237.313120,136.267165,-0.024866,24.681739,0.726164,467898.933377,1.040154,20.084702,14.684344,2.797167,19.246210,60.099765,160.044882,32.000000,165.547466,171.426435,157.923857,165.502060,32.000000,151.188070,67.491033,73.375816,89.728731,35.240506,37.505497,65.569620,59.261553,41.200000,37.385913,59.536200
49.762592,60.105799,139.176971,142.829418,104.465418,100.780391,29.985760,12.693947,135.774485,3.306683,58.560300,50.944371,141.814177,139.633960,139.660105,136.287578,83.314666,134.664396,-0.000824,-1.948776,32.000000,-237.314542,136.253557,-0.024842,24.682589,0.726085,467846.035141,1.040910,20.084137,14.679666,2.797108,8.796248,60.487202,160.050604,32.000000,165.542967,171.414799,157.928678,165.507901,32.000000,151.174694,67.491566,73.373038,89.733013,35.240506,37.506009,65.569620,59.267709,41.200000,37.384880,59.531026
49.771187,60.105315,139.165403,142.827558,104.430742,100.796534,29.339473,12.694144,135.762811,3.306250,58.559943,50.939989,141.811708,139.623173,139.656212,136.275164,83.314843,134.654520,-0.000825,-1.949343,32.000000,-237.314489,136.237848,-0.024674,24.682053,0.725440,467500.595693,1.040377,20.080759,14.673445,2.796831,18.808493,60.309815,160.055986,32.000000,165.537455,171.413426,157.932308,165.503230,32.000000,151.174250,67.492413,73.370271,89.736161,35.240506,37.506034,65.569620,59.269681,41.200000,37.385166,59.533544
49.774803,60.103760,139.154955,142.825718,104.383584,100.796678,29.900547,12.693404,135.750335,3.304954,58.559221,50.935169,141.809412,139.608250,139.653586,136.262577,83.314754,134.645587,-0.000825,-1.951678,32.000000,-237.315163,136.226386,-0.024741,24.681304,0.725384,467505.209768,1.019014,20.081027,14.665660,2.796565,14.001657,60.432028,160.048469,32.000000,165.547635,171.407231,157.927906,165.501547,32.000000,151.171449,67.494887,73.367550,89.739865,35.240506,37.507253,65.569620,59.267006,41.200000,37.384159,59.545828
49.768304,60.100405,139.144450,142.823964,104.344111,100.816837,29.215570,12.693682,135.740649,3.304220,58.558470,50.928495,141.807717,139.596921,139.652606,136.255832,83.313628,134.634883,-0.000827,-1.952804,32.000000,-237.314852,136.214691,-0.024743,24.682483,0.724883,467280.925023,1.037625,20.072241,14.661107,2.795902,25.408951,7.818712,160.048753,32.000000,165.545555,171.399352,157.930859,165.509622,32.000000,151.159343,67.495931,73.366462,89.742315,35.240506,37.508960,65.569620,59.279640,41.200000,37.380506,59.535236
49.765211,60.096731,139.132763,142.822224,104.307492,100.796539,29.870567,12.694371,135.725928,3.304137,58.559055,50.920251,141.806945,139.579445,139.649999,136.243941,83.312681,134.620770,-0.000829,-1.955740,32.000000,-237.314273,136.200297,-0.024788,24.684825,0.724486,467023.607837,1.035237,20.073001,14.658276,2.795920,28.927850,60.427950,160.059017,32.000000,165.539274,171.403030,157.946017,165.503171,32.000000,151.165675,67.498001,73.366890,89.744424,35.240506,37.509039,65.569620,59.284613,41.200000,37.376052,59.535373
49.761984,60.096011,139.120154,142.821803,104.151060,100.776244,29.310924,12.693893,135.714409,3.303904,58.563387,50.917637,141.805440,139.563031,139.647826,136.232390,83.311324,134.608368,-0.000828,-1.956312,32.000000,-237.314817,136.186461,-0.024810,24.685820,0.723992,466746.194570,1.040574,20.072067,14.652062,2.795839,14.129957,60.341671,160.051924,32.000000,165.546045,171.402692,157.946012,165.499898,32.000000,151.163474,67.498880,73.365672,89.745206,35.240506,37.507171,65.569620,59.299432,41.200000,37.374755,59.528322
49.753562,60.096832,139.103355,142.822572,104.040195,100.776105,29.286379,12.694113,135.703016,3.304334,58.567636,50.914756,141.804005,139.548230,139.645752,136.214443,83.309997,134.597403,-0.000827,-1.956925,32.000000,-237.314442,136.171070,-0.024700,24.679439,0.723689,466563.083328,1.040247,20.078627,14.646102,2.796037,8.596098,7.790103,160.050683,32.000000,165.544893,171.392747,157.954894,165.507290,32.000000,151.146675,67.500792,73.363730,89.745117,35.240506,37.503593,65.569620,59.311094,41.200000,37.376678,59.534429
49.753678,60.097761,139.087779,142.823557,103.998705,100.755687,29.972317,12.693267,135.690546,3.304053,58.567131,50.910205,141.802951,139.533600,139.643159,136.203501,83.306386,134.583188,-0.000828,-1.955158,32.000000,-237.315253,136.155846,-0.024826,24.670607,0.722384,465700.161925,1.038287,20.082368,14.643753,2.795958,11.500787,60.498612,160.057866,32.000000,165.537995,171.393356,157.973138,165.500111,32.000000,151.146863,67.500837,73.361329,89.743581,35.240506,37.500246,65.569620,59.314925,41.200000,37.378780,59.538550
49.753123,60.097734,139.072111,142.823771,104.010568,100.752579,29.156087,12.692682,135.674732,3.304008,58.566822,50.905333,141.801559,139.518084,139.641629,136.185690,83.302613,134.566435,-0.000825,-1.953954,32.000000,-237.315932,136.139397,-0.024775,24.665210,0.722296,465523.995882,1.036546,20.083292,14.638745,2.795581,10.922805,60.067066,160.052294,32.000000,165.538021,171.395666,157.979827,165.488798,32.000000,151.149378,67.501040,73.358989,89.743362,35.240506,37.495800,65.569620,59.327026,41.200000,37.380032,59.539681
49.746054,60.096558,139.055145,142.823080,104.210086,100.752400,29.943555,12.692575,135.654329,3.303295,58.566940,50.898198,141.800410,139.501543,139.642305,136.171827,83.299824,134.551057,-0.000822,-1.951625,32.000000,-237.316096,136.121230,-0.024863,24.666910,0.722035,465301.957895,1.034789,20.081547,14.634751,2.795150,14.724523,19.636112,160.052615,32.000000,165.535840,171.389319,157.989739,165.497470,32.000000,151.141351,67.503221,73.358030,89.743432,35.240506,37.490768,65.569620,59.340137,41.200000,37.379357,59.546123
49.746176,60.095939,139.044393,142.821780,104.304727,100.736171,29.198272,12.692569,135.637638,3.302745,58.567265,50.898501,141.801030,139.492884,139.641863,136.161402,83.298431,134.538775,-0.000821,-1.952714,32.000000,-237.315958,136.103957,-0.024872,24.669544,0.723062,465893.266780,1.039467,20.090742,14.630717,2.795364,10.153446,60.230822,160.059770,32.000000,165.529135,171.389793,158.006548,165.497149,32.000000,151.140016,67.506329,73.357620,89.742701,35.240506,37.487833,65.569620,59.350607,41.200000,37.379088,59.531125
49.739748,60.095780,139.033785,142.820380,104.428751,100.719715,29.194654,12.692497,135.626269,3.302587,58.566174,50.894018,141.799931,139.482809,139.641533,136.155190,83.296710,134.531373,-0.000821,-1.953906,32.000000,-237.316136,136.091985,-0.024781,24.667508,0.723837,466509.866109,1.039514,20.088967,14.626512,2.795081,16.591338,59.743434,160.056876,32.000000,165.529715,171.396219,158.006892,165.489908,32.000000,151.145953,67.510413,73.356716,89.743418,35.240506,37.484514,65.569620,59.362729,41.200000,37.379265,59.533711
49.737741,60.093873,139.019812,142.817926,104.387001,100.695444,29.261149,12.692583,135.613029,3.302200,58.562083,50.887356,141.797280,139.469920,139.641045,136.144969,83.292449,134.517818,-0.000821,-1.955135,32.000000,-237.316090,136.075627,-0.024745,24.659173,0.724624,466996.087563,1.010772,20.095368,14.622182,2.795189,9.893984,59.462905,160.052654,32.000000,165.531998,171.393160,158.005945,165.491626,32.000000,151.138760,67.516452,73.355050,89.741852,35.240506,37.479525,65.569620,59.372383,41.200000,37.377909,59.531744
49.736122,60.092194,139.003117,142.816139,104.377132,100.686964,29.152416,12.692422,135.599640,3.302182,58.561622,50.882209,141.796869,139.454188,139.640457,136.130504,83.290262,134.504184,-0.000821,-1.955726,32.000000,-237.316158,136.053862,-0.024682,24.651648,0.724640,466957.877395,1.012650,20.092659,14.620151,2.794786,7.205316,19.370585,160.064974,32.000000,165.523414,171.388606,158.019622,165.491449,32.000000,151.135685,67.520996,73.354074,89.741761,35.240506,37.474007,65.569620,59.382325,41.200000,37.376046,59.546221
49.732926,60.091282,138.997217,142.814362,104.338808,100.682595,29.223281,12.693123,135.589694,3.301438,58.561166,50.878398,141.795257,139.447201,139.639928,136.121587,83.286998,134.496405,-0.000820,-1.956876,32.000000,-237.315453,136.043907,-0.024507,24.649556,0.724957,467003.894400,1.039500,20.097061,14.616909,2.794920,11.902682,60.238946,160.061835,32.000000,165.525114,171.393780,158.016336,165.483903,32.000000,151.143476,67.522758,73.352353,89.740589,35.240506,37.471634,65.569620,59.400081,41.200000,37.375296,59.537508
49.730509,60.090652,138.981728,142.811766,104.266277,100.666735,29.207255,12.692185,135.575235,3.301255,58.560564,50.868968,141.792881,139.432992,139.639701,136.111191,83.283721,134.481944,-0.000821,-1.955090,32.000000,-237.316244,136.029290,-0.024560,24.653018,0.725127,467043.438478,1.042612,20.098473,14.614350,2.794789,6.289714,60.297052,160.056364,32.000000,165.525996,171.382235,158.011744,165.487536,32.000000,151.131346,67.524876,73.350546,89.738986,35.240506,37.466069,65.569620,59.416321,41.200000,37.374970,59.546752
49.715390,60.091345,138.970873,142.810319,104.255361,100.654308,29.986750,12.692202,135.564827,3.300773,58.559711,50.864305,141.791389,139.421395,139.640153,136.097361,83.280589,134.469659,-0.000821,-1.956868,32.000000,-237.316261,136.018267,-0.024445,24.657542,0.724546,466669.679585,1.020263,20.103520,14.612532,2.794928,26.260298,16.949223,160.066019,32.000000,165.517382,171.378344,158.021068,165.488001,32.000000,151.131171,67.528011,73.350039,89.738276,35.240506,37.461482,65.569620,59.440466,41.200000,37.376584,59.535452
49.707679,60.091375,138.963024,142.809736,104.183989,100.632392,30.053081,12.691415,135.552738,3.300281,58.556463,50.860063,141.790112,139.409835,139.639548,136.087126,83.278131,134.462419,-0.000820,-1.958050,32.000000,-237.317061,136.004715,-0.024535,24.660521,0.724278,466549.676013,1.014886,20.114129,14.609058,2.795188,23.298306,60.530897,160.064358,32.000000,165.515212,171.380614,158.018500,165.480984,32.000000,151.132325,67.530183,73.349646,89.737852,35.240506,37.458413,65.569620,59.459222,41.200000,37.377613,59.536101
49.704711,60.088600,138.957604,142.808866,104.180609,100.630574,29.890675,12.691557,135.546553,3.300386,58.549712,50.858524,141.789181,139.403777,139.639379,136.080356,83.275644,134.456082,-0.000818,-1.955719,32.000000,-237.316881,135.997070,-0.024469,24.658159,0.724132,466476.100452,1.040728,20.123570,14.605838,2.795517,13.612563,60.414965,160.058048,32.000000,165.519823,171.372476,158.012175,165.485310,32.000000,151.125325,67.532334,73.350096,89.737706,35.240506,37.456319,65.569620,59.479673,41.200000,37.375206,59.533357
49.703678,60.084115,138.952773,142.807525,104.230242,100.606426,29.280361,12.691769,135.541014,3.299807,58.545369,50.855477,141.789104,139.399258,139.640470,136.073358,83.271744,134.449816,-0.000817,-1.954008,32.000000,-237.316746,135.990280,-0.024676,24.651653,0.723792,466229.068134,1.012851,20.127100,14.606313,2.795648,22.595388,60.302639,160.057696,32.000000,165.513064,171.364088,158.017343,165.486167,32.000000,151.111968,67.534098,73.350191,89.737566,35.240506,37.455215,65.569620,59.494642,41.200000,37.369640,59.534528
49.692350,60.081411,138.942192,142.806258,104.315349,100.585924,29.159252,12.692529,135.534485,3.300023,58.544872,50.852880,141.789618,139.394080,139.641419,136.068121,83.270581,134.443842,-0.000817,-1.952276,32.000000,-237.315941,135.985292,-0.024871,24.643502,0.723903,466251.909228,1.014023,20.123118,14.606373,2.795544,9.892846,60.179200,160.060967,32.000000,165.507497,171.369329,158.020859,165.476517,32.000000,151.117029,67.537777,73.351753,89.739485,35.240506,37.451369,65.569620,59.523200,41.200000,37.365940,59.534360
49.697589,60.079598,138.934701,142.805012,104.428408,100.569600,29.249259,12.692703,135.527091,3.300018,58.539278,50.855622,141.787583,139.386958,139.641135,136.059250,83.268780,134.436372,-0.000815,-1.949366,32.000000,-237.315686,135.973530,-0.024910,24.634477,0.725005,466723.599439,1.037360,20.130429,14.605050,2.795994,13.852844,9.679414,160.051685,32.000000,165.509018,171.362918,158.016946,165.475242,32.000000,151.106229,67.541930,73.350414,89.740782,35.240506,37.446982,65.569620,59.539123,41.200000,37.363764,59.543222
49.693965,60.078419,138.931121,142.803302,104.534722,100.573668,29.979798,12.691250,135.519300,3.299749,58.534408,50.847682,141.786360,139.380204,139.642694,136.052992,83.266477,134.435737,-0.000815,-1.949323,32.000000,-237.317039,135.964660,-0.024932,24.630589,0.725910,467146.144627,1.041749,20.132653,14.603643,2.796017,8.570267,60.486569,160.054711,32.000000,165.500369,171.353862,158.024969,165.477862,32.000000,151.095552,67.545716,73.349202,89.742409,35.240506,37.445786,65.569620,59.552656,41.200000,37.362675,59.539524
49.694953,60.076174,138.929427,142.800137,104.588479,100.573565,29.420387,12.691369,135.512966,3.299875,58.529945,50.844231,141.784294,139.377976,139.642570,136.048013,83.264401,134.434453,-0.000816,-1.947549,32.000000,-237.316897,135.959149,-0.024891,24.630388,0.726720,467621.442540,1.045367,20.124359,14.604871,2.795539,12.360923,6.083526,160.054221,32.000000,165.493534,171.356767,158.031976,165.465244,32.000000,151.106961,67.551033,73.347383,89.743913,35.240506,37.445547,65.569620,59.576626,41.200000,37.360497,59.539514
49.688933,60.072929,138.925968,142.797184,104.626415,100.565631,29.933647,12.690632,135.509078,3.299020,58.525523,50.842536,141.782225,139.376531,139.642547,136.047351,83.261871,134.428886,-0.000817,-1.944614,32.000000,-237.317746,135.952537,-0.024773,24.633831,0.727229,467896.175006,1.020811,20.125031,14.606065,2.795626,11.752418,60.513582,160.044426,32.000000,165.494404,171.353583,158.028807,165.463086,32.000000,151.104913,67.554979,73.346772,89.744665,35.240506,37.444086,65.569620,59.591627,41.200000,37.356567,59.528627
