OSU 80 Ton Compressor Load Stand
49.690400,60.069293,138.925647,142.793690,104.447171,100.565752,30.014429,12.691677,135.509425,3.298623,58.521868,50.840422,141.782057,139.375825,139.642985,136.046878,83.261617,134.430805,-0.000816,-1.945202,32.000000,-237.316687,135.953269,-0.024941,24.640557,0.727731,468230.967003,1.045568,20.126748,14.606556,2.795842,3.243536,60.500802,160.048635,32.000000,165.484227,171.342914,158.036085,165.474194,32.000000,151.098084,67.561862,73.346048,89.746202,35.240506,37.443476,65.569620,59.611784,41.200000,37.352070,59.537635
49.687128,60.066463,138.926717,142.791032,104.502111,100.548478,29.836981,12.691983,135.514142,3.298272,58.521074,50.838463,141.780653,139.373033,139.643088,136.047157,83.262230,134.433190,-0.000818,-1.945795,32.000000,-237.316293,135.950899,-0.025029,24.641860,0.726823,467762.408197,1.044137,20.123397,14.607426,2.795742,29.834361,33.840452,160.045632,32.000000,165.479369,171.346396,158.042927,165.469941,32.000000,151.102773,67.567374,73.344819,89.748404,35.240506,37.445617,65.569620,59.635313,41.200000,37.348199,59.530869
49.683486,60.064262,138.926626,142.789688,104.458284,100.528047,29.569742,12.692536,135.516034,3.298342,58.518597,50.839713,141.779250,139.375354,139.641935,136.043305,83.261863,134.433072,-0.000820,-1.948158,32.000000,-237.315673,135.953286,-0.024891,24.638218,0.726645,467618.519777,1.043501,20.131877,14.607846,2.796429,16.267813,7.426380,160.036509,32.000000,165.485719,171.343586,158.039104,165.468032,32.000000,151.101341,67.570462,73.344220,89.748907,35.240506,37.445314,65.569620,59.651900,41.200000,37.345741,59.535196
49.677925,60.061588,138.925068,142.788924,104.347862,100.520084,29.212728,12.691903,135.518900,3.298511,58.515731,50.839761,141.777958,139.372788,139.641492,136.041102,83.260405,134.436007,-0.000820,-1.949354,32.000000,-237.316381,135.957277,-0.024697,24.632902,0.726750,467739.439298,1.039843,20.121819,14.608276,2.796004,19.335603,10.384076,160.032307,32.000000,165.481399,171.335398,158.039295,165.472825,32.000000,151.088832,67.571613,73.343239,89.750801,35.240506,37.445713,65.569620,59.676285,41.200000,37.342446,59.537075
49.684949,60.059269,138.927977,142.788935,104.227662,100.520197,29.210245,12.692530,135.522003,3.298939,58.513355,50.836732,141.775767,139.369394,139.639691,136.038656,83.258881,134.435165,-0.000819,-1.947030,32.000000,-237.315603,135.959203,-0.024541,24.629516,0.726413,467374.241869,1.042973,20.122630,14.610015,2.796188,10.217459,59.607918,160.039004,32.000000,165.469571,171.336398,158.049698,165.466745,32.000000,151.094155,67.571977,73.343612,89.752938,35.240506,37.448409,65.569620,59.690960,41.200000,37.339383,59.528017
49.681611,60.057433,138.932003,142.789917,104.256195,100.520060,29.139231,12.692863,135.526311,3.299559,58.511077,50.836764,141.775103,139.369397,139.639118,136.038133,83.259947,134.438892,-0.000819,-1.944077,32.000000,-237.315262,135.962481,-0.024503,24.632157,0.725187,466484.149351,1.041784,20.121676,14.612221,2.796321,16.781166,59.751941,160.028434,32.000000,165.476090,171.335281,158.041743,165.465551,32.000000,151.095404,67.574289,73.344648,89.756616,35.240506,37.451300,65.569620,59.708172,41.200000,37.337231,59.538235
49.682768,60.054524,138.936465,142.791169,104.281940,100.520391,29.208942,12.693264,135.527668,3.299589,58.506192,50.834105,141.775281,139.370530,139.639542,136.039838,83.260179,134.438893,-0.000817,-1.940548,32.000000,-237.314893,135.969966,-0.024516,24.638489,0.725353,466590.358816,1.034296,20.119475,14.613082,2.796376,12.812346,7.748557,160.023501,32.000000,165.470145,171.324902,158.038726,165.475146,32.000000,151.081240,67.578694,73.345278,89.760925,35.240506,37.454961,65.569620,59.731614,41.200000,37.333811,59.544353
49.685565,60.051685,138.937519,142.792103,104.292471,100.512407,29.133896,12.693336,135.532239,3.300240,58.501398,50.832963,141.777143,139.369094,139.639304,136.042854,83.261300,134.439340,-0.000816,-1.938825,32.000000,-237.314906,135.971541,-0.024500,24.644831,0.725210,466576.441708,1.012902,20.116537,14.613638,2.796405,7.699236,59.867921,160.033023,32.000000,165.460357,171.326804,158.049219,165.471490,32.000000,151.083807,67.582709,73.345547,89.764885,35.240506,37.457417,65.569620,59.743977,41.200000,37.330195,59.540143
49.685577,60.047591,138.939106,142.792789,104.395840,100.512748,29.930695,12.694776,135.540011,3.300642,58.498140,50.835202,141.776753,139.372697,139.639312,136.045794,83.262983,134.441081,-0.000815,-1.937682,32.000000,-237.313535,135.970608,-0.024531,24.648304,0.725362,466794.588451,1.041805,20.113752,14.612806,2.796500,10.898718,12.309301,160.021916,32.000000,165.465079,171.336720,158.041667,165.466392,32.000000,151.091907,67.586975,73.347498,89.770335,35.240506,37.459047,65.569620,59.761380,41.200000,37.324971,59.549358
49.680927,60.043862,138.943001,142.792588,104.315119,100.512819,29.268801,12.694180,135.540701,3.300281,58.494849,50.836050,141.776738,139.369137,139.638855,136.044810,83.264034,134.441273,-0.000815,-1.937102,32.000000,-237.314116,135.971541,-0.024695,24.645857,0.725643,467120.513818,1.041537,20.104833,14.611616,2.796232,13.914299,60.332387,160.017918,32.000000,165.466855,171.326106,158.038197,165.480125,32.000000,151.081292,67.588757,73.347424,89.772989,35.240506,37.462255,65.569620,59.781774,41.200000,37.319701,59.545159
49.679837,60.039979,138.944418,142.791559,104.299109,100.512601,29.155126,12.695191,135.546336,3.300603,58.490562,50.835821,141.778181,139.366362,139.638681,136.046799,83.263388,134.439072,-0.000816,-1.937119,32.000000,-237.313280,135.975380,-0.024769,24.641618,0.725613,467027.735526,1.043717,20.104993,14.610595,2.796530,11.630175,8.077326,160.023189,32.000000,165.459065,171.328604,158.048152,165.477184,32.000000,151.085098,67.588135,73.344876,89.777088,35.240506,37.465566,65.569620,59.806581,41.200000,37.314818,59.541304
49.673620,60.037347,138.940185,142.790670,104.360244,100.512680,29.454661,12.695394,135.546827,3.301080,58.489533,50.831649,141.777827,139.364692,139.636985,136.045148,83.263268,134.437275,-0.000817,-1.940018,32.000000,-237.313064,135.973713,-0.024762,24.637748,0.725203,466656.953204,1.042794,20.104819,14.611043,2.796782,11.689850,60.349587,160.018375,32.000000,165.463775,171.337196,158.043200,165.468535,32.000000,151.096208,67.586215,73.345263,89.780411,35.240506,37.463837,65.569620,59.827948,41.200000,37.310928,59.544067
49.656407,60.034610,138.939592,142.790770,104.410176,100.512575,29.980372,12.696008,135.545159,3.300887,58.489015,50.826627,141.776816,139.358465,139.636674,136.043144,83.264143,134.435764,-0.000817,-1.939944,32.000000,-237.312328,135.969100,-0.024692,24.634399,0.725970,467041.731239,1.013703,20.106093,14.609214,2.796945,28.702586,7.595906,160.011456,32.000000,165.468188,171.332687,158.039488,165.478630,32.000000,151.088840,67.582233,73.346363,89.783765,35.240506,37.464473,65.569620,59.865300,41.200000,37.307221,59.542287
49.651682,60.032467,138.936929,142.791646,104.448126,100.512656,29.550993,12.696693,135.541460,3.300592,58.487424,50.821746,141.775862,139.354035,139.634980,136.038586,83.262739,134.435572,-0.000818,-1.938742,32.000000,-237.311870,135.965950,-0.024670,24.633611,0.726361,467152.824389,1.043125,20.111922,14.609106,2.797369,7.578922,60.337635,160.019677,32.000000,165.458342,171.331682,158.047710,165.481280,32.000000,151.087371,67.577002,73.344330,89.784614,35.240506,37.463471,65.569620,59.895622,41.200000,37.304480,59.529728
49.642565,60.031288,138.928028,142.792608,104.353427,100.508798,29.293822,12.696247,135.535660,3.300318,58.495395,50.809613,141.777097,139.345665,139.634205,136.029820,83.262449,134.431280,-0.000821,-1.938717,32.000000,-237.312327,135.960727,-0.024693,24.633426,0.727039,467407.423429,1.020755,20.124499,14.608568,2.798144,6.607751,8.197162,160.014518,32.000000,165.462924,171.344157,158.041679,165.472737,32.000000,151.108810,67.571327,73.345013,89.784626,35.240506,37.461091,65.569620,59.923691,41.200000,37.302353,59.537488
49.630172,60.033027,138.915323,142.793896,104.308472,100.492374,29.143049,12.696250,135.526154,3.300258,58.505490,50.800110,141.777387,139.337105,139.632644,136.019366,83.261560,134.420914,-0.000821,-1.936361,32.000000,-237.312316,135.954291,-0.024706,24.631982,0.726800,467212.467154,1.017670,20.129632,14.607728,2.798422,9.659703,7.871654,160.003598,32.000000,165.469248,171.338318,158.028119,165.481045,32.000000,151.102515,67.564472,73.342900,89.782616,35.240506,37.454142,65.569620,59.971067,41.200000,37.304447,59.537793
49.627828,60.037083,138.902796,142.796191,104.299500,100.480262,29.188819,12.696943,135.519136,3.300242,58.513768,50.796363,141.778921,139.326497,139.631897,136.008742,83.259160,134.411079,-0.000820,-1.937559,32.000000,-237.311653,135.945606,-0.024783,24.630317,0.726343,466807.241743,1.044608,20.142205,14.605421,2.798912,9.676487,8.027681,160.012897,32.000000,165.459490,171.337598,158.035428,165.483779,32.000000,151.100099,67.556297,73.341050,89.781564,35.240506,37.446473,65.569620,59.998854,41.200000,37.310009,59.551375
49.619540,60.042837,138.887353,142.800017,104.263756,100.463870,29.189247,12.696640,135.504957,3.300406,58.526844,50.780297,141.781576,139.307509,139.630417,135.992444,83.256228,134.400727,-0.000820,-1.938732,32.000000,-237.312018,135.935063,-0.024763,24.627513,0.726165,466664.006061,1.017094,20.152680,14.601458,2.798939,9.705278,59.740230,160.006509,32.000000,165.463614,171.348609,158.026338,165.478121,32.000000,151.111143,67.545492,73.339983,89.781508,35.240506,37.436762,65.569620,60.038026,41.200000,37.318649,59.537419
49.611346,60.047860,138.872452,142.803141,104.350188,100.443493,29.142212,12.696580,135.490420,3.300344,58.538332,50.771212,141.783004,139.292350,139.630005,135.975379,83.254375,134.388746,-0.000821,-1.939380,32.000000,-237.312145,135.921849,-0.024718,24.624821,0.726842,467032.285401,1.042038,20.165252,14.599767,2.799112,19.911426,10.269611,159.995919,32.000000,165.472130,171.341856,158.013096,165.484619,32.000000,151.102580,67.533897,73.338862,89.781814,35.240506,37.428909,65.569620,60.074290,41.200000,37.325823,59.532856
49.600003,60.055911,138.851733,142.807020,104.312034,100.419193,29.382192,12.696787,135.468991,3.299933,58.554454,50.759549,141.785777,139.273026,139.630257,135.955531,83.248557,134.370747,-0.000820,-1.937103,32.000000,-237.311958,135.905998,-0.024686,24.623528,0.726727,466840.796275,1.043576,20.181753,14.596022,2.799409,17.018336,60.262670,160.001976,32.000000,165.464019,171.340806,158.017634,165.488663,32.000000,151.098429,67.520019,73.336558,89.781553,35.240506,37.415812,65.569620,60.114549,41.200000,37.337117,59.534587
49.592070,60.063737,138.835157,142.810051,104.252756,100.398966,29.180309,12.696207,135.453620,3.300686,58.566579,50.749144,141.788611,139.254886,139.629192,135.938877,83.243911,134.353049,-0.000820,-1.936503,32.000000,-237.312507,135.884005,-0.024668,24.624821,0.726984,467040.805481,1.040847,20.186592,14.593122,2.798996,14.243677,6.450829,160.002072,32.000000,165.457916,171.349652,158.015398,165.480505,32.000000,151.105516,67.508169,73.333656,89.781685,35.240506,37.402781,65.569620,60.154882,41.200000,37.348876,59.539720
49.586174,60.072399,138.813160,142.812633,104.349160,100.382883,29.126958,12.696390,135.432262,3.299528,58.579044,50.737927,141.790894,139.231033,139.630294,135.916947,83.239499,134.329226,-0.000819,-1.935113,32.000000,-237.312219,135.858706,-0.024699,24.627250,0.726637,466736.621492,1.015436,20.214131,14.589428,2.799561,2.207923,6.630094,159.988883,32.000000,165.467953,171.348349,158.000729,165.484670,32.000000,151.102406,67.497318,73.332221,89.780935,35.240506,37.387716,65.569620,60.197681,41.200000,37.362061,59.544490
49.571738,60.078678,138.790248,142.814215,104.388822,100.362619,29.181005,12.695757,135.414003,3.299536,58.589629,50.730315,141.793417,139.212964,139.632808,135.897620,83.234209,134.314026,-0.000820,-1.935691,32.000000,-237.312925,135.843696,-0.024713,24.629005,0.726786,466880.736399,1.021449,20.227422,14.583582,2.799520,9.666022,59.974336,159.989610,32.000000,165.464681,171.343697,158.001396,165.493079,32.000000,151.089643,67.487855,73.328747,89.779742,35.240506,37.372519,65.569620,60.240576,41.200000,37.371720,59.536367
49.563567,60.086281,138.768422,142.815656,104.355932,100.342639,29.185767,12.695547,135.393809,3.299145,58.603879,50.723131,141.796438,139.192871,139.633706,135.876396,83.228932,134.293835,-0.000819,-1.938584,32.000000,-237.313140,135.819688,-0.024704,24.628713,0.727438,467324.133784,1.044514,20.246211,14.578233,2.799642,1.476046,60.247875,159.992866,32.000000,165.460978,171.353436,158.004316,165.484679,32.000000,151.098698,67.477195,73.325864,89.776982,35.240506,37.355207,65.569620,60.283201,41.200000,37.382550,59.535708
49.555511,60.097426,138.741297,142.817731,104.329777,100.318373,29.160031,12.696127,135.372518,3.298794,58.623113,50.711246,141.798151,139.168975,139.635373,135.851483,83.223384,134.274522,-0.000823,-1.942078,32.000000,-237.312619,135.791979,-0.024689,24.624718,0.727296,467255.367188,1.044830,20.262417,14.575502,2.799670,1.807940,60.234100,159.980933,32.000000,165.472814,171.357323,157.995534,165.482072,32.000000,151.100363,67.463761,73.323264,89.772824,35.240506,37.334722,65.569620,60.333337,41.200000,37.399218,59.546664
49.542871,60.109358,138.711954,142.820972,104.222447,100.294049,29.386186,12.695450,135.343099,3.298113,58.640387,50.701687,141.800221,139.142403,139.636565,135.821372,83.215516,134.248837,-0.000824,-1.942043,32.000000,-237.313211,135.767164,-0.024708,24.617068,0.727341,467222.914881,1.018667,20.283141,14.570544,2.799680,10.953180,60.294961,159.983894,32.000000,165.470490,171.351046,157.997027,165.492117,32.000000,151.091829,67.450981,73.320112,89.768152,35.240506,37.312004,65.569620,60.389396,41.200000,37.417182,59.533052
49.530639,60.119943,138.687449,142.824326,104.124557,100.273481,29.224763,12.694566,135.317604,3.298252,58.656406,50.692039,141.802745,139.118520,139.636886,135.794385,83.210072,134.224786,-0.000825,-1.944931,32.000000,-237.314043,135.744125,-0.024712,24.610187,0.726970,466877.452382,1.044477,20.304479,14.566707,2.799814,13.759900,60.318736,159.985810,32.000000,165.468449,171.358182,157.998918,165.484922,32.000000,151.101845,67.442053,73.316684,89.763697,35.240506,37.292239,65.569620,60.440522,41.200000,37.432728,59.543517
49.529528,60.134048,138.658275,142.828749,104.137356,100.253157,29.275889,12.695234,135.289429,3.298552,58.680791,50.684032,141.805845,139.091920,139.638143,135.768213,83.203891,134.198516,-0.000826,-1.946674,32.000000,-237.313432,135.716191,-0.024687,24.602956,0.726629,466497.089530,1.041950,20.328683,14.561709,2.799921,21.888232,60.332781,159.975858,32.000000,165.479574,171.365682,157.987260,165.475907,32.000000,151.112337,67.432023,73.314267,89.758749,35.240506,37.267779,65.569620,60.486098,41.200000,37.453527,59.539386
49.528500,60.147493,138.632754,142.832377,104.135785,100.245297,29.264245,12.695841,135.266724,3.298101,58.700633,50.680893,141.808301,139.069352,139.640391,135.745662,83.198553,134.175773,-0.000825,-1.947841,32.000000,-237.312780,135.691315,-0.024695,24.597650,0.726173,466098.477220,1.035758,20.346595,14.554929,2.799771,19.031393,60.236803,159.977917,32.000000,165.477729,171.361422,157.987203,165.484320,32.000000,151.103815,67.427992,73.313453,89.753876,35.240506,37.246229,65.569620,60.525730,41.200000,37.473602,59.539858
49.527478,60.163332,138.608475,142.836315,103.987068,100.220789,29.220159,12.695567,135.237903,3.297579,58.723936,50.676912,141.811822,139.044677,139.642983,135.716391,83.192985,134.149841,-0.000825,-1.947833,32.000000,-237.312937,135.666358,-0.024647,24.592170,0.726578,466357.788081,1.042945,20.360079,14.548181,2.799085,1.472050,60.315358,159.986559,32.000000,165.469982,171.369384,157.993740,165.478541,32.000000,151.114705,67.425848,73.310005,89.747189,35.240506,37.222135,65.569620,60.576454,41.200000,37.497996,59.533613
49.529049,60.176516,138.583383,142.839745,103.916155,100.200407,29.209589,12.695314,135.215962,3.297026,58.742775,50.673685,141.813954,139.021688,139.645943,135.693458,83.187185,134.127567,-0.000827,-1.949629,32.000000,-237.313291,135.645536,-0.024636,24.588831,0.726236,466093.702613,1.040589,20.377915,14.543502,2.798888,19.503463,60.236478,159.980023,32.000000,165.474986,171.372153,157.983173,165.474080,32.000000,151.127744,67.424946,73.305953,89.741910,35.240506,37.200137,65.569620,60.613946,41.200000,37.518037,59.545061
49.527377,60.192352,138.556269,142.843309,103.808754,100.176102,29.344031,12.695057,135.187947,3.297598,58.764109,50.671553,141.817370,138.994614,139.650064,135.666785,83.180512,134.096544,-0.000826,-1.953145,32.000000,-237.313429,135.621604,-0.024649,24.585873,0.725462,465623.578948,1.036843,20.391994,14.535723,2.798253,10.205868,60.302727,159.976373,32.000000,165.476507,171.362836,157.978677,165.483396,32.000000,151.119637,67.424291,73.302198,89.736628,35.240506,37.173859,65.569620,60.657599,41.200000,37.542381,59.538776
49.523419,60.205331,138.534647,142.845662,103.798158,100.155723,29.165993,12.695114,135.166068,3.298140,58.778607,50.673805,141.820336,138.974801,139.652627,135.646978,83.174565,134.073507,-0.000825,-1.954910,32.000000,-237.313442,135.600534,-0.024675,24.584476,0.724688,465167.000355,1.013279,20.405693,14.529106,2.797796,58.620344,60.283436,159.988572,32.000000,165.465179,171.363614,157.989656,165.481293,32.000000,151.122112,67.423331,73.298640,89.732310,35.240506,37.151378,65.569620,60.701923,41.200000,37.562524,59.539809
49.532246,60.218493,138.513973,142.847882,103.797539,100.139666,29.226612,12.697291,135.146115,3.297861,58.791446,50.681391,141.822668,138.958668,139.655361,135.626505,83.168119,134.053232,-0.000824,-1.958476,32.000000,-237.311104,135.576840,-0.024675,24.584847,0.724420,465001.141948,1.040705,20.424706,14.523139,2.797469,13.712752,60.223911,159.981890,32.000000,165.469207,171.371032,157.982067,165.475853,32.000000,151.130540,67.420720,73.295208,89.728174,35.240506,37.127044,65.569620,60.740586,41.200000,37.584433,59.543369
49.528862,60.225990,138.499878,142.849291,103.803658,100.155781,29.891012,12.697463,135.129413,3.297532,58.797098,50.685914,141.824516,138.940777,139.658708,135.607109,83.161907,134.034268,-0.000824,-1.955535,32.000000,-237.310953,135.561060,-0.024663,24.583804,0.724414,465089.047744,1.037816,20.434453,14.517781,2.796951,9.444687,60.451346,159.978647,32.000000,165.471024,171.361054,157.978707,165.487569,32.000000,151.115472,67.420247,73.291353,89.724132,35.240506,37.108946,65.569620,60.783196,41.200000,37.597493,59.556085
49.535251,60.233915,138.482924,142.850127,103.719383,100.172184,29.939374,12.698450,135.109850,3.297578,58.803988,50.692789,141.826496,138.924042,139.662830,135.586826,83.155149,134.011571,-0.000824,-1.954521,32.000000,-237.309771,135.540386,-0.024668,24.582431,0.724384,465156.618360,1.042261,20.443779,14.514927,2.796491,29.117097,60.465456,159.991259,32.000000,165.459758,171.361767,157.991535,165.484357,32.000000,151.114172,67.419859,73.284627,89.719905,35.240506,37.085443,65.569620,60.822762,41.200000,37.610962,59.546870
49.539458,60.239416,138.468870,142.850230,103.924073,100.188492,29.163142,12.699358,135.097275,3.297373,58.805664,50.701371,141.827364,138.914293,139.665755,135.577882,83.150027,133.998044,-0.000825,-1.952758,32.000000,-237.308752,135.528387,-0.024399,24.581226,0.723518,464679.064438,1.038545,20.446763,14.511223,2.795960,11.643831,10.187724,159.991057,32.000000,165.461296,171.368312,157.989348,165.476883,32.000000,151.128163,67.422749,73.280880,89.717140,35.240506,37.064962,65.569620,60.852776,41.200000,37.621212,59.542956
49.549194,60.243153,138.458636,142.850069,103.969799,100.212517,29.193745,12.698792,135.084981,3.297246,58.800397,50.709993,141.827607,138.901144,139.669034,135.565077,83.144226,133.985121,-0.000824,-1.956201,32.000000,-237.309275,135.514060,-0.024417,24.579015,0.724084,465168.318248,1.039833,20.446501,14.507641,2.795195,10.803646,60.132945,159.987599,32.000000,165.463938,171.357256,157.981585,165.485905,32.000000,151.117180,67.426015,73.275256,89.711929,35.240506,37.044677,65.569620,60.888118,41.200000,37.629202,59.539298
49.559942,60.243582,138.454431,142.848897,103.931102,100.232841,29.507617,12.700632,135.075916,3.296451,58.797563,50.724836,141.827554,138.895632,139.672565,135.559424,83.138733,133.978546,-0.000823,-1.957374,32.000000,-237.307598,135.512182,-0.024399,24.575857,0.724893,465736.241389,1.042764,20.447087,14.507030,2.794786,10.030368,60.386251,159.996318,32.000000,165.454902,171.352719,157.991609,165.489852,32.000000,151.112814,67.431122,73.269962,89.708168,35.240506,37.030163,65.569620,60.912326,41.200000,37.632407,59.536878
49.571666,60.244035,138.450219,142.847408,103.829215,100.249202,29.909866,12.700929,135.068451,3.296728,58.798277,50.735352,141.826691,138.894736,139.674257,135.555196,83.132212,133.972519,-0.000824,-1.958718,32.000000,-237.307388,135.508181,-0.024353,24.570809,0.724757,465738.561051,1.027479,20.437099,14.508428,2.793984,16.199358,9.925303,159.998154,32.000000,165.454576,171.360943,157.991107,165.482540,32.000000,151.130743,67.433660,73.262594,89.702644,35.240506,37.013825,65.569620,60.940226,41.200000,37.634920,59.537940
49.580074,60.245571,138.446993,142.846254,103.793233,100.269626,29.172885,12.700844,135.062667,3.296859,58.796449,50.742235,141.825810,138.892889,139.675142,135.550061,83.127977,133.965131,-0.000825,-1.957586,32.000000,-237.307398,135.500850,-0.024319,24.565494,0.724199,465447.906436,1.038980,20.424922,14.511756,2.793269,7.299873,60.262260,159.991609,32.000000,165.461775,171.353770,157.984546,165.488313,32.000000,151.131007,67.435172,73.257907,89.697073,35.240506,36.999688,65.569620,60.960730,41.200000,37.638721,59.541009
49.598326,60.246418,138.445575,142.844290,103.811576,100.294012,29.143365,12.701398,135.056798,3.296483,58.792712,50.760066,141.824794,138.893926,139.676686,135.546671,83.119996,133.958882,-0.000825,-1.954047,32.000000,-237.307001,135.502184,-0.024324,24.560330,0.723637,465126.877537,1.041680,20.413893,14.514439,2.792493,14.362058,7.235975,160.007506,32.000000,165.448367,171.344979,157.999265,165.496117,32.000000,151.125637,67.435450,73.250603,89.692034,35.240506,36.984441,65.569620,60.977274,41.200000,37.642599,59.546034
49.610884,60.245772,138.446910,142.841764,103.717248,100.314137,29.289245,12.701545,135.054346,3.296556,58.788757,50.773267,141.824064,138.895807,139.676315,135.545790,83.114129,133.957566,-0.000824,-1.952889,32.000000,-237.306811,135.507136,-0.024390,24.557234,0.723424,465049.958286,1.036848,20.399878,14.516107,2.791643,13.817306,11.944114,160.004503,32.000000,165.446313,171.350163,157.997169,165.492608,32.000000,151.137630,67.435435,73.244165,89.688182,35.240506,36.972884,65.569620,60.991688,41.200000,37.643841,59.536327
49.620689,60.244453,138.450323,142.837087,103.735235,100.346547,29.896003,12.701221,135.054207,3.296036,58.784536,50.786071,141.821123,138.897520,139.677495,135.548094,83.108828,133.957224,-0.000824,-1.953011,32.000000,-237.307142,135.512388,-0.024645,24.556554,0.723134,464938.265161,1.038190,20.385199,14.522269,2.790825,2.981536,26.073841,159.997743,32.000000,165.450989,171.343600,157.990596,165.496838,32.000000,151.136444,67.434745,73.236742,89.683783,35.240506,36.962292,65.569620,61.009516,41.200000,37.644021,59.538196
49.638582,60.243686,138.456408,142.832394,103.710169,100.366947,29.283858,12.702248,135.059021,3.295926,58.781263,50.802559,141.819357,138.905891,139.678794,135.554258,83.103890,133.962902,-0.000824,-1.950797,32.000000,-237.306213,135.520694,-0.024620,24.558918,0.722809,464770.399935,1.014973,20.375046,14.527016,2.790437,2.602468,7.530290,160.005799,32.000000,165.443783,171.335918,157.997878,165.507214,32.000000,151.124967,67.434701,73.231262,89.680637,35.240506,36.952439,65.569620,61.021327,41.200000,37.644786,59.536357
49.646113,60.241680,138.465176,142.826967,103.738899,100.407223,29.956855,12.702512,135.063390,3.295526,58.772195,50.821214,141.815702,138.910863,139.678729,135.562828,83.096139,133.969816,-0.000823,-1.947291,32.000000,-237.305880,135.530425,-0.024687,24.564193,0.722695,464863.164797,1.015563,20.359348,14.532792,2.789692,10.242776,7.369556,160.011879,32.000000,165.431305,171.337533,158.005444,165.503901,32.000000,151.125964,67.433002,73.223821,89.676524,35.240506,36.944102,65.569620,61.037607,41.200000,37.644427,59.536249
49.659793,60.237099,138.473489,142.822355,103.828063,100.431622,29.379511,12.702172,135.067282,3.295141,58.763853,50.830297,141.811762,138.922264,139.678317,135.572008,83.091500,133.976537,-0.000824,-1.944940,32.000000,-237.306179,135.536704,-0.024706,24.569119,0.722284,464780.662010,1.036182,20.346120,14.542561,2.789182,17.372070,17.477480,160.000917,32.000000,165.437853,171.328469,157.996820,165.508929,32.000000,151.119042,67.428485,73.216966,89.673415,35.240506,36.937898,65.569620,61.044732,41.200000,37.640402,59.537222
49.672025,60.232260,138.485788,142.816867,103.978724,100.476252,29.905747,12.702544,135.079971,3.294770,58.755285,50.841823,141.806067,138.935055,139.676483,135.583920,83.084046,133.987212,-0.000822,-1.942013,32.000000,-237.305791,135.547516,-0.024746,24.573257,0.722382,465080.381140,1.038360,20.326146,14.553133,2.788503,9.053624,9.692750,160.004516,32.000000,165.426181,171.313367,158.003551,165.520214,32.000000,151.098223,67.420622,73.209165,89.669841,35.240506,36.932145,65.569620,61.049875,41.200000,37.635173,59.539711
49.683477,60.229161,138.499294,142.810960,104.157738,100.504754,29.151004,12.702948,135.091836,3.295062,58.747814,50.854371,141.802896,138.950276,139.675228,135.594751,83.078756,133.996531,-0.000821,-1.939120,32.000000,-237.305349,135.559168,-0.024796,24.576172,0.722500,465303.181920,1.038163,20.312646,14.561502,2.788188,15.828986,60.185915,160.011831,32.000000,165.419760,171.316795,158.010063,165.516573,32.000000,151.096163,67.413297,73.204954,89.666913,35.240506,36.928589,65.569620,61.062131,41.200000,37.632359,59.530436
49.696944,60.225165,138.518734,142.802856,104.270434,100.553422,29.920093,12.704101,135.111395,3.293843,58.736983,50.876618,141.797321,138.969213,139.673619,135.613792,83.073533,134.014386,-0.000820,-1.935623,32.000000,-237.304151,135.578944,-0.024715,24.579403,0.724036,466406.378809,1.011338,20.299706,14.574556,2.788010,28.882816,8.950269,160.002669,32.000000,165.427558,171.315587,157.999890,165.515213,32.000000,151.090670,67.403475,73.200304,89.662345,35.240506,36.927777,65.569620,61.063944,41.200000,37.628765,59.538570
49.714446,60.221013,138.535926,142.796376,104.400858,100.590094,29.225331,12.704332,135.130325,3.293358,58.725823,50.889757,141.793135,138.984795,139.673355,135.630020,83.070305,134.025413,-0.000821,-1.933839,32.000000,-237.303905,135.597872,-0.024745,24.583931,0.724856,467095.897575,1.038791,20.280997,14.585569,2.787481,9.675100,7.781134,160.003401,32.000000,165.428091,171.305255,158.000893,165.526849,32.000000,151.071303,67.395690,73.197114,89.659100,35.240506,36.928549,65.569620,61.057116,41.200000,37.624840,59.538825
49.722237,60.214781,138.555154,142.788835,104.459029,100.630666,29.110775,12.702624,135.146860,3.293262,58.714793,50.906595,141.787543,139.004270,139.669239,135.647048,83.064958,134.041850,-0.000822,-1.930307,32.000000,-237.305585,135.619725,-0.024789,24.589617,0.725322,467620.645345,1.014571,20.255007,14.596868,2.786739,11.889356,12.314691,160.010441,32.000000,165.422560,171.307146,158.010350,165.520323,32.000000,151.068621,67.388845,73.191975,89.654023,35.240506,36.928732,65.569620,61.062898,41.200000,37.617755,59.538511
49.739793,60.210980,138.571335,142.782527,104.488577,100.651048,29.189886,12.702838,135.164694,3.293036,58.710493,50.918404,141.781014,139.023942,139.666185,135.665573,83.063190,134.053963,-0.000822,-1.929696,32.000000,-237.305296,135.637012,-0.024464,24.593333,0.725721,468033.210514,1.042827,20.239582,14.607831,2.786525,16.205047,60.114672,160.002428,32.000000,165.429863,171.311468,158.002075,165.513057,32.000000,151.077328,67.385977,73.190577,89.651806,35.240506,36.930339,65.569620,61.058002,41.200000,37.613535,59.537468
49.754628,60.207672,138.589186,142.774886,104.630071,100.675366,29.157987,12.701891,135.184190,3.293372,58.705299,50.935855,141.774141,139.045464,139.662333,135.683133,83.061161,134.074097,-0.000820,-1.930694,32.000000,-237.306161,135.662592,-0.024530,24.596622,0.725703,468156.321500,1.014982,20.222016,14.619016,2.786266,14.137757,59.804217,159.998607,32.000000,165.428735,171.301773,157.998617,165.525612,32.000000,151.063607,67.384613,73.187780,89.647293,35.240506,36.931695,65.569620,61.049995,41.200000,37.610538,59.547096
49.758985,60.206185,138.608657,142.768877,104.594013,100.695753,29.343827,12.701569,135.198186,3.292632,58.701420,50.947377,141.767930,139.060875,139.658191,135.697404,83.058699,134.086399,-0.000820,-1.932442,32.000000,-237.306423,135.681076,-0.024542,24.596433,0.726057,468553.354679,1.045495,20.203229,14.627893,2.785743,29.578218,60.293690,160.008104,32.000000,165.418759,171.302812,158.004892,165.521623,32.000000,151.056154,67.383672,73.183749,89.643848,35.240506,36.935010,65.569620,61.050360,41.200000,37.609613,59.538462
49.765033,60.204462,138.624625,142.761950,104.646160,100.720455,29.919127,12.701194,135.214744,3.293326,58.700859,50.959668,141.761037,139.078880,139.652997,135.712871,83.056242,134.101706,-0.000819,-1.930062,32.000000,-237.306882,135.699584,-0.024527,24.595507,0.726278,468761.167448,1.037712,20.190702,14.639357,2.785588,13.095969,60.469835,160.001086,32.000000,165.425146,171.311262,157.994285,165.514430,32.000000,151.066472,67.383997,73.180405,89.640732,35.240506,36.936373,65.569620,61.049402,41.200000,37.608973,59.530476
49.767596,60.203297,138.636168,142.756659,104.789584,100.740931,29.943069,12.699977,135.226329,3.293884,58.701852,50.964457,141.755327,139.092289,139.648828,135.722459,83.055779,134.114139,-0.000819,-1.927141,32.000000,-237.308239,135.712158,-0.024546,24.595966,0.726166,468624.189619,1.045728,20.189329,14.647354,2.785897,23.333015,60.439512,159.996645,32.000000,165.426674,171.305774,157.984153,165.520984,32.000000,151.053322,67.384271,73.178850,89.638029,35.240506,36.936716,65.569620,61.052112,41.200000,37.608726,59.540232
49.776119,60.205517,138.650330,142.751093,104.856906,100.765213,29.224405,12.699844,135.237081,3.294353,58.702914,50.973713,141.748974,139.100329,139.643058,135.734107,83.055176,134.124039,-0.000820,-1.925956,32.000000,-237.308447,135.725603,-0.024526,24.601558,0.726974,469172.325099,1.041953,20.178914,14.655230,2.785758,17.277930,60.220560,160.010425,32.000000,165.410616,171.300388,157.993365,165.518032,32.000000,151.043558,67.386365,73.175931,89.635926,35.240506,36.936465,65.569620,61.045669,41.200000,37.612905,59.536229
49.779813,60.207130,138.658381,142.746336,104.942777,100.785379,29.375597,12.699698,135.247867,3.293584,58.705211,50.984302,141.743100,139.108387,139.638574,135.742801,83.053133,134.132824,-0.000820,-1.924744,32.000000,-237.308548,135.736782,-0.024580,24.608736,0.727577,469664.418594,1.045017,20.170816,14.662371,2.785468,13.424269,12.674796,160.001789,32.000000,165.409913,171.306049,157.983852,165.508546,32.000000,151.052969,67.389765,73.172140,89.635480,35.240506,36.935587,65.569620,61.047974,41.200000,37.616834,59.535924
49.782300,60.208567,138.666788,142.740047,105.074582,100.809729,29.173119,12.698798,135.258707,3.294323,58.708000,50.988474,141.737634,139.113354,139.632917,135.750990,83.053360,134.142892,-0.000821,-1.926513,32.000000,-237.309230,135.748855,-0.024917,24.614966,0.727859,470018.143398,1.041409,20.166847,14.668124,2.785389,15.674337,8.184859,159.992909,32.000000,165.413580,171.296637,157.971476,165.516464,32.000000,151.035721,67.395573,73.168649,89.635527,35.240506,36.933465,65.569620,61.047330,41.200000,37.620981,59.536190
49.785164,60.209749,138.674533,142.734908,105.136863,100.829718,29.848081,12.698732,135.263005,3.294089,58.711611,50.993517,141.732853,139.120858,139.628754,135.758782,83.051528,134.145921,-0.000820,-1.925968,32.000000,-237.309217,135.749827,-0.024908,24.616967,0.728464,470513.815888,1.023903,20.166954,14.672941,2.785481,9.045092,60.380561,160.001919,32.000000,165.401818,171.295056,157.977931,165.510323,32.000000,151.026206,67.398575,73.165231,89.635481,35.240506,36.931716,65.569620,61.047368,41.200000,37.623874,59.536150
49.799030,60.212277,138.677920,142.729320,105.221737,100.845937,29.138492,12.698588,135.272170,3.294632,58.717449,51.000747,141.727705,139.126831,139.623501,135.766395,83.049178,134.152992,-0.000821,-1.925764,32.000000,-237.309457,135.754098,-0.024931,24.616088,0.729059,470974.848568,1.042603,20.167238,14.677516,2.785599,16.137054,59.771127,160.000842,32.000000,165.397425,171.301331,157.973094,165.496163,32.000000,151.031225,67.404958,73.162418,89.634109,35.240506,36.927147,65.569620,61.035610,41.200000,37.629300,59.546811
49.794859,60.213288,138.682361,142.725321,105.336479,100.865933,29.317966,12.698437,135.272921,3.294249,58.716830,51.007173,141.722143,139.132860,139.619142,135.770307,83.045925,134.155822,-0.000822,-1.928501,32.000000,-237.309580,135.756801,-0.024924,24.613258,0.729489,471349.227218,1.043893,20.158181,14.681293,2.785087,8.831656,9.627949,159.989637,32.000000,165.401293,171.291809,157.960904,165.493979,32.000000,151.021571,67.407960,73.158083,89.630714,35.240506,36.924013,65.569620,61.033342,41.200000,37.633042,59.534360
49.800425,60.213412,138.685375,142.720301,105.419493,100.886514,29.204931,12.698008,135.277102,3.294061,58.719806,51.005303,141.717467,139.141448,139.614123,135.770100,83.042368,134.156303,-0.000822,-1.932005,32.000000,-237.310074,135.756595,-0.024934,24.609510,0.729907,471635.138166,1.048555,20.153048,14.687832,2.784789,2.698953,60.274338,159.996144,32.000000,165.388538,171.280318,157.961553,165.492755,32.000000,151.007963,67.409491,73.153258,89.627110,35.240506,36.919783,65.569620,61.031077,41.200000,37.634906,59.543005
49.798150,60.214805,138.688650,142.716358,105.315019,100.886680,29.163573,12.698218,135.280149,3.294397,58.724331,51.009003,141.714281,139.147589,139.608358,135.771378,83.038504,134.156903,-0.000823,-1.934883,32.000000,-237.309856,135.758720,-0.024946,24.608833,0.731386,472493.944490,1.049045,20.154195,14.691833,2.784938,12.811918,59.834012,159.994407,32.000000,165.384211,171.288472,157.956100,165.475674,32.000000,151.021910,67.412152,73.149729,89.624415,35.240506,36.915664,65.569620,61.035100,41.200000,37.638167,59.528656
49.796155,60.216047,138.692371,142.712833,105.329025,100.886659,29.231305,12.698337,135.281889,3.294655,58.724618,51.011554,141.710215,139.150999,139.604920,135.772569,83.034973,134.156342,-0.000825,-1.937222,32.000000,-237.309888,135.761616,-0.024963,24.612214,0.730905,472139.949698,1.049903,20.155933,14.695187,2.785047,7.074147,60.189620,159.982513,32.000000,165.385672,171.280251,157.941831,165.470466,32.000000,151.014146,67.416419,73.146818,89.621725,35.240506,36.912090,65.569620,61.039135,41.200000,37.642107,59.535442
49.800376,60.217498,138.692103,142.710256,105.167377,100.902490,29.875457,12.698735,135.279790,3.294401,58.727644,51.012171,141.706514,139.152775,139.599811,135.771174,83.030187,134.153982,-0.000828,-1.940688,32.000000,-237.309483,135.757580,-0.025071,24.619685,0.731034,472205.374868,1.047743,20.160971,14.699473,2.785313,18.995005,60.381540,159.989453,32.000000,165.365790,171.267861,157.947541,165.471399,32.000000,151.000998,67.419204,73.140423,89.618077,35.240506,36.905478,65.569620,61.031273,41.200000,37.645942,59.535728
49.799374,60.219570,138.689038,142.708670,105.166178,100.890241,29.962031,12.698005,135.276790,3.294720,58.731670,51.009956,141.703898,139.150037,139.595082,135.766554,83.026227,134.151998,-0.000827,-1.943589,32.000000,-237.310220,135.751041,-0.024942,24.624531,0.729816,471601.365250,1.024135,20.154946,14.701831,2.784944,11.830917,60.474421,159.981697,32.000000,165.356153,171.272632,157.943122,165.459753,32.000000,151.008633,67.422197,73.135455,89.616710,35.240506,36.897692,65.569620,61.035161,41.200000,37.650478,59.534646
49.799055,60.221458,138.686274,142.707306,105.092071,100.882084,29.222084,12.697190,135.271529,3.294663,58.736742,51.005014,141.699622,139.146730,139.590607,135.759813,83.021481,134.151246,-0.000828,-1.947006,32.000000,-237.310981,135.745218,-0.024737,24.628024,0.728967,471180.337182,1.038339,20.159142,14.705372,2.785001,27.175032,60.234418,159.965673,32.000000,165.354868,171.265560,157.926974,165.453477,32.000000,151.006859,67.425324,73.128829,89.615084,35.240506,36.889004,65.569620,61.035253,41.200000,37.655178,59.537862
49.803296,60.223346,138.683971,142.706129,105.049063,100.886150,29.118841,12.697178,135.269133,3.294272,58.739147,51.002206,141.696619,139.143815,139.588099,135.756367,83.017243,134.148128,-0.000827,-1.949952,32.000000,-237.311057,135.741635,-0.024717,24.628874,0.728848,471187.323057,1.047971,20.163223,14.709402,2.785071,14.266791,60.115860,159.963746,32.000000,165.342611,171.256723,157.926369,165.455720,32.000000,150.995840,67.426528,73.123811,89.613883,35.240506,36.882676,65.569620,61.031995,41.200000,37.659407,59.540458
49.802692,60.224258,138.684110,142.704506,105.113185,100.885982,29.339585,12.696733,135.265412,3.294124,58.740598,51.003297,141.695045,139.139921,139.584573,135.753969,83.010017,134.148656,-0.000827,-1.951936,32.000000,-237.311591,135.741594,-0.024732,24.628867,0.728355,470949.642750,1.043297,20.162226,14.712902,2.784849,11.473045,12.509608,159.967556,32.000000,165.326311,171.256853,157.929395,165.442316,32.000000,150.997752,67.425114,73.117942,89.611200,35.240506,36.876093,65.569620,61.028814,41.200000,37.663114,59.527034
49.798081,60.224497,138.686259,142.702867,105.092680,100.885906,29.242444,12.696166,135.265734,3.294175,58.738491,51.004439,141.691667,139.141678,139.581713,135.751257,83.003890,134.145785,-0.000828,-1.953117,32.000000,-237.312169,135.737182,-0.024708,24.628799,0.728327,470980.005462,1.027345,20.159614,14.717064,2.784648,7.013403,17.366212,159.951802,32.000000,165.332581,171.251874,157.913956,165.434649,32.000000,150.990733,67.423051,73.114256,89.609336,35.240506,36.870995,65.569620,61.038277,41.200000,37.665288,59.540448
49.802103,60.223277,138.688279,142.700792,105.004800,100.885859,29.318494,12.695310,135.266712,3.294490,58.739127,51.002932,141.689155,139.143821,139.578971,135.750982,82.997067,134.146977,-0.000828,-1.953105,32.000000,-237.313287,135.731986,-0.024698,24.631498,0.728368,470965.344282,1.029218,20.166133,14.724357,2.784959,14.347170,60.344023,159.948500,32.000000,165.324942,171.241939,157.912815,165.437210,32.000000,150.974579,67.421575,73.110963,89.607273,35.240506,36.865783,65.569620,61.030100,41.200000,37.665705,59.535285
49.802502,60.222818,138.692461,142.699292,104.986079,100.885877,29.264401,12.695744,135.270078,3.294475,58.738539,51.003767,141.687435,139.149402,139.576393,135.755507,82.992431,134.150436,-0.000831,-1.955418,32.000000,-237.312832,135.732748,-0.024695,24.635724,0.728421,471014.024285,1.043810,20.166182,14.729942,2.785029,9.621475,60.211560,159.951518,32.000000,165.314784,171.243527,157.917154,165.422515,32.000000,150.977114,67.421147,73.108326,89.606219,35.240506,36.862393,65.569620,61.028481,41.200000,37.666631,59.542002
49.809317,60.222302,138.699824,142.697406,104.948867,100.885772,29.246289,12.696503,135.277420,3.294396,58.737927,51.006553,141.685223,139.157132,139.574810,135.764293,82.987852,134.153382,-0.000833,-1.957797,32.000000,-237.311988,135.739380,-0.024948,24.640477,0.727373,470500.750343,1.043551,20.156689,14.737557,2.784635,9.017714,60.310532,159.935652,32.000000,165.320863,171.241797,157.907250,165.411910,32.000000,150.976127,67.420468,73.106556,89.605199,35.240506,36.859983,65.569620,61.021258,41.200000,37.667934,59.528263
49.811360,60.220664,138.706559,142.695878,104.937465,100.885756,29.212185,12.696796,135.288696,3.294706,58.735139,51.008949,141.684637,139.170428,139.574395,135.772755,82.983773,134.161763,-0.000832,-1.955449,32.000000,-237.311669,135.744860,-0.024981,24.642328,0.727015,470366.498821,1.019534,20.154361,14.743495,2.784623,13.645751,9.479528,159.931598,32.000000,165.321692,171.231568,157.903821,165.414000,32.000000,150.958391,67.420651,73.104700,89.603433,35.240506,36.859147,65.569620,61.019362,41.200000,37.667756,59.540478
49.815593,60.217548,138.720604,142.694816,104.925894,100.885714,29.244375,12.696950,135.303659,3.294732,58.730526,51.013881,141.685106,139.183810,139.572549,135.788664,82.981112,134.172605,-0.000833,-1.955466,32.000000,-237.311500,135.755301,-0.024940,24.642969,0.726835,470333.749365,1.039779,20.149654,14.750548,2.784606,8.172512,59.469203,159.941336,32.000000,165.310513,171.237281,157.911524,165.399384,32.000000,150.953032,67.420199,73.104974,89.601777,35.240506,36.861247,65.569620,61.011399,41.200000,37.665414,59.531056
49.821043,60.214497,138.733463,142.694428,104.896867,100.885667,29.171686,12.697123,135.319171,3.294313,58.724491,51.019044,141.682218,139.202221,139.571939,135.803171,82.978268,134.185252,-0.000833,-1.954281,32.000000,-237.311296,135.763267,-0.024942,24.644645,0.727116,470466.994325,1.046438,20.151313,14.758855,2.784971,12.817606,60.214972,159.933494,32.000000,165.312548,171.241782,157.901482,165.382801,32.000000,150.958023,67.418123,73.104136,89.599161,35.240506,36.863289,65.569620,61.004895,41.200000,37.662711,59.546841
49.827439,60.210216,138.751076,142.693714,104.918232,100.885814,30.021011,12.697577,135.340816,3.294713,58.713311,51.025310,141.680923,139.218652,139.571201,135.820927,82.978062,134.201809,-0.000833,-1.953079,32.000000,-237.311051,135.782135,-0.024916,24.648856,0.726750,470328.896757,1.046129,20.136159,14.768371,2.784624,16.480316,10.015865,159.926671,32.000000,165.312540,171.229914,157.893730,165.390233,32.000000,150.941917,67.417204,73.104327,89.597066,35.240506,36.868788,65.569620,60.994194,41.200000,37.658861,59.539150
49.825650,60.205341,138.767532,142.692822,104.824292,100.893997,29.328345,12.697877,135.356291,3.294532,58.705288,51.027775,141.679485,139.232289,139.569918,135.834172,82.977879,134.214459,-0.000832,-1.952972,32.000000,-237.310594,135.797571,-0.024919,24.651964,0.726447,470184.234138,1.040552,20.127581,14.775378,2.784664,14.739445,10.428120,159.934607,32.000000,165.303462,171.230237,157.898808,165.381275,32.000000,150.935743,67.413420,73.103863,89.595879,35.240506,36.874919,65.569620,60.990773,41.200000,37.653633,59.543674
49.838401,60.201151,138.785857,142.691589,104.776025,100.894123,29.188719,12.698263,135.378460,3.294753,58.700909,51.035090,141.678757,139.251757,139.567440,135.853977,82.980144,134.225324,-0.000832,-1.951081,32.000000,-237.310258,135.816120,-0.024871,24.654641,0.725976,469910.902169,1.038348,20.120955,14.783744,2.784965,10.111095,60.239513,159.927173,32.000000,165.307205,171.241713,157.889486,165.364926,32.000000,150.944024,67.412921,73.105360,89.596144,35.240506,36.882605,65.569620,60.979035,41.200000,37.648500,59.533820
49.843140,60.198702,138.802532,142.690993,104.742794,100.886045,29.217829,12.698507,135.393915,3.294909,58.694870,51.044111,141.677960,139.267306,139.566091,135.870920,82.982646,134.238942,-0.000832,-1.948143,32.000000,-237.309974,135.833859,-0.024892,24.654800,0.725683,469746.407311,1.042050,20.112533,14.787588,2.785111,17.813757,60.110857,159.917865,32.000000,165.310961,171.238954,157.885288,165.364442,32.000000,150.934849,67.414339,73.106773,89.595804,35.240506,36.889885,65.569620,60.962622,41.200000,37.646887,59.537124
49.848383,60.194789,138.822646,142.690000,104.754109,100.893966,29.270428,12.698125,135.414696,3.295065,58.687388,51.052921,141.676159,139.281169,139.565358,135.889891,82.986939,134.255495,-0.000832,-1.944696,32.000000,-237.310385,135.853941,-0.024912,24.654251,0.724837,469298.007378,1.040196,20.096216,14.791997,2.784741,17.562534,60.257348,159.931388,32.000000,165.300840,171.237540,157.898680,165.360751,32.000000,150.926736,67.418244,73.107568,89.594818,35.240506,36.899006,65.569620,60.947530,41.200000,37.643022,59.532069
49.860477,60.192454,138.837666,142.688578,104.658555,100.894073,29.840111,12.698792,135.423832,3.295631,58.685049,51.062047,141.675878,139.298298,139.563392,135.904840,82.991090,134.270268,-0.000832,-1.945290,32.000000,-237.309688,135.866674,-0.024812,24.653658,0.725200,469513.761769,1.017961,20.086914,14.795532,2.784738,14.565439,60.355373,159.927609,32.000000,165.306689,171.250937,157.891828,165.346396,32.000000,150.937788,67.421950,73.108500,89.592404,35.240506,36.905966,65.569620,60.928295,41.200000,37.641094,59.524781
49.863178,60.188546,138.853394,142.686854,104.768177,100.903982,29.344475,12.698178,135.437102,3.296066,58.679203,51.068686,141.672856,139.315868,139.561497,135.920388,82.996366,134.281288,-0.000831,-1.943000,32.000000,-237.310308,135.882924,-0.024766,24.653079,0.724549,469108.476117,1.035257,20.073557,14.798208,2.784579,6.899662,60.236131,159.920917,32.000000,165.320205,171.247692,157.880981,165.345281,32.000000,150.926173,67.428349,73.109850,89.587433,35.240506,36.914680,65.569620,60.916152,41.200000,37.637252,59.532915
49.872909,60.185622,138.864336,142.685282,104.779996,100.913568,29.196603,12.698311,135.448935,3.295763,58.676069,51.069821,141.672724,139.331013,139.561422,135.933064,83.000773,134.292528,-0.000832,-1.942450,32.000000,-237.310186,135.893409,-0.024806,24.653794,0.724903,469293.667249,1.040620,20.066292,14.800457,2.784700,19.411468,60.272502,159.932991,32.000000,165.317256,171.249024,157.890343,165.342036,32.000000,150.919632,67.435002,73.110973,89.583748,35.240506,36.920744,65.569620,60.896495,41.200000,37.634302,59.537065
49.875797,60.182534,138.881077,142.683067,104.783180,100.929835,29.217105,12.698798,135.460530,3.296211,58.671281,51.082195,141.671398,139.348267,139.557130,135.951609,83.005556,134.299858,-0.000834,-1.942170,32.000000,-237.309735,135.905024,-0.024790,24.655375,0.725355,469618.916174,1.039810,20.054970,14.799971,2.784531,11.298130,60.182772,159.937223,32.000000,165.318534,171.262196,157.892437,165.327515,32.000000,150.930476,67.442311,73.111005,89.577947,35.240506,36.928889,65.569620,60.877078,41.200000,37.631549,59.536190
49.875621,60.179580,138.890092,142.681160,104.765284,100.929775,29.914090,12.699647,135.469927,3.295865,58.669324,51.086897,141.669207,139.358797,139.554372,135.960515,83.009791,134.308880,-0.000835,-1.942148,32.000000,-237.308993,135.915314,-0.024852,24.654695,0.725193,469560.790225,1.042327,20.045139,14.800145,2.784375,28.473466,60.494763,159.930075,32.000000,165.330639,171.260003,157.882596,165.325950,32.000000,150.924635,67.448646,73.111325,89.572339,35.240506,36.934833,65.569620,60.866797,41.200000,37.628684,59.536662
49.880640,60.177145,138.897384,142.678762,104.819379,100.946078,29.125715,12.699551,135.479591,3.295711,58.667009,51.091012,141.667402,139.370271,139.551337,135.968985,83.013995,134.316719,-0.000837,-1.943111,32.000000,-237.309004,135.920280,-0.024806,24.653109,0.725001,469389.437680,1.026886,20.041412,14.800257,2.784633,18.017485,60.132692,159.937814,32.000000,165.326248,171.258630,157.886548,165.330524,32.000000,150.910999,67.456392,73.109394,89.567021,35.240506,36.939233,65.569620,60.849683,41.200000,37.626535,59.535432
49.886455,60.174905,138.901977,142.676325,105.004758,100.962274,29.317676,12.700279,135.483268,3.295604,58.664131,51.090551,141.665760,139.374148,139.547461,135.977240,83.017390,134.323644,-0.000838,-1.944868,32.000000,-237.308405,135.925464,-0.024757,24.649898,0.725178,469464.724542,1.034274,20.037958,14.800934,2.784727,18.217348,60.210331,159.940764,32.000000,165.323879,171.270603,157.888980,165.317398,32.000000,150.927644,67.461883,73.107994,89.562425,35.240506,36.942868,65.569620,60.832629,41.200000,37.624735,59.536190
