OSU 80 Ton Compressor Load Stand
49.853334,59.930072,139.081289,142.561178,104.831035,100.898120,29.207295,12.700712,135.648818,3.306978,58.341391,51.010593,141.566456,139.528315,139.398035,136.167197,83.015251,134.508996,-0.000840,-1.945915,32.000000,-237.307647,136.135298,-0.024839,24.671813,0.724918,468735.693582,1.020391,19.825678,14.899953,2.790046,2.427281,7.783604,159.764955,32.000000,165.131927,171.071227,157.764108,165.165947,32.000000,150.828318,67.519995,73.131803,89.477301,35.240506,37.000262,65.569620,59.677006,41.200000,37.350325,59.529256
49.848798,59.924021,139.079346,142.561089,104.917157,100.914382,29.871999,12.700717,135.652748,3.307301,58.338009,51.006771,141.564382,139.530039,139.396229,136.165604,83.020725,134.509059,-0.000842,-1.947120,32.000000,-237.307650,136.135234,-0.024860,24.670274,0.725379,469042.865831,1.018271,19.818783,14.893840,2.789965,8.789985,24.178211,159.753683,32.000000,165.146378,171.066336,157.756766,165.174359,32.000000,150.825211,67.515659,73.131294,89.478017,35.240506,37.005013,65.569620,59.670476,41.200000,37.341392,59.529099
49.851509,59.920108,139.078716,142.561251,104.983249,100.914258,29.357038,12.701201,135.652091,3.307485,58.339899,51.000465,141.563024,139.530965,139.395412,136.160534,83.023418,134.503682,-0.000839,-1.947692,32.000000,-237.307159,136.129624,-0.024777,24.668207,0.726307,469610.507090,1.044312,19.814995,14.889777,2.789975,21.006010,60.326383,159.757722,32.000000,165.146255,171.060466,157.760504,165.187998,32.000000,150.811347,67.513255,73.131069,89.479495,35.240506,37.009850,65.569620,59.660870,41.200000,37.334508,59.535137
49.842134,59.917152,139.073269,142.561323,105.064841,100.914521,29.608743,12.701739,135.648029,3.307889,58.342710,50.997276,141.562735,139.527650,139.392310,136.155999,83.026964,134.503502,-0.000840,-1.949758,32.000000,-237.306584,136.126071,-0.024797,24.667547,0.726793,469874.591356,1.038197,19.808195,14.882700,2.789958,13.288517,60.414306,159.765245,32.000000,165.145451,171.068567,157.768880,165.181380,32.000000,150.820545,67.511622,73.131336,89.482646,35.240506,37.011832,65.569620,59.658561,41.200000,37.329183,59.528784
49.841802,59.915767,139.070461,142.560504,105.118871,100.906335,29.918703,12.701801,135.643898,3.307562,58.342118,50.994009,141.561435,139.525191,139.390830,136.150997,83.029503,134.502030,-0.000840,-1.949712,32.000000,-237.306755,136.123595,-0.024849,24.668940,0.727522,470288.532909,1.021040,19.809995,14.879656,2.790103,11.338328,60.434066,159.759510,32.000000,165.156494,171.064937,157.760557,165.184434,32.000000,150.817378,67.510681,73.132013,89.486188,35.240506,37.014493,65.569620,59.660183,41.200000,37.326368,59.530338
49.837161,59.914530,139.067543,142.559115,105.240763,100.906183,29.165277,12.701482,135.640929,3.308043,58.341487,50.993398,141.559886,139.521098,139.389592,136.147328,83.031415,134.498552,-0.000838,-1.949721,32.000000,-237.307244,136.121234,-0.024876,24.674255,0.728060,470572.752987,1.042670,19.815654,14.876738,2.790452,6.567020,60.003155,159.760090,32.000000,165.153864,171.051982,157.760454,165.201492,32.000000,150.803091,67.510202,73.133253,89.490682,35.240506,37.018084,65.569620,59.656650,41.200000,37.323875,59.527712
49.832997,59.913478,139.062897,142.557969,105.249006,100.910201,29.266192,12.700271,135.637887,3.307526,58.342642,50.989086,141.559797,139.517425,139.387889,136.146307,83.033941,134.491144,-0.000837,-1.950325,32.000000,-237.308402,136.112710,-0.024875,24.678027,0.728416,470869.589275,1.046409,19.815404,14.873496,2.790421,19.632031,60.384459,159.769862,32.000000,165.149644,171.054281,157.767441,165.198706,32.000000,150.813331,67.509139,73.135410,89.494123,35.240506,37.019552,65.569620,59.655752,41.200000,37.321684,59.537291
49.826310,59.911969,139.063019,142.556823,105.233400,100.914329,29.257492,12.700041,135.635622,3.308300,58.343921,50.986294,141.557609,139.517432,139.386514,136.143880,83.034060,134.486008,-0.000837,-1.952622,32.000000,-237.308819,136.109037,-0.024792,24.679794,0.728827,471222.153432,1.047491,19.816640,14.866523,2.790476,15.421323,60.240203,159.760950,32.000000,165.160329,171.055324,157.756275,165.194050,32.000000,150.817533,67.506127,73.138436,89.498894,35.240506,37.024359,65.569620,59.656871,41.200000,37.318937,59.538265
49.828096,59.910046,139.062275,142.555657,105.214246,100.914528,29.243316,12.699317,135.632076,3.309082,58.343562,50.986781,141.555538,139.515745,139.385781,136.140749,83.034433,134.484195,-0.000836,-1.953213,32.000000,-237.309567,136.107164,-0.024721,24.676753,0.728780,471182.354000,1.044927,19.822807,14.863130,2.790802,12.239340,7.883787,159.763611,32.000000,165.160077,171.041684,157.755923,165.207533,32.000000,150.801888,67.503706,73.142357,89.501004,35.240506,37.028170,65.569620,59.650405,41.200000,37.315638,59.531626
49.827037,59.907892,139.061565,142.555216,105.209766,100.906219,30.032083,12.699510,135.629938,3.309407,58.343612,50.985607,141.554601,139.517491,139.382948,136.138996,83.034330,134.487277,-0.000834,-1.953198,32.000000,-237.309437,136.106978,-0.024762,24.670114,0.728720,471139.608207,1.048957,19.817917,14.861800,2.790673,15.743219,60.513959,159.770938,32.000000,165.154220,171.039424,157.767042,165.202780,32.000000,150.806975,67.502373,73.149280,89.506296,35.240506,37.032329,65.569620,59.647903,41.200000,37.311645,59.535944
49.826051,59.906108,139.061886,142.555702,105.201492,100.906319,29.246886,12.699014,135.629753,3.309194,58.343509,50.984676,141.553378,139.518927,139.382352,136.139908,83.032832,134.487720,-0.000833,-1.952057,32.000000,-237.309869,136.108596,-0.024641,24.666517,0.728847,471096.120822,1.024827,19.819560,14.861499,2.790839,11.963315,9.856282,159.764884,32.000000,165.162029,171.041154,157.757305,165.198895,32.000000,150.811982,67.501878,73.156203,89.510711,35.240506,37.036475,65.569620,59.646778,41.200000,37.308450,59.531174
49.819749,59.904160,139.063127,142.556262,105.191055,100.902364,29.954336,12.699207,135.632127,3.308704,58.345891,50.980877,141.553335,139.522335,139.381582,136.143106,83.032510,134.492628,-0.000833,-1.949925,32.000000,-237.309563,136.112734,-0.024562,24.665288,0.728871,470985.337147,1.045226,19.820310,14.862835,2.790976,7.011217,9.912106,159.761746,32.000000,165.163582,171.025531,157.750027,165.209720,32.000000,150.802865,67.502400,73.165540,89.514951,35.240506,37.042285,65.569620,59.647888,41.200000,37.304524,59.532797
49.811747,59.903314,139.066824,142.557180,105.170199,100.898304,29.234356,12.698355,135.632494,3.309025,58.349118,50.977877,141.553196,139.520128,139.379744,136.147956,83.032323,134.492960,-0.000833,-1.948149,32.000000,-237.310506,136.114423,-0.024487,24.665981,0.728992,470995.471921,1.044027,19.820746,14.865601,2.791154,14.863831,60.136068,159.773120,32.000000,165.154452,171.017279,157.755830,165.210955,32.000000,150.797831,67.502358,73.172426,89.518030,35.240506,37.048905,65.569620,59.653354,41.200000,37.302591,59.538648
49.810896,59.903891,139.071669,142.558022,105.180674,100.894186,29.715134,12.698947,135.629996,3.309106,58.358428,50.980671,141.552967,139.519603,139.380138,136.155578,83.034648,134.499284,-0.000832,-1.944904,32.000000,-237.309793,136.118480,-0.024429,24.668682,0.729094,470965.405495,1.046515,19.828642,14.866993,2.791686,6.047562,60.475729,159.770354,32.000000,165.158414,171.018390,157.745529,165.206001,32.000000,150.807163,67.501702,73.181373,89.522553,35.240506,37.057114,65.569620,59.652856,41.200000,37.301988,59.536180
49.810350,59.907119,139.075248,142.559028,105.343261,100.894144,29.220749,12.699565,135.631994,3.309243,58.366204,50.984910,141.554322,139.523454,139.380446,136.159875,83.039138,134.502377,-0.000832,-1.944011,32.000000,-237.309107,136.121606,-0.024449,24.669991,0.728980,470899.874732,1.048621,19.829613,14.867785,2.791854,7.941267,60.193337,159.763720,32.000000,165.164080,171.006122,157.732051,165.216554,32.000000,150.791355,67.501807,73.190477,89.527238,35.240506,37.063661,65.569620,59.653745,41.200000,37.304980,59.529984
49.808279,59.912403,139.074274,142.561446,105.500697,100.894176,29.849485,12.699068,135.634318,3.308623,58.377615,50.980755,141.556737,139.523137,139.381454,136.160887,83.043270,134.506175,-0.000832,-1.942804,32.000000,-237.309614,136.124520,-0.024456,24.671272,0.729930,471487.952092,1.021907,19.836201,14.865959,2.792169,11.257149,60.393184,159.776468,32.000000,165.157123,171.002209,157.740369,165.214726,32.000000,150.785750,67.501838,73.201929,89.532873,35.240506,37.069226,65.569620,59.654227,41.200000,37.311732,59.532462
49.802031,59.916619,139.074573,142.564547,105.607350,100.886124,30.003396,12.699220,135.629984,3.309010,58.393346,50.978718,141.558609,139.522274,139.382113,136.164414,83.048499,134.504467,-0.000832,-1.941009,32.000000,-237.309425,136.125967,-0.024424,24.668324,0.730885,472145.105174,1.022154,19.838848,14.864781,2.792138,2.672605,60.514583,159.773280,32.000000,165.159270,171.007601,157.734114,165.207036,32.000000,150.795867,67.503692,73.212765,89.538588,35.240506,37.074088,65.569620,59.657522,41.200000,37.317209,59.532944
49.799305,59.924433,139.077572,142.568864,105.601890,100.886008,29.452015,12.700057,135.630485,3.309027,58.412166,50.978500,141.561792,139.521656,139.384109,136.169893,83.056534,134.503182,-0.000832,-1.938639,32.000000,-237.308401,136.128204,-0.024395,24.662362,0.731843,472674.170008,1.051773,19.848712,14.859541,2.792384,17.474496,60.345192,159.769165,32.000000,165.167640,170.996905,157.724494,165.213051,32.000000,150.792612,67.507314,73.225932,89.544420,35.240506,37.080855,65.569620,59.661695,41.200000,37.326688,59.539543
49.793470,59.932998,139.077192,142.572071,105.496975,100.886037,29.934099,12.699730,135.627500,3.308795,58.427815,50.975686,141.563877,139.519823,139.384675,136.171731,83.061610,134.502968,-0.000833,-1.936849,32.000000,-237.308594,136.130502,-0.024350,24.657760,0.732284,472813.069582,1.051210,19.858223,14.852075,2.792649,1.423987,60.481141,159.776457,32.000000,165.163546,170.992083,157.728467,165.216579,32.000000,150.791346,67.511817,73.236147,89.548819,35.240506,37.085487,65.569620,59.666717,41.200000,37.337997,59.532433
49.792388,59.943533,139.078990,142.576047,105.310188,100.886139,29.935169,12.699011,135.623341,3.308762,58.446730,50.974702,141.569590,139.521580,139.385900,136.172468,83.069289,134.500139,-0.000833,-1.937134,32.000000,-237.309334,136.130419,-0.024349,24.653896,0.732239,472611.155855,1.052087,19.871782,14.844995,2.792900,10.684358,60.463235,159.780931,32.000000,165.163198,171.002830,157.729745,165.202687,32.000000,150.808415,67.518970,73.249655,89.555672,35.240506,37.092386,65.569620,59.672512,41.200000,37.352617,59.537095
49.789043,59.952230,139.081736,142.579170,105.324241,100.878208,29.142860,12.699827,135.626061,3.308507,58.459462,50.977854,141.573018,139.524177,139.387293,136.175403,83.077079,134.503093,-0.000833,-1.938321,32.000000,-237.308510,136.135724,-0.024340,24.652826,0.731148,471780.191143,1.050757,19.884130,14.838513,2.793132,25.329765,59.810224,159.776034,32.000000,165.172675,170.995200,157.721142,165.203879,32.000000,150.811971,67.524898,73.260900,89.560591,35.240506,37.097764,65.569620,59.674501,41.200000,37.364826,59.532128
49.787765,59.962749,139.082172,142.582907,105.279475,100.861679,29.233640,12.698970,135.625292,3.308967,58.480147,50.972705,141.578549,139.526850,139.391812,136.174158,83.085371,134.501054,-0.000833,-1.934810,32.000000,-237.309308,136.136496,-0.024395,24.651658,0.730700,471411.451643,1.046964,19.896358,14.829806,2.793224,23.974884,7.068220,159.787419,32.000000,165.162911,170.987059,157.732194,165.210879,32.000000,150.809939,67.533612,73.273516,89.567050,35.240506,37.105057,65.569620,59.678002,41.200000,37.379361,59.540370
49.786706,59.973669,139.083354,142.587199,105.206134,100.869692,29.966317,12.699592,135.625212,3.309447,58.499343,50.969725,141.583888,139.524652,139.392336,136.175441,83.091528,134.503960,-0.000833,-1.934567,32.000000,-237.308587,136.139540,-0.024457,24.650086,0.730577,471273.027688,1.050167,19.908182,14.822910,2.793445,28.553087,60.449747,159.791518,32.000000,165.158368,170.995135,157.733481,165.203525,32.000000,150.825786,67.539759,73.282987,89.570842,35.240506,37.110417,65.569620,59.680779,41.200000,37.394015,59.539661
49.784147,59.988136,139.080199,142.593105,105.176024,100.869760,29.742027,12.700024,135.620484,3.309561,58.521716,50.967580,141.589130,139.522925,139.394457,136.170862,83.099679,134.500892,-0.000834,-1.936885,32.000000,-237.308005,136.140387,-0.024313,24.644636,0.730362,471096.292145,1.045678,19.919346,14.815722,2.793414,7.158862,60.394032,159.782020,32.000000,165.166128,170.992450,157.722239,165.203034,32.000000,150.827077,67.549014,73.293345,89.573143,35.240506,37.114874,65.569620,59.685219,41.200000,37.414288,59.531872
49.780606,60.000504,139.077678,142.598144,105.084098,100.869794,29.207533,12.699480,135.613884,3.309652,58.539592,50.969456,141.594232,139.520557,139.396863,136.164935,83.104957,134.504378,-0.000834,-1.937798,32.000000,-237.308542,136.141512,-0.024544,24.639199,0.730544,471098.181300,1.045215,19.934331,14.807777,2.793594,18.136718,60.256954,159.787577,32.000000,165.158420,170.985057,157.727540,165.212355,32.000000,150.821426,67.558577,73.301005,89.574472,35.240506,37.117178,65.569620,59.689496,41.200000,37.432027,59.534567
49.778774,60.016184,139.069029,142.604011,105.056732,100.869521,29.110346,12.698445,135.608238,3.309443,58.564116,50.964936,141.601024,139.511190,139.399127,136.155595,83.111764,134.501548,-0.000832,-1.936639,32.000000,-237.309393,136.138807,-0.024622,24.635213,0.729884,470556.400169,1.046394,19.948885,14.801723,2.793510,28.746272,8.119835,159.795470,32.000000,165.149812,170.991704,157.737842,165.205248,32.000000,150.832009,67.571870,73.309439,89.575990,35.240506,37.117588,65.569620,59.697824,41.200000,37.454064,59.526325
49.776849,60.030634,139.063358,142.609259,105.003791,100.869448,29.870338,12.698755,135.600819,3.308996,58.585955,50.959069,141.606152,139.506445,139.400280,136.149141,83.116208,134.495805,-0.000833,-1.938410,32.000000,-237.309209,136.136446,-0.024439,24.636214,0.730007,470485.675038,1.020446,19.969310,14.796473,2.793815,7.076288,60.415277,159.786215,32.000000,165.158062,170.990310,157.731543,165.204764,32.000000,150.836872,67.583643,73.315680,89.577563,35.240506,37.118781,65.569620,59.705309,41.200000,37.474750,59.538825
49.774501,60.048913,139.055333,142.615374,104.945457,100.859919,29.168643,12.698043,135.591433,3.308633,58.611026,50.953465,141.613087,139.495777,139.404637,136.138810,83.121328,134.490951,-0.000833,-1.940781,32.000000,-237.309978,136.130308,-0.024436,24.640028,0.729728,470283.476090,1.046833,19.986773,14.788143,2.793705,12.593260,14.711615,159.788165,32.000000,165.151779,170.985188,157.736633,165.219416,32.000000,150.826255,67.597862,73.322288,89.577905,35.240506,37.119418,65.569620,59.708478,41.200000,37.501030,59.538294
49.771989,60.064403,139.049260,142.620073,104.909142,100.858165,29.261103,12.698518,135.583151,3.308259,58.632300,50.953944,141.619145,139.488533,139.406845,136.132704,83.126164,134.482989,-0.000834,-1.943693,32.000000,-237.309573,136.123758,-0.024475,24.642629,0.729093,469905.518789,1.044350,20.005698,14.780802,2.793775,10.004838,60.267683,159.796315,32.000000,165.143147,170.991996,157.749771,165.213939,32.000000,150.835542,67.608963,73.326168,89.578333,35.240506,37.118898,65.569620,59.712631,41.200000,37.523736,59.538363
49.773375,60.082621,139.040489,142.626029,104.940537,100.857871,29.354415,12.696967,135.570372,3.308955,58.658406,50.954845,141.624485,139.474584,139.410348,136.123134,83.130872,134.473595,-0.000835,-1.945987,32.000000,-237.311140,136.114881,-0.024482,24.642497,0.728930,469914.534104,1.041909,20.020557,14.772767,2.793425,27.320397,60.329918,159.789941,32.000000,165.151449,170.998484,157.748360,165.210270,32.000000,150.843697,67.619839,73.332515,89.579438,35.240506,37.118325,65.569620,59.719659,41.200000,37.550538,59.540084
49.774174,60.101032,139.032095,142.631936,104.896810,100.857850,29.922301,12.697403,135.560465,3.308377,58.680171,50.955385,141.631213,139.467826,139.415177,136.113697,83.134701,134.465059,-0.000833,-1.946005,32.000000,-237.310541,136.106490,-0.024596,24.641036,0.728753,469765.527622,1.046900,20.042818,14.764511,2.793694,17.394349,60.512546,159.788460,32.000000,165.151268,170.994697,157.756945,165.222963,32.000000,150.833061,67.627344,73.337940,89.580501,35.240506,37.117256,65.569620,59.719726,41.200000,37.577855,59.534646
49.777641,60.114587,139.023199,142.637552,104.885615,100.857787,29.222974,12.696500,135.557062,3.308886,58.693020,50.956849,141.637399,139.463307,139.418252,136.102508,83.137306,134.456097,-0.000833,-1.946867,32.000000,-237.311471,136.101614,-0.024606,24.638867,0.728630,469747.946713,1.042342,20.056333,14.754702,2.793233,26.014315,60.194254,159.800144,32.000000,165.146843,171.002394,157.773458,165.217467,32.000000,150.844158,67.632531,73.341554,89.582268,35.240506,37.114518,65.569620,59.722930,41.200000,37.598624,59.538285
49.777886,60.127345,139.019030,142.643776,104.879106,100.858060,29.249220,12.695721,135.546134,3.308868,58.704334,50.954643,141.642071,139.454356,139.421768,136.090716,83.139057,134.447952,-0.000833,-1.944794,32.000000,-237.312305,136.097284,-0.024643,24.636126,0.728491,469685.342109,1.039680,20.069175,14.747068,2.792777,7.698516,60.285720,159.791038,32.000000,165.159107,171.013599,157.772056,165.210665,32.000000,150.856694,67.637508,73.344357,89.582510,35.240506,37.117037,65.569620,59.722523,41.200000,37.618956,59.532108
49.781253,60.136138,139.017609,142.647892,104.828108,100.857971,29.131343,12.695314,135.538267,3.308763,58.710306,50.958046,141.647587,139.452782,139.426712,136.088479,83.141776,134.439484,-0.000834,-1.945978,32.000000,-237.312642,136.095183,-0.024643,24.633974,0.728571,469698.050696,1.047784,20.080974,14.741278,2.792690,11.921086,60.150955,159.793042,32.000000,165.160961,171.006635,157.778190,165.225258,32.000000,150.849719,67.641705,73.346715,89.583790,35.240506,37.118251,65.569620,59.722297,41.200000,37.632968,59.531263
49.787450,60.144569,139.019014,142.651662,104.801822,100.866096,29.180099,12.695220,135.537768,3.308343,58.709929,50.967932,141.653315,139.453106,139.431759,136.087452,83.143221,134.437790,-0.000833,-1.947132,32.000000,-237.312881,136.096548,-0.024650,24.635298,0.728217,469469.693862,1.023677,20.087797,14.733548,2.792349,7.293295,59.968307,159.804350,32.000000,165.159068,171.012670,157.792982,165.223500,32.000000,150.859129,67.645115,73.347953,89.584583,35.240506,37.121755,65.569620,59.722254,41.200000,37.646669,59.530938
49.793409,60.148441,139.018874,142.654392,104.789784,100.866203,29.160505,12.695884,135.540374,3.308749,58.705782,50.972295,141.656890,139.453863,139.434680,136.086547,83.143231,134.441965,-0.000836,-1.946567,32.000000,-237.312287,136.100264,-0.024679,24.640255,0.727706,469123.842039,1.044281,20.096885,14.729961,2.792401,11.909924,7.701607,159.796418,32.000000,165.169416,171.018803,157.789032,165.220571,32.000000,150.870746,67.647650,73.349007,89.584245,35.240506,37.125027,65.569620,59.715292,41.200000,37.654516,59.529699
49.803538,60.149834,139.025291,142.657554,104.779405,100.866219,29.317745,12.695214,135.542358,3.308725,58.696447,50.975171,141.660730,139.457829,139.439272,136.089335,83.143527,134.449872,-0.000838,-1.944814,32.000000,-237.312990,136.103463,-0.024653,24.647774,0.727858,469364.175303,1.043413,20.095435,14.730721,2.792003,17.504965,9.901436,159.794553,32.000000,165.174360,171.010505,157.791500,165.234898,32.000000,150.868322,67.651441,73.351727,89.581731,35.240506,37.132751,65.569620,59.708741,41.200000,37.658543,59.533702
49.810157,60.149889,139.032066,142.659849,104.921637,100.866175,29.189469,12.695261,135.548779,3.309151,58.688817,50.976479,141.663321,139.464047,139.443226,136.093951,83.143480,134.458275,-0.000838,-1.942753,32.000000,-237.312885,136.108268,-0.024722,24.654504,0.727165,469031.771655,1.042298,20.096496,14.732266,2.791979,23.955158,7.824410,159.803007,32.000000,165.164755,171.009262,157.805166,165.241981,32.000000,150.871238,67.652415,73.354289,89.578302,35.240506,37.140214,65.569620,59.699358,41.200000,37.659698,59.533347
49.813045,60.149520,139.039780,142.662415,104.921569,100.874090,29.128447,12.694324,135.555939,3.309365,58.680642,50.983654,141.666527,139.473133,139.447375,136.102098,83.144799,134.468488,-0.000840,-1.939212,32.000000,-237.313839,136.117806,-0.024825,24.661060,0.727496,469491.884435,1.017457,20.081987,14.736879,2.791347,3.378586,12.413505,159.800278,32.000000,165.170958,171.020888,157.803828,165.241327,32.000000,150.891404,67.651972,73.358896,89.574112,35.240506,37.149188,65.569620,59.692907,41.200000,37.660827,59.530643
49.825650,60.147913,139.050305,142.664361,105.001525,100.890438,29.880285,12.694596,135.563539,3.308997,58.669007,50.993470,141.667887,139.484015,139.450544,136.113199,83.145639,134.478736,-0.000841,-1.939207,32.000000,-237.313639,136.128389,-0.024763,24.664700,0.728193,470089.061326,1.041237,20.077746,14.740759,2.791285,15.822676,14.079119,159.791083,32.000000,165.181632,171.016511,157.795578,165.253418,32.000000,150.887630,67.650965,73.363194,89.568229,35.240506,37.158211,65.569620,59.679121,41.200000,37.659907,59.533466
49.829942,60.144250,139.063802,142.665192,105.085944,100.890653,29.924525,12.693757,135.574760,3.308908,58.656022,51.001790,141.669344,139.501378,139.455679,136.129578,83.148116,134.492492,-0.000842,-1.937720,32.000000,-237.314547,136.137273,-0.024992,24.668150,0.727977,470126.967019,1.041520,20.065129,14.745348,2.790859,7.203223,7.553658,159.804726,32.000000,165.176264,171.018104,157.809735,165.260404,32.000000,150.892388,67.651124,73.369382,89.561835,35.240506,37.170849,65.569620,59.665224,41.200000,37.656513,59.526217
49.833579,60.139711,139.078809,142.665488,105.125423,100.890902,29.171448,12.693696,135.592306,3.309518,58.645902,51.008174,141.670005,139.518558,139.458497,136.144440,83.152264,134.508901,-0.000843,-1.934911,32.000000,-237.314608,136.149538,-0.024993,24.670664,0.728333,470424.223386,1.043467,20.057674,14.748822,2.790837,10.325295,14.899170,159.802564,32.000000,165.182069,171.030083,157.809791,165.256874,32.000000,150.912151,67.649803,73.376182,89.557496,35.240506,37.185171,65.569620,59.660038,41.200000,37.651524,59.529315
49.842278,60.134404,139.096282,142.665700,105.146806,100.890769,29.251026,12.694354,135.609517,3.309693,58.633764,51.014800,141.669753,139.535779,139.461356,136.163520,83.156780,134.529400,-0.000842,-1.935629,32.000000,-237.313899,136.165594,-0.024980,24.674007,0.728376,470501.973962,1.045543,20.048317,14.754085,2.790895,18.756153,7.480700,159.796258,32.000000,165.194221,171.029100,157.802755,165.261866,32.000000,150.914110,67.646857,73.382489,89.551978,35.240506,37.199291,65.569620,59.651508,41.200000,37.644852,59.540537
49.856280,60.129038,139.117987,142.665438,105.079815,100.890766,29.138346,12.694224,135.627375,3.310422,58.619871,51.024040,141.671014,139.558397,139.465204,136.183253,83.162287,134.549032,-0.000843,-1.934047,32.000000,-237.314173,136.184855,-0.024992,24.677458,0.728593,470691.996729,1.047061,20.037119,14.758341,2.790871,13.146509,9.759325,159.802352,32.000000,165.193609,171.027527,157.809480,165.272795,32.000000,150.910447,67.644008,73.388747,89.547237,35.240506,37.217687,65.569620,59.622758,41.200000,37.638377,59.535373
49.868420,60.121393,139.141659,142.664141,105.145393,100.891183,29.381336,12.692333,135.652394,3.310064,58.603907,51.033994,141.671761,139.582518,139.467616,136.205785,83.170928,134.576917,-0.000844,-1.930525,32.000000,-237.315922,136.207732,-0.025068,24.682203,0.728351,470704.049540,1.045565,20.013215,14.762665,2.790254,21.194565,60.303025,159.805390,32.000000,165.195729,171.040948,157.812043,165.267145,32.000000,150.925082,67.639288,73.396537,89.542319,35.240506,37.239168,65.569620,59.605432,41.200000,37.628578,59.535462
49.877321,60.115340,139.166056,142.663143,105.251891,100.903534,29.270556,12.692103,135.674890,3.310010,58.588342,51.042225,141.671279,139.607346,139.469273,136.228547,83.179543,134.598493,-0.000844,-1.928157,32.000000,-237.316168,136.230721,-0.024945,24.686271,0.727991,470507.130414,1.045461,20.003231,14.766994,2.790434,17.037063,7.354777,159.802718,32.000000,165.208913,171.042432,157.807893,165.269123,32.000000,150.929713,67.634591,73.403460,89.538339,35.240506,37.259286,65.569620,59.581129,41.200000,37.620839,59.533318
49.896862,60.106513,139.192210,142.662181,105.283160,100.910906,29.693856,12.691163,135.701645,3.310202,58.572681,51.046913,141.670893,139.638512,139.472552,136.253845,83.189962,134.629526,-0.000843,-1.925238,32.000000,-237.317188,136.256229,-0.024910,24.690605,0.728515,470962.414859,1.020327,19.981995,14.770661,2.790217,23.504168,9.784270,159.808884,32.000000,165.210654,171.042547,157.811657,165.279624,32.000000,150.923350,67.629429,73.411103,89.534407,35.240506,37.284327,65.569620,59.548585,41.200000,37.609516,59.531971
49.906916,60.098836,139.214266,142.661350,105.336961,100.914817,29.258558,12.692476,135.725468,3.310832,58.557262,51.050806,141.671105,139.665765,139.474021,136.276152,83.199144,134.657128,-0.000844,-1.922331,32.000000,-237.315902,136.280819,-0.025045,24.694375,0.728784,471259.704182,1.022229,19.959889,14.773324,2.789871,25.584094,9.996239,159.816719,32.000000,165.214093,171.050326,157.815125,165.276928,32.000000,150.932913,67.624670,73.416452,89.530476,35.240506,37.304498,65.569620,59.518990,41.200000,37.599420,59.537232
49.911942,60.087864,139.240470,142.660633,105.339521,100.923671,30.012740,12.691612,135.752809,3.311752,58.538249,51.055065,141.670345,139.691889,139.475967,136.302263,83.211943,134.683297,-0.000845,-1.921200,32.000000,-237.317004,136.309006,-0.024943,24.700490,0.728787,471415.030821,1.046833,19.932270,14.778210,2.789346,6.173995,60.528483,159.809499,32.000000,165.228105,171.057212,157.806614,165.277788,32.000000,150.942660,67.622446,73.423372,89.526584,35.240506,37.330754,65.569620,59.495367,41.200000,37.585168,59.531735
49.918355,60.078342,139.263148,142.660243,105.411923,100.935854,29.169831,12.691287,135.773510,3.311475,58.523539,51.060111,141.669198,139.713791,139.477561,136.325875,83.221819,134.706931,-0.000845,-1.919461,32.000000,-237.317377,136.333393,-0.024831,24.707401,0.728559,471332.927057,1.040453,19.916697,14.780513,2.789411,12.573235,59.860454,159.814939,32.000000,165.228470,171.053314,157.809874,165.290300,32.000000,150.934272,67.621243,73.428682,89.524145,35.240506,37.353130,65.569620,59.476827,41.200000,37.571914,59.526325
49.926695,60.067801,139.284836,142.659437,105.302131,100.935873,29.889299,12.691290,135.802297,3.311892,58.510758,51.065968,141.668305,139.740308,139.477591,136.354067,83.233238,134.734128,-0.000846,-1.918880,32.000000,-237.317435,136.357115,-0.024837,24.717118,0.728770,471512.050523,1.042800,19.903221,14.780181,2.789818,22.504245,60.433678,159.824390,32.000000,165.232200,171.057482,157.813983,165.292268,32.000000,150.941861,67.621084,73.435720,89.521948,35.240506,37.378869,65.569620,59.443583,41.200000,37.557130,59.533692
49.928855,60.061006,139.300534,142.658801,105.185540,100.944171,29.298655,12.690862,135.825605,3.312869,58.502986,51.071478,141.665840,139.759287,139.478270,136.371698,83.242831,134.754448,-0.000847,-1.920656,32.000000,-237.317922,136.375041,-0.024824,24.725710,0.728843,471666.304808,1.048909,19.887854,14.783159,2.789923,17.636452,60.320315,159.819455,32.000000,165.244146,171.059143,157.805003,165.294571,32.000000,150.945871,67.619506,73.440541,89.520372,35.240506,37.398334,65.569620,59.420214,41.200000,37.547164,59.530653
49.923837,60.055150,139.317306,142.658734,105.246750,100.944271,29.279584,12.690490,135.846181,3.313676,58.494310,51.070012,141.663692,139.775815,139.477527,136.392752,83.252615,134.776857,-0.000847,-1.921275,32.000000,-237.318426,136.394256,-0.024817,24.734529,0.727256,470863.054995,1.019491,19.866924,14.783627,2.789702,15.751811,60.227311,159.822767,32.000000,165.248016,171.054821,157.804109,165.304793,32.000000,150.940054,67.616516,73.445780,89.517502,35.240506,37.421624,65.569620,59.407832,41.200000,37.538871,59.532512
49.923992,60.051443,139.326272,142.658472,105.238373,100.944350,29.152099,12.689662,135.859062,3.313567,58.491091,51.067598,141.663353,139.790759,139.477418,136.409357,83.261750,134.793741,-0.000846,-1.921283,32.000000,-237.319166,136.406640,-0.024797,24.738357,0.727171,470852.144164,1.043994,19.865235,14.784954,2.790238,13.930882,59.949528,159.830694,32.000000,165.245940,171.060241,157.808797,165.304416,32.000000,150.939919,67.614496,73.451308,89.517316,35.240506,37.438309,65.569620,59.388498,41.200000,37.533713,59.524673
49.921115,60.047984,139.338013,142.658528,105.285159,100.944363,29.143809,12.689475,135.875030,3.314090,58.490449,51.063527,141.661660,139.805712,139.477061,136.423883,83.271564,134.807374,-0.000846,-1.922631,32.000000,-237.319326,136.420179,-0.024850,24.738461,0.727100,470836.708139,1.018388,19.864267,14.784898,2.790707,12.044560,59.733487,159.831290,32.000000,165.258973,171.067623,157.801368,165.300422,32.000000,150.945910,67.607964,73.458285,89.518786,35.240506,37.459828,65.569620,59.363576,41.200000,37.528865,59.535649
49.915023,60.044977,139.345884,142.658664,105.258296,100.944454,29.191594,12.688598,135.884757,3.314944,58.487233,51.061934,141.661854,139.814420,139.476756,136.433528,83.279518,134.817968,-0.000846,-1.924399,32.000000,-237.320168,136.425522,-0.024901,24.737379,0.727353,470972.263811,1.021683,19.860483,14.783559,2.790908,7.377111,17.431867,159.827558,32.000000,165.269452,171.064903,157.794141,165.306892,32.000000,150.935796,67.601724,73.462332,89.520130,35.240506,37.475524,65.569620,59.357668,41.200000,37.525264,59.537567
49.911324,60.039460,139.359776,142.658999,105.172379,100.944753,29.135174,12.689673,135.896518,3.314811,58.482565,51.059271,141.663056,139.826681,139.476451,136.447233,83.287853,134.832349,-0.000845,-1.926187,32.000000,-237.319196,136.437738,-0.024947,24.736203,0.727630,471007.719431,1.044979,19.865720,14.779733,2.791568,11.432459,59.925939,159.841412,32.000000,165.271242,171.067107,157.799632,165.304462,32.000000,150.933545,67.596393,73.465493,89.521881,35.240506,37.496648,65.569620,59.347951,41.200000,37.518096,59.529237
49.905425,60.035874,139.364955,142.659880,105.069759,100.944531,29.232874,12.688038,135.908002,3.314366,58.480590,51.050658,141.663306,139.831025,139.474581,136.450505,83.293561,134.836496,-0.000843,-1.927364,32.000000,-237.320715,136.440948,-0.025004,24.736244,0.727229,470644.368303,1.041764,19.865358,14.778115,2.791983,20.814492,12.834490,159.841090,32.000000,165.277322,171.075384,157.795832,165.296204,32.000000,150.941270,67.592240,73.466969,89.523127,35.240506,37.513711,65.569620,59.335957,41.200000,37.512615,59.533751
49.902649,60.032326,139.372062,142.662253,104.925597,100.944515,29.649255,12.688288,135.917659,3.314848,58.478020,51.047269,141.665736,139.835204,139.472926,136.450326,83.299643,134.841026,-0.000841,-1.928672,32.000000,-237.320406,136.449764,-0.024951,24.736950,0.726778,470227.237633,1.019983,19.865215,14.774990,2.792472,11.022887,11.922666,159.840220,32.000000,165.287157,171.067115,157.792799,165.304979,32.000000,150.926054,67.588264,73.468855,89.525918,35.240506,37.532085,65.569620,59.321609,41.200000,37.508063,59.527289
49.902951,60.029573,139.369275,142.664177,104.919048,100.944559,29.180237,12.687829,135.919294,3.314847,58.476790,51.044827,141.666487,139.836162,139.472795,136.450208,83.302199,134.841882,-0.000840,-1.931601,32.000000,-237.320988,136.450695,-0.024931,24.738550,0.726058,469708.251459,1.042734,19.867435,14.771371,2.792799,16.244161,60.089441,159.850982,32.000000,165.286783,171.064625,157.799070,165.304747,32.000000,150.920542,67.586486,73.469424,89.528553,35.240506,37.544701,65.569620,59.304738,41.200000,37.504207,59.530466
49.894141,60.027254,139.367905,142.666394,104.732767,100.944502,29.305803,12.688303,135.922557,3.314905,58.474221,51.041106,141.668096,139.837657,139.472502,136.449511,83.304564,134.838469,-0.000840,-1.933801,32.000000,-237.320548,136.454673,-0.024838,24.741879,0.725737,469502.574550,1.043525,19.863517,14.768523,2.792850,12.190793,60.246225,159.850982,32.000000,165.295779,171.072700,157.793079,165.300369,32.000000,150.925548,67.582603,73.470085,89.532151,35.240506,37.558011,65.569620,59.298347,41.200000,37.500978,59.531607
49.882266,60.024256,139.361209,142.668472,104.712763,100.944649,29.883188,12.688966,135.923597,3.315007,58.471290,51.034200,141.669145,139.832803,139.472286,136.449253,83.307083,134.833412,-0.000839,-1.935506,32.000000,-237.319937,136.454128,-0.024750,24.743862,0.724542,468726.301496,1.027283,19.867723,14.766178,2.793146,6.672189,60.489783,159.850179,32.000000,165.308529,171.069454,157.788795,165.304662,32.000000,150.918904,67.579652,73.471898,89.535276,35.240506,37.566574,65.569620,59.297909,41.200000,37.497183,59.535954
49.876353,60.020436,139.357238,142.672326,104.665511,100.944544,29.207749,12.689866,135.924497,3.314968,58.467109,51.026439,141.671387,139.833060,139.472770,136.449413,83.308333,134.830218,-0.000835,-1.938856,32.000000,-237.319054,136.453272,-0.024668,24.747007,0.724091,468377.551146,1.036151,19.877576,14.760630,2.793753,14.566815,60.092428,159.864912,32.000000,165.307950,171.066976,157.799607,165.311442,32.000000,150.909471,67.578146,73.474361,89.539670,35.240506,37.578236,65.569620,59.291489,41.200000,37.491966,59.533495
49.866893,60.016603,139.355998,142.675731,104.668550,100.932185,29.818445,12.690550,135.925487,3.315839,58.465361,51.024737,141.673495,139.830761,139.473340,136.449119,83.308209,134.826868,-0.000835,-1.939436,32.000000,-237.318453,136.447129,-0.024775,24.747880,0.723980,468299.136115,1.015878,19.880897,14.757022,2.794006,28.913770,60.352244,159.864824,32.000000,165.314537,171.078228,157.795066,165.303761,32.000000,150.922861,67.578471,73.477619,89.543457,35.240506,37.589374,65.569620,59.291606,41.200000,37.486771,59.535737
49.849198,60.012462,139.352026,142.678876,104.741170,100.928288,29.193538,12.690820,135.923413,3.316645,58.461352,51.020954,141.674803,139.827962,139.474955,136.443470,83.307431,134.819386,-0.000836,-1.940007,32.000000,-237.318078,136.441546,-0.024763,24.748240,0.723707,468066.690786,1.039556,19.887196,14.754495,2.794525,10.436539,60.228957,159.859200,32.000000,165.330060,171.075782,157.786349,165.309465,32.000000,150.918514,67.578551,73.482371,89.546055,35.240506,37.599880,65.569620,59.296202,41.200000,37.480720,59.532020
49.843228,60.009324,139.350177,142.681032,104.740234,100.928702,29.263623,12.690290,135.923549,3.316344,58.457335,51.018459,141.677362,139.826065,139.476530,136.438497,83.307290,134.811722,-0.000836,-1.940008,32.000000,-237.318443,136.438970,-0.024700,24.747008,0.724220,468334.710713,1.041112,19.893854,14.752282,2.794992,2.969342,60.236993,159.868331,32.000000,165.327819,171.076494,157.794837,165.315373,32.000000,150.912539,67.578651,73.485797,89.549257,35.240506,37.611144,65.569620,59.296806,41.200000,37.476270,59.533515
49.833965,60.005032,139.350056,142.683932,104.667593,100.920209,29.160170,12.690469,135.925041,3.315654,58.455000,51.012910,141.679877,139.825549,139.477018,136.438978,83.306012,134.809668,-0.000836,-1.942333,32.000000,-237.318100,136.435843,-0.024746,24.741914,0.724996,468753.045897,1.019303,19.898119,14.749331,2.795405,10.830490,60.197241,159.874206,32.000000,165.334835,171.088437,157.800971,165.307721,32.000000,150.928654,67.578065,73.491574,89.554072,35.240506,37.624904,65.569620,59.303354,41.200000,37.470407,59.536986
49.831092,60.001053,139.348381,142.685970,104.558794,100.903932,29.812674,12.690266,135.926942,3.316115,58.450686,51.007528,141.680670,139.825033,139.477196,136.439710,83.305830,134.811821,-0.000836,-1.942344,32.000000,-237.318261,136.433253,-0.024777,24.735955,0.724527,468274.464638,1.040867,19.907813,14.746830,2.796089,7.262803,60.348697,159.865260,32.000000,165.350438,171.090088,157.790491,165.306941,32.000000,150.927892,67.576301,73.497042,89.556654,35.240506,37.635682,65.569620,59.301362,41.200000,37.464591,59.538737
49.827956,59.997352,139.346431,142.688606,104.547042,100.907817,29.848129,12.690550,135.928297,3.315966,58.442595,51.003508,141.682363,139.823968,139.478390,136.439586,83.304445,134.811089,-0.000834,-1.945237,32.000000,-237.317989,136.429489,-0.024833,24.728471,0.724355,468009.085948,1.040082,19.907184,14.748918,2.796299,11.426286,60.372784,159.872487,32.000000,165.345680,171.087151,157.797195,165.312813,32.000000,150.923058,67.571377,73.501049,89.558449,35.240506,37.648683,65.569620,59.298321,41.200000,37.459127,59.528617
49.825606,59.993799,139.346278,142.690502,104.618416,100.911680,29.159642,12.690542,135.927418,3.314514,58.433951,51.000910,141.685743,139.824640,139.478013,136.441300,83.304743,134.813228,-0.000834,-1.945765,32.000000,-237.317949,136.428998,-0.024919,24.723819,0.723585,467417.051549,1.041743,19.901411,14.749694,2.796127,5.943456,7.745332,159.875942,32.000000,165.343589,171.100362,157.801582,165.299571,32.000000,150.938273,67.566470,73.505479,89.559999,35.240506,37.659294,65.569620,59.299356,41.200000,37.454269,59.532571
49.830109,59.987561,139.346061,142.692342,104.574353,100.911538,29.203141,12.689858,135.930745,3.314873,58.426476,50.997325,141.687615,139.828611,139.478864,136.439743,83.307594,134.809125,-0.000834,-1.944579,32.000000,-237.318541,136.430092,-0.024960,24.720577,0.724563,467821.107957,1.014776,19.908976,14.750280,2.796698,7.495531,60.042748,159.869082,32.000000,165.357415,171.101042,157.794221,165.301962,32.000000,150.941045,67.558690,73.512940,89.563633,35.240506,37.673057,65.569620,59.291163,41.200000,37.445759,59.532354
49.821728,59.982060,139.348551,142.693681,104.601869,100.911617,29.893308,12.689395,135.934084,3.314998,58.420711,50.992983,141.689217,139.828445,139.480417,136.436894,83.309997,134.805562,-0.000833,-1.946352,32.000000,-237.319001,136.429489,-0.024946,24.720530,0.724345,467611.816276,1.034126,19.904387,14.749495,2.796701,15.299069,60.393505,159.875740,32.000000,165.356155,171.095200,157.800063,165.311332,32.000000,150.937238,67.552427,73.517262,89.567528,35.240506,37.686658,65.569620,59.295733,41.200000,37.437762,59.526198
49.821365,59.976507,139.348819,142.694799,104.631163,100.911596,29.395371,12.689958,135.936773,3.314702,58.415218,50.991303,141.691803,139.831662,139.480574,136.439007,83.315156,134.804666,-0.000831,-1.945634,32.000000,-237.318543,136.430881,-0.024885,24.723565,0.724699,467765.252004,1.042347,19.900633,14.743850,2.796916,9.452543,12.475134,159.882398,32.000000,165.352542,171.108687,157.809701,165.302655,32.000000,150.950742,67.546014,73.521527,89.572157,35.240506,37.700609,65.569620,59.293448,41.200000,37.429214,59.531528
49.819805,59.973119,139.351698,142.695884,104.544028,100.911402,29.177558,12.691209,135.942779,3.314337,58.415772,50.986835,141.692456,139.834279,139.481939,136.439226,83.321256,134.808064,-0.000828,-1.945619,32.000000,-237.317331,136.434260,-0.024901,24.725586,0.724822,467852.758913,1.041306,19.897506,14.738808,2.797012,13.395664,12.699058,159.878825,32.000000,165.362228,171.115879,157.809460,165.299608,32.000000,150.960033,67.541907,73.525655,89.578048,35.240506,37.714051,65.569620,59.287453,41.200000,37.423676,59.534852
49.824645,59.972223,139.347179,142.697128,104.596484,100.903277,29.160156,12.691252,135.937605,3.315340,58.413181,50.987167,141.692541,139.832429,139.481164,136.432176,83.325618,134.804310,-0.000828,-1.945636,32.000000,-237.317183,136.428487,-0.024949,24.727171,0.724527,467748.690957,1.011964,19.887235,14.733634,2.796796,5.972131,60.160064,159.875683,32.000000,165.360500,171.115970,157.814490,165.315061,32.000000,150.949511,67.534770,73.529074,89.582980,35.240506,37.725359,65.569620,59.280794,41.200000,37.421456,59.534882
49.822320,59.971072,139.340093,142.698081,104.669870,100.903106,29.208971,12.689655,135.929591,3.315839,58.408791,50.986869,141.694082,139.828682,139.480588,136.427497,83.330327,134.800868,-0.000829,-1.947966,32.000000,-237.318808,136.424275,-0.024780,24.728198,0.724452,467716.561031,1.034818,19.886587,14.727870,2.796794,12.827006,60.133665,159.886198,32.000000,165.354931,171.126982,157.829536,165.312297,32.000000,150.955755,67.528246,73.531951,89.587725,35.240506,37.733404,65.569620,59.277724,41.200000,37.420492,59.535511
49.816033,59.967725,139.333585,142.698583,104.775256,100.898954,29.148049,12.688896,135.922267,3.315978,58.404084,50.981397,141.692155,139.820327,139.480685,136.423839,83.336460,134.795433,-0.000828,-1.948470,32.000000,-237.319470,136.415251,-0.024569,24.726893,0.724955,468083.233609,1.013182,19.886154,14.721495,2.796665,27.351540,6.895813,159.875761,32.000000,165.367784,171.142668,157.823160,165.307372,32.000000,150.969338,67.520660,73.535997,89.591958,35.240506,37.744839,65.569620,59.279188,41.200000,37.415266,59.529374
49.809257,59.965354,139.326466,142.699236,104.733855,100.894564,29.710645,12.689335,135.914970,3.315693,58.402429,50.974240,141.692096,139.814154,139.479488,136.419059,83.340989,134.789056,-0.000827,-1.949074,32.000000,-237.318969,136.405928,-0.024652,24.723816,0.725179,468149.050755,1.017227,19.890869,14.716224,2.797037,20.745105,10.175639,159.876787,32.000000,165.366427,171.143648,157.826175,165.316848,32.000000,150.964279,67.514349,73.537483,89.594379,35.240506,37.751284,65.569620,59.282859,41.200000,37.411568,59.535590
49.807872,59.963672,139.316169,142.699916,104.743916,100.894517,29.175565,12.688856,135.904251,3.315959,58.401782,50.970499,141.692895,139.801154,139.477664,136.408629,83.347271,134.779488,-0.000828,-1.949099,32.000000,-237.319287,136.391672,-0.024639,24.718984,0.725656,468457.053653,1.021986,19.885584,14.706192,2.796736,13.356450,19.878587,159.888472,32.000000,165.357815,171.154762,157.842808,165.311844,32.000000,150.974351,67.508503,73.539216,89.598658,35.240506,37.758255,65.569620,59.284550,41.200000,37.408448,59.524250
49.809057,59.962677,139.310117,142.700137,104.716865,100.894656,29.190603,12.688413,135.890130,3.315461,58.404013,50.966627,141.691933,139.791501,139.477065,136.398833,83.352192,134.770354,-0.000829,-1.948518,32.000000,-237.319561,136.377289,-0.024690,24.713679,0.725910,468475.743092,1.040143,19.892274,14.697302,2.796997,12.159035,7.190938,159.882564,32.000000,165.362034,171.164626,157.840596,165.304505,32.000000,150.984595,67.502993,73.538670,89.603196,35.240506,37.765610,65.569620,59.285043,41.200000,37.406765,59.544716
49.799367,59.962859,139.291471,142.699810,104.761922,100.882250,29.182998,12.688906,135.869729,3.315846,58.405957,50.961251,141.691172,139.773494,139.476333,136.380355,83.356895,134.751431,-0.000830,-1.949207,32.000000,-237.319170,136.359713,-0.024639,24.707947,0.725889,468359.758472,1.019580,19.891734,14.686349,2.796887,14.991644,6.931650,159.877124,32.000000,165.366929,171.162311,157.836730,165.312249,32.000000,150.982169,67.494038,73.534730,89.605830,35.240506,37.767173,65.569620,59.291522,41.200000,37.406037,59.528469
49.794221,59.963699,139.276755,142.699163,104.805321,100.886197,30.020801,12.689783,135.851544,3.314900,58.406852,50.952070,141.690418,139.756683,139.475431,136.360399,83.359379,134.734848,-0.000832,-1.951636,32.000000,-237.318189,136.346516,-0.024599,24.703378,0.725821,468198.536589,1.042873,19.897429,14.675090,2.796982,11.187905,9.654177,159.887277,32.000000,165.357262,171.168485,157.849789,165.310554,32.000000,150.983889,67.483868,73.528400,89.608609,35.240506,37.768057,65.569620,59.296568,41.200000,37.407272,59.533918
49.789313,59.964123,139.257109,142.698901,104.579305,100.878166,29.142996,12.690395,135.827565,3.314499,58.410485,50.940054,141.689638,139.732740,139.471783,136.341841,83.360664,134.710941,-0.000829,-1.952622,32.000000,-237.317408,136.329125,-0.024684,24.699207,0.726943,468847.160382,1.044615,19.901028,14.662413,2.796743,10.326380,14.633425,159.885861,32.000000,165.361420,171.179342,157.847164,165.300979,32.000000,150.995965,67.473246,73.519947,89.614427,35.240506,37.767916,65.569620,59.305035,41.200000,37.407493,59.536534
49.777258,59.964400,139.232634,142.698887,104.518839,100.857774,29.379303,12.690510,135.804507,3.314459,58.413901,50.932017,141.689309,139.712199,139.469635,136.323380,83.361708,134.690437,-0.000828,-1.955523,32.000000,-237.317357,136.306623,-0.024631,24.696352,0.726011,468145.523818,1.042138,19.909484,14.652513,2.796852,7.751396,60.397875,159.881103,32.000000,165.367880,171.175549,157.842907,165.309232,32.000000,150.989424,67.465164,73.513414,89.619195,35.240506,37.763159,65.569620,59.322786,41.200000,37.407506,59.532590
49.778999,59.966189,139.203721,142.698293,104.663092,100.849572,29.922860,12.690062,135.771704,3.314384,58.418386,50.920240,141.688351,139.683331,139.468213,136.294968,83.360803,134.662607,-0.000826,-1.957285,32.000000,-237.317976,136.277482,-0.024649,24.692492,0.725038,467406.693400,1.042774,19.921740,14.638060,2.797001,6.379430,14.988729,159.890565,32.000000,165.359176,171.177635,157.852037,165.310049,32.000000,150.984251,67.456441,73.504232,89.624514,35.240506,37.755543,65.569620,59.325451,41.200000,37.409383,59.532305
49.769757,59.968893,139.181381,142.697797,104.752551,100.829157,29.283813,12.690592,135.745154,3.313258,58.423844,50.910921,141.688134,139.657002,139.466832,136.268261,83.359501,134.634219,-0.000827,-1.959605,32.000000,-237.317519,136.246924,-0.024631,24.689180,0.725745,467844.640068,1.039044,19.927581,14.628322,2.796765,6.926914,60.273369,159.889904,32.000000,165.361032,171.190453,157.852467,165.301635,32.000000,150.997327,67.450937,73.496010,89.629143,35.240506,37.749017,65.569620,59.337830,41.200000,37.412813,59.540025
49.748571,59.971701,139.145968,142.697234,104.837776,100.813173,29.173598,12.689933,135.706670,3.312684,58.429995,50.895013,141.688680,139.627457,139.465788,136.233217,83.357292,134.600102,-0.000825,-1.960841,32.000000,-237.318056,136.215820,-0.024612,24.683610,0.726220,468081.607028,1.043164,19.939701,14.613983,2.796706,12.696004,60.287994,159.880959,32.000000,165.368311,171.189335,157.846286,165.309104,32.000000,150.991559,67.445150,73.487611,89.635024,35.240506,37.736903,65.569620,59.364021,41.200000,37.416761,59.536918
49.740212,59.973770,139.114644,142.697649,104.816848,100.776596,29.144878,12.690009,135.674259,3.313149,58.436353,50.885295,141.687201,139.598229,139.466454,136.204191,83.352373,134.570919,-0.000825,-1.962048,32.000000,-237.317847,136.187033,-0.024616,24.677529,0.727339,468706.201045,1.045309,19.954348,14.601334,2.796836,9.898033,59.863223,159.891661,32.000000,165.357962,171.186633,157.857243,165.315887,32.000000,150.984718,67.442046,73.479842,89.639436,35.240506,37.724602,65.569620,59.379119,41.200000,37.419577,59.529522
49.725434,59.976119,139.077064,142.698039,104.866613,100.752456,29.971695,12.690083,135.637133,3.312699,58.445472,50.872367,141.686157,139.558859,139.465076,136.169057,83.346718,134.536696,-0.000824,-1.962663,32.000000,-237.317670,136.149779,-0.024484,24.670333,0.727675,468827.121919,1.044938,19.966820,14.588296,2.796660,7.578038,60.499739,159.890654,32.000000,165.356461,171.200509,157.853438,165.306923,32.000000,150.996761,67.442422,73.471261,89.643863,35.240506,37.707909,65.569620,59.409149,41.200000,37.422573,59.538766
49.718889,59.979623,139.039527,142.698282,104.849542,100.727896,29.246517,12.690482,135.602360,3.312818,58.455895,50.866394,141.684984,139.522156,139.464476,136.136955,83.339128,134.502966,-0.000823,-1.964404,32.000000,-237.317235,136.115392,-0.024666,24.664003,0.728164,468970.726429,1.047250,19.986448,14.576807,2.796833,17.994145,60.364219,159.884583,32.000000,165.361149,171.197667,157.845148,165.310077,32.000000,150.986560,67.442759,73.463290,89.644226,35.240506,37.690726,65.569620,59.426108,41.200000,37.427153,59.535423
