OSU 80 Ton Compressor Load Stand
49.709077,59.983258,139.012232,142.698901,104.785802,100.707737,29.256015,12.690680,135.572532,3.312528,58.460053,50.857984,141.685481,139.494927,139.464828,136.107027,83.330584,134.474080,-0.000822,-1.966716,32.000000,-237.316987,136.088451,-0.024686,24.659364,0.728513,469079.272554,1.022248,20.001229,14.570769,2.796885,9.621848,60.229581,159.891560,32.000000,165.351267,171.194634,157.853119,165.315931,32.000000,150.981697,67.441634,73.456387,89.645058,35.240506,37.677120,65.569620,59.449224,41.200000,37.432116,59.536652
49.695240,59.984929,138.979188,142.699359,104.864198,100.683508,29.239219,12.689598,135.534836,3.311384,58.459060,50.853236,141.685900,139.460599,139.463904,136.074382,83.319737,134.438158,-0.000822,-1.969066,32.000000,-237.317998,136.057132,-0.024445,24.654736,0.728301,468945.240927,1.046173,20.007819,14.562046,2.796322,11.535950,60.340943,159.892905,32.000000,165.343533,171.203995,157.853961,165.308012,32.000000,150.993589,67.439908,73.449534,89.643965,35.240506,37.660335,65.569620,59.479357,41.200000,37.435283,59.536327
49.691010,59.984684,138.954901,142.699342,104.742699,100.667175,29.856782,12.690005,135.513084,3.310769,58.460081,50.845023,141.685714,139.433635,139.465799,136.053254,83.312297,134.414992,-0.000820,-1.968474,32.000000,-237.317675,136.037090,-0.024447,24.649812,0.728456,468942.098517,1.037228,20.022938,14.556075,2.796456,13.267606,60.408669,159.883107,32.000000,165.352781,171.201002,157.844153,165.307480,32.000000,150.991690,67.439522,73.445448,89.643459,35.240506,37.646691,65.569620,59.505646,41.200000,37.435187,59.535236
49.684395,59.985962,138.927158,142.698714,104.712566,100.647164,29.304075,12.690033,135.485885,3.310516,58.464115,50.834912,141.685391,139.404881,139.468546,136.027521,83.302627,134.388892,-0.000820,-1.968456,32.000000,-237.317569,136.011793,-0.024354,24.643312,0.728365,468810.524507,1.042119,20.035434,14.550719,2.796457,7.846711,60.299168,159.885954,32.000000,165.344777,171.191942,157.843224,165.315676,32.000000,150.981818,67.437844,73.440753,89.643470,35.240506,37.632039,65.569620,59.528910,41.200000,37.435911,59.538294
49.680509,59.988441,138.903638,142.698014,104.697383,100.626960,29.177583,12.691139,135.467331,3.309378,58.467164,50.834151,141.687120,139.387265,139.468920,136.010216,83.295499,134.368667,-0.000821,-1.968136,32.000000,-237.316594,135.992059,-0.024432,24.639810,0.727727,468330.495017,1.043939,20.040592,14.547799,2.796297,6.902581,59.596429,159.892283,32.000000,165.337543,171.198799,157.847973,165.307315,32.000000,150.992183,67.435972,73.437378,89.643882,35.240506,37.617522,65.569620,59.547451,41.200000,37.439481,59.549870
49.680314,59.990403,138.881676,142.697072,104.683786,100.611045,29.584657,12.690436,135.446235,3.309488,58.468492,50.834173,141.686873,139.369691,139.471492,135.992466,83.288678,134.351418,-0.000821,-1.965763,32.000000,-237.317353,135.977912,-0.024425,24.642434,0.728152,468599.394852,1.023371,20.045466,14.544230,2.795803,13.715080,60.374925,159.880110,32.000000,165.348542,171.194948,157.835339,165.309686,32.000000,150.983834,67.433360,73.436218,89.644823,35.240506,37.603606,65.569620,59.571604,41.200000,37.442458,59.540615
49.672725,59.991551,138.868615,142.696492,104.708052,100.590842,29.163003,12.690008,135.433475,3.308065,58.469669,50.832515,141.687343,139.358139,139.475079,135.982067,83.283465,134.341084,-0.000821,-1.964590,32.000000,-237.317878,135.967470,-0.024352,24.645654,0.727783,468365.338285,1.020543,20.053896,14.542904,2.795778,13.478156,60.248924,159.883502,32.000000,165.346668,171.187566,157.837520,165.320097,32.000000,150.970840,67.432023,73.436477,89.643771,35.240506,37.594605,65.569620,59.598422,41.200000,37.444206,59.534429
49.672278,59.992796,138.851817,142.696174,104.795342,100.566316,29.227216,12.689635,135.422570,3.308695,58.469843,50.829229,141.688771,139.344276,139.476557,135.967953,83.276744,134.330161,-0.000819,-1.962850,32.000000,-237.318510,135.955573,-0.024402,24.645163,0.727613,468349.343707,1.044315,20.061717,14.542216,2.795767,17.184486,7.573618,159.888057,32.000000,165.341375,171.195459,157.842862,165.314601,32.000000,150.975495,67.429799,73.437732,89.641165,35.240506,37.582464,65.569620,59.617695,41.200000,37.445749,59.538914
49.673364,59.993425,138.846830,142.696235,104.746057,100.562182,29.856318,12.688998,135.416002,3.307800,58.469162,50.827800,141.688931,139.336417,139.478512,135.962751,83.272321,134.326470,-0.000819,-1.962254,32.000000,-237.319050,135.949327,-0.024489,24.641679,0.728209,468809.175498,1.046667,20.063544,14.542450,2.795532,28.694687,60.397435,159.881781,32.000000,165.348795,171.195630,157.836083,165.312790,32.000000,150.972825,67.428791,73.441058,89.639564,35.240506,37.578461,65.569620,59.635268,41.200000,37.446852,59.539278
49.669110,59.993541,138.837194,142.696174,104.732696,100.545974,29.136015,12.687995,135.409763,3.308242,58.471943,50.832599,141.690099,139.331278,139.480801,135.961139,83.269219,134.321915,-0.000816,-1.959903,32.000000,-237.320161,135.939096,-0.024479,24.638171,0.728175,468789.656084,1.048371,20.063297,14.545088,2.795210,18.532971,60.080106,159.882799,32.000000,165.347600,171.183408,157.836403,165.327510,32.000000,150.957658,67.431391,73.447313,89.637360,35.240506,37.571394,65.569620,59.663677,41.200000,37.446863,59.536524
49.665798,59.993804,138.835058,142.696037,104.812752,100.531433,29.380902,12.688611,135.410767,3.308595,58.469996,50.840872,141.690982,139.329164,139.482182,135.958014,83.269085,134.320368,-0.000816,-1.959048,32.000000,-237.319616,135.936938,-0.024521,24.638114,0.727915,468533.350211,1.044315,20.068462,14.545934,2.795351,18.078544,10.125825,159.889483,32.000000,165.338546,171.183502,157.845823,165.326047,32.000000,150.960628,67.432080,73.451770,89.634679,35.240506,37.568031,65.569620,59.681112,41.200000,37.447443,59.528224
49.667038,59.993161,138.836061,142.695789,104.859070,100.547537,29.218784,12.688948,135.410482,3.308516,58.468396,50.845346,141.690054,139.327170,139.485648,135.954334,83.268705,134.320419,-0.000817,-1.956788,32.000000,-237.319320,135.935697,-0.024501,24.636509,0.728130,468669.405759,1.047749,20.069028,14.546496,2.795261,2.836981,60.236836,159.879473,32.000000,165.343404,171.185443,157.832631,165.321750,32.000000,150.964047,67.432529,73.458849,89.629500,35.240506,37.566041,65.569620,59.703626,41.200000,37.446550,59.536524
49.667451,59.992738,138.832875,142.695644,104.770580,100.531296,29.204349,12.688333,135.412889,3.308593,58.467338,50.843633,141.691290,139.324892,139.487406,135.950388,83.270390,134.319459,-0.000816,-1.953866,32.000000,-237.319928,135.934569,-0.024558,24.634145,0.728941,469138.398368,1.040234,20.074458,14.545360,2.795538,23.704583,8.021963,159.878595,32.000000,165.339941,171.177538,157.830271,165.333248,32.000000,150.953766,67.432328,73.464641,89.625098,35.240506,37.563647,65.569620,59.723289,41.200000,37.445919,59.537842
49.663883,59.992898,138.830474,142.695164,104.768440,100.531307,29.130484,12.687885,135.412742,3.309139,58.467528,50.846358,141.692136,139.324238,139.488166,135.950640,83.272741,134.323157,-0.000815,-1.953901,32.000000,-237.320307,135.935980,-0.024607,24.632154,0.728818,469046.722872,1.047641,20.068218,14.546026,2.795250,25.679004,12.493228,159.890778,32.000000,165.326778,171.175629,157.838626,165.333780,32.000000,150.956074,67.431873,73.470975,89.619305,35.240506,37.559978,65.569620,59.748483,41.200000,37.445819,59.537606
49.668858,59.993175,138.833272,142.694186,104.675538,100.531338,29.194853,12.688808,135.416814,3.309591,58.469848,50.852208,141.691463,139.325756,139.489182,135.953032,83.275466,134.325487,-0.000815,-1.953293,32.000000,-237.319514,135.937939,-0.024581,24.633908,0.728678,468890.784636,1.020846,20.071953,14.544564,2.795396,15.799875,12.546691,159.886056,32.000000,165.330225,171.182112,157.830843,165.328214,32.000000,150.966454,67.431650,73.476183,89.614678,35.240506,37.559397,65.569620,59.765804,41.200000,37.446287,59.527515
49.668347,59.992936,138.836627,142.691843,104.698702,100.531454,29.246082,12.688443,135.420614,3.308913,58.468359,50.850325,141.690610,139.327919,139.488073,135.951807,83.279636,134.331531,-0.000817,-1.952092,32.000000,-237.319946,135.938461,-0.024707,24.640452,0.728070,468540.268494,1.042016,20.067306,14.542850,2.795138,10.533496,60.335071,159.879790,32.000000,165.335640,171.172613,157.819874,165.336302,32.000000,150.956438,67.431144,73.479264,89.607806,35.240506,37.559473,65.569620,59.787014,41.200000,37.446005,59.535787
49.669890,59.992469,138.838704,142.690491,104.639734,100.531459,29.849007,12.688246,135.420987,3.308494,58.467496,50.851138,141.690148,139.331509,139.487552,135.949392,83.280953,134.333068,-0.000816,-1.949152,32.000000,-237.320257,135.940078,-0.024725,24.644663,0.727909,468450.942730,1.047806,20.073120,14.542022,2.795489,2.271090,60.370063,159.888988,32.000000,165.325539,171.172789,157.831211,165.336543,32.000000,150.955868,67.430729,73.479671,89.601116,35.240506,37.558255,65.569620,59.803206,41.200000,37.445301,59.532807
49.665382,59.992139,138.838376,142.690011,104.493828,100.539632,29.197114,12.687699,135.417436,3.307953,58.464691,50.846384,141.689625,139.335328,139.486359,135.949402,83.284374,134.334476,-0.000818,-1.945649,32.000000,-237.320772,135.941659,-0.024772,24.644188,0.727618,468447.407550,1.046033,20.065359,14.542213,2.795134,11.074560,10.495756,159.883632,32.000000,165.328979,171.182563,157.828341,165.330888,32.000000,150.968560,67.430661,73.479131,89.595452,35.240506,37.557312,65.569620,59.828736,41.200000,37.444772,59.536652
49.664667,59.991164,138.838340,142.689230,104.364647,100.539545,29.140952,12.688161,135.417146,3.307229,58.462222,50.844777,141.688923,139.333277,139.485116,135.949860,83.287683,134.336980,-0.000818,-1.945641,32.000000,-237.320404,135.940702,-0.024832,24.640034,0.726853,467938.017350,1.044362,20.068301,14.539434,2.795356,27.358676,10.290874,159.876614,32.000000,165.337155,171.177018,157.822580,165.341087,32.000000,150.960504,67.432428,73.479126,89.590030,35.240506,37.555361,65.569620,59.848676,41.200000,37.443530,59.546939
49.659901,59.991263,138.833789,142.687493,104.320592,100.539474,29.448853,12.687542,135.411810,3.307615,58.467463,50.837372,141.688194,139.328042,139.484631,135.947382,83.288975,134.333562,-0.000819,-1.942722,32.000000,-237.321042,135.933556,-0.024776,24.632432,0.725558,467011.166407,1.020987,20.070868,14.536153,2.795505,16.785830,60.334679,159.882948,32.000000,165.332554,171.174714,157.832277,165.345106,32.000000,150.954816,67.434566,73.477608,89.584231,35.240506,37.551605,65.569620,59.878817,41.200000,37.442764,59.536052
49.653936,59.993128,138.828092,142.686397,104.370667,100.539312,29.154099,12.688105,135.402609,3.307275,58.472530,50.834561,141.687126,139.322546,139.482489,135.942728,83.289002,134.331229,-0.000821,-1.943297,32.000000,-237.320428,135.929426,-0.024755,24.627666,0.725816,467060.762898,1.040661,20.071495,14.534558,2.795539,18.370961,9.957082,159.885676,32.000000,165.332089,171.183902,157.833755,165.334843,32.000000,150.966878,67.435230,73.476056,89.580527,35.240506,37.546487,65.569620,59.903854,41.200000,37.445193,59.541117
49.642883,59.994865,138.820202,142.685639,104.309713,100.539301,29.239469,12.688779,135.399054,3.307171,58.474484,50.831158,141.686408,139.318924,139.480939,135.934396,83.290271,134.326783,-0.000818,-1.943290,32.000000,-237.319830,135.924660,-0.024724,24.627649,0.725755,466826.109014,1.017625,20.078921,14.532098,2.795801,8.291859,60.270586,159.878781,32.000000,165.340704,171.178864,157.830857,165.338692,32.000000,150.961552,67.436768,73.473934,89.576478,35.240506,37.539358,65.569620,59.941198,41.200000,37.447975,59.543438
49.633210,59.994755,138.815649,142.685206,104.284109,100.539354,29.186702,12.688743,135.391263,3.307093,58.475880,50.822541,141.684886,139.309417,139.480132,135.926100,83.287687,134.318134,-0.000817,-1.944130,32.000000,-237.319732,135.922164,-0.024759,24.630939,0.726136,466953.160412,1.040430,20.091931,14.529340,2.796229,12.084188,7.343336,159.888114,32.000000,165.334455,171.169919,157.841001,165.344615,32.000000,150.949747,67.437625,73.469776,89.573648,35.240506,37.534312,65.569620,59.972921,41.200000,37.448268,59.532649
49.626739,59.994376,138.807683,142.685181,104.337803,100.539320,29.120824,12.688281,135.380095,3.306504,58.479385,50.813396,141.683611,139.295734,139.477170,135.912946,83.283973,134.304419,-0.000816,-1.945875,32.000000,-237.320236,135.908915,-0.024878,24.632610,0.725532,466564.836430,1.018197,20.101277,14.526853,2.796556,7.368061,60.145222,159.885915,32.000000,165.332435,171.179077,157.843928,165.332647,32.000000,150.962829,67.440169,73.463761,89.570399,35.240506,37.527104,65.569620,60.010040,41.200000,37.447478,59.543703
49.621554,59.994414,138.797295,142.686252,104.470071,100.539380,29.183834,12.687806,135.369444,3.307462,58.481310,50.804449,141.683137,139.281743,139.475058,135.901584,83.279887,134.286271,-0.000817,-1.947628,32.000000,-237.320819,135.898166,-0.024951,24.630715,0.725622,466667.714597,1.041790,20.105372,14.525518,2.796651,9.459608,60.103966,159.882629,32.000000,165.340264,171.173436,157.839056,165.333667,32.000000,150.959460,67.440416,73.458699,89.569290,35.240506,37.517225,65.569620,60.043397,41.200000,37.447488,59.531223
49.609468,59.995118,138.783625,142.688265,104.498659,100.539469,29.212494,12.688026,135.353415,3.306175,58.482491,50.796420,141.681372,139.268877,139.473680,135.885952,83.272623,134.270428,-0.000816,-1.949938,32.000000,-237.320425,135.888466,-0.024907,24.628094,0.726579,467167.555291,1.043567,20.120334,14.520640,2.797244,17.509366,12.508618,159.890007,32.000000,165.335424,171.164210,157.848844,165.342126,32.000000,150.949466,67.440089,73.451899,89.566443,35.240506,37.506218,65.569620,60.085012,41.200000,37.448351,59.534715
49.602417,59.995667,138.768521,142.690117,104.558107,100.519331,29.157325,12.688396,135.341041,3.306344,58.485572,50.789142,141.680752,139.257530,139.472251,135.871429,83.267131,134.256617,-0.000816,-1.951090,32.000000,-237.320055,135.875913,-0.024928,24.626733,0.727252,467546.655370,1.046373,20.125574,14.518524,2.797296,7.765168,60.099566,159.894318,32.000000,165.332764,171.168417,157.855281,165.334566,32.000000,150.958906,67.440680,73.447283,89.564980,35.240506,37.494815,65.569620,60.122408,41.200000,37.449025,59.540556
49.599933,59.996203,138.752298,142.692694,104.498871,100.498522,29.278884,12.688441,135.324320,3.306216,58.486233,50.774000,141.679870,139.238113,139.472612,135.856525,83.260649,134.240122,-0.000816,-1.953449,32.000000,-237.320014,135.862406,-0.024894,24.622627,0.727698,467755.750255,1.042557,20.138080,14.517047,2.797641,9.753531,60.242020,159.883899,32.000000,165.348813,171.166198,157.847751,165.328881,32.000000,150.960170,67.438860,73.442299,89.562775,35.240506,37.481190,65.569620,60.157330,41.200000,37.450060,59.546143
49.594764,59.995728,138.736814,142.695058,104.421712,100.487123,29.125418,12.687866,135.308865,3.305481,58.485714,50.764715,141.679405,139.223730,139.473444,135.845595,83.253055,134.225442,-0.000819,-1.954991,32.000000,-237.320536,135.848502,-0.024921,24.617994,0.727955,467897.727389,1.045931,20.142908,14.517468,2.797585,7.556894,60.056067,159.887563,32.000000,165.345553,171.157451,157.852102,165.337273,32.000000,150.951510,67.436083,73.438392,89.558713,35.240506,37.466956,65.569620,60.192140,41.200000,37.449404,59.534636
49.593784,59.995371,138.722402,142.698076,104.436551,100.446433,29.261719,12.687385,135.295900,3.305724,58.480712,50.754851,141.679620,139.210509,139.471485,135.831072,83.243348,134.213285,-0.000816,-1.957336,32.000000,-237.321004,135.833288,-0.024977,24.616370,0.727483,467497.806289,1.020339,20.148245,14.514795,2.797514,9.562344,7.243672,159.898321,32.000000,165.342661,171.160249,157.865645,165.323114,32.000000,150.966606,67.431917,73.432851,89.555520,35.240506,37.452059,65.569620,60.227855,41.200000,37.448726,59.529571
49.584107,59.993832,138.713178,142.700070,104.420012,100.445125,29.861813,12.688575,135.284550,3.305207,58.477855,50.750352,141.678055,139.204655,139.472302,135.824209,83.235764,134.205802,-0.000817,-1.959099,32.000000,-237.319739,135.825412,-0.024991,24.617979,0.726971,467166.230338,1.039987,20.149074,14.519180,2.797299,28.625030,60.382566,159.889885,32.000000,165.352935,171.154556,157.861089,165.320931,32.000000,150.966537,67.428552,73.429304,89.552926,35.240506,37.441888,65.569620,60.267863,41.200000,37.446738,59.530063
49.580799,59.991919,138.699885,142.701517,104.379010,100.445064,29.133907,12.688068,135.274763,3.304743,58.473577,50.744727,141.678326,139.193683,139.475291,135.813636,83.226819,134.194802,-0.000816,-1.957990,32.000000,-237.320244,135.813892,-0.025035,24.620871,0.727135,467288.366087,1.044257,20.153431,14.521905,2.797386,9.820387,60.066874,159.892127,32.000000,165.356685,171.140103,157.867422,165.329678,32.000000,150.958185,67.426013,73.425952,89.549170,35.240506,37.427644,65.569620,60.310516,41.200000,37.444251,59.538147
49.576096,59.989820,138.691256,142.702671,104.531208,100.436813,29.199517,12.688331,135.270389,3.304491,58.466977,50.736999,141.678160,139.184714,139.475831,135.805693,83.218765,134.188465,-0.000816,-1.957440,32.000000,-237.319937,135.803563,-0.024983,24.620729,0.727166,467303.465992,1.045234,20.162176,14.525250,2.797741,7.151419,17.397937,159.901589,32.000000,165.353035,171.137405,157.882754,165.323019,32.000000,150.957152,67.423843,73.422661,89.544949,35.240506,37.417979,65.569620,60.344800,41.200000,37.441160,59.536750
49.574951,59.985929,138.682193,142.703943,104.513614,100.436535,29.130673,12.688995,135.263185,3.304500,58.461641,50.742023,141.678593,139.179565,139.478939,135.800754,83.211445,134.180709,-0.000816,-1.957455,32.000000,-237.319237,135.798151,-0.025040,24.616139,0.727165,467380.423570,1.019757,20.160832,14.530920,2.797554,10.221637,60.080718,159.897390,32.000000,165.364546,171.139870,157.881888,165.319221,32.000000,150.962066,67.423043,73.422264,89.541079,35.240506,37.405738,65.569620,60.385727,41.200000,37.435793,59.528774
49.574209,59.983245,138.680412,142.704158,104.577860,100.436215,29.368542,12.689302,135.261286,3.304553,58.455652,50.739085,141.679491,139.173885,139.481757,135.804285,83.206492,134.174087,-0.000815,-1.957447,32.000000,-237.318931,135.793871,-0.025016,24.609375,0.728068,467902.294673,1.022222,20.163694,14.533056,2.797720,20.358939,60.266961,159.899303,32.000000,165.368692,171.125547,157.883584,165.330576,32.000000,150.949958,67.422649,73.422625,89.537394,35.240506,37.398665,65.569620,60.418354,41.200000,37.431591,59.537527
49.577013,59.980590,138.676507,142.703313,104.652011,100.428129,29.188131,12.689388,135.262164,3.305355,58.450118,50.738266,141.681018,139.167795,139.483392,135.799701,83.199024,134.171621,-0.000812,-1.957431,32.000000,-237.318874,135.791753,-0.024736,24.604941,0.728203,467927.496791,1.044602,20.156501,14.536167,2.797400,15.058577,60.200859,159.913431,32.000000,165.363576,171.121174,157.898271,165.324913,32.000000,150.947951,67.422910,73.424685,89.533328,35.240506,37.388036,65.569620,60.455511,41.200000,37.427817,59.530230
49.579673,59.977559,138.678799,142.702995,104.789674,100.427843,29.171216,12.689221,135.262548,3.305908,58.445400,50.743990,141.680223,139.169938,139.484624,135.800517,83.195681,134.172995,-0.000812,-1.957420,32.000000,-237.318929,135.789448,-0.024759,24.606200,0.728846,468276.866594,1.048894,20.150516,14.540095,2.797139,16.412315,60.219767,159.909903,32.000000,165.370189,171.121955,157.893062,165.316027,32.000000,150.953045,67.423253,73.427440,89.529924,35.240506,37.384476,65.569620,60.480352,41.200000,37.423335,59.534508
49.587057,59.973872,138.676553,142.703608,104.830038,100.427575,29.225969,12.688748,135.266096,3.306211,58.436423,50.751126,141.680151,139.169024,139.487272,135.801556,83.193833,134.174958,-0.000809,-1.957388,32.000000,-237.319415,135.791332,-0.024718,24.612980,0.730022,469065.907401,1.048568,20.144445,14.546566,2.796988,11.968705,8.149475,159.908630,32.000000,165.373353,171.110288,157.890998,165.322107,32.000000,150.937552,67.424677,73.430201,89.525561,35.240506,37.376585,65.569620,60.513298,41.200000,37.417840,59.531351
49.594344,59.970481,138.680723,142.704147,104.803039,100.427853,29.200398,12.688709,135.269268,3.306114,58.429192,50.753600,141.680730,139.171456,139.489685,135.804502,83.193259,134.180931,-0.000808,-1.955634,32.000000,-237.319388,135.791779,-0.024718,24.620171,0.730063,469162.691777,1.049568,20.141220,14.548778,2.796967,19.588596,15.043578,159.920688,32.000000,165.365749,171.104201,157.904652,165.323775,32.000000,150.930124,67.426954,73.432069,89.522294,35.240506,37.372012,65.569620,60.535521,41.200000,37.412720,59.537232
49.604253,59.967348,138.686008,142.704523,104.821910,100.433293,29.140533,12.688162,135.274747,3.306039,58.424205,50.759354,141.681830,139.176851,139.490858,135.808292,83.193844,134.186405,-0.000807,-1.952135,32.000000,-237.319865,135.795859,-0.024727,24.626503,0.729763,469230.779225,1.051049,20.127163,14.552736,2.796396,21.587131,60.024705,159.915232,32.000000,165.371539,171.110067,157.899799,165.318321,32.000000,150.937843,67.431508,73.434550,89.517509,35.240506,37.368212,65.569620,60.556619,41.200000,37.407796,59.534233
49.615186,59.964848,138.694332,142.704445,104.818650,100.445463,29.202787,12.688051,135.280663,3.306404,58.417511,50.768125,141.682040,139.181557,139.492135,135.818106,83.196675,134.192175,-0.000808,-1.951560,32.000000,-237.320155,135.798202,-0.024697,24.629233,0.729201,469077.985016,1.047698,20.113451,14.555406,2.795908,7.133381,17.480260,159.906694,32.000000,165.377087,171.101302,157.891819,165.326672,32.000000,150.932888,67.434882,73.437961,89.512211,35.240506,37.367850,65.569620,60.574869,41.200000,37.404021,59.533092
49.627591,59.962336,138.702787,142.703179,104.803564,100.445384,29.119769,12.688319,135.291837,3.306825,58.410808,50.776197,141.681964,139.187907,139.494043,135.828130,83.199312,134.204637,-0.000810,-1.948069,32.000000,-237.319922,135.804449,-0.024715,24.629108,0.729366,469307.510626,1.024551,20.103490,14.556103,2.795700,1.377425,7.869445,159.919716,32.000000,165.366837,171.094776,157.904659,165.329223,32.000000,150.927977,67.437409,73.439455,89.505574,35.240506,37.366984,65.569620,60.592301,41.200000,37.400036,59.535570
49.637470,59.960344,138.706912,142.700934,104.848542,100.457404,29.853045,12.688282,135.297085,3.307361,58.407158,50.782095,141.680462,139.194648,139.494051,135.831920,83.202868,134.218614,-0.000809,-1.945108,32.000000,-237.319843,135.811758,-0.024614,24.627464,0.728913,469144.148942,1.046317,20.087858,14.558839,2.795133,9.500764,60.378417,159.915376,32.000000,165.365387,171.097715,157.899706,165.324221,32.000000,150.936370,67.440444,73.440389,89.498100,35.240506,37.364892,65.569620,60.600957,41.200000,37.396736,59.537458
49.650389,59.958685,138.715860,142.697033,104.839383,100.469362,29.169572,12.690588,135.304423,3.307886,58.404760,50.795396,141.679636,139.206119,139.494436,135.842188,83.209486,134.232386,-0.000810,-1.941635,32.000000,-237.317497,135.816732,-0.024614,24.626907,0.728970,469241.346939,1.047884,20.073025,14.561615,2.794599,2.908998,7.280589,159.905212,32.000000,165.373345,171.086650,157.889135,165.331248,32.000000,150.932526,67.448252,73.441105,89.491229,35.240506,37.362875,65.569620,60.618064,41.200000,37.393800,59.542494
49.655709,59.957440,138.721309,142.693073,104.827347,100.477624,29.980403,12.690622,135.309140,3.307612,58.402905,50.804109,141.678678,139.211850,139.494755,135.849945,83.213439,134.241302,-0.000811,-1.938702,32.000000,-237.317485,135.822633,-0.024625,24.628001,0.729092,469363.973272,1.048746,20.061710,14.563962,2.794180,8.264188,60.449787,159.909569,32.000000,165.364937,171.081170,157.892388,165.336738,32.000000,150.924594,67.454437,73.438452,89.484507,35.240506,37.362179,65.569620,60.632665,41.200000,37.391819,59.536937
49.658710,59.956022,138.729363,142.688383,104.758515,100.502398,29.202812,12.690173,135.314012,3.307099,58.401542,50.819593,141.676622,139.219597,139.491590,135.856442,83.217920,134.251503,-0.000813,-1.937361,32.000000,-237.317865,135.826257,-0.024696,24.630849,0.728718,469174.528756,1.048069,20.050849,14.563430,2.793827,7.764044,60.140892,159.914859,32.000000,165.358978,171.088475,157.892575,165.328341,32.000000,150.937365,67.461730,73.433403,89.476458,35.240506,37.361261,65.569620,60.648564,41.200000,37.389271,59.533702
49.664483,59.955901,138.733802,142.684604,104.728180,100.515887,29.913547,12.690125,135.318279,3.307117,58.402073,50.827658,141.674866,139.226139,139.491221,135.860677,83.223426,134.258043,-0.000812,-1.937336,32.000000,-237.317984,135.832335,-0.024810,24.633664,0.728168,468927.340714,1.044664,20.039018,14.562647,2.793387,18.879860,60.485764,159.904772,32.000000,165.367893,171.085348,157.881440,165.330099,32.000000,150.932773,67.468772,73.429101,89.471810,35.240506,37.360056,65.569620,60.665768,41.200000,37.388349,59.531164
49.673212,59.957352,138.742641,142.679810,104.715462,100.556341,29.238032,12.691116,135.322241,3.306468,58.409235,50.834171,141.672273,139.230980,139.489927,135.865813,83.226941,134.263543,-0.000812,-1.936131,32.000000,-237.317029,135.838861,-0.024779,24.636194,0.727673,468664.343833,1.044536,20.035923,14.562728,2.793407,6.474121,60.211720,159.912088,32.000000,165.358303,171.078160,157.886334,165.341456,32.000000,150.917063,67.477592,73.423320,89.465338,35.240506,37.361145,65.569620,60.674470,41.200000,37.389597,59.537783
49.678467,59.960473,138.745025,142.676046,104.693931,100.569726,29.163463,12.691570,135.326141,3.305895,58.414132,50.841853,141.671485,139.234129,139.487316,135.868329,83.230801,134.265790,-0.000813,-1.937281,32.000000,-237.316668,135.839914,-0.024786,24.637199,0.727745,468792.508898,1.044301,20.029282,14.560849,2.793191,12.019702,60.093784,159.911451,32.000000,165.354906,171.088290,157.887068,165.334193,32.000000,150.924636,67.486159,73.418267,89.461155,35.240506,37.357306,65.569620,60.689159,41.200000,37.393352,59.538776
49.685680,59.963089,138.746705,142.672158,104.676044,100.593535,29.135899,12.690925,135.323786,3.306305,58.418860,50.847325,141.668171,139.238876,139.484350,135.869130,83.232372,134.264909,-0.000815,-1.936596,32.000000,-237.317373,135.842897,-0.024790,24.636012,0.727090,468465.565925,1.015618,20.023784,14.558994,2.792771,18.326769,60.008164,159.903051,32.000000,165.359426,171.090023,157.874511,165.333499,32.000000,150.918342,67.492869,73.411345,89.456700,35.240506,37.353945,65.569620,60.699557,41.200000,37.397145,59.539425
49.689166,59.965126,138.744187,142.668363,104.617228,100.601587,29.289400,12.689810,135.321032,3.305854,58.424633,50.849661,141.665005,139.237472,139.482536,135.867652,83.232759,134.263108,-0.000814,-1.936568,32.000000,-237.318539,135.845411,-0.024631,24.633688,0.726970,468446.011657,1.039868,20.018043,14.556530,2.792409,16.258486,19.756591,159.901948,32.000000,165.354334,171.085588,157.873533,165.341874,32.000000,150.907891,67.496194,73.405439,89.453482,35.240506,37.348780,65.569620,60.714465,41.200000,37.399806,59.538029
49.697339,59.969539,138.744979,142.664236,104.599694,100.618119,29.151241,12.689715,135.320819,3.305276,58.436904,50.849902,141.662996,139.231151,139.478969,135.864947,83.232763,134.259894,-0.000815,-1.937093,32.000000,-237.318748,135.843126,-0.024499,24.633909,0.726873,468341.913081,1.045567,20.021337,14.554744,2.792415,14.541033,60.202785,159.908277,32.000000,165.344802,171.092795,157.876089,165.332494,32.000000,150.911772,67.497508,73.399705,89.451291,35.240506,37.344726,65.569620,60.723235,41.200000,37.404920,59.538078
49.695114,59.974366,138.742526,142.662203,104.541091,100.626404,29.209567,12.690333,135.316062,3.305611,58.445972,50.851737,141.660355,139.229199,139.475291,135.859102,83.230833,134.257961,-0.000816,-1.938868,32.000000,-237.318279,135.841258,-0.024543,24.638939,0.726237,468060.246627,1.044472,20.008745,14.555301,2.791583,14.311762,7.786714,159.896207,32.000000,165.354006,171.094325,157.862803,165.328749,32.000000,150.914941,67.497569,73.395344,89.449792,35.240506,37.339827,65.569620,60.739581,41.200000,37.411900,59.539130
49.699368,59.979367,138.740820,142.661143,104.570912,100.633077,29.931902,12.691086,135.311911,3.304765,58.455503,50.857470,141.658359,139.225315,139.473363,135.854826,83.229023,134.256967,-0.000820,-1.941169,32.000000,-237.317572,135.834535,-0.024543,24.646720,0.726261,468072.171554,1.042518,20.020337,14.553113,2.791908,13.104026,60.441515,159.895049,32.000000,165.347471,171.087335,157.860480,165.340974,32.000000,150.898230,67.498303,73.389795,89.448904,35.240506,37.333349,65.569620,60.752198,41.200000,37.418898,59.531154
49.696369,59.983940,138.733607,142.660262,104.615958,100.637522,29.862446,12.690470,135.307664,3.304750,58.464728,50.856851,141.657408,139.219431,139.470181,135.844001,83.225384,134.251340,-0.000819,-1.942375,32.000000,-237.318284,135.829107,-0.024540,24.648764,0.725625,467832.249986,1.045098,20.022437,14.554026,2.791729,29.716881,17.396096,159.903433,32.000000,165.339948,171.090179,157.867592,165.335007,32.000000,150.903174,67.498823,73.383223,89.448377,35.240506,37.325185,65.569620,60.771715,41.200000,37.425375,59.541284
49.700499,59.989117,138.730379,142.658447,104.612596,100.641939,29.195646,12.690220,135.300230,3.304250,58.477991,50.856414,141.654285,139.216505,139.467076,135.836538,83.219385,134.242239,-0.000823,-1.943573,32.000000,-237.318326,135.820881,-0.024492,24.645010,0.725780,468035.995737,1.041745,20.029199,14.555095,2.791695,10.292574,12.507656,159.889827,32.000000,165.345787,171.090253,157.857075,165.333157,32.000000,150.911777,67.497511,73.375445,89.448359,35.240506,37.317679,65.569620,60.779363,41.200000,37.432433,59.538383
49.696993,59.994513,138.726499,142.657340,104.637845,100.650282,29.113798,12.690466,135.295971,3.303854,58.487570,50.862997,141.652646,139.212268,139.464292,135.831565,83.213411,134.234493,-0.000824,-1.943631,32.000000,-237.318107,135.814626,-0.024542,24.639095,0.725937,468169.043906,1.014055,20.030362,14.557265,2.791451,19.712447,59.961076,159.885145,32.000000,165.343704,171.079097,157.851947,165.340624,32.000000,150.905109,67.496352,73.369111,89.446678,35.240506,37.311571,65.569620,60.800352,41.200000,37.439863,59.532875
49.699477,59.999339,138.723613,142.655628,104.754675,100.673190,29.288130,12.690332,135.288322,3.303491,58.493079,50.867885,141.650138,139.202891,139.461028,135.827173,83.205366,134.225945,-0.000825,-1.943662,32.000000,-237.318241,135.810126,-0.024753,24.633330,0.726075,468174.302964,1.015955,20.036686,14.558029,2.791416,14.409613,60.262914,159.894123,32.000000,165.331135,171.078892,157.861140,165.333549,32.000000,150.911574,67.496566,73.362608,89.445468,35.240506,37.303370,65.569620,60.814830,41.200000,37.447565,59.537645
49.699573,60.001779,138.718634,142.653550,104.794565,100.677095,29.148857,12.690906,135.283836,3.303538,58.500690,50.870027,141.647333,139.201316,139.459084,135.821468,83.198359,134.218050,-0.000825,-1.942474,32.000000,-237.317619,135.810188,-0.024767,24.631695,0.726728,468534.700617,1.032060,20.039556,14.561227,2.791193,23.233252,10.335457,159.890851,32.000000,165.331563,171.080947,157.852859,165.325397,32.000000,150.924746,67.497723,73.358137,89.445182,35.240506,37.296509,65.569620,60.832208,41.200000,37.451199,59.538137
49.697035,60.006090,138.713952,142.650937,104.785155,100.701560,29.224720,12.690889,135.279612,3.302698,58.507888,50.870219,141.646056,139.198953,139.458537,135.814810,83.190339,134.212284,-0.000824,-1.943072,32.000000,-237.317408,135.805480,-0.024788,24.631885,0.727283,468842.439824,1.030407,20.043461,14.565423,2.791139,12.229314,60.212170,159.885703,32.000000,165.333369,171.069284,157.841844,165.335659,32.000000,150.914242,67.498813,73.354697,89.444536,35.240506,37.287936,65.569620,60.847011,41.200000,37.456790,59.537134
49.699333,60.011481,138.715512,142.649197,104.662940,100.701838,29.824630,12.692106,135.276990,3.301874,58.516102,50.871152,141.644350,139.200449,139.455920,135.813688,83.180404,134.204444,-0.000825,-1.945502,32.000000,-237.316032,135.800435,-0.024794,24.632896,0.727681,469104.100468,1.031156,20.048370,14.570029,2.791132,17.167270,10.462127,159.893823,32.000000,165.321959,171.070886,157.847541,165.328939,32.000000,150.917228,67.500939,73.350725,89.444585,35.240506,37.281734,65.569620,60.868172,41.200000,37.464544,59.535600
49.697417,60.015518,138.713932,142.648193,104.577259,100.697943,29.873450,12.690585,135.276294,3.302223,58.524440,50.868963,141.641882,139.200805,139.453676,135.813404,83.171992,134.197295,-0.000823,-1.946152,32.000000,-237.317585,135.798661,-0.024770,24.633754,0.727127,468813.741295,1.047583,20.049714,14.575999,2.790924,29.837539,60.406040,159.888196,32.000000,165.322564,171.078987,157.836685,165.319168,32.000000,150.926775,67.501941,73.349146,89.443975,35.240506,37.276686,65.569620,60.880072,41.200000,37.470621,59.533741
49.703463,60.020772,138.717281,142.647468,104.565346,100.722278,29.311078,12.691519,135.277928,3.302639,58.530337,50.869975,141.640675,139.202910,139.450759,135.815925,83.163963,134.195003,-0.000823,-1.947362,32.000000,-237.316598,135.796531,-0.024829,24.634032,0.726224,468240.019476,1.045306,20.057881,14.580048,2.791091,14.201144,60.257911,159.881012,32.000000,165.323440,171.071473,157.827780,165.326779,32.000000,150.915898,67.503918,73.349497,89.444120,35.240506,37.272673,65.569620,60.891115,41.200000,37.478152,59.531272
49.706190,60.025166,138.720365,142.646774,104.534966,100.742337,29.294433,12.691800,135.280030,3.302827,58.535188,50.869470,141.640186,139.204038,139.450126,135.816790,83.157097,134.195588,-0.000822,-1.946885,32.000000,-237.316312,135.800168,-0.024773,24.633255,0.725784,467999.813103,1.043674,20.059907,14.587585,2.791008,18.411579,60.391572,159.892090,32.000000,165.310695,171.067974,157.833070,165.325396,32.000000,150.911626,67.506574,73.350254,89.444461,35.240506,37.270210,65.569620,60.905039,41.200000,37.484644,59.540507
49.712295,60.029540,138.723660,142.645759,104.704234,100.762941,29.143958,12.690970,135.282663,3.302973,58.541467,50.873267,141.639301,139.206358,139.446868,135.816325,83.148897,134.196503,-0.000824,-1.943438,32.000000,-237.317156,135.800394,-0.024746,24.629873,0.725887,468079.917659,1.018874,20.063514,14.594569,2.790996,21.679868,60.075962,159.886316,32.000000,165.310418,171.075210,157.820637,165.315350,32.000000,150.919827,67.511285,73.353400,89.444963,35.240506,37.265567,65.569620,60.911185,41.200000,37.491305,59.540468
49.711978,60.032725,138.723534,142.644601,104.749734,100.763859,29.209775,12.690135,135.284545,3.303755,58.544656,50.878396,141.639013,139.209950,139.445331,135.817113,83.145873,134.195516,-0.000825,-1.941709,32.000000,-237.318130,135.799901,-0.024808,24.627057,0.726050,468197.202531,1.021748,20.063147,14.601918,2.790780,6.997076,60.227894,159.880245,32.000000,165.315352,171.071102,157.807449,165.316243,32.000000,150.910234,67.516045,73.356958,89.444674,35.240506,37.261711,65.569620,60.921414,41.200000,37.496565,59.531459
49.723464,60.035017,138.728889,142.642605,104.831376,100.780231,29.186005,12.689143,135.288212,3.304384,58.547935,50.884110,141.638254,139.214159,139.444235,135.822350,83.141175,134.198498,-0.000825,-1.940541,32.000000,-237.319082,135.803188,-0.024502,24.627417,0.726870,468753.456642,1.046243,20.058049,14.607015,2.790307,9.593136,12.685858,159.891252,32.000000,165.304454,171.068375,157.813465,165.314013,32.000000,150.902851,67.521634,73.360653,89.442616,35.240506,37.259089,65.569620,60.927203,41.200000,37.500281,59.533908
49.728952,60.036943,138.735081,142.640681,104.871966,100.780913,29.365507,12.688913,135.294379,3.303637,58.550271,50.888842,141.637356,139.218578,139.441963,135.824373,83.139487,134.206023,-0.000827,-1.939370,32.000000,-237.319322,135.809920,-0.024556,24.630910,0.727531,469198.316777,1.041003,20.056100,14.611161,2.790157,7.183928,15.099258,159.889939,32.000000,165.301831,171.075127,157.806345,165.302821,32.000000,150.910585,67.527662,73.362858,89.440953,35.240506,37.257516,65.569620,60.932533,41.200000,37.503289,59.537940
49.733302,60.039391,138.744916,142.639309,104.865307,100.793028,29.298729,12.689636,135.301420,3.303694,58.554206,50.898970,141.636485,139.223409,139.439768,135.833090,83.139332,134.210176,-0.000828,-1.937067,32.000000,-237.318620,135.815775,-0.024479,24.636288,0.727855,469490.067090,1.043687,20.052899,14.618568,2.789973,1.800250,60.355055,159.880704,32.000000,165.307319,171.065268,157.794711,165.304410,32.000000,150.905833,67.537594,73.365696,89.439071,35.240506,37.258952,65.569620,60.939016,41.200000,37.507014,59.545395
49.739396,60.042546,138.747527,142.638600,104.886696,100.796765,29.210115,12.689625,135.304723,3.304129,58.557546,50.906920,141.635586,139.232408,139.437990,135.839361,83.137917,134.212881,-0.000826,-1.934182,32.000000,-237.318689,135.823202,-0.024477,24.639184,0.727648,469497.851406,1.045965,20.045400,14.621979,2.789657,2.803168,19.913960,159.883182,32.000000,165.298576,171.058153,157.800960,165.307170,32.000000,150.896692,67.547879,73.366653,89.438964,35.240506,37.257524,65.569620,60.942367,41.200000,37.511514,59.532964
49.751736,60.046332,138.757278,142.637267,105.064055,100.821167,29.243810,12.689296,135.309069,3.303879,58.558706,50.915795,141.635113,139.241923,139.436452,135.849378,83.139141,134.218683,-0.000825,-1.935327,32.000000,-237.318703,135.830637,-0.024444,24.636060,0.727596,469534.568591,1.021399,20.047901,14.622724,2.789754,3.444454,19.787289,159.887686,32.000000,165.290434,171.064922,157.803284,165.292843,32.000000,150.908839,67.560924,73.366659,89.440013,35.240506,37.257701,65.569620,60.939374,41.200000,37.517585,59.529355
49.756583,60.048072,138.763065,142.634724,105.040531,100.838158,29.661148,12.689878,135.312104,3.303982,58.560069,50.922157,141.633354,139.247013,139.434811,135.855948,83.140596,134.218951,-0.000824,-1.936511,32.000000,-237.318079,135.836947,-0.024464,24.631168,0.727916,469824.535109,1.042187,20.041592,14.626115,2.789331,13.847451,60.284446,159.875130,32.000000,165.300506,171.058857,157.791802,165.290788,32.000000,150.905018,67.570454,73.366382,89.439049,35.240506,37.257929,65.569620,60.941034,41.200000,37.520799,59.542061
49.769058,60.050462,138.768415,142.631671,104.975074,100.855164,29.925670,12.689835,135.311432,3.304043,58.563523,50.924647,141.630685,139.250042,139.433814,135.862815,83.140579,134.221072,-0.000825,-1.936492,32.000000,-237.318066,135.843274,-0.024510,24.627308,0.728840,470376.637580,1.043753,20.035208,14.626246,2.789010,9.812307,60.455575,159.882930,32.000000,165.286879,171.051400,157.794436,165.292365,32.000000,150.893242,67.579969,73.364090,89.436703,35.240506,37.257110,65.569620,60.931541,41.200000,37.524079,59.535511
49.769618,60.053691,138.768270,142.630207,105.072794,100.871378,29.154599,12.689613,135.313554,3.304190,58.566536,50.929149,141.629531,139.251979,139.430225,135.863927,83.141659,134.222853,-0.000824,-1.936509,32.000000,-237.318572,135.850252,-0.024698,24.629587,0.728371,470079.027049,1.023781,20.025508,14.626092,2.788527,9.866940,60.163074,159.884865,32.000000,165.282787,171.060592,157.793526,165.277713,32.000000,150.901533,67.587077,73.362780,89.434229,35.240506,37.254396,65.569620,60.931319,41.200000,37.529111,59.537891
49.782195,60.057054,138.769176,142.628372,105.083474,100.887493,29.210140,12.690412,135.315143,3.304942,58.570155,50.931579,141.627506,139.256049,139.426860,135.864135,83.145484,134.223292,-0.000823,-1.937615,32.000000,-237.317820,135.855714,-0.024705,24.634292,0.728385,470148.168805,1.043688,20.019304,14.626964,2.788066,18.940290,60.226231,159.877006,32.000000,165.288806,171.063723,157.781354,165.270141,32.000000,150.904670,67.595984,73.360906,89.430750,35.240506,37.250994,65.569620,60.926899,41.200000,37.534590,59.543192
49.779687,60.060401,138.770570,142.626679,104.984747,100.887495,29.202622,12.690820,135.316072,3.304957,58.576582,50.936423,141.625998,139.260750,139.424868,135.864027,83.147091,134.221099,-0.000822,-1.940476,32.000000,-237.317469,135.853698,-0.024742,24.636547,0.728652,470437.176844,1.042678,20.017527,14.625563,2.787781,14.138485,60.251292,159.879235,32.000000,165.284911,171.058968,157.781914,165.276001,32.000000,150.894523,67.601188,73.358441,89.427389,35.240506,37.249040,65.569620,60.929873,41.200000,37.539143,59.535432
49.783477,60.066625,138.771182,142.625290,104.901523,100.871478,29.129316,12.690602,135.313773,3.304631,58.585384,50.937240,141.625661,139.257832,139.422232,135.859071,83.148452,134.218580,-0.000824,-1.942256,32.000000,-237.317861,135.850414,-0.024691,24.631665,0.728235,470275.014252,1.048315,20.018272,14.621194,2.787678,13.889618,60.215669,159.885470,32.000000,165.277235,171.068155,157.788314,165.263581,32.000000,150.893769,67.605408,73.354435,89.423122,35.240506,37.244799,65.569620,60.927856,41.200000,37.548503,59.537989
49.784348,60.071145,138.769245,142.624736,104.890751,100.871373,29.765370,12.689608,135.307802,3.304647,58.592495,50.938068,141.624082,139.253157,139.418674,135.852754,83.149446,134.212779,-0.000824,-1.944586,32.000000,-237.318913,135.846732,-0.024650,24.625468,0.728008,470113.814742,1.047918,20.021990,14.618938,2.787585,10.027499,60.315399,159.874452,32.000000,165.285292,171.070941,157.781506,165.254885,32.000000,150.895491,67.608317,73.350381,89.419196,35.240506,37.239257,65.569620,60.929346,41.200000,37.555807,59.535924
49.785772,60.075350,138.764749,142.623832,104.977387,100.863064,29.973540,12.688463,135.298750,3.304235,58.597414,50.939679,141.624187,139.249994,139.416993,135.844719,83.150330,134.205980,-0.000824,-1.945734,32.000000,-237.320224,135.844051,-0.024666,24.622166,0.727356,469622.021130,1.021356,20.022637,14.614869,2.787247,11.289372,60.505180,159.875004,32.000000,165.280377,171.063192,157.784492,165.256967,32.000000,150.877084,67.611398,73.346113,89.415665,35.240506,37.233403,65.569620,60.931511,41.200000,37.562966,59.546497
49.785326,60.078304,138.757453,142.623009,105.013757,100.871195,29.177666,12.688351,135.289915,3.303721,58.602358,50.940718,141.624575,139.243258,139.415195,135.838364,83.149193,134.203964,-0.000825,-1.947415,32.000000,-237.320307,135.841713,-0.024680,24.624152,0.727780,469779.110101,1.029567,20.028400,14.610966,2.787322,21.231383,59.666218,159.883248,32.000000,165.270327,171.064324,157.794757,165.245141,32.000000,150.879643,67.612318,73.341228,89.412791,35.240506,37.225894,65.569620,60.936387,41.200000,37.567611,59.540547
49.787212,60.081686,138.747847,142.622270,105.100197,100.871362,29.187729,12.687692,135.279288,3.302989,58.608304,50.937517,141.623110,139.235787,139.414613,135.830557,83.148762,134.194428,-0.000827,-1.950312,32.000000,-237.321130,135.837478,-0.024834,24.627873,0.728193,470057.335683,1.045863,20.033397,14.610038,2.787259,23.757561,60.225461,159.873924,32.000000,165.271635,171.069511,157.789736,165.234943,32.000000,150.885648,67.613803,73.337610,89.411925,35.240506,37.216052,65.569620,60.933859,41.200000,37.572977,59.534026
49.786064,60.085813,138.737384,142.621584,105.094762,100.871483,29.135660,12.687106,135.268883,3.303088,58.613736,50.935866,141.622474,139.228138,139.413227,135.820551,83.147063,134.186359,-0.000827,-1.951007,32.000000,-237.321643,135.827187,-0.024815,24.630318,0.728656,470495.796946,1.046003,20.031886,14.607067,2.786819,23.445848,7.266102,159.865011,32.000000,165.274036,171.060505,157.783719,165.239026,32.000000,150.866532,67.614386,73.332755,89.409573,35.240506,37.204763,65.569620,60.937748,41.200000,37.579720,59.540212
49.789521,60.090446,138.729980,142.619928,104.980938,100.862933,29.191710,12.688579,135.261982,3.303498,58.621071,50.930506,141.621422,139.218681,139.411969,135.814827,83.144425,134.173833,-0.000826,-1.954525,32.000000,-237.320161,135.819337,-0.024536,24.629198,0.728370,470411.949181,1.019688,20.037084,14.603550,2.786671,9.185354,9.778514,159.873629,32.000000,165.261536,171.063272,157.796848,165.230795,32.000000,150.863166,67.614505,73.328087,89.407257,35.240506,37.195379,65.569620,60.936675,41.200000,37.586835,59.538796
49.786921,60.095953,138.719359,142.618757,104.969204,100.838504,29.156188,12.689262,135.249841,3.302948,58.628495,50.924627,141.619662,139.205146,139.411422,135.806380,83.140819,134.166931,-0.000825,-1.958036,32.000000,-237.319452,135.810727,-0.024503,24.625358,0.728171,470337.948041,1.020288,20.037601,14.600722,2.786390,27.140295,17.131952,159.862296,32.000000,165.261803,171.068842,157.790620,165.221135,32.000000,150.872220,67.613159,73.322481,89.405113,35.240506,37.183837,65.569620,60.939534,41.200000,37.595331,59.537075
49.783688,60.101053,138.706284,142.618464,104.862758,100.833442,29.271410,12.689478,135.237322,3.302945,58.635168,50.920604,141.618987,139.193037,139.409184,135.797042,83.137168,134.155882,-0.000825,-1.958596,32.000000,-237.319233,135.802306,-0.024508,24.621778,0.727815,470084.396827,1.018160,20.044097,14.599987,2.786259,14.626949,12.445206,159.857157,32.000000,165.258534,171.059945,157.787693,165.227188,32.000000,150.859719,67.610724,73.317041,89.403333,35.240506,37.171560,65.569620,60.948471,41.200000,37.603322,59.527732
49.782459,60.107291,138.694849,142.618506,104.808091,100.813323,29.202515,12.691062,135.223020,3.303254,58.643799,50.917770,141.618637,139.179430,139.406117,135.790500,83.131335,134.142642,-0.000824,-1.962073,32.000000,-237.317560,135.791314,-0.024512,24.619546,0.727451,469751.752867,1.040596,20.056049,14.599040,2.786336,16.987906,12.442961,159.863149,32.000000,165.244248,171.059426,157.791801,165.217213,32.000000,150.859611,67.607365,73.310564,89.400251,35.240506,37.157756,65.569620,60.949635,41.200000,37.613275,59.542032
49.779746,60.112347,138.683812,142.618573,104.874411,100.809229,29.140218,12.690526,135.211063,3.302880,58.651173,50.913900,141.617032,139.166023,139.404092,135.779087,83.126773,134.131669,-0.000825,-1.964956,32.000000,-237.318027,135.778409,-0.024573,24.616400,0.726901,469429.248033,1.033050,20.059523,14.597505,2.785985,13.630448,59.782788,159.856857,32.000000,165.244112,171.064844,157.784427,165.204660,32.000000,150.871293,67.604377,73.306430,89.397664,35.240506,37.145982,65.569620,60.956254,41.200000,37.621197,59.535491
49.771049,60.117958,138.676928,142.618958,104.805610,100.809564,29.202216,12.690453,135.199242,3.302844,58.654144,50.911098,141.615921,139.155566,139.402863,135.769069,83.121785,134.122291,-0.000825,-1.967296,32.000000,-237.317923,135.764452,-0.024611,24.612113,0.727257,469595.402249,1.023657,20.071263,14.597169,2.786064,3.872727,59.732020,159.848275,32.000000,165.241118,171.055685,157.771525,165.205945,32.000000,150.859450,67.599639,73.302988,89.392066,35.240506,37.134210,65.569620,60.965510,41.200000,37.630552,59.545562
49.768826,60.120742,138.667471,142.619089,104.714512,100.789148,30.103996,12.691152,135.191315,3.302316,58.659541,50.908460,141.615887,139.146610,139.403344,135.759027,83.116111,134.116297,-0.000826,-1.964381,32.000000,-237.317286,135.755496,-0.024747,24.609258,0.727261,469561.573331,1.043873,20.076213,14.596135,2.785895,13.860890,60.510698,159.856798,32.000000,165.228937,171.051125,157.776718,165.203486,32.000000,150.853373,67.596027,73.301430,89.386963,35.240506,37.123205,65.569620,60.973722,41.200000,37.635469,59.540301
49.768057,60.125581,138.659729,142.620109,104.684917,100.785125,29.888314,12.690853,135.183650,3.302354,58.663201,50.904121,141.615918,139.140074,139.401607,135.752573,83.110168,134.110603,-0.000828,-1.963781,32.000000,-237.317682,135.748172,-0.024781,24.610475,0.727124,469343.667064,1.043978,20.090510,14.598558,2.786260,23.502652,60.450093,159.846592,32.000000,165.223923,171.060663,157.768596,165.185871,32.000000,150.872374,67.589806,73.300257,89.380530,35.240506,37.111246,65.569620,60.981447,41.200000,37.643592,59.545149
