OSU 80 Ton Compressor Load Stand
49.761220,60.128686,138.656011,142.620753,104.742059,100.785172,29.177375,12.691263,135.178962,3.302533,58.661681,50.903588,141.617409,139.132527,139.402522,135.747561,83.106500,134.106496,-0.000827,-1.962622,32.000000,-237.317342,135.743199,-0.024758,24.614638,0.725923,468610.983341,1.042984,20.092270,14.601276,2.785941,25.587923,8.145425,159.834645,32.000000,165.228272,171.052660,157.758713,165.186822,32.000000,150.867130,67.585287,73.301820,89.376465,35.240506,37.101514,65.569620,60.992455,41.200000,37.649262,59.539455
49.758747,60.130554,138.654890,142.620118,104.619942,100.785235,29.177738,12.692395,135.178561,3.301937,58.663001,50.904651,141.619770,139.128115,139.404944,135.745697,83.101753,134.103475,-0.000826,-1.961483,32.000000,-237.316004,135.736026,-0.024781,24.615608,0.726524,469029.467612,1.040427,20.104620,14.604732,2.786286,16.588492,10.202142,159.841318,32.000000,165.213459,171.045408,157.766498,165.187446,32.000000,150.854475,67.581955,73.304412,89.371540,35.240506,37.093216,65.569620,61.003202,41.200000,37.653363,59.538501
49.753096,60.133115,138.656320,142.619036,104.590289,100.785303,29.188008,12.691636,135.175860,3.301454,58.664534,50.904409,141.620089,139.120322,139.406439,135.741532,83.096033,134.102537,-0.000826,-1.960295,32.000000,-237.316691,135.730692,-0.024692,24.612315,0.726123,468796.008321,1.019750,20.111247,14.605584,2.786514,12.475051,60.016139,159.831777,32.000000,165.212174,171.048809,157.758284,165.175623,32.000000,150.858935,67.578198,73.307624,89.367735,35.240506,37.086069,65.569620,61.016151,41.200000,37.658142,59.531105
49.756371,60.134833,138.655531,142.617803,104.699402,100.785458,29.260750,12.691832,135.176870,3.302043,58.663378,50.900535,141.620294,139.119162,139.408044,135.744470,83.092729,134.102757,-0.000826,-1.957427,32.000000,-237.316441,135.729447,-0.024703,24.609420,0.725845,468553.076607,1.045431,20.117033,14.609757,2.786701,6.643646,60.275712,159.820210,32.000000,165.216571,171.040168,157.748169,165.176505,32.000000,150.845015,67.575354,73.310007,89.363282,35.240506,37.079556,65.569620,61.022345,41.200000,37.661977,59.550794
49.759448,60.136267,138.656979,142.616716,104.723330,100.801565,29.282455,12.693020,135.178853,3.301704,58.662750,50.903332,141.620192,139.120139,139.409060,135.753752,83.088119,134.109765,-0.000825,-1.957378,32.000000,-237.315071,135.727913,-0.024738,24.613558,0.726527,468904.065681,1.020313,20.120839,14.614961,2.786785,9.842087,60.307053,159.820943,32.000000,165.206375,171.032803,157.753073,165.175626,32.000000,150.834302,67.573483,73.311695,89.357417,35.240506,37.073053,65.569620,61.025257,41.200000,37.665068,59.534370
49.767131,60.137039,138.659439,142.616202,104.655009,100.801995,29.133363,12.694521,135.182610,3.302209,58.662857,50.906076,141.620996,139.121508,139.409201,135.758342,83.086426,134.114750,-0.000824,-1.957583,32.000000,-237.313484,135.732876,-0.024872,24.618542,0.726534,468917.579713,1.017616,20.121571,14.618891,2.786811,7.319053,60.149677,159.821220,32.000000,165.200742,171.039320,157.752242,165.164563,32.000000,150.843684,67.572813,73.314526,89.353205,35.240506,37.067470,65.569620,61.025425,41.200000,37.667452,59.538049
49.771299,60.138683,138.663282,142.616018,104.665532,100.802184,29.308149,12.695657,135.190871,3.302463,58.661960,50.909086,141.619665,139.124490,139.409541,135.770117,83.085173,134.125947,-0.000823,-1.957524,32.000000,-237.312427,135.737902,-0.024870,24.617994,0.726026,468770.648553,1.044041,20.117677,14.627618,2.786541,14.201912,60.304172,159.806669,32.000000,165.207974,171.034537,157.739667,165.166499,32.000000,150.835602,67.570871,73.317557,89.347960,35.240506,37.062228,65.569620,61.025065,41.200000,37.670737,59.538481
49.773705,60.139798,138.674697,142.615960,104.680492,100.802226,29.203412,12.695474,135.198950,3.302632,58.659145,50.912232,141.618621,139.128403,139.410563,135.776391,83.084855,134.130277,-0.000824,-1.956944,32.000000,-237.312671,135.742519,-0.024863,24.614500,0.725954,468842.389135,1.041941,20.110638,14.630628,2.786166,6.221532,6.652023,159.810508,32.000000,165.200929,171.027432,157.743816,165.171235,32.000000,150.822231,67.569147,73.319879,89.343887,35.240506,37.062064,65.569620,61.024185,41.200000,37.673620,59.533603
49.774091,60.139128,138.687712,142.615583,104.602876,100.801935,29.611213,12.694764,135.207641,3.302837,58.659585,50.917555,141.620125,139.136845,139.410134,135.783723,83.084137,134.141741,-0.000822,-1.953498,32.000000,-237.313313,135.747952,-0.024850,24.615742,0.726234,468947.955616,1.018819,20.108927,14.636382,2.786172,9.256927,60.393153,159.810591,32.000000,165.199200,171.035975,157.746270,165.156766,32.000000,150.834396,67.566032,73.323283,89.339340,35.240506,37.064379,65.569620,61.031231,41.200000,37.674283,59.538993
49.786272,60.138935,138.695417,142.615299,104.560043,100.801764,29.129013,12.694636,135.217533,3.302016,58.658316,50.924607,141.619692,139.145742,139.411133,135.792623,83.085559,134.150783,-0.000821,-1.952214,32.000000,-237.313475,135.756348,-0.024833,24.618109,0.725885,468723.635789,1.035768,20.102867,14.640190,2.786087,10.185960,10.372572,159.801481,32.000000,165.207395,171.031054,157.739152,165.155775,32.000000,150.833431,67.563153,73.326271,89.335227,35.240506,37.063518,65.569620,61.020760,41.200000,37.674785,59.535708
49.788572,60.139293,138.709823,142.615957,104.534203,100.810078,29.211748,12.693772,135.230289,3.301968,58.654862,50.934100,141.620128,139.160943,139.412903,135.803682,83.086398,134.164990,-0.000820,-1.949099,32.000000,-237.314349,135.766918,-0.024827,24.620435,0.725642,468612.088441,1.033533,20.099076,14.646533,2.786129,10.046549,60.194996,159.804764,32.000000,165.202698,171.017656,157.746344,165.163361,32.000000,150.826041,67.557171,73.328489,89.328907,35.240506,37.064967,65.569620,61.020498,41.200000,37.676559,59.535767
49.792795,60.138740,138.721369,142.616373,104.498709,100.830337,29.135581,12.693094,135.244430,3.301940,58.650959,50.942888,141.620587,139.173308,139.412710,135.814658,83.087340,134.173697,-0.000818,-1.946166,32.000000,-237.314921,135.777183,-0.024850,24.624076,0.725106,468320.076884,1.019949,20.095565,14.650136,2.786105,14.089329,60.217247,159.805142,32.000000,165.201262,171.019258,157.750780,165.156242,32.000000,150.833605,67.551785,73.330521,89.323831,35.240506,37.067136,65.569620,61.017934,41.200000,37.677295,59.535678
49.800982,60.136259,138.741554,142.616490,104.532905,100.839406,29.218444,12.694127,135.265433,3.301970,58.645319,50.954229,141.620115,139.190841,139.415169,135.832136,83.089766,134.191356,-0.000817,-1.942681,32.000000,-237.313960,135.795778,-0.024806,24.628732,0.724628,468071.238142,1.043747,20.089295,14.655308,2.786048,16.377810,12.673937,159.794897,32.000000,165.215094,171.019492,157.740595,165.150309,32.000000,150.847534,67.548006,73.335410,89.318482,35.240506,37.073387,65.569620,61.009031,41.200000,37.675328,59.534754
49.805717,60.133258,138.757391,142.616571,104.570151,100.863804,29.360733,12.693499,135.280666,3.302151,58.641764,50.961312,141.621107,139.205817,139.417509,135.842857,83.092495,134.204531,-0.000815,-1.941709,32.000000,-237.314635,135.809230,-0.024757,24.627393,0.724479,468133.689175,1.018523,20.076137,14.659579,2.785670,7.817611,60.422072,159.795149,32.000000,165.213503,171.009100,157.744393,165.161791,32.000000,150.841072,67.544934,73.339998,89.314275,35.240506,37.078360,65.569620,61.003013,41.200000,37.672142,59.535737
49.813395,60.131241,138.772271,142.617212,104.634661,100.872092,29.205023,12.693883,135.298705,3.302755,58.634301,50.968099,141.622926,139.229907,139.418206,135.861778,83.094106,134.224024,-0.000814,-1.940512,32.000000,-237.314280,135.826403,-0.024954,24.626311,0.724701,468239.991659,1.042914,20.070671,14.664845,2.785968,10.793001,60.185232,159.804025,32.000000,165.205561,171.013583,157.754764,165.155207,32.000000,150.852167,67.541108,73.344592,89.308324,35.240506,37.083617,65.569620,60.990196,41.200000,37.670147,59.545257
49.825099,60.129257,138.783691,142.617329,104.580802,100.888235,29.153817,12.694567,135.313183,3.303220,58.631262,50.978738,141.622898,139.244227,139.420139,135.876650,83.096661,134.240153,-0.000812,-1.938731,32.000000,-237.313589,135.841286,-0.024979,24.632362,0.725031,468450.616004,1.017307,20.059885,14.669623,2.785765,6.251935,7.685891,159.794188,32.000000,165.215793,171.017872,157.750440,165.154100,32.000000,150.859942,67.538536,73.348117,89.304220,35.240506,37.087118,65.569620,60.981388,41.200000,37.668230,59.536209
49.831121,60.128040,138.802468,142.617131,104.598435,100.912491,29.149534,12.693854,135.331354,3.303617,58.627350,50.985698,141.623500,139.264245,139.419758,135.892636,83.100274,134.254852,-0.000809,-1.941661,32.000000,-237.314397,135.856734,-0.024997,24.641195,0.724834,468420.689253,1.026381,20.048358,14.677840,2.785595,9.624709,60.073890,159.791252,32.000000,165.214698,171.010802,157.751683,165.163364,32.000000,150.854545,67.534952,73.351882,89.299982,35.240506,37.094782,65.569620,60.967798,41.200000,37.667331,59.541628
49.839407,60.127592,138.815440,142.616955,104.600481,100.920524,29.213160,12.694020,135.342323,3.304368,58.624819,50.997514,141.624713,139.278241,139.420259,135.904795,83.103061,134.271100,-0.000806,-1.941673,32.000000,-237.314261,135.868528,-0.024988,24.642160,0.724170,468194.373840,1.034345,20.036204,14.681364,2.785336,9.598395,59.648742,159.803405,32.000000,165.206197,171.013036,157.764257,165.162354,32.000000,150.855863,67.533485,73.354475,89.298088,35.240506,37.101302,65.569620,60.952612,41.200000,37.667340,59.541569
49.849603,60.128004,138.833658,142.616794,104.574515,100.928413,29.965938,12.694327,135.362154,3.303716,58.627229,51.007597,141.624452,139.301282,139.419898,135.920722,83.106693,134.290101,-0.000804,-1.942816,32.000000,-237.313911,135.885820,-0.024949,24.638912,0.724807,468688.399048,1.043504,20.028889,14.685051,2.785326,28.981073,14.668141,159.797932,32.000000,165.212204,171.020275,157.759236,165.158239,32.000000,150.865282,67.529885,73.357079,89.296404,35.240506,37.109212,65.569620,60.933787,41.200000,37.669000,59.537439
49.855820,60.129521,138.844574,142.616933,104.674693,100.929040,29.234928,12.693810,135.372278,3.304527,58.625510,51.009070,141.624411,139.315496,139.419692,135.935215,83.109963,134.300905,-0.000804,-1.942584,32.000000,-237.314558,135.899497,-0.024891,24.640132,0.724216,468287.881143,1.037841,20.020959,14.690891,2.785177,21.784716,7.430639,159.796376,32.000000,165.214955,171.011172,157.754906,165.169651,32.000000,150.859843,67.524543,73.357697,89.294901,35.240506,37.114400,65.569620,60.920091,41.200000,37.671938,59.540419
49.867481,60.130214,138.861399,142.617594,104.820101,100.945139,29.172602,12.694387,135.388233,3.304625,58.624637,51.016076,141.624522,139.333766,139.418708,135.952928,83.113804,134.314939,-0.000805,-1.943178,32.000000,-237.313861,135.915307,-0.024904,24.642987,0.724611,468562.921045,1.042542,20.012685,14.695055,2.784959,27.561886,8.075224,159.809514,32.000000,165.205797,171.012812,157.766059,165.167778,32.000000,150.865062,67.517717,73.357626,89.293761,35.240506,37.122924,65.569620,60.899506,41.200000,37.674390,59.535826
49.876033,60.130280,138.872665,142.618478,104.752923,100.944906,29.240789,12.694367,135.398536,3.304099,58.625472,51.021272,141.624319,139.345656,139.417502,135.965425,83.117427,134.326635,-0.000805,-1.944309,32.000000,-237.313838,135.928986,-0.025040,24.643309,0.725238,468968.141151,1.018541,20.012499,14.697378,2.785189,8.260308,60.258738,159.809589,32.000000,165.209452,171.019455,157.762697,165.161798,32.000000,150.881666,67.512062,73.359159,89.294304,35.240506,37.129979,65.569620,60.880351,41.200000,37.675450,59.533672
49.873651,60.131725,138.884386,142.619621,104.805799,100.953141,29.284912,12.693356,135.409357,3.304602,58.627444,51.025351,141.624411,139.358507,139.416664,135.970476,83.121178,134.332376,-0.000804,-1.946666,32.000000,-237.314820,135.941944,-0.024987,24.644226,0.725110,469016.931137,1.041210,19.996615,14.699707,2.784624,15.004255,9.953610,159.806493,32.000000,165.214390,171.011745,157.757810,165.173211,32.000000,150.873376,67.503905,73.361871,89.294427,35.240506,37.136497,65.569620,60.865134,41.200000,37.678303,59.541717
49.872839,60.134047,138.894456,142.619632,104.933426,100.952842,29.284107,12.692804,135.415777,3.304822,58.631293,51.031817,141.623769,139.371260,139.416946,135.977210,83.122805,134.336390,-0.000803,-1.947032,32.000000,-237.315467,135.950817,-0.024968,24.645260,0.725594,469344.388106,1.016730,19.991971,14.700756,2.784534,10.083776,60.277768,159.818649,32.000000,165.206317,171.008092,157.766255,165.179083,32.000000,150.871498,67.497011,73.363427,89.295978,35.240506,37.142286,65.569620,60.856925,41.200000,37.682184,59.540645
49.876075,60.136806,138.903513,142.619080,104.947723,100.964823,29.184711,12.690802,135.421344,3.304711,58.635189,51.038656,141.624357,139.381802,139.416318,135.983697,83.125885,134.338362,-0.000802,-1.947060,32.000000,-237.317405,135.958909,-0.025002,24.646556,0.726097,469627.828825,1.042111,19.996556,14.699792,2.784898,15.874298,8.084001,159.819562,32.000000,165.211682,171.019465,157.762794,165.171066,32.000000,150.896874,67.491186,73.365946,89.298939,35.240506,37.147045,65.569620,60.840606,41.200000,37.687937,59.539642
49.885328,60.137424,138.909448,142.618483,104.948237,100.976951,29.223095,12.691645,135.429344,3.304612,58.635235,51.042665,141.625412,139.393307,139.416092,135.989274,83.129389,134.343730,-0.000801,-1.947048,32.000000,-237.316515,135.969298,-0.024750,24.647495,0.726641,469984.871254,1.042614,19.998369,14.699508,2.784996,12.553715,60.154946,159.814764,32.000000,165.220090,171.012608,157.753947,165.180424,32.000000,150.892510,67.486268,73.368438,89.300768,35.240506,37.151700,65.569620,60.822139,41.200000,37.690021,59.528627
49.891723,60.138831,138.915062,142.617976,105.039851,100.976898,29.132479,12.691369,135.437312,3.304498,58.634924,51.046492,141.625326,139.400806,139.415910,135.997092,83.132146,134.347992,-0.000802,-1.948159,32.000000,-237.316614,135.977340,-0.024780,24.647862,0.726815,470159.359559,1.043253,19.991886,14.696762,2.784750,8.350999,10.068473,159.830436,32.000000,165.207727,171.007458,157.763855,165.189399,32.000000,150.891167,67.481376,73.369272,89.302925,35.240506,37.155052,65.569620,60.802337,41.200000,37.692870,59.540438
49.887008,60.140263,138.925543,142.617839,105.162278,100.976977,29.250903,12.691425,135.444716,3.304693,58.637095,51.044904,141.625228,139.408374,139.414682,136.003347,83.134673,134.349903,-0.000802,-1.950522,32.000000,-237.316515,135.983757,-0.024830,24.647993,0.727062,470348.794029,1.040454,19.987860,14.697062,2.784585,8.461039,60.223749,159.830265,32.000000,165.205516,171.015430,157.759531,165.185459,32.000000,150.902360,67.479418,73.369865,89.305313,35.240506,37.162048,65.569620,60.790750,41.200000,37.696125,59.529296
49.888513,60.142101,138.929117,142.617296,105.343337,100.981071,29.129962,12.691697,135.447637,3.304423,58.640616,51.045856,141.623906,139.408898,139.413456,136.005413,83.137386,134.353558,-0.000802,-1.952451,32.000000,-237.316047,135.986696,-0.024822,24.646409,0.727441,470594.688742,1.043740,19.986691,14.695039,2.784611,7.361510,60.121062,159.823353,32.000000,165.213571,171.011467,157.746984,165.189527,32.000000,150.895295,67.477350,73.370282,89.310000,35.240506,37.165487,65.569620,60.775087,41.200000,37.699746,59.534616
49.890180,60.144624,138.932462,142.616927,105.455994,100.984887,29.818971,12.692339,135.447216,3.304350,58.646322,51.047862,141.623718,139.413576,139.413425,136.007270,83.139347,134.357546,-0.000802,-1.954800,32.000000,-237.315414,135.991751,-0.024776,24.648265,0.728656,471335.276357,1.045991,19.988210,14.695001,2.784747,29.966161,60.385708,159.832234,32.000000,165.205009,171.010897,157.752403,165.197737,32.000000,150.884250,67.476092,73.370443,89.315148,35.240506,37.168355,65.569620,60.761601,41.200000,37.704240,59.534498
49.892501,60.149279,138.930769,142.616537,105.512925,100.992897,29.167783,12.692702,135.447909,3.304077,58.652604,51.047818,141.623051,139.414494,139.410627,136.011212,83.138693,134.359254,-0.000802,-1.957170,32.000000,-237.315078,135.991797,-0.024743,24.648636,0.729693,471976.909450,1.046498,19.991307,14.694194,2.784881,7.660683,60.226311,159.842259,32.000000,165.194270,171.021263,157.756517,165.190552,32.000000,150.888391,67.471510,73.368169,89.321169,35.240506,37.169439,65.569620,60.742443,41.200000,37.711700,59.534174
49.888251,60.153571,138.930483,142.616105,105.581445,100.988599,29.165826,12.692316,135.448070,3.304444,58.656857,51.045695,141.620750,139.411100,139.410496,136.013167,83.140307,134.361460,-0.000802,-1.957023,32.000000,-237.315490,135.988586,-0.024793,24.647174,0.730149,472338.033632,1.044638,19.991620,14.695226,2.784725,11.130866,14.740973,159.832174,32.000000,165.206380,171.021308,157.745449,165.192753,32.000000,150.881035,67.469303,73.367495,89.327749,35.240506,37.169647,65.569620,60.733153,41.200000,37.719058,59.533918
49.890726,60.157992,138.932909,142.615129,105.517339,100.992499,29.991731,12.692465,135.448131,3.304337,58.663655,51.047965,141.619138,139.409546,139.410512,136.016176,83.141118,134.361777,-0.000801,-1.957639,32.000000,-237.315570,135.989007,-0.024834,24.648032,0.730732,472681.343373,1.024140,19.998991,14.695295,2.784785,29.932164,60.491975,159.837644,32.000000,165.201102,171.015729,157.749715,165.204632,32.000000,150.863917,67.464826,73.365244,89.335419,35.240506,37.172044,65.569620,60.716485,41.200000,37.726810,59.532492
49.891595,60.162100,138.934257,142.613821,105.584873,100.976363,29.466855,12.692250,135.449160,3.303841,58.669933,51.045775,141.618515,139.407472,139.408327,136.015986,83.141833,134.358991,-0.000801,-1.959988,32.000000,-237.315814,135.988367,-0.024820,24.648991,0.730965,472842.817419,1.046052,19.999807,14.695403,2.784631,12.078246,60.369237,159.842807,32.000000,165.197237,171.023830,157.752608,165.198629,32.000000,150.871307,67.459908,73.363794,89.342892,35.240506,37.172714,65.569620,60.702260,41.200000,37.733866,59.535737
49.891556,60.166893,138.934005,142.612466,105.671415,100.976599,29.899084,12.692630,135.449465,3.304121,58.676078,51.044333,141.616138,139.406762,139.407396,136.014286,83.142483,134.356531,-0.000804,-1.960020,32.000000,-237.315379,135.986162,-0.024831,24.645886,0.730429,472520.633040,1.036926,20.004486,14.693990,2.784685,8.986273,60.549241,159.835571,32.000000,165.206822,171.024084,157.742428,165.201225,32.000000,150.868027,67.453273,73.360760,89.350337,35.240506,37.173598,65.569620,60.687668,41.200000,37.742267,59.532708
49.887183,60.170465,138.932476,142.611278,105.804687,100.984804,29.189927,12.692175,135.452250,3.303800,58.680235,51.041015,141.614766,139.406063,139.408073,136.014169,83.143905,134.354658,-0.000805,-1.961184,32.000000,-237.315598,135.986186,-0.024796,24.643586,0.731153,472930.635313,1.020973,20.011852,14.692093,2.784855,11.126004,60.125150,159.835124,32.000000,165.207274,171.014614,157.739414,165.214554,32.000000,150.853384,67.447355,73.357970,89.355843,35.240506,37.174129,65.569620,60.681673,41.200000,37.748880,59.538540
49.887857,60.174199,138.932236,142.609948,105.852983,100.980911,29.447793,12.691580,135.452267,3.303739,58.686712,51.040575,141.614077,139.405294,139.407117,136.017157,83.144231,134.346759,-0.000806,-1.958744,32.000000,-237.316081,135.988405,-0.024818,24.645999,0.732142,473486.798482,1.051489,20.017925,14.689313,2.784910,14.444546,11.952263,159.841437,32.000000,165.199253,171.018866,157.744691,165.211193,32.000000,150.853842,67.442919,73.355152,89.362341,35.240506,37.175078,65.569620,60.664792,41.200000,37.755748,59.534941
49.887049,60.177708,138.935543,142.609733,105.749275,100.976159,29.219791,12.691790,135.453446,3.303250,58.692537,51.044724,141.612676,139.401596,139.406788,136.019297,83.144584,134.345564,-0.000806,-1.959403,32.000000,-237.315789,135.989205,-0.024889,24.646912,0.732728,473886.220490,1.051293,20.020714,14.685878,2.784860,8.124773,60.240008,159.833626,32.000000,165.207071,171.022665,157.734239,165.205442,32.000000,150.857808,67.440998,73.353951,89.368855,35.240506,37.176835,65.569620,60.651046,41.200000,37.761954,59.540025
49.893930,60.182523,138.937319,142.610408,105.680610,100.968054,29.862194,12.690982,135.455178,3.303856,58.698879,51.044409,141.613752,139.397398,139.408492,136.020985,83.144484,134.344468,-0.000808,-1.961753,32.000000,-237.316637,135.989307,-0.024856,24.646152,0.732532,473798.271248,1.029202,20.024311,14.683794,2.784886,28.589819,60.434611,159.830553,32.000000,165.203025,171.014812,157.732208,165.220601,32.000000,150.841094,67.441604,73.353470,89.376755,35.240506,37.179195,65.569620,60.626443,41.200000,37.770190,59.537724
49.896758,60.186587,138.939227,142.611481,105.687361,100.967986,29.140293,12.692229,135.458344,3.304278,58.701975,51.048174,141.614461,139.400526,139.408446,136.024573,83.142581,134.344492,-0.000808,-1.964136,32.000000,-237.315536,135.989109,-0.024790,24.646549,0.731850,473407.818417,1.053072,20.020807,14.682393,2.784537,14.505311,7.732305,159.838702,32.000000,165.193011,171.016289,157.739934,165.218357,32.000000,150.841739,67.440942,73.351528,89.382873,35.240506,37.180885,65.569620,60.613634,41.200000,37.777610,59.530604
49.901944,60.189750,138.941093,142.612095,105.618576,100.975983,29.198184,12.692662,135.460731,3.304234,58.705824,51.048146,141.613644,139.404422,139.409895,136.032692,83.142126,134.346495,-0.000809,-1.962979,32.000000,-237.315267,135.988910,-0.024785,24.648186,0.731717,473325.927139,1.042923,20.025204,14.683879,2.784533,19.558566,19.081318,159.827613,32.000000,165.195464,171.023135,157.728953,165.213293,32.000000,150.848916,67.438436,73.349544,89.392839,35.240506,37.183658,65.569620,60.591025,41.200000,37.784244,59.533820
49.908728,60.191827,138.947018,142.612510,105.590496,100.975954,29.127561,12.692974,135.465637,3.304269,58.704685,51.049092,141.613887,139.406548,139.410557,136.036505,83.142470,134.351959,-0.000810,-1.960654,32.000000,-237.314880,135.991744,-0.024456,24.648943,0.731314,473128.816012,1.051529,20.024005,14.685239,2.784329,11.678844,12.421495,159.819644,32.000000,165.195463,171.014807,157.724827,165.222019,32.000000,150.837802,67.436269,73.347776,89.400143,35.240506,37.187943,65.569620,60.567826,41.200000,37.788785,59.535619
49.918178,60.193020,138.957896,142.612968,105.564714,100.975897,29.198553,12.694904,135.475088,3.304884,58.704542,51.052951,141.614375,139.414566,139.411800,136.043970,83.140990,134.359700,-0.000812,-1.960658,32.000000,-237.312996,136.001626,-0.024444,24.649893,0.730874,472921.857208,1.051103,20.018690,14.687171,2.783999,18.670354,7.563411,159.826534,32.000000,165.182217,171.013060,157.739656,165.221770,32.000000,150.834060,67.433042,73.345236,89.408997,35.240506,37.196101,65.569620,60.538763,41.200000,37.792548,59.536357
49.918997,60.194350,138.961828,142.612990,105.474456,100.975881,29.897306,12.695071,135.482103,3.305055,58.707028,51.052574,141.613464,139.417570,139.412139,136.051018,83.139847,134.365517,-0.000812,-1.960110,32.000000,-237.312983,136.006257,-0.024366,24.650422,0.730589,472797.443629,1.049511,20.013093,14.690733,2.783785,24.601478,60.417949,159.816312,32.000000,165.183010,171.020239,157.736740,165.214151,32.000000,150.841421,67.429272,73.343539,89.417147,35.240506,37.199472,65.569620,60.519937,41.200000,37.795531,59.535344
49.922930,60.197260,138.967089,142.612806,105.471988,100.975836,29.932618,12.695323,135.488374,3.305690,58.712050,51.059072,141.612604,139.416167,139.413629,136.057088,83.139763,134.371019,-0.000811,-1.958933,32.000000,-237.312924,136.005764,-0.024325,24.649114,0.730003,472464.606664,1.050071,20.009031,14.696076,2.783646,8.470016,60.465945,159.801619,32.000000,165.189914,171.010357,157.732718,165.223024,32.000000,150.831656,67.425566,73.342959,89.426374,35.240506,37.205542,65.569620,60.499251,41.200000,37.801127,59.527447
49.923395,60.200428,138.967952,142.612343,105.487053,100.984017,29.174840,12.695553,135.493714,3.306464,58.712764,51.062131,141.613127,139.414324,139.414868,136.060134,83.138859,134.374811,-0.000811,-1.959539,32.000000,-237.312735,136.013490,-0.024265,24.650367,0.729731,472228.273286,1.021879,20.014181,14.699731,2.783935,19.888045,59.813745,159.806078,32.000000,165.182327,171.009145,157.744649,165.219895,32.000000,150.829736,67.420731,73.343146,89.434641,35.240506,37.208955,65.569620,60.477830,41.200000,37.807078,59.528017
49.936461,60.202258,138.972447,142.611774,105.411055,101.000247,29.162003,12.696091,135.499251,3.306972,58.712481,51.063635,141.614049,139.422895,139.415389,136.069864,83.138950,134.379271,-0.000811,-1.958350,32.000000,-237.312406,136.023067,-0.024254,24.656178,0.730099,472519.051737,1.022117,20.010802,14.701615,2.783660,30.775892,60.095715,159.803174,32.000000,165.180398,171.018629,157.747312,165.208960,32.000000,150.843067,67.415223,73.344934,89.444885,35.240506,37.213820,65.569620,60.447490,41.200000,37.812244,59.529630
49.938469,60.202077,138.979538,142.611155,105.314791,101.004671,29.177795,12.696596,135.506263,3.307062,58.708286,51.067933,141.614158,139.426559,139.416097,136.077538,83.139619,134.386966,-0.000811,-1.957776,32.000000,-237.311864,136.027427,-0.024254,24.657112,0.729785,472395.327039,1.041786,20.010769,14.703126,2.783595,5.506598,60.158544,159.791804,32.000000,165.186566,171.011741,157.740960,165.211335,32.000000,150.843263,67.411116,73.346415,89.452189,35.240506,37.218757,65.569620,60.422153,41.200000,37.813871,59.534833
49.937059,60.201689,138.987292,142.610210,105.273946,101.021234,30.013824,12.695427,135.508998,3.307505,58.703953,51.070873,141.614782,139.435064,139.418256,136.082243,83.140720,134.393855,-0.000812,-1.955433,32.000000,-237.312903,136.034457,-0.024510,24.651660,0.728731,471860.905802,1.046933,20.003561,14.706745,2.783255,6.791262,13.454537,159.796303,32.000000,165.174911,171.002486,157.754944,165.216024,32.000000,150.840490,67.405355,73.348175,89.461460,35.240506,37.225776,65.569620,60.403895,41.200000,37.815028,59.536829
49.950142,60.201725,138.993538,142.609432,105.280377,101.025567,29.728041,12.696244,135.512698,3.307377,58.703166,51.077588,141.615246,139.444414,139.417507,136.090217,83.140587,134.395317,-0.000812,-1.957179,32.000000,-237.312060,136.041527,-0.024545,24.654590,0.728159,471447.977254,1.044544,19.997349,14.709969,2.783080,16.181627,60.457286,159.791770,32.000000,165.170883,171.009250,157.757218,165.207852,32.000000,150.855002,67.398159,73.348478,89.469157,35.240506,37.233014,65.569620,60.366868,41.200000,37.816267,59.530407
49.951087,60.202714,138.999099,142.608751,105.329560,101.017940,29.154416,12.694814,135.517155,3.308335,58.702976,51.078585,141.616649,139.447953,139.419282,136.092324,83.141571,134.396887,-0.000815,-1.958346,32.000000,-237.313273,136.048398,-0.024542,24.661530,0.728084,471408.271616,1.018034,19.988716,14.711301,2.782825,14.118968,60.263442,159.782387,32.000000,165.175044,171.000995,157.753548,165.211807,32.000000,150.854518,67.391379,73.350932,89.478928,35.240506,37.239733,65.569620,60.340501,41.200000,37.819430,59.531066
49.956212,60.203162,139.004853,142.609518,105.274791,101.030275,29.971085,12.694663,135.520194,3.309146,58.702976,51.079275,141.619406,139.454097,139.422097,136.096711,83.143037,134.402595,-0.000814,-1.958342,32.000000,-237.313411,136.056141,-0.024518,24.661156,0.728291,471669.904072,1.039975,19.987043,14.711932,2.782797,29.467129,60.489707,159.788348,32.000000,165.165632,170.991231,157.764937,165.218664,32.000000,150.850265,67.388484,73.353088,89.487272,35.240506,37.245069,65.569620,60.313867,41.200000,37.821795,59.533967
49.962091,60.203063,139.007851,142.610556,105.253008,101.046492,29.138472,12.694132,135.523673,3.308930,58.702826,51.085795,141.622080,139.459611,139.424651,136.102247,83.145538,134.407259,-0.000814,-1.958299,32.000000,-237.313990,136.060612,-0.024488,24.658173,0.727919,471505.667530,1.046038,19.985140,14.712053,2.782750,2.606443,60.067136,159.789684,32.000000,165.159325,170.996060,157.773442,165.208030,32.000000,150.860867,67.386376,73.356281,89.498111,35.240506,37.250464,65.569620,60.280818,41.200000,37.823601,59.534144
49.970355,60.202231,139.015202,142.610938,105.085168,101.050751,29.160188,12.695657,135.530197,3.308934,58.704107,51.091971,141.622135,139.463735,139.424188,136.107277,83.145875,134.413591,-0.000814,-1.957151,32.000000,-237.312702,136.064343,-0.024489,24.658297,0.727775,471434.106502,1.041130,19.977102,14.712297,2.782352,10.434858,59.880098,159.784060,32.000000,165.165294,170.991509,157.769541,165.204349,32.000000,150.863330,67.384114,73.359594,89.506263,35.240506,37.257624,65.569620,60.249994,41.200000,37.824101,59.537803
49.968128,60.202841,139.021441,142.611077,105.068078,101.075348,29.262561,12.695340,135.533622,3.310306,58.703799,51.098275,141.623777,139.468181,139.425570,136.107045,83.146967,134.419375,-0.000814,-1.959454,32.000000,-237.313249,136.064202,-0.024486,24.656885,0.727165,471008.553218,1.041873,19.972690,14.713927,2.782309,20.137123,60.347129,159.786455,32.000000,165.157955,170.980702,157.779495,165.213632,32.000000,150.856794,67.379867,73.362407,89.514360,35.240506,37.264928,65.569620,60.221950,41.200000,37.826481,59.533633
49.973257,60.202920,139.023597,142.610740,105.142374,101.095648,29.137027,12.695027,135.539092,3.310814,58.703571,51.103445,141.624543,139.475248,139.425396,136.107126,83.148550,134.419017,-0.000815,-1.956815,32.000000,-237.313632,136.065350,-0.024518,24.656903,0.726316,470457.513871,1.041950,19.971888,14.715959,2.782345,23.782283,59.864985,159.796682,32.000000,165.148127,170.983461,157.793355,165.208133,32.000000,150.864465,67.375479,73.364667,89.518950,35.240506,37.269795,65.569620,60.192661,41.200000,37.828112,59.536406
49.967334,60.202423,139.025734,142.609501,105.185569,101.116344,29.364027,12.695030,135.544769,3.310745,58.703705,51.106425,141.622581,139.480502,139.423936,136.105654,83.150805,134.423716,-0.000814,-1.955024,32.000000,-237.313728,136.070556,-0.024453,24.660109,0.726531,470618.024245,1.017914,19.966255,14.715647,2.782111,25.790992,60.348991,159.785784,32.000000,165.157783,170.978612,157.786614,165.207180,32.000000,150.869870,67.368203,73.366295,89.523818,35.240506,37.275583,65.569620,60.171178,41.200000,37.829316,59.535344
49.967310,60.202143,139.027662,142.608065,105.248180,101.124661,30.007235,12.693137,135.545495,3.310477,58.703961,51.108034,141.622583,139.482957,139.424522,136.105028,83.152808,134.424248,-0.000813,-1.952650,32.000000,-237.315547,136.069544,-0.024356,24.664381,0.727098,470986.359615,1.028229,19.966314,14.714990,2.782192,9.674004,60.506485,159.789856,32.000000,165.150105,170.967959,157.792780,165.216177,32.000000,150.861553,67.362827,73.368673,89.526387,35.240506,37.279108,65.569620,60.145677,41.200000,37.830403,59.532344
49.974760,60.201901,139.030304,142.606621,105.292285,101.132803,29.179439,12.692816,135.547475,3.310456,58.705529,51.115032,141.623402,139.483790,139.423502,136.104788,83.155633,134.426179,-0.000812,-1.953837,32.000000,-237.315822,136.071386,-0.024336,24.665234,0.726997,470968.252867,1.017360,19.970394,14.714087,2.782453,10.493671,59.719799,159.798559,32.000000,165.139906,170.969574,157.804881,165.208476,32.000000,150.870983,67.358572,73.370284,89.528404,35.240506,37.284864,65.569620,60.112283,41.200000,37.831841,59.536190
49.976494,60.202365,139.030211,142.606052,105.357776,101.153245,29.482614,12.692330,135.547353,3.310866,58.707219,51.116798,141.622665,139.485704,139.422983,136.103854,83.158478,134.424332,-0.000812,-1.955571,32.000000,-237.316267,136.070763,-0.024336,24.660159,0.727539,471362.908733,1.017972,19.970380,14.712367,2.782499,7.161753,10.459512,159.792186,32.000000,165.144812,170.971489,157.795937,165.205052,32.000000,150.876137,67.354525,73.372292,89.529360,35.240506,37.288621,65.569620,60.083750,41.200000,37.833876,59.538845
49.976895,60.203816,139.026530,142.605717,105.347403,101.177555,29.424074,12.691832,135.549009,3.310752,58.712371,51.120245,141.622895,139.487605,139.421434,136.102247,83.162398,134.423208,-0.000812,-1.956163,32.000000,-237.316795,136.066794,-0.024370,24.659132,0.728217,471810.683448,1.045407,19.960530,14.708944,2.782005,6.650483,60.305592,159.793926,32.000000,165.144923,170.958407,157.789130,165.217517,32.000000,150.865219,67.348265,73.375086,89.529703,35.240506,37.290420,65.569620,60.053346,41.200000,37.837237,59.542209
49.980801,60.206430,139.028185,142.605740,105.403732,101.189528,29.995693,12.691407,135.547155,3.310748,58.717134,51.123890,141.623800,139.485967,139.419898,136.098868,83.164479,134.422306,-0.000814,-1.953815,32.000000,-237.317277,136.062773,-0.024420,24.664335,0.728129,471708.676916,1.045602,19.957764,14.704834,2.781780,8.544571,60.486728,159.806268,32.000000,165.135809,170.960522,157.797224,165.212236,32.000000,150.869264,67.344344,73.375975,89.529810,35.240506,37.293811,65.569620,60.020485,41.200000,37.842333,59.527663
49.973214,60.209095,139.027401,142.606136,105.431985,101.189775,29.166426,12.691802,135.547219,3.310340,58.721106,51.124882,141.624570,139.488283,139.419224,136.095592,83.167654,134.422275,-0.000815,-1.953772,32.000000,-237.316873,136.066446,-0.024455,24.668184,0.727894,471688.098889,1.047634,19.956166,14.701750,2.781497,12.565676,60.198824,159.805237,32.000000,165.142127,170.963793,157.788957,165.205961,32.000000,150.883198,67.337100,73.377077,89.529830,35.240506,37.297798,65.569620,59.996983,41.200000,37.848441,59.546280
49.973886,60.210244,139.028162,142.606498,105.409135,101.181859,29.225169,12.691733,135.547284,3.309760,58.723944,51.126467,141.625106,139.490922,139.418356,136.093014,83.169547,134.423931,-0.000815,-1.950230,32.000000,-237.316872,136.063363,-0.024755,24.662199,0.728437,472087.179764,1.037103,19.963742,14.697842,2.781767,29.223921,9.823980,159.803624,32.000000,165.140765,170.951372,157.784143,165.221654,32.000000,150.871254,67.329121,73.376168,89.526924,35.240506,37.301391,65.569620,59.969365,41.200000,37.852073,59.539081
49.969270,60.211728,139.025260,142.607167,105.350201,101.165585,29.580906,12.690982,135.545397,3.309899,58.726383,51.126291,141.625635,139.487515,139.416723,136.090282,83.170246,134.421206,-0.000817,-1.947938,32.000000,-237.317632,136.062024,-0.024777,24.656770,0.728121,471787.805892,1.045110,19.970384,14.696826,2.782044,1.851044,60.452277,159.814520,32.000000,165.133297,170.950442,157.791836,165.221662,32.000000,150.875332,67.322357,73.374234,89.524149,35.240506,37.302945,65.569620,59.948432,41.200000,37.855532,59.536347
49.965247,60.213797,139.022662,142.607753,105.372096,101.164171,29.378611,12.689419,135.545065,3.310195,58.731397,51.119256,141.626177,139.484375,139.415100,136.088319,83.171158,134.413166,-0.000818,-1.948545,32.000000,-237.319144,136.058278,-0.024798,24.657761,0.728138,471698.673166,1.040438,19.969654,14.696113,2.781905,11.513361,60.304387,159.806808,32.000000,165.139007,170.954802,157.784322,165.216475,32.000000,150.888261,67.314770,73.372451,89.519733,35.240506,37.305936,65.569620,59.923740,41.200000,37.860352,59.529600
49.960087,60.215531,139.023285,142.608963,105.337108,101.162608,29.327007,12.689446,135.549498,3.310061,58.735629,51.117978,141.627937,139.483947,139.413943,136.086910,83.172698,134.409786,-0.000819,-1.950291,32.000000,-237.319002,136.057320,-0.024835,24.662972,0.728300,471680.252479,1.021112,19.977582,14.692556,2.782212,18.854824,12.455345,159.801627,32.000000,165.142335,170.945124,157.778003,165.225766,32.000000,150.877736,67.311382,73.371467,89.516063,35.240506,37.309436,65.569620,59.906251,41.200000,37.864457,59.535432
49.952843,60.216883,139.021610,142.610798,105.244602,101.158509,29.231436,12.689452,135.550504,3.309476,58.739940,51.115895,141.630044,139.480638,139.414976,136.084645,83.173153,134.410307,-0.000819,-1.950265,32.000000,-237.319050,136.056167,-0.024804,24.664653,0.728461,471831.977708,1.041648,19.985825,14.687868,2.782517,14.577290,7.287960,159.813472,32.000000,165.131307,170.943170,157.788049,165.227403,32.000000,150.879570,67.309233,73.370450,89.512697,35.240506,37.311014,65.569620,59.890779,41.200000,37.868227,59.532246
49.942496,60.217847,139.019421,142.613525,104.976771,101.154152,29.171532,12.690459,135.551979,3.309302,58.744159,51.113554,141.631201,139.480503,139.413677,136.083136,83.174269,134.411187,-0.000819,-1.949098,32.000000,-237.318040,136.054146,-0.024807,24.659858,0.727933,471511.573831,1.020368,19.992570,14.686684,2.782783,21.093219,12.452071,159.806600,32.000000,165.132836,170.954190,157.782107,165.219386,32.000000,150.894823,67.308476,73.369086,89.506549,35.240506,37.313867,65.569620,59.874284,41.200000,37.871625,59.539612
49.928105,60.218743,139.021713,142.616071,104.925311,101.141901,29.180676,12.691876,135.556696,3.309307,58.745824,51.113012,141.631114,139.479278,139.412150,136.083115,83.173585,134.411979,-0.000818,-1.946187,32.000000,-237.316620,136.055669,-0.024836,24.655371,0.726237,470264.648929,1.016472,20.003821,14.685408,2.783286,16.901056,7.815060,159.799087,32.000000,165.139409,170.950218,157.773642,165.226932,32.000000,150.883560,67.308032,73.367761,89.499684,35.240506,37.318832,65.569620,59.870118,41.200000,37.874936,59.532915
49.922056,60.219433,139.024836,142.618272,104.834161,101.121734,29.225893,12.691870,135.557440,3.310171,58.746259,51.107586,141.632556,139.480159,139.411297,136.084503,83.171531,134.413647,-0.000816,-1.943334,32.000000,-237.316683,136.058181,-0.024889,24.656777,0.726107,469977.442296,1.035011,20.015892,14.685323,2.783862,7.666132,12.034082,159.805884,32.000000,165.130056,170.951445,157.779436,165.228095,32.000000,150.878658,67.306663,73.366993,89.493134,35.240506,37.324094,65.569620,59.856007,41.200000,37.877344,59.535442
49.907602,60.220939,139.025825,142.621847,104.822128,101.097007,29.119870,12.690592,135.555661,3.310495,58.746002,51.097877,141.634842,139.483086,139.412548,136.086833,83.170781,134.417242,-0.000816,-1.940962,32.000000,-237.318027,136.061213,-0.024955,24.664703,0.725646,469556.574072,1.014850,20.026199,14.689337,2.784490,18.815238,17.374935,159.804873,32.000000,165.128009,170.966410,157.774956,165.219991,32.000000,150.895205,67.305742,73.366888,89.485226,35.240506,37.328075,65.569620,59.850959,41.200000,37.881412,59.539504
49.904442,60.221070,139.028400,142.625355,104.737805,101.076635,29.284380,12.690748,135.557974,3.310046,58.745058,51.090143,141.636210,139.485386,139.413329,136.093500,83.170834,134.417792,-0.000817,-1.938046,32.000000,-237.317661,136.065857,-0.025005,24.669652,0.725510,469438.114576,1.014957,20.039198,14.690418,2.785150,14.391930,60.261477,159.795130,32.000000,165.138198,170.967593,157.764902,165.224403,32.000000,150.893685,67.307736,73.368703,89.479563,35.240506,37.333011,65.569620,59.838801,41.200000,37.883339,59.533849
49.895122,60.221977,139.032516,142.629379,104.642404,101.052361,29.444055,12.690392,135.556386,3.309942,58.742230,51.080970,141.639069,139.486539,139.414989,136.099336,83.168848,134.426409,-0.000815,-1.937481,32.000000,-237.317930,136.073992,-0.025071,24.666961,0.724892,469112.461864,1.027340,20.046853,14.692168,2.785594,10.335876,60.423410,159.800206,32.000000,165.133897,170.968739,157.771890,165.232414,32.000000,150.888244,67.311174,73.370662,89.473608,35.240506,37.340105,65.569620,59.834250,41.200000,37.886750,59.545513
49.901275,60.222236,139.037031,142.632399,104.579179,101.031935,29.831133,12.690359,135.558488,3.310066,58.738376,51.079916,141.643327,139.494670,139.417060,136.109880,83.168776,134.429915,-0.000816,-1.938645,32.000000,-237.317938,136.079450,-0.025017,24.662007,0.724668,468911.122713,1.042961,20.053732,14.695114,2.786001,9.964397,60.384209,159.802924,32.000000,165.136775,170.986260,157.774069,165.222034,32.000000,150.910485,67.314625,73.373968,89.468989,35.240506,37.345437,65.569620,59.821236,41.200000,37.888867,59.535423
49.895212,60.220889,139.048292,142.635996,104.550213,101.015464,29.180861,12.690743,135.565717,3.310338,58.730553,51.075943,141.646652,139.501446,139.420975,136.120095,83.169802,134.439493,-0.000815,-1.938559,32.000000,-237.317551,136.094097,-0.025001,24.656467,0.724176,468367.392028,1.019489,20.067597,14.700211,2.786758,23.496405,60.027990,159.791956,32.000000,165.150980,170.989903,157.763181,165.224236,32.000000,150.906434,67.318928,73.378083,89.463692,35.240506,37.356861,65.569620,59.806471,41.200000,37.889298,59.533751
49.889852,60.219213,139.055581,142.638614,104.581678,100.995282,29.169799,12.690283,135.576982,3.310452,58.721496,51.072631,141.648930,139.508009,139.424219,136.130278,83.171407,134.447760,-0.000815,-1.935600,32.000000,-237.317970,136.104199,-0.025074,24.656935,0.724189,468252.796135,1.041649,20.065251,14.702172,2.786877,3.359381,60.179624,159.802773,32.000000,165.152556,170.988312,157.769013,165.232309,32.000000,150.900400,67.322925,73.382618,89.460138,35.240506,37.364957,65.569620,59.796870,41.200000,37.888791,59.534056
49.881697,60.214767,139.068417,142.641367,104.627475,100.971136,29.867536,12.690530,135.589219,3.311474,58.708059,51.066623,141.652607,139.518127,139.426808,136.149114,83.173800,134.460637,-0.000816,-1.933266,32.000000,-237.317806,136.119801,-0.025076,24.663200,0.724257,468235.688484,1.031853,20.061875,14.705432,2.786967,29.734659,60.423516,159.808230,32.000000,165.155161,171.001022,157.775941,165.221974,32.000000,150.914286,67.329322,73.387539,89.456385,35.240506,37.377048,65.569620,59.790163,41.200000,37.885141,59.533702
49.872243,60.209392,139.081107,142.643508,104.572102,100.951022,29.167034,12.689886,135.597662,3.312224,58.696697,51.058930,141.653737,139.524663,139.429720,136.159243,83.176664,134.469610,-0.000815,-1.930345,32.000000,-237.318421,136.131113,-0.025072,24.669207,0.724404,468301.799022,1.036914,20.065206,14.707842,2.787469,16.760153,59.755449,159.800482,32.000000,165.168030,171.004553,157.769722,165.217889,32.000000,150.919130,67.335132,73.390659,89.453051,35.240506,37.389743,65.569620,59.792019,41.200000,37.879465,59.530741
49.854836,60.203462,139.091846,142.646810,104.541841,100.935070,29.835227,12.690093,135.606237,3.312709,58.686130,51.049576,141.656052,139.536465,139.433090,136.172508,83.180950,134.486187,-0.000814,-1.929180,32.000000,-237.318043,136.142349,-0.025287,24.671830,0.724872,468525.241481,1.043083,20.077203,14.711285,2.788716,8.498033,60.381637,159.801935,32.000000,165.167150,171.000982,157.777474,165.229153,32.000000,150.907883,67.341988,73.394804,89.450115,35.240506,37.402582,65.569620,59.796158,41.200000,37.872224,59.530417
49.857535,60.199667,139.100667,142.650340,104.568871,100.938952,29.288820,12.689770,135.616731,3.313448,58.677156,51.044788,141.658598,139.545700,139.434202,136.184320,83.185004,134.492173,-0.000814,-1.929188,32.000000,-237.318273,136.150266,-0.025250,24.674329,0.724527,468216.922221,1.040500,20.082896,14.713334,2.789564,19.360648,60.352096,159.811187,32.000000,165.162157,171.010576,157.789278,165.221843,32.000000,150.915421,67.349632,73.398203,89.447959,35.240506,37.412485,65.569620,59.791187,41.200000,37.868078,59.529777
49.853633,60.194531,139.110879,142.654097,104.623819,100.943167,29.229466,12.688019,135.623699,3.313636,58.663076,51.036910,141.659856,139.556563,139.435737,136.196041,83.190682,134.498466,-0.000814,-1.929196,32.000000,-237.319990,136.156957,-0.025191,24.679141,0.724518,468143.485070,1.040597,20.085421,14.714596,2.790154,6.921555,60.305457,159.799863,32.000000,165.179712,171.017577,157.780015,165.218588,32.000000,150.916672,67.359153,73.401325,89.447801,35.240506,37.424970,65.569620,59.784408,41.200000,37.862912,59.533515
49.855038,60.189502,139.121778,142.656414,104.691398,100.951358,29.294107,12.688019,135.632013,3.313067,58.651715,51.035271,141.661851,139.568139,139.439631,136.204969,83.197064,134.509539,-0.000813,-1.931518,32.000000,-237.320081,136.161992,-0.025162,24.683694,0.725026,468493.881663,1.040089,20.082286,14.712654,2.790362,1.740079,60.248348,159.802355,32.000000,165.180873,171.015080,157.782285,165.226813,32.000000,150.909865,67.368579,73.404972,89.447871,35.240506,37.437549,65.569620,59.778263,41.200000,37.857137,59.533839
49.847447,60.183171,139.127603,142.659163,104.713277,100.959504,29.851542,12.688528,135.640794,3.313702,58.642075,51.039281,141.664662,139.576265,139.443038,136.213362,83.204491,134.517951,-0.000813,-1.933831,32.000000,-237.319619,136.170984,-0.025182,24.684428,0.725257,468658.174388,1.016843,20.080876,14.711050,2.790849,16.573117,60.382642,159.817474,32.000000,165.179018,171.023948,157.792521,165.219818,32.000000,150.917244,67.379995,73.409467,89.449686,35.240506,37.448467,65.569620,59.772171,41.200000,37.849564,59.541756
49.845876,60.178415,139.132935,142.660708,104.675858,100.941973,29.433153,12.689296,135.647081,3.313539,58.634171,51.032432,141.664572,139.584422,139.445530,136.217615,83.209980,134.524015,-0.000813,-1.934993,32.000000,-237.318832,136.176798,-0.025217,24.680308,0.725309,468723.204529,1.043895,20.073837,14.708470,2.790870,12.243060,60.318851,159.812727,32.000000,165.189547,171.030759,157.783982,165.214378,32.000000,150.924206,67.387756,73.412970,89.451542,35.240506,37.457864,65.569620,59.775149,41.200000,37.844241,59.537537
49.842098,60.173282,139.139884,142.661634,104.679522,100.937960,29.310867,12.689990,135.655267,3.314370,58.624456,51.027730,141.664880,139.591832,139.448252,136.225735,83.217153,134.531651,-0.000813,-1.933821,32.000000,-237.318130,136.185797,-0.025170,24.675606,0.725555,468728.758058,1.040803,20.074577,14.706011,2.791360,13.957173,17.162602,159.814251,32.000000,165.198934,171.023242,157.779980,165.226467,32.000000,150.909454,67.396566,73.418142,89.453652,35.240506,37.469374,65.569620,59.767812,41.200000,37.838023,59.537921
49.847061,60.170119,139.144004,142.661907,104.814873,100.937955,29.133733,12.689690,135.658026,3.314422,58.618310,51.026890,141.667137,139.597460,139.449696,136.229835,83.222445,134.539036,-0.000812,-1.933813,32.000000,-237.318423,136.190385,-0.025177,24.674848,0.725615,468621.783952,1.042463,20.073559,14.702398,2.791650,3.010777,12.569225,159.827798,32.000000,165.195803,171.027405,157.789250,165.222912,32.000000,150.910192,67.403229,73.422406,89.456538,35.240506,37.477497,65.569620,59.754145,41.200000,37.834564,59.536681
49.856443,60.166233,139.149172,142.662181,104.827353,100.938071,29.859077,12.689936,135.663623,3.314902,58.610721,51.024547,141.667984,139.604593,139.451003,136.236356,83.227899,134.542227,-0.000813,-1.936132,32.000000,-237.318194,136.196733,-0.025136,24.681152,0.725690,468652.560771,1.042607,20.061410,14.700249,2.791343,29.895938,60.410383,159.826786,32.000000,165.207024,171.033999,157.777479,165.215237,32.000000,150.923468,67.408981,73.427043,89.458514,35.240506,37.488293,65.569620,59.736578,41.200000,37.830717,59.539455
49.859720,60.163227,139.156679,142.662128,104.808400,100.937945,29.186684,12.690379,135.667135,3.314860,58.606708,51.018326,141.669642,139.610010,139.452796,136.242622,83.233301,134.547717,-0.000814,-1.939026,32.000000,-237.317645,136.201114,-0.025136,24.684681,0.726466,469271.859810,1.028006,20.050107,14.698450,2.790983,12.706760,60.281678,159.824891,32.000000,165.216797,171.027431,157.770984,165.225634,32.000000,150.915302,67.414628,73.431460,89.460418,35.240506,37.499746,65.569620,59.726496,41.200000,37.827478,59.529394
49.858393,60.159583,139.155290,142.662354,104.755748,100.937966,29.965454,12.689648,135.668174,3.314590,58.604683,51.017095,141.670586,139.606415,139.453324,136.241577,83.238449,134.545982,-0.000815,-1.939634,32.000000,-237.318196,136.201912,-0.025107,24.685672,0.726125,469137.571530,1.044614,20.044713,14.694199,2.791059,25.050424,2.880868,159.836094,32.000000,165.216140,171.026153,157.780576,165.228050,32.000000,150.910942,67.420582,73.434573,89.464349,35.240506,37.508285,65.569620,59.716185,41.200000,37.823755,59.540517
