OSU 80 Ton Compressor Load Stand
49.857819,60.157132,139.151111,142.662939,104.860468,100.931970,29.204383,12.690220,135.670677,3.313808,58.604040,51.016144,141.671688,139.606058,139.453826,136.243117,83.242815,134.547202,-0.000813,-1.939628,32.000000,-237.317765,136.204748,-0.024766,24.685295,0.726094,469119.100065,1.016639,20.044204,14.691213,2.791220,21.384825,7.314169,159.836805,32.000000,165.221898,171.036888,157.778242,165.220115,32.000000,150.921104,67.423739,73.437593,89.467606,35.240506,37.511570,65.569620,59.707655,41.200000,37.821177,59.534695
49.851521,60.154021,139.148728,142.664021,104.822102,100.931807,29.174063,12.690852,135.676022,3.314891,58.599958,51.013033,141.672523,139.606960,139.455370,136.242757,83.249694,134.549656,-0.000812,-1.940789,32.000000,-237.317200,136.201656,-0.024680,24.687127,0.726385,469331.947839,1.017864,20.037668,14.684462,2.790980,10.498486,60.281207,159.828854,32.000000,165.232786,171.034449,157.770733,165.226683,32.000000,150.912304,67.426814,73.440373,89.470814,35.240506,37.517996,65.569620,59.703610,41.200000,37.818164,59.537999
49.854814,60.151697,139.144587,142.665159,104.827667,100.931857,29.338417,12.691018,135.674648,3.314515,58.597162,51.007310,141.672298,139.603648,139.456574,136.237272,83.253127,134.549116,-0.000812,-1.939609,32.000000,-237.317065,136.200519,-0.024752,24.689447,0.726120,469168.963909,1.043261,20.036115,14.681506,2.790973,22.866848,59.723210,159.841485,32.000000,165.227017,171.032702,157.784634,165.233319,32.000000,150.902277,67.428110,73.442531,89.474216,35.240506,37.522520,65.569620,59.689692,41.200000,37.815900,59.532462
49.845933,60.149589,139.133678,142.666291,104.795808,100.931878,29.223083,12.691046,135.668562,3.315370,58.600844,51.001285,141.670900,139.598144,139.455590,136.229203,83.256471,134.547679,-0.000812,-1.939704,32.000000,-237.317118,136.194987,-0.024744,24.690426,0.726150,469231.001730,1.033992,20.032951,14.675359,2.790919,20.656187,60.231307,159.837267,32.000000,165.234571,171.047464,157.780573,165.227761,32.000000,150.913498,67.428027,73.442726,89.477301,35.240506,37.523916,65.569620,59.691848,41.200000,37.813858,59.532207
49.842269,60.149515,139.126780,142.667568,104.765030,100.923755,29.935600,12.691760,135.659387,3.315693,58.605837,50.997464,141.671897,139.591834,139.455242,136.222602,83.258269,134.546264,-0.000812,-1.942076,32.000000,-237.316494,136.189616,-0.024806,24.688950,0.726129,469249.238987,1.045058,20.032965,14.671184,2.790879,25.923233,60.441933,159.830634,32.000000,165.247402,171.045082,157.772774,165.234213,32.000000,150.907988,67.426738,73.442690,89.480068,35.240506,37.524578,65.569620,59.693170,41.200000,37.814237,59.534862
49.835168,60.151658,139.115789,142.669833,104.790728,100.923671,29.222744,12.691355,135.653261,3.314719,58.610853,50.994261,141.673912,139.587174,139.456574,136.208363,83.259244,134.542845,-0.000810,-1.943236,32.000000,-237.316910,136.179535,-0.024861,24.682090,0.725882,468959.512093,1.044540,20.046999,14.668445,2.791486,14.375567,7.419923,159.837611,32.000000,165.245432,171.046350,157.779071,165.243792,32.000000,150.901327,67.424910,73.442375,89.484164,35.240506,37.525410,65.569620,59.692559,41.200000,37.818414,59.536249
49.836511,60.153560,139.107250,142.671821,104.819511,100.922496,29.284999,12.691677,135.648455,3.314508,58.614651,50.989959,141.675940,139.582413,139.457563,136.200723,83.259638,134.541255,-0.000811,-1.946102,32.000000,-237.316643,136.173194,-0.024829,24.673436,0.726019,468951.536155,1.014947,20.053127,14.666081,2.791596,11.666759,60.372235,159.843611,32.000000,165.246246,171.056591,157.781693,165.239163,32.000000,150.914447,67.421994,73.443306,89.486810,35.240506,37.525014,65.569620,59.685158,41.200000,37.822345,59.531558
49.835451,60.154516,139.095423,142.672733,104.917063,100.921450,29.109873,12.690298,135.640675,3.313645,58.614849,50.985486,141.677358,139.574349,139.461301,136.194789,83.261731,134.532722,-0.000810,-1.948432,32.000000,-237.317888,136.164978,-0.024882,24.662762,0.726122,468909.712878,1.045569,20.053516,14.663556,2.791265,14.027549,11.996692,159.838189,32.000000,165.262535,171.057156,157.768928,165.243657,32.000000,150.913854,67.418867,73.445901,89.489229,35.240506,37.525181,65.569620,59.684218,41.200000,37.825675,59.542238
49.836151,60.154054,139.089295,142.672722,104.949355,100.921773,29.825155,12.691520,135.638302,3.313397,58.614419,50.987705,141.678829,139.573761,139.463510,136.191934,83.260914,134.532426,-0.000810,-1.950190,32.000000,-237.316770,136.165206,-0.024919,24.655481,0.727187,469499.867058,1.044383,20.050517,14.660862,2.790835,10.144784,9.120483,159.844537,32.000000,165.260539,171.051683,157.771231,165.254726,32.000000,150.906475,67.416440,73.448669,89.490312,35.240506,37.525880,65.569620,59.673789,41.200000,37.826249,59.538953
49.830266,60.152417,139.087490,142.673001,104.844973,100.913558,30.000137,12.692645,135.637318,3.314090,58.615564,50.990275,141.680260,139.570291,139.465449,136.188609,83.260558,134.534432,-0.000811,-1.950188,32.000000,-237.315748,136.164878,-0.024902,24.648216,0.727718,469648.720511,1.045290,20.053829,14.657828,2.790817,6.699306,7.509746,159.852899,32.000000,165.259340,171.063492,157.774996,165.244995,32.000000,150.926824,67.413399,73.454457,89.489846,35.240506,37.530094,65.569620,59.674876,41.200000,37.825475,59.530849
49.829118,60.151246,139.083638,142.673751,104.783505,100.909338,29.197023,12.692652,135.639072,3.314595,58.615510,50.988951,141.681672,139.570421,139.467514,136.187242,83.261621,134.533501,-0.000810,-1.948432,32.000000,-237.315728,136.166856,-0.024943,24.645476,0.727937,469602.594211,1.046952,20.058993,14.658582,2.791111,20.163682,60.120921,159.847399,32.000000,165.270106,171.062320,157.768345,165.246705,32.000000,150.926747,67.412207,73.460410,89.489899,35.240506,37.532877,65.569620,59.668886,41.200000,37.824896,59.544559
49.826157,60.150523,139.085520,142.675176,104.696523,100.889032,29.817138,12.693063,135.642139,3.314234,58.617489,50.987440,141.682214,139.573540,139.469348,136.186985,83.261163,134.535957,-0.000809,-1.947836,32.000000,-237.315397,136.169979,-0.024890,24.643706,0.727531,469250.521958,1.044315,20.058537,14.658657,2.791111,28.073550,22.106775,159.853452,32.000000,165.268136,171.053445,157.771587,165.261929,32.000000,150.916511,67.409770,73.466787,89.488118,35.240506,37.539354,65.569620,59.674811,41.200000,37.824872,59.536111
49.834780,60.150641,139.087507,142.677513,104.676846,100.888993,29.161166,12.692270,135.645197,3.314416,58.620011,50.987902,141.684895,139.571179,139.469032,136.190122,83.262358,134.536477,-0.000808,-1.945477,32.000000,-237.316211,136.170168,-0.024857,24.644428,0.727047,468817.640418,1.043874,20.066347,14.658745,2.791603,10.229440,6.653135,159.858369,32.000000,165.266010,171.059081,157.777553,165.260698,32.000000,150.926246,67.408869,73.473675,89.487455,35.240506,37.546036,65.569620,59.661566,41.200000,37.826106,59.535619
49.825624,60.150790,139.093169,142.681734,104.704186,100.889161,30.014279,12.692319,135.647567,3.314509,58.619987,50.989056,141.686265,139.574585,139.469422,136.193140,83.264059,134.543267,-0.000810,-1.946611,32.000000,-237.316146,136.175441,-0.024904,24.648211,0.726199,468310.116676,1.014543,20.059901,14.659123,2.791318,28.894032,16.618886,159.848530,32.000000,165.276763,171.063431,157.768377,165.257721,32.000000,150.936302,67.407864,73.482821,89.486098,35.240506,37.554714,65.569620,59.660200,41.200000,37.827712,59.536662
49.832429,60.149347,139.096968,142.685142,104.825679,100.889040,29.569371,12.691529,135.654659,3.314916,58.617987,50.987156,141.687688,139.577895,139.471576,136.196241,83.267674,134.542269,-0.000809,-1.947211,32.000000,-237.316896,136.179136,-0.024888,24.652334,0.726581,468600.755336,1.016184,20.059043,14.659243,2.791316,16.827195,6.860197,159.848971,32.000000,165.276830,171.054917,157.770600,165.272527,32.000000,150.928757,67.405872,73.490063,89.485677,35.240506,37.562613,65.569620,59.654542,41.200000,37.827353,59.530377
49.836265,60.147896,139.100225,142.688497,104.905840,100.889111,30.016322,12.690699,135.662761,3.314749,58.618428,50.987709,141.691131,139.582314,139.474524,136.203967,83.274469,134.548469,-0.000809,-1.947811,32.000000,-237.317729,136.181276,-0.024983,24.655776,0.727184,469054.280255,1.032336,20.057740,14.657244,2.791370,8.150075,12.507116,159.856371,32.000000,165.270198,171.058551,157.784595,165.274880,32.000000,150.937411,67.404908,73.499775,89.485869,35.240506,37.570908,65.569620,59.643623,41.200000,37.826150,59.538432
49.840034,60.147174,139.102738,142.690714,104.946868,100.888935,29.184358,12.690869,135.671620,3.314690,58.616739,50.991446,141.692681,139.590508,139.476224,136.207180,83.280607,134.553910,-0.000809,-1.945479,32.000000,-237.317586,136.189198,-0.024711,24.657656,0.727323,469225.299299,1.018799,20.051714,14.653763,2.791248,8.939486,59.767940,159.848712,32.000000,165.280651,171.060899,157.782132,165.275559,32.000000,150.950535,67.403059,73.507753,89.485584,35.240506,37.577238,65.569620,59.633054,41.200000,37.826319,59.538117
49.843214,60.145019,139.113323,142.692978,105.013555,100.888972,29.186529,12.690573,135.681356,3.314966,58.610550,50.991738,141.695317,139.600584,139.478779,136.216470,83.288847,134.565241,-0.000810,-1.945452,32.000000,-237.317950,136.196016,-0.024711,24.658611,0.727915,469691.630146,1.017704,20.046688,14.650520,2.791052,13.851252,59.644779,159.843784,32.000000,165.284425,171.052808,157.784621,165.287505,32.000000,150.945692,67.400365,73.518364,89.483984,35.240506,37.589372,65.569620,59.619102,41.200000,37.824979,59.534921
49.845339,60.142115,139.123875,142.694225,104.991901,100.892041,29.158863,12.690332,135.688423,3.315589,58.604230,50.995111,141.696331,139.609494,139.480131,136.220453,83.294450,134.573364,-0.000812,-1.947770,32.000000,-237.318252,136.202067,-0.024749,24.656965,0.727870,469686.411498,1.046458,20.042309,14.646331,2.790969,27.091679,59.708888,159.855732,32.000000,165.277820,171.049753,157.798446,165.289033,32.000000,150.950161,67.396789,73.526065,89.480828,35.240506,37.601065,65.569620,59.614691,41.200000,37.822159,59.534695
49.854535,60.138185,139.132724,142.695100,105.088252,100.894983,29.956893,12.690245,135.693447,3.315240,58.602791,50.992012,141.696557,139.616950,139.482271,136.228461,83.302793,134.578926,-0.000813,-1.947206,32.000000,-237.318348,136.207758,-0.024719,24.652858,0.728203,469859.002191,1.045055,20.036165,14.645684,2.791045,19.464117,5.908656,159.848426,32.000000,165.284194,171.050438,157.796561,165.285799,32.000000,150.967152,67.393738,73.537829,89.479658,35.240506,37.615009,65.569620,59.597489,41.200000,37.817797,59.538265
49.850811,60.135303,139.139128,142.695884,105.062911,100.894863,29.181851,12.689765,135.698924,3.315684,58.602492,50.991972,141.697764,139.623018,139.483377,136.233707,83.310367,134.584041,-0.000815,-1.950124,32.000000,-237.318723,136.214339,-0.024686,24.650256,0.728910,470217.017578,1.047489,20.032441,14.642145,2.791232,10.228824,10.493025,159.844163,32.000000,165.288946,171.036685,157.792897,165.295413,32.000000,150.965043,67.394353,73.546832,89.477874,35.240506,37.623890,65.569620,59.590495,41.200000,37.814357,59.533338
49.853406,60.133500,139.146616,142.697406,105.119186,100.894915,29.827359,12.690902,135.710011,3.315698,58.601206,50.996508,141.700459,139.629519,139.484412,136.240829,83.320133,134.591792,-0.000815,-1.947822,32.000000,-237.317530,136.220929,-0.024708,24.652665,0.728696,470037.887928,1.016638,20.020722,14.636326,2.790949,14.387497,12.252646,159.853493,32.000000,165.281637,171.028841,157.809268,165.296043,32.000000,150.970678,67.396602,73.559122,89.476727,35.240506,37.635671,65.569620,59.579805,41.200000,37.812674,59.533662
49.859718,60.131766,139.156596,142.698759,105.111616,100.903332,29.248859,12.690095,135.716064,3.315825,58.598082,50.996674,141.700512,139.635499,139.484519,136.244987,83.328282,134.591963,-0.000815,-1.947798,32.000000,-237.318280,136.222538,-0.024607,24.658521,0.729237,470355.901324,1.047665,20.018047,14.631415,2.791010,10.041694,7.407510,159.851582,32.000000,165.283432,171.031534,157.811321,165.289843,32.000000,150.988835,67.399607,73.569200,89.475867,35.240506,37.649057,65.569620,59.565499,41.200000,37.811725,59.533692
49.861077,60.128518,139.163551,142.700215,105.011984,100.903450,29.163368,12.691375,135.721227,3.316301,58.597145,50.995239,141.700773,139.639169,139.484166,136.250854,83.337597,134.594893,-0.000817,-1.948999,32.000000,-237.316937,136.230775,-0.024812,24.666553,0.729018,470285.361423,1.047710,20.013325,14.622661,2.791086,8.982654,59.724401,159.845390,32.000000,165.290266,171.019435,157.813477,165.301729,32.000000,150.984578,67.403911,73.582984,89.474677,35.240506,37.661329,65.569620,59.553211,41.200000,37.808028,59.537468
49.858779,60.127675,139.165174,142.701991,104.930927,100.903570,30.032152,12.692480,135.726135,3.316425,58.600936,50.996432,141.702639,139.640943,139.484243,136.256263,83.345405,134.595382,-0.000818,-1.946696,32.000000,-237.315840,136.235700,-0.024826,24.671201,0.728472,470101.761600,1.019494,20.003489,14.616117,2.790809,13.903657,9.645523,159.852520,32.000000,165.283724,171.014300,157.826728,165.307858,32.000000,150.981250,67.408714,73.594256,89.474859,35.240506,37.669353,65.569620,59.545085,41.200000,37.807232,59.536514
49.860337,60.127389,139.166569,142.705159,104.796640,100.905490,29.932741,12.692762,135.730310,3.316521,58.603366,50.997841,141.704678,139.641727,139.481649,136.256890,83.352723,134.598193,-0.000820,-1.945524,32.000000,-237.315588,136.243830,-0.024745,24.673885,0.727607,469619.203648,1.013385,20.002935,14.607418,2.790999,14.290446,60.428857,159.853802,32.000000,165.283311,171.023388,157.835566,165.301382,32.000000,150.998250,67.413089,73.607284,89.475385,35.240506,37.677172,65.569620,59.535596,41.200000,37.808112,59.539347
49.857592,60.126383,139.169375,142.707487,104.710610,100.905480,29.258991,12.692636,135.730668,3.316410,58.604208,50.991562,141.706173,139.641678,139.481800,136.257694,83.359644,134.597457,-0.000819,-1.943769,32.000000,-237.315784,136.241433,-0.024763,24.673600,0.726940,469244.801214,1.043349,20.003270,14.600599,2.790963,2.476770,10.529121,159.845440,32.000000,165.292199,171.018233,157.831506,165.307842,32.000000,150.993740,67.416774,73.617297,89.475971,35.240506,37.686969,65.569620,59.525943,41.200000,37.807623,59.537803
49.856212,60.126375,139.166044,142.710407,104.658586,100.905627,29.808067,12.692247,135.729209,3.316232,58.609214,50.986809,141.709349,139.640476,139.482203,136.256138,83.365507,134.593100,-0.000818,-1.944326,32.000000,-237.316086,136.240521,-0.024775,24.675607,0.726072,468633.115050,1.040943,20.006365,14.594209,2.791298,9.562889,60.477711,159.859085,32.000000,165.284221,171.012839,157.847209,165.319752,32.000000,150.982700,67.420606,73.626758,89.478285,35.240506,37.693903,65.569620,59.522792,41.200000,37.807836,59.530033
49.845437,60.129213,139.164075,142.713458,104.670520,100.889617,29.912131,12.692473,135.725213,3.316645,58.617242,50.981952,141.711024,139.637853,139.479825,136.252550,83.367283,134.587575,-0.000817,-1.945497,32.000000,-237.315736,136.238709,-0.024777,24.679414,0.725475,468221.640177,1.014172,20.008873,14.586912,2.791440,9.136826,60.454719,159.855972,32.000000,165.286643,171.021241,157.847752,165.317851,32.000000,150.991835,67.421776,73.633737,89.479108,35.240506,37.698242,65.569620,59.523147,41.200000,37.812343,59.537311
49.848867,60.133753,139.159526,142.717094,104.813011,100.881502,29.239051,12.692797,135.723772,3.317271,58.619812,50.982293,141.714640,139.627359,139.480288,136.251949,83.371364,134.587818,-0.000818,-1.946671,32.000000,-237.315310,136.234321,-0.024774,24.685464,0.725126,468018.374556,1.040559,20.014421,14.579840,2.791572,12.592395,60.354068,159.846035,32.000000,165.299932,171.020442,157.843462,165.320098,32.000000,150.989790,67.423639,73.642639,89.481672,35.240506,37.704583,65.569620,59.510323,41.200000,37.820071,59.530840
49.839387,60.134173,139.154316,142.718937,104.856961,100.881688,29.194639,12.692166,135.719549,3.317251,58.619428,50.980974,141.717184,139.627558,139.482693,136.246527,83.372606,134.585231,-0.000819,-1.945549,32.000000,-237.315990,136.229480,-0.024725,24.688280,0.725787,468560.698481,1.044806,20.015745,14.576328,2.791417,28.961053,60.151498,159.850728,32.000000,165.297876,171.018319,157.850795,165.329545,32.000000,150.978763,67.425225,73.648316,89.483932,35.240506,37.708137,65.569620,59.513987,41.200000,37.822829,59.536416
49.837290,60.134058,139.149084,142.719448,104.902231,100.881563,29.372205,12.691552,135.714716,3.317394,58.622699,50.977748,141.720541,139.619113,139.484734,136.241848,83.374771,134.583297,-0.000818,-1.943277,32.000000,-237.316736,136.222635,-0.024587,24.687195,0.726516,469026.596478,1.022096,20.030435,14.572318,2.791967,18.514500,12.644151,159.859326,32.000000,165.297437,171.030963,157.861911,165.325124,32.000000,150.983308,67.427256,73.654828,89.486609,35.240506,37.712599,65.569620,59.515266,41.200000,37.823734,59.531538
49.827255,60.135336,139.145637,142.719671,104.859870,100.873293,29.116191,12.690975,135.711094,3.317153,58.626337,50.974171,141.720979,139.615341,139.485815,136.240351,83.375432,134.584856,-0.000818,-1.943274,32.000000,-237.317388,136.217419,-0.024432,24.683424,0.726541,469057.134424,1.044820,20.031628,14.570166,2.791950,5.258579,12.883079,159.852074,32.000000,165.311526,171.029936,157.854573,165.326071,32.000000,150.980145,67.430171,73.660791,89.488138,35.240506,37.717726,65.569620,59.518007,41.200000,37.826152,59.533436
49.819947,60.137792,139.145302,142.720926,104.765696,100.850564,29.170951,12.689922,135.707266,3.317150,58.628885,50.967761,141.722634,139.611397,139.488093,136.236191,83.373893,134.579369,-0.000819,-1.942098,32.000000,-237.318369,136.217371,-0.024423,24.676195,0.726899,469144.174546,1.016314,20.043486,14.568284,2.792482,9.800174,59.781197,159.860579,32.000000,165.310592,171.027764,157.859508,165.333892,32.000000,150.963314,67.433301,73.667286,89.489213,35.240506,37.724218,65.569620,59.524411,41.200000,37.830895,59.534419
49.811129,60.139732,139.140944,142.723251,104.805329,100.846585,29.999792,12.690049,135.703253,3.316794,58.631891,50.963578,141.724428,139.607481,139.488897,136.236363,83.373116,134.580930,-0.000819,-1.943257,32.000000,-237.318268,136.216939,-0.024399,24.669625,0.726845,468906.748846,1.020333,20.056442,14.568328,2.793025,20.533950,60.478620,159.870351,32.000000,165.309174,171.037375,157.865782,165.325582,32.000000,150.970785,67.435965,73.673261,89.490088,35.240506,37.728549,65.569620,59.530588,41.200000,37.834521,59.536082
49.807247,60.142695,139.136176,142.726640,104.754473,100.834344,29.291801,12.688731,135.700010,3.316290,58.638747,50.959474,141.726622,139.601799,139.491885,136.236283,83.372708,134.578041,-0.000818,-1.942131,32.000000,-237.319537,136.216911,-0.024361,24.665067,0.726919,468737.381825,1.046367,20.066092,14.568829,2.793386,7.219285,60.279678,159.866491,32.000000,165.321508,171.041173,157.856107,165.324547,32.000000,150.975467,67.440342,73.682604,89.492588,35.240506,37.733553,65.569620,59.534190,41.200000,37.839559,59.526168
49.809459,60.146096,139.132431,142.729526,104.779440,100.818046,29.179090,12.687211,135.699436,3.316295,58.643375,50.956174,141.729660,139.599685,139.494720,136.237242,83.372936,134.575000,-0.000818,-1.940982,32.000000,-237.321005,136.218912,-0.024400,24.665149,0.726869,468651.396327,1.017061,20.063883,14.569208,2.793102,8.092051,60.044879,159.870754,32.000000,165.323148,171.037242,157.855225,165.336105,32.000000,150.965642,67.444562,73.689545,89.494749,35.240506,37.737280,65.569620,59.529854,41.200000,37.845807,59.531007
49.804930,60.149361,139.133061,142.733424,104.779335,100.809858,29.986142,12.687568,135.706363,3.315876,58.643849,50.958815,141.735095,139.601951,139.497184,136.242371,83.373097,134.582983,-0.000818,-1.942134,32.000000,-237.320674,136.226288,-0.024431,24.671317,0.727127,468725.365743,1.043651,20.075711,14.567250,2.793392,29.811233,60.481667,159.884871,32.000000,165.319987,171.048645,157.864955,165.331656,32.000000,150.966981,67.448380,73.696420,89.497472,35.240506,37.744346,65.569620,59.534072,41.200000,37.851826,59.532128
49.809145,60.150757,139.140742,142.737217,104.838080,100.809994,29.852789,12.687166,135.715899,3.315639,58.644053,50.959339,141.736166,139.606994,139.501405,136.248472,83.372676,134.591710,-0.000817,-1.939840,32.000000,-237.321213,136.233917,-0.024783,24.679940,0.726694,468479.038730,1.045241,20.084235,14.568647,2.793657,9.131755,60.379395,159.879324,32.000000,165.331108,171.059489,157.856755,165.326245,32.000000,150.969582,67.448428,73.703772,89.500036,35.240506,37.755639,65.569620,59.528418,41.200000,37.855623,59.533515
49.802171,60.151906,139.147412,142.739928,104.885413,100.813837,29.378204,12.686082,135.720082,3.315618,58.643838,50.954011,141.737478,139.614894,139.505721,136.254010,83.373364,134.601741,-0.000818,-1.939798,32.000000,-237.322326,136.240866,-0.024790,24.684418,0.727198,468969.244105,1.044408,20.081418,14.573049,2.793512,16.255036,7.517839,159.884146,32.000000,165.330302,171.057296,157.857926,165.339142,32.000000,150.956330,67.448909,73.710210,89.502431,35.240506,37.765311,65.569620,59.535342,41.200000,37.858370,59.529443
49.795434,60.153708,139.152440,142.743363,104.875901,100.818128,29.241834,12.685882,135.730720,3.315618,58.646400,50.953021,141.740160,139.624033,139.508483,136.267790,83.374423,134.615201,-0.000819,-1.938628,32.000000,-237.322531,136.254030,-0.024800,24.686667,0.727321,469102.139376,1.043453,20.088646,14.577665,2.793954,7.839333,9.614299,159.896283,32.000000,165.324770,171.069012,157.867202,165.337536,32.000000,150.954702,67.448271,73.717621,89.503986,35.240506,37.775998,65.569620,59.537360,41.200000,37.862064,59.531204
49.797182,60.155467,139.160379,142.745906,104.897486,100.818099,29.253486,12.685214,135.741087,3.315858,58.649281,50.953053,141.742217,139.632597,139.512966,136.277153,83.377599,134.630891,-0.000819,-1.938620,32.000000,-237.323339,136.263843,-0.024857,24.687283,0.727825,469503.974402,1.039173,20.086742,14.581495,2.793859,7.648268,60.196417,159.892940,32.000000,165.332840,171.082145,157.858379,165.332828,32.000000,150.962088,67.446792,73.724242,89.506269,35.240506,37.787895,65.569620,59.540334,41.200000,37.865951,59.530751
49.803573,60.156451,139.172585,142.747557,104.880769,100.817994,29.200940,12.683483,135.753300,3.315867,58.648212,50.955132,141.744684,139.647420,139.518545,136.292362,83.382496,134.649248,-0.000818,-1.939462,32.000000,-237.325044,136.275765,-0.024784,24.691625,0.727491,469172.908158,1.044447,20.099212,14.586726,2.794602,9.477852,60.181138,159.891683,32.000000,165.337230,171.085189,157.854533,165.343578,32.000000,150.954214,67.446410,73.732554,89.508613,35.240506,37.803194,65.569620,59.536992,41.200000,37.868962,59.536042
49.805736,60.155893,139.188637,142.749083,104.892314,100.817949,29.270608,12.683475,135.769261,3.316403,58.644806,50.962932,141.747044,139.662541,139.522790,136.308848,83.387755,134.665423,-0.000817,-1.940032,32.000000,-237.325179,136.289549,-0.024826,24.698323,0.727474,469178.769072,1.042742,20.098168,14.590452,2.794671,14.149050,6.157243,159.905101,32.000000,165.332941,171.090110,157.862685,165.343626,32.000000,150.952692,67.446055,73.739043,89.509391,35.240506,37.819977,65.569620,59.533409,41.200000,37.869723,59.540074
49.817617,60.154895,139.207066,142.751375,104.975084,100.817928,29.295959,12.683057,135.788855,3.316503,58.641836,50.973207,141.747561,139.682246,139.526978,136.328919,83.395016,134.686195,-0.000818,-1.940612,32.000000,-237.325640,136.311931,-0.024851,24.708484,0.727267,469147.180573,1.044746,20.092719,14.595372,2.794652,3.217167,60.208092,159.900051,32.000000,165.342686,171.104804,157.854052,165.336473,32.000000,150.965657,67.447062,73.747586,89.509318,35.240506,37.840139,65.569620,59.519852,41.200000,37.869693,59.529443
49.825812,60.154571,139.224734,142.753458,104.985990,100.817632,29.189401,12.683817,135.806411,3.316254,58.639853,50.978474,141.748817,139.699302,139.531046,136.346645,83.403287,134.703795,-0.000820,-1.939447,32.000000,-237.324962,136.331361,-0.024802,24.714567,0.727673,469618.062021,1.019680,20.078970,14.597426,2.794334,7.341183,12.408828,159.896628,32.000000,165.349018,171.104281,157.847000,165.340413,32.000000,150.959515,67.450478,73.756603,89.508378,35.240506,37.858989,65.569620,59.506189,41.200000,37.870190,59.534931
49.841189,60.154604,139.244634,142.755410,104.975866,100.833641,29.195536,12.683258,135.825485,3.315267,58.638768,50.984995,141.750930,139.721454,139.537180,136.368333,83.414649,134.729162,-0.000821,-1.939433,32.000000,-237.325665,136.354685,-0.024831,24.715995,0.727316,469561.545381,1.047050,20.071032,14.598169,2.794328,7.193969,9.406925,159.909585,32.000000,165.346114,171.112783,157.858686,165.337819,32.000000,150.963851,67.455370,73.767168,89.507604,35.240506,37.882269,65.569620,59.487361,41.200000,37.871753,59.535383
49.843618,60.154307,139.262740,142.757265,104.877695,100.841620,29.371634,12.682430,135.840082,3.315739,58.642318,50.984798,141.752512,139.740731,139.539969,136.386009,83.424694,134.746252,-0.000821,-1.938278,32.000000,-237.326313,136.371816,-0.024593,24.714837,0.727426,469696.066289,1.045187,20.063507,14.599753,2.794290,9.868467,60.356195,159.912934,32.000000,165.351189,171.125941,157.852906,165.330338,32.000000,150.978746,67.458733,73.777177,89.508439,35.240506,37.901556,65.569620,59.477146,41.200000,37.872303,59.539061
49.853502,60.156865,139.283917,142.760059,104.889880,100.841476,29.130066,12.682933,135.857461,3.315316,58.645908,50.992322,141.754093,139.758184,139.542937,136.406037,83.438185,134.770902,-0.000822,-1.941179,32.000000,-237.325870,136.394914,-0.024625,24.713650,0.726942,469362.713370,1.043354,20.054344,14.599264,2.794198,11.065909,60.108103,159.912213,32.000000,165.364422,171.122291,157.844344,165.336799,32.000000,150.975448,67.460571,73.790370,89.506697,35.240506,37.925410,65.569620,59.459977,41.200000,37.876539,59.532551
49.857212,60.159512,139.300447,142.762287,104.964000,100.841174,29.298375,12.682833,135.874960,3.315057,58.645748,50.997899,141.755261,139.781049,139.545031,136.425374,83.449072,134.789498,-0.000822,-1.941753,32.000000,-237.325809,136.414433,-0.024630,24.714278,0.726498,469104.882776,1.044856,20.041487,14.598364,2.793826,11.164102,60.229752,159.921928,32.000000,165.361692,171.120001,157.848087,165.338860,32.000000,150.974338,67.461894,73.800267,89.504493,35.240506,37.945887,65.569620,59.446789,41.200000,37.881610,59.537665
49.862896,60.161276,139.322971,142.764958,104.903288,100.865393,29.230535,12.683167,135.895985,3.314771,58.644053,51.006040,141.758220,139.805001,139.547107,136.445712,83.462700,134.811465,-0.000823,-1.939416,32.000000,-237.325573,136.441518,-0.024635,24.715628,0.726866,469253.168984,1.043107,20.043846,14.595772,2.794157,10.076469,6.457059,159.928988,32.000000,165.364747,171.133648,157.847187,165.328976,32.000000,150.995501,67.463797,73.812363,89.501456,35.240506,37.971728,65.569620,59.426854,41.200000,37.885984,59.535275
49.866007,60.161328,139.338810,142.767633,104.893628,100.884786,29.127146,12.683465,135.910170,3.315238,58.642898,51.011884,141.760228,139.825250,139.548613,136.465596,83.475341,134.829414,-0.000824,-1.937092,32.000000,-237.325240,136.456904,-0.024598,24.717880,0.726930,469319.175648,1.040639,20.037032,14.593822,2.794016,9.902926,59.864083,159.922740,32.000000,165.378050,171.130172,157.838636,165.332510,32.000000,150.996037,67.466644,73.823235,89.499709,35.240506,37.992439,65.569620,59.416921,41.200000,37.887641,59.533603
49.871133,60.160751,139.360571,142.770067,104.956266,100.892180,29.207314,12.682838,135.930912,3.315197,58.643019,51.017801,141.762008,139.847204,139.553306,136.488038,83.488989,134.849114,-0.000825,-1.934738,32.000000,-237.325821,136.477365,-0.024589,24.721597,0.726442,469009.579712,1.017655,20.031272,14.590110,2.794089,12.485901,60.035729,159.940470,32.000000,165.373449,171.128302,157.850769,165.340583,32.000000,150.992156,67.469442,73.834878,89.499353,35.240506,38.019247,65.569620,59.396729,41.200000,37.888331,59.519353
49.877963,60.160210,139.378599,142.771930,105.038708,100.904341,29.172011,12.682964,135.947223,3.314986,58.641921,51.022334,141.763789,139.865922,139.554489,136.507167,83.499693,134.867462,-0.000827,-1.934680,32.000000,-237.325700,136.495585,-0.024552,24.723855,0.726920,469333.836043,1.044180,20.027572,14.586740,2.794230,11.345735,12.376797,159.942156,32.000000,165.378182,171.139311,157.852016,165.335076,32.000000,151.005853,67.469966,73.844253,89.499114,35.240506,38.042221,65.569620,59.382835,41.200000,37.888722,59.528371
49.882087,60.159605,139.402207,142.774758,105.035345,100.920556,29.242177,12.684488,135.967555,3.314900,58.644466,51.031038,141.765134,139.890913,139.557489,136.530609,83.512974,134.889891,-0.000827,-1.934692,32.000000,-237.324294,136.519234,-0.024787,24.726374,0.727495,469698.390262,1.045350,20.023367,14.583567,2.794475,19.674795,7.958955,159.936017,32.000000,165.391693,171.140959,157.845017,165.337774,32.000000,151.006630,67.470806,73.856558,89.500332,35.240506,38.071813,65.569620,59.363713,41.200000,37.888959,59.529620
49.883852,60.160787,139.418529,142.777212,104.938153,100.928726,29.206185,12.683333,135.978252,3.315739,58.648185,51.033934,141.767868,139.908285,139.560416,136.549046,83.522833,134.903806,-0.000827,-1.933512,32.000000,-237.325237,136.535300,-0.024845,24.727878,0.727227,469537.039407,1.038177,20.016116,14.581421,2.794524,3.089367,60.263725,159.943434,32.000000,165.393778,171.136668,157.850707,165.348595,32.000000,151.003441,67.472595,73.866920,89.501234,35.240506,38.095332,65.569620,59.348308,41.200000,37.891567,59.525568
49.883199,60.163944,139.438782,142.779914,104.930636,100.932804,29.505342,12.683225,135.993587,3.315728,58.654475,51.039193,141.772113,139.928819,139.561548,136.571479,83.534638,134.920157,-0.000824,-1.932331,32.000000,-237.325267,136.554183,-0.024776,24.730841,0.727091,469432.901414,1.040190,20.013171,14.577563,2.794745,16.986009,60.395974,159.952107,32.000000,165.392427,171.143860,157.857528,165.346687,32.000000,151.013487,67.476139,73.879405,89.501704,35.240506,38.123209,65.569620,59.334962,41.200000,37.897598,59.533711
49.888891,60.165244,139.456402,142.782164,104.861449,100.945115,29.234416,12.682975,136.008030,3.315472,58.657708,51.043635,141.774817,139.943470,139.563453,136.590467,83.543401,134.932773,-0.000824,-1.933513,32.000000,-237.325446,136.570980,-0.024780,24.733564,0.726367,468888.831381,1.017909,20.019449,14.574223,2.795302,21.378146,60.202087,159.946023,32.000000,165.410013,171.144026,157.850966,165.349784,32.000000,151.016914,67.479535,73.889082,89.501399,35.240506,38.149265,65.569620,59.315974,41.200000,37.900728,59.527988
49.898732,60.166849,139.473718,142.785148,104.833495,100.936471,29.145858,12.681803,136.022220,3.314953,58.662184,51.047923,141.780515,139.959005,139.568283,136.606472,83.553804,134.945767,-0.000824,-1.933547,32.000000,-237.326636,136.583333,-0.024612,24.737479,0.726236,468884.301657,1.034308,20.009707,14.572052,2.795134,9.961958,7.069667,159.950980,32.000000,165.410275,171.139306,157.859038,165.365791,32.000000,151.011007,67.485337,73.902346,89.501560,35.240506,38.177143,65.569620,59.292881,41.200000,37.904454,59.531685
49.902641,60.168695,139.488439,142.787906,104.954897,100.940470,29.912553,12.681548,136.035667,3.315283,58.665282,51.050557,141.784856,139.974220,139.570319,136.624053,83.562957,134.955299,-0.000825,-1.930607,32.000000,-237.326737,136.596763,-0.024621,24.741563,0.725626,468530.546617,1.042103,20.006338,14.569187,2.795157,17.094176,60.437106,159.962802,32.000000,165.408866,171.146450,157.872433,165.364237,32.000000,151.026599,67.489050,73.914501,89.501587,35.240506,38.200844,65.569620,59.273268,41.200000,37.908324,59.528558
49.907318,60.170468,139.507850,142.791796,104.968354,100.944683,29.207258,12.681930,136.051985,3.315194,58.668844,51.052777,141.787101,139.994598,139.573039,136.643377,83.573981,134.972388,-0.000824,-1.928034,32.000000,-237.326254,136.613886,-0.024609,24.746002,0.726345,469059.767282,1.043135,20.001398,14.563992,2.795119,6.545437,60.192065,159.957473,32.000000,165.420294,171.150342,157.871127,165.366270,32.000000,151.032649,67.493282,73.929179,89.500718,35.240506,38.230916,65.569620,59.250248,41.200000,37.912381,59.535668
49.911579,60.172938,139.523057,142.795143,104.978142,100.944633,29.871934,12.682211,136.063589,3.315035,58.675752,51.049823,141.789773,140.008048,139.576195,136.656935,83.582612,134.985036,-0.000824,-1.926877,32.000000,-237.325860,136.629047,-0.024641,24.747765,0.726340,469139.479914,1.045483,19.996029,14.560263,2.795031,8.126158,60.406567,159.958725,32.000000,165.420566,171.145565,157.876278,165.378358,32.000000,151.026756,67.498274,73.942253,89.500989,35.240506,38.255542,65.569620,59.229890,41.200000,37.916839,59.527093
49.909321,60.178390,139.537075,142.799588,104.924574,100.952853,29.166077,12.681598,136.076692,3.316213,58.684647,51.049509,141.795284,140.022975,139.578882,136.676557,83.593132,134.996138,-0.000823,-1.925719,32.000000,-237.326486,136.643523,-0.024654,24.749080,0.726474,469214.200298,1.044739,19.996795,14.556860,2.795326,13.463076,59.929073,159.970155,32.000000,165.415969,171.155502,157.891504,165.380450,32.000000,151.038955,67.502229,73.958568,89.502268,35.240506,38.283908,65.569620,59.212938,41.200000,37.925633,59.531705
49.909879,60.182468,139.553017,142.803751,105.005333,100.961521,29.205209,12.681460,136.092459,3.316426,58.688499,51.049549,141.798877,140.039204,139.583010,136.696951,83.602283,135.016355,-0.000821,-1.927504,32.000000,-237.326608,136.656937,-0.024659,24.749645,0.726383,469120.694002,1.015910,20.000879,14.554202,2.795621,29.665577,60.340592,159.962954,32.000000,165.424867,171.163415,157.890261,165.382333,32.000000,151.053869,67.503755,73.971720,89.505527,35.240506,38.309633,65.569620,59.195560,41.200000,37.933142,59.528883
49.912598,60.184292,139.578546,142.809214,105.010432,100.962229,29.306588,12.682134,136.115624,3.317492,58.688411,51.049875,141.802779,140.059100,139.587134,136.719500,83.612621,135.040379,-0.000823,-1.926942,32.000000,-237.325898,136.676968,-0.024653,24.749963,0.726596,469198.512348,1.044012,20.006493,14.552405,2.795933,8.942855,60.258799,159.969067,32.000000,165.424071,171.156826,157.895447,165.400338,32.000000,151.042718,67.505362,73.988312,89.508479,35.240506,38.345126,65.569620,59.174584,41.200000,37.938182,59.530102
49.913646,60.185584,139.599240,142.813537,105.126786,100.962625,29.884131,12.681766,136.136769,3.318195,58.690757,51.052834,141.806720,140.078145,139.592062,136.739491,83.621304,135.058242,-0.000824,-1.925736,32.000000,-237.326351,136.695369,-0.024669,24.752308,0.726718,469241.583255,1.022011,20.005495,14.552623,2.796099,10.848766,60.430698,159.977411,32.000000,165.416700,171.163846,157.909448,165.405524,32.000000,151.048341,67.508411,74.001583,89.510737,35.240506,38.375133,65.569620,59.157197,41.200000,37.941112,59.534911
49.915650,60.187876,139.626588,142.818322,105.223027,100.962505,29.214429,12.682237,136.165420,3.319096,58.695901,51.054884,141.812133,140.108485,139.598185,136.768060,83.634347,135.080799,-0.000824,-1.922215,32.000000,-237.325877,136.721248,-0.024635,24.759452,0.727203,469477.957743,1.045450,20.006000,14.553185,2.796572,13.425398,60.245986,159.976288,32.000000,165.421340,171.179169,157.912823,165.406118,32.000000,151.065990,67.512935,74.015587,89.513830,35.240506,38.413367,65.569620,59.136107,41.200000,37.946062,59.527555
49.924996,60.190074,139.648766,142.823138,105.138122,100.975081,29.903577,12.682751,136.186943,3.319530,58.698704,51.056691,141.816316,140.129047,139.603905,136.791355,83.644729,135.101934,-0.000824,-1.921043,32.000000,-237.325474,136.742315,-0.024695,24.768325,0.728099,470035.551074,1.042031,20.008534,14.552130,2.797062,9.257359,9.835859,159.973817,32.000000,165.426121,171.180104,157.915576,165.419900,32.000000,151.062006,67.516704,74.028711,89.515932,35.240506,38.446000,65.569620,59.109029,41.200000,37.950598,59.532571
49.927177,60.192720,139.677770,142.830132,105.224318,100.987668,29.212495,12.682923,136.213562,3.321087,58.701278,51.059437,141.821569,140.157433,139.610720,136.821720,83.657408,135.128412,-0.000822,-1.921031,32.000000,-237.325268,136.769680,-0.024697,24.777473,0.727713,469941.267951,1.043673,20.001983,14.551459,2.797125,9.723954,10.185058,159.988432,32.000000,165.418198,171.186995,157.936501,165.428830,32.000000,151.064809,67.519022,74.044181,89.519673,35.240506,38.486963,65.569620,59.088076,41.200000,37.955967,59.527791
49.933676,60.194987,139.702679,142.835389,105.250897,100.987799,29.220027,12.683028,136.238699,3.320980,58.704391,51.062764,141.824854,140.179013,139.616434,136.846067,83.669868,135.152816,-0.000822,-1.921013,32.000000,-237.325259,136.793415,-0.024771,24.781780,0.727681,470041.440936,1.044578,19.997800,14.550813,2.797287,11.468664,7.475258,159.987228,32.000000,165.424905,171.204252,157.935949,165.426859,32.000000,151.083261,67.518025,74.057430,89.522842,35.240506,38.522633,65.569620,59.061068,41.200000,37.960716,59.536937
49.935263,60.199043,139.728639,142.841440,105.300111,100.987888,29.120624,12.682591,136.266707,3.322177,58.708145,51.068639,141.830019,140.205051,139.623077,136.873454,83.687001,135.183179,-0.000823,-1.921008,32.000000,-237.325880,136.823772,-0.025047,24.785911,0.727804,470158.239343,1.017282,19.997232,14.550474,2.797665,11.120277,60.202310,159.982788,32.000000,165.435954,171.206835,157.932405,165.443162,32.000000,151.081235,67.516731,74.074911,89.526179,35.240506,38.563697,65.569620,59.036532,41.200000,37.967803,59.524309
49.940807,60.203102,139.750386,142.846839,105.374063,100.996278,29.291860,12.681981,136.290902,3.323577,58.712385,51.074493,141.835101,140.230811,139.628626,136.896083,83.701222,135.206735,-0.000820,-1.921037,32.000000,-237.326365,136.846760,-0.025028,24.791955,0.727881,470189.047975,1.015962,19.998793,14.550737,2.798043,14.639047,60.288937,159.997493,32.000000,165.433276,171.212676,157.946410,165.449489,32.000000,151.085529,67.517831,74.089014,89.528374,35.240506,38.598848,65.569620,59.010991,41.200000,37.975038,59.530790
49.944987,60.207721,139.781420,142.853053,105.360711,101.008750,29.176406,12.681701,136.321239,3.323964,58.715085,51.078678,141.841166,140.262497,139.634182,136.928571,83.719492,135.236270,-0.000820,-1.920483,32.000000,-237.326691,136.873693,-0.025045,24.801324,0.728516,470650.350504,1.039468,19.995465,14.547382,2.798172,2.383508,60.303328,160.001441,32.000000,165.437289,171.230914,157.950503,165.448053,32.000000,151.103779,67.521523,74.106730,89.530720,35.240506,38.643407,65.569620,58.982304,41.200000,37.983730,59.526040
49.952260,60.210689,139.805512,142.857749,105.392134,101.029339,29.927731,12.680834,136.346933,3.324868,58.717661,51.079783,141.844927,140.284541,139.640062,136.950588,83.736910,135.262383,-0.000820,-1.919893,32.000000,-237.327591,136.892891,-0.024942,24.806622,0.728447,470689.225002,1.020375,19.996307,14.543823,2.798440,28.470372,60.462502,160.001666,32.000000,165.451815,171.235624,157.947616,165.458683,32.000000,151.109688,67.525529,74.122741,89.533323,35.240506,38.682245,65.569620,58.955262,41.200000,37.989795,59.527250
49.952247,60.213025,139.832716,142.863744,105.428046,101.045721,29.154033,12.679991,136.375885,3.325713,58.717584,51.085630,141.851161,140.309169,139.648345,136.975698,83.758536,135.284982,-0.000822,-1.919886,32.000000,-237.328362,136.914352,-0.024907,24.807050,0.728541,470784.556366,1.020854,19.997059,14.539601,2.798897,15.076719,12.504603,160.015378,32.000000,165.454722,171.244568,157.957274,165.470051,32.000000,151.114472,67.529879,74.140972,89.535597,35.240506,38.726770,65.569620,58.924615,41.200000,37.995242,59.525460
49.964670,60.215270,139.852900,142.868931,105.445655,101.049922,29.251691,12.680337,136.397837,3.326487,58.720337,51.091345,141.857698,140.331555,139.652069,136.997439,83.777054,135.307373,-0.000823,-1.918710,32.000000,-237.328072,136.933964,-0.024965,24.804958,0.728644,470861.351086,1.048722,19.991879,14.530767,2.798936,9.966207,8.119059,160.023495,32.000000,165.459968,171.263734,157.958262,165.465467,32.000000,151.135729,67.535236,74.157668,89.538445,35.240506,38.762624,65.569620,58.893727,41.200000,38.000048,59.529001
49.964904,60.217067,139.881736,142.874411,105.455719,101.074422,29.335462,12.681101,136.427115,3.327148,58.720187,51.094270,141.862187,140.359814,139.657216,137.027636,83.799841,135.334360,-0.000821,-1.918742,32.000000,-237.327339,136.965250,-0.025021,24.802845,0.728828,470894.979616,1.021873,19.986654,14.522111,2.799025,12.248091,60.407698,160.024368,32.000000,165.478379,171.269096,157.952518,165.471243,32.000000,151.144930,67.539196,74.178014,89.541475,35.240506,38.810370,65.569620,58.862113,41.200000,38.004679,59.526168
49.963979,60.217795,139.902159,142.878915,105.371451,101.085251,29.971628,12.680330,136.448666,3.327181,58.721590,51.100870,141.867763,140.382931,139.662411,137.048497,83.818944,135.357055,-0.000821,-1.918766,32.000000,-237.328079,136.986830,-0.025029,24.803963,0.729215,471001.441990,1.049426,19.987222,14.514744,2.799427,5.778922,14.465195,160.034754,32.000000,165.480757,171.272253,157.958352,165.482404,32.000000,151.140665,67.543767,74.194099,89.543701,35.240506,38.849975,65.569620,58.838144,41.200000,38.007537,59.536849
49.971186,60.219724,139.926760,142.886171,105.325626,101.093329,29.932477,12.680219,136.475290,3.327468,58.724716,51.103994,141.876199,140.407722,139.666863,137.069400,83.840361,135.379546,-0.000822,-1.918783,32.000000,-237.328200,137.010354,-0.025073,24.807704,0.729017,470768.847317,1.019785,19.984242,14.504023,2.799760,6.868280,6.647043,160.048795,32.000000,165.488840,171.289491,157.963149,165.479692,32.000000,151.160704,67.549064,74.211720,89.547504,35.240506,38.896309,65.569620,58.807883,41.200000,38.011827,59.531213
49.965441,60.222013,139.943379,142.892616,105.274846,101.096999,29.957302,12.680090,136.496052,3.327623,58.730236,51.104886,141.881917,140.430855,139.671010,137.090502,83.857197,135.395206,-0.000823,-1.919930,32.000000,-237.328266,137.025413,-0.025029,24.809291,0.728430,470331.523889,1.047820,19.986006,14.495646,2.800220,9.660675,12.002699,160.045739,32.000000,165.507859,171.296473,157.956295,165.483250,32.000000,151.173634,67.551496,74.226440,89.550167,35.240506,38.933008,65.569620,58.786370,41.200000,38.016647,59.530554
49.967188,60.226344,139.960314,142.900435,105.358641,101.104726,29.383670,12.679254,136.516911,3.327643,58.736417,51.106750,141.889759,140.448960,139.676608,137.109539,83.877023,135.417516,-0.000822,-1.919911,32.000000,-237.329013,137.042300,-0.025014,24.808987,0.728265,470158.148478,1.045886,19.989219,14.484878,2.800684,12.324507,7.241786,160.061806,32.000000,165.512666,171.297072,157.968314,165.499703,32.000000,151.170359,67.554489,74.243608,89.554600,35.240506,38.976114,65.569620,58.753148,41.200000,38.024370,59.526375
49.961700,60.230793,139.971312,142.907248,105.304344,101.092905,29.138594,12.676885,136.526223,3.328039,58.746978,51.102395,141.896850,140.461776,139.679987,137.121475,83.892843,135.430287,-0.000824,-1.921068,32.000000,-237.331301,137.052332,-0.024749,24.807574,0.728316,470134.010677,1.016475,19.989898,14.476784,2.800876,13.321819,59.759409,160.075655,32.000000,165.516387,171.308889,157.979837,165.501116,32.000000,151.185015,67.557784,74.257426,89.557118,35.240506,39.011811,65.569620,58.736983,41.200000,38.032199,59.527752
49.961312,60.238251,139.979129,142.915046,105.350380,101.091745,29.264296,12.675068,136.540753,3.328665,58.760843,51.101972,141.904842,140.473835,139.685489,137.132485,83.911918,135.439214,-0.000823,-1.919865,32.000000,-237.333069,137.063251,-0.024832,24.808188,0.728747,470278.341397,1.016923,19.997893,14.466466,2.801363,14.576782,60.176424,160.072326,32.000000,165.540192,171.320367,157.976302,165.507706,32.000000,151.200846,67.560739,74.274519,89.559361,35.240506,39.050499,65.569620,58.713902,41.200000,38.044434,59.532157
49.958790,60.244241,139.988381,142.921390,105.208004,101.091669,29.161712,12.674849,136.547832,3.328682,58.767753,51.102782,141.912179,140.483197,139.690768,137.142977,83.927614,135.451854,-0.000822,-1.921043,32.000000,-237.333315,137.072688,-0.024930,24.811197,0.729022,470348.543516,1.017420,20.007584,14.456316,2.801738,19.217493,12.282595,160.080142,32.000000,165.548144,171.319119,157.982385,165.522516,32.000000,151.200947,67.562767,74.288408,89.561099,35.240506,39.084471,65.569620,58.689814,41.200000,38.055197,59.531479
49.954243,60.249830,139.992081,142.929279,105.133380,101.091609,29.305182,12.673006,136.555234,3.328389,58.773870,51.096344,141.918961,140.493481,139.696120,137.149241,83.943270,135.463742,-0.000822,-1.922236,32.000000,-237.335140,137.081051,-0.024927,24.814711,0.728498,469946.459965,1.021775,20.019265,14.441975,2.802130,9.179922,12.864758,160.093478,32.000000,165.551973,171.330329,157.996452,165.525957,32.000000,151.217921,67.563808,74.306034,89.563421,35.240506,39.121163,65.569620,58.672283,41.200000,38.065892,59.530928
49.949410,60.254683,139.998345,142.937475,105.060034,101.079513,29.236341,12.671714,136.562639,3.328641,58.780855,51.093007,141.926854,140.499757,139.701012,137.158773,83.958672,135.472627,-0.000822,-1.922810,32.000000,-237.336298,137.087221,-0.024991,24.816462,0.727593,469380.827530,1.043891,20.025819,14.433092,2.802248,21.649526,60.301346,160.092103,32.000000,165.569872,171.340563,157.995894,165.530226,32.000000,151.234901,67.564192,74.323123,89.566831,35.240506,39.158297,65.569620,58.648382,41.200000,38.075009,59.526434
49.944740,60.259080,139.998864,142.944188,104.958697,101.059249,29.132272,12.670405,136.568517,3.328560,58.789829,51.085867,141.935256,140.500401,139.706521,137.166510,83.971622,135.476838,-0.000822,-1.924565,32.000000,-237.337568,137.090385,-0.025051,24.819378,0.727654,469326.722467,1.033307,20.039077,14.423465,2.802806,9.468663,60.145775,160.094656,32.000000,165.581844,171.341366,158.000044,165.549760,32.000000,151.234673,67.565329,74.337974,89.569887,35.240506,39.186699,65.569620,58.633039,41.200000,38.083022,59.532777
49.943779,60.265027,140.000448,142.952604,104.991414,101.051333,29.265500,12.668591,136.572678,3.329634,58.799916,51.079762,141.945239,140.503872,139.712090,137.167310,83.984231,135.481824,-0.000820,-1.925731,32.000000,-237.339342,137.090653,-0.025016,24.825900,0.726375,468504.556899,1.041195,20.044829,14.411598,2.802935,21.111123,7.723252,160.110210,32.000000,165.584679,171.351944,158.022365,165.555215,32.000000,151.247495,67.568612,74.354870,89.572862,35.240506,39.222082,65.569620,58.612782,41.200000,38.093816,59.531843
49.935660,60.269011,140.003617,142.960201,104.942147,101.051231,29.116123,12.668667,136.576917,3.329318,58.806831,51.075500,141.953087,140.506255,139.716368,137.170275,83.994261,135.481195,-0.000821,-1.928649,32.000000,-237.339240,137.089817,-0.025071,24.830768,0.726436,468544.995680,1.043559,20.055307,14.401193,2.803253,9.608513,14.537845,160.109502,32.000000,165.599408,171.365149,158.026250,165.556043,32.000000,151.266346,67.571515,74.369375,89.574357,35.240506,39.252866,65.569620,58.599776,41.200000,38.101968,59.533495
49.927743,60.273331,140.005948,142.969512,104.753757,101.047016,29.903097,12.669080,136.584048,3.329602,58.812271,51.072612,141.961602,140.508160,139.723723,137.170543,84.005809,135.484946,-0.000821,-1.932115,32.000000,-237.338934,137.091825,-0.025006,24.831577,0.726421,468590.800547,1.019171,20.064009,14.389354,2.803506,1.494408,14.944933,160.110918,32.000000,165.612167,171.365631,158.034171,165.579160,32.000000,151.268266,67.575463,74.386518,89.576334,35.240506,39.288227,65.569620,58.582745,41.200000,38.110482,59.527142
49.928058,60.277195,140.007514,142.977201,104.784098,101.051034,29.177715,12.669050,136.588951,3.330018,58.817866,51.069373,141.970090,140.507717,139.728950,137.171237,84.015151,135.490314,-0.000822,-1.934400,32.000000,-237.338913,137.093755,-0.024960,24.827806,0.725258,467818.596165,1.041937,20.073012,14.381378,2.803805,10.186154,60.270698,160.125970,32.000000,165.615094,171.372962,158.054327,165.581305,32.000000,151.282323,67.578396,74.401067,89.579043,35.240506,39.318189,65.569620,58.567362,41.200000,38.118030,59.531440
49.930975,60.282592,140.008474,142.986577,104.744708,101.026690,29.172754,12.668690,136.593638,3.329165,58.824835,51.065553,141.979100,140.511481,139.734616,137.172784,84.025225,135.494910,-0.000822,-1.936768,32.000000,-237.339362,137.100554,-0.025012,24.822617,0.725268,467701.376624,1.041399,20.082963,14.371978,2.804192,13.529107,6.590537,160.123530,32.000000,165.628363,171.389109,158.058550,165.579039,32.000000,151.303324,67.579386,74.418507,89.580736,35.240506,39.353326,65.569620,58.542989,41.200000,38.127940,59.528391
49.926258,60.287494,140.010443,142.994012,104.704653,101.014562,29.258071,12.669028,136.599548,3.329378,58.829702,51.064010,141.987288,140.519994,139.740164,137.177749,84.033662,135.506654,-0.000821,-1.936736,32.000000,-237.339071,137.109643,-0.024952,24.821438,0.724853,467341.776227,1.035899,20.085697,14.364787,2.804140,1.370827,14.173732,160.123844,32.000000,165.638060,171.390238,158.065344,165.592975,32.000000,151.307509,67.580748,74.435849,89.582632,35.240506,39.382868,65.569620,58.527071,41.200000,38.137131,59.531184
49.918632,60.293199,140.011186,143.002807,104.584099,100.989984,29.225989,12.667770,136.611036,3.329778,58.834723,51.057911,141.996238,140.529837,139.748501,137.185067,84.043947,135.513285,-0.000819,-1.936700,32.000000,-237.340347,137.117885,-0.024949,24.821973,0.725120,467396.507432,1.042104,20.094069,14.360850,2.804309,11.132359,17.522222,160.140320,32.000000,165.639076,171.395699,158.090853,165.603639,32.000000,151.317396,67.578207,74.456282,89.585351,35.240506,39.418961,65.569620,58.516073,41.200000,38.147769,59.529591
49.915329,60.298189,140.013220,143.010945,104.529938,100.969675,29.209497,12.667167,136.618847,3.330418,58.840738,51.055372,142.004559,140.537507,139.754088,137.193152,84.053392,135.523509,-0.000821,-1.936633,32.000000,-237.340852,137.122474,-0.024815,24.822285,0.724404,466855.079937,1.017883,20.104574,14.354573,2.804638,8.944391,60.138642,160.141950,32.000000,165.650554,171.412878,158.098045,165.603488,32.000000,151.338881,67.576436,74.473585,89.587980,35.240506,39.448485,65.569620,58.501926,41.200000,38.157323,59.529886
49.912217,60.304026,140.018816,143.020884,104.534324,100.963103,29.218619,12.666183,136.629905,3.331170,58.845946,51.052487,142.013395,140.546839,139.763601,137.196343,84.064393,135.534049,-0.000821,-1.936580,32.000000,-237.341770,137.129981,-0.024808,24.819071,0.723795,466420.905808,1.038006,20.114090,14.348690,2.804864,13.065821,8.105626,160.144158,32.000000,165.668864,171.410889,158.104756,165.619740,32.000000,151.348216,67.575340,74.494216,89.589545,35.240506,39.486066,65.569620,58.489997,41.200000,38.168242,59.522156
49.905266,60.308016,140.022368,143.028126,104.483583,100.959213,29.293732,12.665219,136.637276,3.331617,58.845849,51.052943,142.020136,140.553266,139.770768,137.203460,84.073394,135.543931,-0.000823,-1.936555,32.000000,-237.342905,137.138778,-0.024771,24.814050,0.723848,466335.782940,1.040405,20.126369,14.343720,2.805353,9.661764,7.682229,160.156623,32.000000,165.665824,171.415441,158.125422,165.630299,32.000000,151.352855,67.573179,74.511454,89.590266,35.240506,39.517629,65.569620,58.475992,41.200000,38.177011,59.535570
49.904336,60.310530,140.035798,143.035807,104.383699,100.951429,29.809210,12.665169,136.648354,3.332739,58.843430,51.056774,142.027829,140.561153,139.778237,137.210314,84.087496,135.560353,-0.000823,-1.935364,32.000000,-237.342973,137.150038,-0.024622,24.811014,0.724054,466301.868815,1.038541,20.134827,14.339987,2.805607,29.030089,60.326714,160.165701,32.000000,165.670653,171.428441,158.138815,165.634601,32.000000,151.375563,67.571483,74.532179,89.591296,35.240506,39.560321,65.569620,58.462651,41.200000,38.183497,59.531735
49.900111,60.311291,140.050087,143.042045,104.227772,100.939828,29.394772,12.665077,136.660205,3.332462,58.840021,51.053763,142.034137,140.574682,139.785834,137.219590,84.100838,135.571348,-0.000824,-1.936505,32.000000,-237.343168,137.159180,-0.024657,24.811425,0.723673,465929.230056,1.012007,20.139768,14.333414,2.805870,16.331867,9.260594,160.162806,32.000000,165.686215,171.431206,158.139972,165.646652,32.000000,151.383374,67.571036,74.548138,89.592231,35.240506,39.598062,65.569620,58.452018,41.200000,38.187303,59.530564
49.907192,60.312138,140.068569,143.048415,104.153190,100.964062,29.383927,12.664854,136.677817,3.332942,58.832061,51.057046,142.041334,140.590766,139.795804,137.231532,84.116450,135.588562,-0.000824,-1.934139,32.000000,-237.343394,137.177773,-0.024653,24.815056,0.723006,465348.941520,1.039133,20.145622,14.327162,2.806428,18.960724,60.277776,160.178481,32.000000,165.688120,171.431503,158.159360,165.663029,32.000000,151.381651,67.570685,74.566994,89.593034,35.240506,39.645478,65.569620,58.428630,41.200000,38.191239,59.523778
49.908696,60.311819,140.082973,143.053836,104.028439,100.963968,29.871291,12.664656,136.688591,3.333407,58.825445,51.060952,142.047896,140.605704,139.801989,137.242871,84.130927,135.602446,-0.000824,-1.934680,32.000000,-237.343514,137.190188,-0.024547,24.818671,0.722212,464816.574897,1.034493,20.143680,14.318931,2.806607,17.947346,60.398383,160.189263,32.000000,165.692597,171.446902,158.173461,165.662935,32.000000,151.401403,67.571410,74.582166,89.594445,35.240506,39.684798,65.569620,58.413402,41.200000,38.193586,59.524437
