OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, April 10, 2019
6:42:47 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz
49.771528,75.855406,161.528313,169.861804,90.571423,93.618238,29.167932,12.597242,158.237443,5.364941,73.137185,50.667284,168.787606,162.690543,166.115143,159.090478,91.125459,157.852777,-0.000827,-1.795890,32.000000,-237.410577,158.819835,-0.024656,27.705483,0.671235,411288.573286,0.939978,35.821579,17.497626,3.245336,7.291716,6.529648,191.100909,32.000000,200.771965,205.430732,188.848733,198.477687,32.000000,181.471777,68.360989,78.069320,98.269567,96.455696,42.217001,50.126582,44.898369,38.500000,41.080329,59.477102
49.776696,75.856100,161.525198,169.863435,90.605221,93.610039,29.164917,12.597559,158.236748,5.364699,73.139525,50.664911,168.789605,162.688697,166.119168,159.093283,91.127936,157.855472,-0.000827,-1.795357,32.000000,-237.410325,158.824033,-0.024667,27.711509,0.670778,410910.618629,0.940936,35.824763,17.494790,3.245409,10.034704,7.744417,191.111753,32.000000,200.769138,205.421773,188.843514,198.475583,32.000000,181.473439,68.356524,78.071485,98.273431,96.455696,42.223948,50.126582,44.896732,38.500000,41.086953,59.476070
49.775438,75.858844,161.517971,169.866113,90.609496,93.610066,29.148524,12.596854,158.235644,5.364462,73.146273,50.658991,168.792897,162.680002,166.122941,159.086877,91.131246,157.856066,-0.000827,-1.794238,32.000000,-237.411211,158.824521,-0.024681,27.712291,0.670333,410724.674386,0.915336,35.820600,17.491037,3.245150,1.995026,10.019360,191.115672,32.000000,200.768641,205.421062,188.826945,198.466424,32.000000,181.489293,68.353080,78.074562,98.280297,96.455696,42.230456,50.126582,44.900175,38.500000,41.098515,59.464612
49.772756,75.860439,161.513671,169.869743,90.517648,93.605922,29.870130,12.596679,158.230864,5.364507,73.148901,50.657105,168.794214,162.671157,166.124431,159.082736,91.133579,157.850214,-0.000826,-1.795980,32.000000,-237.411295,158.819415,-0.024698,27.709512,0.670342,410804.772698,0.920182,35.821075,17.488441,3.244977,29.500538,60.406267,191.117429,32.000000,200.772750,205.411870,188.810394,198.468158,32.000000,181.482751,68.350229,78.077486,98.285861,96.455696,42.235005,50.126582,44.907103,38.500000,41.107611,59.465448
49.769312,75.861092,161.514669,169.876786,90.435846,93.597985,29.168458,12.595832,158.229100,5.364553,73.154250,50.658682,168.800138,162.661956,166.125932,159.080379,91.136776,157.849945,-0.000824,-1.796602,32.000000,-237.412114,158.807422,-0.024673,27.708271,0.669990,410558.348947,0.940308,35.826712,17.484020,3.245011,14.402670,59.722478,191.129571,32.000000,200.766822,205.407964,188.803706,198.467547,32.000000,181.489386,68.351016,78.082489,98.294158,96.455696,42.245351,50.126582,44.915927,38.500000,41.116417,59.475509
49.768077,75.862194,161.509517,169.884041,90.425313,93.594103,29.151249,12.595894,158.228088,5.364849,73.158023,50.658701,168.806110,162.653607,166.128264,159.077970,91.140595,157.850379,-0.000823,-1.796586,32.000000,-237.412141,158.803450,-0.024684,27.706695,0.669519,410203.482777,0.939065,35.830824,17.480009,3.245210,7.330344,60.041725,191.132410,32.000000,200.768338,205.411908,188.792533,198.463617,32.000000,181.502391,68.352057,78.087053,98.300356,96.455696,42.251606,50.126582,44.921311,38.500000,41.124090,59.472637
49.766823,75.863252,161.504398,169.890300,90.465804,93.594046,29.174617,12.594965,158.224070,5.365418,73.161142,50.659364,168.812462,162.645938,166.131971,159.075780,91.144807,157.846727,-0.000822,-1.796594,32.000000,-237.413073,158.799683,-0.024745,27.707116,0.669200,409979.001337,0.913216,35.832998,17.477057,3.245261,11.874308,59.818727,191.132770,32.000000,200.773446,205.409379,188.781358,198.465605,32.000000,181.504842,68.354223,78.092034,98.306791,96.455696,42.257833,50.126582,44.928171,38.500000,41.133187,59.468753
49.765618,75.864682,161.503017,169.893706,90.509022,93.593993,29.147127,12.595811,158.224965,5.366118,73.162899,50.657539,168.816916,162.640781,166.137262,159.074893,91.148405,157.847571,-0.000819,-1.796588,32.000000,-237.412272,158.801875,-0.024721,27.705834,0.669275,410019.734498,0.939167,35.834892,17.472934,3.245234,7.050224,8.001738,191.141186,32.000000,200.770444,205.410961,188.781870,198.468046,32.000000,181.514164,68.358120,78.095521,98.311145,96.455696,42.264943,50.126582,44.934033,38.500000,41.141810,59.472421
49.764435,75.865933,161.497657,169.895012,90.530592,93.585723,29.220734,12.595567,158.225570,5.366993,73.167879,50.656096,168.820946,162.634883,166.142378,159.074946,91.151259,157.846607,-0.000819,-1.796565,32.000000,-237.412495,158.797904,-0.024743,27.701818,0.669689,410258.536730,0.940840,35.837520,17.468698,3.245208,10.032054,60.203009,191.148112,32.000000,200.771982,205.417818,188.784919,198.464925,32.000000,181.530658,68.362920,78.098667,98.315045,96.455696,42.271178,50.126582,44.941623,38.500000,41.151612,59.472244
49.763158,75.865947,161.494904,169.896166,90.572882,93.585831,29.984301,12.595558,158.226235,5.367519,73.169381,50.654392,168.822274,162.627716,166.145733,159.072162,91.153385,157.846337,-0.000820,-1.796528,32.000000,-237.412375,158.794333,-0.024820,27.702481,0.670168,410496.174892,0.940868,35.841365,17.464081,3.245301,9.537893,60.504305,191.144858,32.000000,200.776923,205.417615,188.781429,198.466915,32.000000,181.529344,68.367210,78.100665,98.316824,96.455696,42.277154,50.126582,44.947910,38.500000,41.158232,59.475568
49.763273,75.864938,161.494639,169.899001,90.537028,93.585658,29.184669,12.595254,158.224718,5.368874,73.168875,50.656004,168.826499,162.623745,166.149291,159.075329,91.156427,157.844786,-0.000821,-1.796583,32.000000,-237.412758,158.789418,-0.024750,27.708999,0.670272,410520.319532,0.939829,35.842817,17.461632,3.245286,17.634223,60.103159,191.154831,32.000000,200.776583,205.420376,188.797137,198.474165,32.000000,181.536101,68.372515,78.102218,98.316682,96.455696,42.285081,50.126582,44.955058,38.500000,41.164740,59.473995
49.763490,75.864663,161.494265,169.901390,90.469001,93.585558,29.940794,12.595785,158.227175,5.369929,73.168152,50.661394,168.831051,162.622252,166.151021,159.079809,91.160786,157.845691,-0.000820,-1.796613,32.000000,-237.412355,158.789804,-0.024774,27.715719,0.670330,410599.846656,0.941567,35.844234,17.459416,3.245316,8.485206,60.491805,191.158133,32.000000,200.777796,205.431947,188.812113,198.476600,32.000000,181.553931,68.379251,78.105820,98.316288,96.455696,42.293244,50.126582,44.959175,38.500000,41.170764,59.470641
49.764755,75.864159,161.496746,169.903138,90.452058,93.585480,29.152305,12.595834,158.234197,5.370213,73.168242,50.663546,168.832888,162.619565,166.154495,159.081483,91.165599,157.853440,-0.000819,-1.796626,32.000000,-237.412362,158.792679,-0.024870,27.717132,0.669550,410255.445157,0.919928,35.841751,17.455338,3.245231,9.434493,9.823167,191.155335,32.000000,200.785682,205.442217,188.832726,198.480801,32.000000,181.558634,68.388636,78.108322,98.313798,96.455696,42.303527,50.126582,44.965300,38.500000,41.177398,59.470857
49.765897,75.865927,161.505137,169.905080,90.436827,93.585729,29.153962,12.595371,158.239322,5.370609,73.167281,50.664349,168.834921,162.620361,166.160394,159.082667,91.169460,157.855615,-0.000819,-1.796615,32.000000,-237.412594,158.792211,-0.024914,27.710391,0.669120,410034.697693,0.934752,35.841775,17.452538,3.245302,21.079838,20.701471,191.163297,32.000000,200.783286,205.453193,188.865291,198.487965,32.000000,181.564780,68.399783,78.111203,98.312537,96.455696,42.318090,50.126582,44.968683,38.500000,41.187226,59.467917
49.766223,75.867875,161.506727,169.905085,90.424815,93.585626,29.159475,12.594818,158.239309,5.370671,73.169800,50.657869,168.836211,162.619599,166.164816,159.084629,91.172745,157.858200,-0.000820,-1.796612,32.000000,-237.413115,158.792588,-0.024996,27.702920,0.669354,410143.682221,0.935046,35.838831,17.450469,3.245169,12.795876,59.969662,191.168863,32.000000,200.783626,205.469080,188.888643,198.487711,32.000000,181.579842,68.409040,78.113940,98.313933,96.455696,42.326448,50.126582,44.973625,38.500000,41.196284,59.467691
49.764197,75.869875,161.497353,169.903561,90.384224,93.585521,29.831847,12.594048,158.238680,5.370694,73.171661,50.655527,168.836161,162.617910,166.168319,159.082523,91.175645,157.859219,-0.000818,-1.796621,32.000000,-237.414089,158.788598,-0.024935,27.704266,0.669346,409986.677723,0.939142,35.841484,17.447120,3.245312,11.769512,33.899888,191.166644,32.000000,200.790203,205.481367,188.914423,198.489341,32.000000,181.581381,68.419464,78.115583,98.315263,96.455696,42.331374,50.126582,44.980958,38.500000,41.207192,59.471408
49.768661,75.871011,161.496405,169.903037,90.387786,93.585451,29.194389,12.594881,158.246728,5.370488,73.168700,50.661008,168.836647,162.622142,166.170722,159.086373,91.178141,157.860068,-0.000817,-1.796630,32.000000,-237.413315,158.784815,-0.025027,27.711410,0.669119,409796.817157,0.939682,35.843988,17.445987,3.245238,23.645777,60.179859,191.170459,32.000000,200.785961,205.484967,188.941407,198.497155,32.000000,181.581003,68.428162,78.115757,98.316660,96.455696,42.337171,50.126582,44.982400,38.500000,41.215962,59.470720
49.772499,75.870118,161.496758,169.902542,90.382247,93.601636,29.273336,12.595435,158.253696,5.370429,73.164800,50.659056,168.838762,162.620778,166.173472,159.087404,91.182399,157.859799,-0.000816,-1.796645,32.000000,-237.412813,158.785922,-0.025001,27.719949,0.668739,409673.857083,0.920100,35.845012,17.443421,3.245072,22.273108,9.923973,191.174488,32.000000,200.784264,205.498312,188.968247,198.495425,32.000000,181.595195,68.441003,78.116188,98.320579,96.455696,42.347991,50.126582,44.982677,38.500000,41.222313,59.468399
49.771155,75.869148,161.489502,169.902687,90.369274,93.601667,29.848792,12.594552,158.254998,5.370797,73.159562,50.657772,168.840157,162.614828,166.175380,159.083008,91.185520,157.857748,-0.000813,-1.796607,32.000000,-237.413679,158.783124,-0.024985,27.722619,0.668681,409766.021494,0.937153,35.839390,17.439748,3.244782,29.554840,60.375913,191.168915,32.000000,200.789118,205.503129,188.984964,198.496149,32.000000,181.598647,68.450773,78.116025,98.322941,96.455696,42.351189,50.126582,44.987219,38.500000,41.227563,59.472451
49.770505,75.868784,161.489141,169.903197,90.346000,93.607385,29.245708,12.593574,158.258109,5.370589,73.154174,50.662232,168.841966,162.612665,166.178245,159.079281,91.188655,157.854412,-0.000813,-1.797693,32.000000,-237.414507,158.777414,-0.025049,27.716575,0.668269,409622.803543,0.936207,35.837802,17.436958,3.244633,16.711965,7.348711,191.169359,32.000000,200.788036,205.507377,189.007579,198.501745,32.000000,181.588208,68.462450,78.116636,98.322963,96.455696,42.358018,50.126582,44.993865,38.500000,41.234504,59.470985
49.772491,75.869035,161.493165,169.902581,90.393013,93.615445,29.818113,12.594511,158.259585,5.370902,73.148751,50.665117,168.842674,162.613906,166.179607,159.080227,91.191447,157.852791,-0.000812,-1.798778,32.000000,-237.413406,158.776388,-0.024723,27.711658,0.668140,409520.033364,0.933755,35.839069,17.432463,3.244639,11.223454,60.343989,191.174279,32.000000,200.785214,205.512910,189.025389,198.501330,32.000000,181.595274,68.472376,78.117520,98.320850,96.455696,42.368550,50.126582,44.996111,38.500000,41.241181,59.471929
49.773105,75.868638,161.493273,169.900118,90.520043,93.615274,29.190485,12.595964,158.265276,5.370486,73.142719,50.666123,168.844187,162.620623,166.183593,159.079510,91.195275,157.857228,-0.000812,-1.798755,32.000000,-237.412066,158.779428,-0.024767,27.713747,0.668616,409692.303039,0.939701,35.837383,17.427768,3.244637,9.192298,59.757760,191.168290,32.000000,200.791973,205.521088,189.035970,198.499007,32.000000,181.602272,68.486874,78.118751,98.316925,96.455696,42.378500,50.126582,44.998936,38.500000,41.248361,59.469048
49.768321,75.868889,161.491281,169.896356,90.576024,93.615311,29.270254,12.596306,158.265326,5.370034,73.138410,50.668259,168.842920,162.620292,166.187638,159.075378,91.196969,157.858976,-0.000813,-1.798695,32.000000,-237.411755,158.782594,-0.024769,27.715748,0.668918,409860.920963,0.934779,35.835277,17.425629,3.244517,12.433804,60.340898,191.167112,32.000000,200.791811,205.522790,189.044019,198.504352,32.000000,181.589566,68.498830,78.118670,98.310577,96.455696,42.384392,50.126582,45.007639,38.500000,41.255350,59.476552
49.771715,75.869710,161.488259,169.890249,90.553316,93.615285,29.184915,12.596828,158.265285,5.370298,73.138019,50.669722,168.842391,162.624699,166.188821,159.077056,91.197372,157.860493,-0.000812,-1.798729,32.000000,-237.411253,158.781601,-0.024703,27.714779,0.670082,410594.609849,0.912937,35.839047,17.423276,3.244723,10.317642,60.189419,191.170299,32.000000,200.789943,205.530067,189.055648,198.499781,32.000000,181.597423,68.513168,78.116608,98.303018,96.455696,42.391176,50.126582,45.011074,38.500000,41.263949,59.466687
49.771814,75.869994,161.491470,169.886924,90.537296,93.623536,29.236847,12.597134,158.266071,5.370534,73.136702,50.670701,168.839477,162.627832,166.188865,159.074330,91.197325,157.861504,-0.000810,-1.796415,32.000000,-237.410949,158.787208,-0.024662,27.713116,0.669839,410456.118136,0.936903,35.840511,17.422471,3.244734,12.003448,7.675775,191.166545,32.000000,200.794380,205.535599,189.057498,198.497087,32.000000,181.594679,68.524901,78.114634,98.297348,96.455696,42.400674,50.126582,45.014814,38.500000,41.271345,59.480289
49.772086,75.870027,161.486354,169.886075,90.480748,93.623437,29.272901,12.596951,158.260891,5.370280,73.135432,50.670781,168.838163,162.629425,166.187916,159.068054,91.197363,157.860025,-0.000809,-1.796415,32.000000,-237.411099,158.781890,-0.024623,27.716217,0.669823,410423.210642,0.937969,35.838676,17.423642,3.244635,14.517564,60.281344,191.166221,32.000000,200.796080,205.534480,189.061735,198.500844,32.000000,181.583120,68.536522,78.111245,98.290619,96.455696,42.406897,50.126582,45.018430,38.500000,41.278723,59.463039
49.770988,75.870206,161.484865,169.887022,90.446830,93.623410,29.153446,12.597186,158.256828,5.370340,73.135007,50.676968,168.838880,162.629289,166.187124,159.061374,91.197628,157.859216,-0.000809,-1.796390,32.000000,-237.410957,158.777277,-0.024624,27.718391,0.669685,410353.747742,0.938301,35.838134,17.422875,3.244640,1.197352,7.547473,191.171188,32.000000,200.794693,205.534563,189.067160,198.499291,32.000000,181.579590,68.543868,78.106992,98.284304,96.455696,42.414423,50.126582,45.023578,38.500000,41.285671,59.466845
49.774223,75.872493,161.483621,169.888266,90.361511,93.623526,29.167621,12.597742,158.254860,5.369955,73.135037,50.677888,168.840529,162.631766,166.186242,159.057578,91.198322,157.858704,-0.000810,-1.796435,32.000000,-237.410585,158.776668,-0.024681,27.709891,0.668751,409852.224958,0.937921,35.839227,17.423786,3.244578,1.183532,60.143909,191.166805,32.000000,200.802433,205.540648,189.060811,198.494660,32.000000,181.589708,68.550549,78.102879,98.277281,96.455696,42.421689,50.126582,45.025407,38.500000,41.296494,59.469500
49.773114,75.873143,161.484155,169.888980,90.368800,93.623460,29.880762,12.597598,158.250069,5.368850,73.132603,50.677406,168.840596,162.632069,166.185894,159.054928,91.198043,157.857207,-0.000809,-1.795267,32.000000,-237.410662,158.774420,-0.024720,27.700750,0.668735,409804.929970,0.934388,35.838789,17.421531,3.244407,28.543204,60.457327,191.164994,32.000000,200.804379,205.537650,189.051587,198.497677,32.000000,181.575258,68.553787,78.099011,98.271876,96.455696,42.430118,50.126582,45.029978,38.500000,41.304010,59.477417
49.772183,75.872540,161.477549,169.889863,90.437611,93.623523,29.849261,12.597119,158.245811,5.367923,73.130637,50.670525,168.840148,162.629393,166.185856,159.048515,91.196035,157.855385,-0.000809,-1.795259,32.000000,-237.411160,158.771099,-0.024829,27.701498,0.668678,409599.567455,0.933276,35.839543,17.421637,3.244387,9.479331,60.398764,191.172435,32.000000,200.799963,205.537190,189.043744,198.490225,32.000000,181.567797,68.554439,78.093910,98.264887,96.455696,42.435099,50.126582,45.035548,38.500000,41.311251,59.465488
49.772852,75.872239,161.471697,169.891118,90.397354,93.623620,29.255030,12.597742,158.241177,5.367535,73.131020,50.669071,168.841501,162.624703,166.186211,159.041401,91.196094,157.855116,-0.000809,-1.795250,32.000000,-237.410444,158.765295,-0.024742,27.708842,0.669102,409791.955360,0.938720,35.840227,17.421496,3.244400,18.736295,60.249738,191.171823,32.000000,200.802481,205.541078,189.027319,198.488446,32.000000,181.578963,68.553478,78.093095,98.261837,96.455696,42.439388,50.126582,45.037902,38.500000,41.317121,59.472372
49.770783,75.872520,161.459918,169.891258,90.436743,93.623709,29.218018,12.598282,158.234385,5.367185,73.129710,50.670559,168.842365,162.622010,166.186304,159.037743,91.195320,157.852842,-0.000809,-1.795227,32.000000,-237.410012,158.759867,-0.024872,27.712615,0.668985,409866.576689,0.937781,35.838504,17.422313,3.244181,22.487575,60.266440,191.170010,32.000000,200.802848,205.536215,189.007391,198.492797,32.000000,181.567875,68.551511,78.092026,98.253651,96.455696,42.440961,50.126582,45.045526,38.500000,41.325252,59.472116
49.770803,75.871195,161.459139,169.890106,90.439961,93.623625,29.328864,12.598686,158.233038,5.366745,73.126783,50.669055,168.843013,162.618220,166.186968,159.031850,91.193421,157.846501,-0.000809,-1.795199,32.000000,-237.409737,158.758025,-0.024849,27.710262,0.668699,409756.196297,0.914349,35.841324,17.421727,3.244182,23.382183,60.291494,191.174061,32.000000,200.798408,205.535516,188.996814,198.491835,32.000000,181.564065,68.550441,78.091017,98.246204,96.455696,42.446633,50.126582,45.049503,38.500000,41.330627,59.470002
49.770321,75.868187,161.457660,169.889804,90.420576,93.623833,30.009662,12.599238,158.231785,5.366583,73.123739,50.670394,168.843252,162.612912,166.187096,159.029166,91.193022,157.838859,-0.000810,-1.795202,32.000000,-237.409083,158.754353,-0.024753,27.709034,0.668978,409935.687014,0.918709,35.841277,17.421732,3.244078,28.896403,12.351462,191.169588,32.000000,200.800322,205.539307,188.971439,198.489718,32.000000,181.580702,68.548064,78.090927,98.237403,96.455696,42.453548,50.126582,45.055550,38.500000,41.334121,59.475431
49.768292,75.866118,161.459199,169.889980,90.482784,93.624129,29.237348,12.598246,158.226554,5.366055,73.126023,50.667353,168.843650,162.609994,166.187285,159.024711,91.193493,157.835229,-0.000812,-1.795180,32.000000,-237.409867,158.753785,-0.024801,27.705999,0.668973,409910.267114,0.935573,35.838800,17.419832,3.244044,27.404402,60.269856,191.166938,32.000000,200.802560,205.537558,188.952740,198.494826,32.000000,181.574319,68.542945,78.091103,98.230280,96.455696,42.461058,50.126582,45.060832,38.500000,41.337426,59.467405
49.764142,75.865093,161.454157,169.890725,90.542101,93.607936,29.192942,12.596778,158.218724,5.365682,73.125577,50.675416,168.844944,162.605256,166.187304,159.023895,91.192034,157.831710,-0.000813,-1.795170,32.000000,-237.411300,158.748015,-0.024800,27.700104,0.669421,410143.715086,0.940883,35.837636,17.416327,3.244162,2.637218,60.267234,191.172798,32.000000,200.797197,205.541004,188.941391,198.495425,32.000000,181.570490,68.534976,78.091970,98.222594,96.455696,42.466102,50.126582,45.071880,38.500000,41.343445,59.470523
49.764390,75.864173,161.454015,169.891297,90.605179,93.607902,29.316923,12.596461,158.214187,5.365376,73.124410,50.675518,168.844959,162.606590,166.186911,159.025895,91.191976,157.828431,-0.000813,-1.795169,32.000000,-237.411722,158.748175,-0.024536,27.695404,0.669760,410274.445175,0.935321,35.841067,17.416017,3.244368,5.486233,60.333700,191.169418,32.000000,200.798605,205.547605,188.924522,198.494513,32.000000,181.580792,68.529190,78.092291,98.215219,96.455696,42.472693,50.126582,45.075922,38.500000,41.348472,59.468802
49.763433,75.861349,161.450263,169.891594,90.712747,93.605129,29.348245,12.596515,158.210219,5.365505,73.124349,50.672548,168.845267,162.603901,166.184987,159.023562,91.192519,157.825946,-0.000813,-1.795175,32.000000,-237.411784,158.747128,-0.024549,27.702661,0.670323,410521.877199,0.941565,35.840132,17.415411,3.244341,28.092120,60.386160,191.164583,32.000000,200.800033,205.545062,188.908652,198.499119,32.000000,181.584867,68.522397,78.091689,98.206786,96.455696,42.479701,50.126582,45.083149,38.500000,41.352292,59.463275
49.762586,75.860326,161.446412,169.892955,90.764944,93.602040,29.179228,12.596112,158.205690,5.365078,73.126191,50.674432,168.846689,162.599475,166.185419,159.024517,91.192882,157.825210,-0.000813,-1.795221,32.000000,-237.412218,158.743933,-0.024558,27.709301,0.671056,410968.616131,0.928604,35.838836,17.414985,3.244335,24.023180,6.668548,191.166820,32.000000,200.798587,205.544595,188.905350,198.502282,32.000000,181.577813,68.516159,78.090807,98.201495,96.455696,42.481530,50.126582,45.089841,38.500000,41.356986,59.468684
49.762864,75.860938,161.443349,169.895157,90.804238,93.602181,29.849578,12.595099,158.203909,5.364839,73.129982,50.673276,168.847957,162.595340,166.185646,159.025016,91.193454,157.820537,-0.000812,-1.795197,32.000000,-237.413142,158.736012,-0.024571,27.700858,0.671307,411283.056954,0.942329,35.838542,17.413032,3.244314,28.850006,21.877450,191.168239,32.000000,200.797343,205.549324,188.898481,198.500513,32.000000,181.587614,68.509982,78.090469,98.197223,96.455696,42.488104,50.126582,45.096746,38.500000,41.365106,59.466274
49.765271,75.861046,161.434368,169.896676,90.742270,93.602095,30.010314,12.595242,158.200739,5.364709,73.130650,50.667924,168.849596,162.589681,166.184286,159.026541,91.193627,157.815342,-0.000813,-1.795197,32.000000,-237.413081,158.729653,-0.024533,27.690693,0.671834,411574.687956,0.937391,35.838833,17.410679,3.244355,8.022656,60.501677,191.164034,32.000000,200.801073,205.544695,188.890145,198.505898,32.000000,181.588990,68.505024,78.089883,98.194531,96.455696,42.489800,50.126582,45.099031,38.500000,41.371771,59.474093
49.762193,75.862062,161.428716,169.898634,90.743990,93.602189,29.156630,12.595135,158.193661,5.364363,73.134294,50.666573,168.849202,162.580690,166.185388,159.022272,91.192448,157.806688,-0.000814,-1.794040,32.000000,-237.413162,158.724751,-0.024598,27.692635,0.671792,411410.128740,0.939129,35.837355,17.408801,3.244060,11.058708,10.148249,191.169476,32.000000,200.793622,205.543639,188.889685,198.508202,32.000000,181.583545,68.499977,78.089968,98.191686,96.455696,42.492172,50.126582,45.107524,38.500000,41.380804,59.471654
49.761651,75.863638,161.426540,169.899807,90.736103,93.593977,29.194510,12.595498,158.192272,5.363742,73.136694,50.668363,168.850987,162.576787,166.187137,159.022080,91.193604,157.803991,-0.000814,-1.796378,32.000000,-237.412635,158.718702,-0.024623,27.701814,0.671740,411320.406039,0.943677,35.837713,17.406674,3.243884,11.037900,12.430237,191.169354,32.000000,200.790779,205.545171,188.886346,198.507451,32.000000,181.596089,68.498711,78.090566,98.190034,96.455696,42.497073,50.126582,45.114026,38.500000,41.389291,59.467307
49.760836,75.863401,161.425272,169.899107,90.753760,93.593909,29.142356,12.595271,158.188998,5.363303,73.132388,50.666041,168.850462,162.568968,166.189959,159.020549,91.193249,157.796239,-0.000816,-1.796358,32.000000,-237.412879,158.716683,-0.024721,27.699662,0.671694,411415.702915,0.920432,35.841986,17.403005,3.244016,9.552321,60.054438,191.161827,32.000000,200.791999,205.539073,188.879292,198.513005,32.000000,181.599560,68.496090,78.089716,98.187079,96.455696,42.502668,50.126582,45.121606,38.500000,41.397686,59.468930
49.757455,75.861566,161.420405,169.898340,90.790033,93.593996,29.258099,12.594100,158.185001,5.363017,73.126516,50.661029,168.850619,162.562465,166.192098,159.017637,91.193805,157.787718,-0.000815,-1.796421,32.000000,-237.413934,158.710615,-0.024747,27.688172,0.671497,411351.128370,0.941287,35.843956,17.401722,3.244012,10.416049,60.317303,191.159338,32.000000,200.786175,205.536292,188.877705,198.518152,32.000000,181.597661,68.495117,78.089108,98.186494,96.455696,42.507028,50.126582,45.129516,38.500000,41.401462,59.478568
49.754243,75.858257,161.413338,169.897331,90.844750,93.593857,29.186161,12.594320,158.179777,5.361966,73.124932,50.661649,168.852023,162.555204,166.192471,159.014194,91.193895,157.782191,-0.000814,-1.796407,32.000000,-237.413593,158.705851,-0.024788,27.688731,0.672014,411509.335557,0.936929,35.843871,17.396430,3.244081,14.173615,12.495817,191.162454,32.000000,200.783661,205.540700,188.877034,198.518310,32.000000,181.602359,68.492625,78.088834,98.186122,96.455696,42.509081,50.126582,45.141779,38.500000,41.404039,59.470434
49.754742,75.857649,161.411647,169.896210,90.841414,93.593914,29.190303,12.593560,158.177755,5.361979,73.123944,50.660181,168.852296,162.548911,166.193615,159.009085,91.194584,157.776947,-0.000813,-1.797585,32.000000,-237.414371,158.703410,-0.024706,27.697134,0.672450,411664.616183,0.943452,35.845769,17.394672,3.244258,11.718579,60.183720,191.154577,32.000000,200.787334,205.536565,188.871699,198.521482,32.000000,181.610859,68.491457,78.089776,98.185195,96.455696,42.513352,50.126582,45.147411,38.500000,41.409581,59.470798
49.752799,75.857070,161.414159,169.895482,90.886977,93.593789,29.175607,12.594727,158.173624,5.361839,73.122521,50.657660,168.851861,162.537850,166.194998,159.001693,91.194659,157.773190,-0.000814,-1.797572,32.000000,-237.413167,158.696318,-0.024680,27.691971,0.672225,411652.258116,0.942578,35.844162,17.391423,3.244163,13.719841,60.287832,191.156288,32.000000,200.784641,205.532153,188.877446,198.530188,32.000000,181.612883,68.490084,78.088927,98.183730,96.455696,42.520721,50.126582,45.157497,38.500000,41.416323,59.464081
49.747240,75.857164,161.405144,169.894353,90.936876,93.593712,29.934319,12.594057,158.160833,5.361407,73.122908,50.655189,168.851412,162.530626,166.194469,158.995438,91.193058,157.761058,-0.000815,-1.797571,32.000000,-237.413982,158.684216,-0.024678,27.679192,0.672355,411758.995325,0.941174,35.844868,17.389616,3.244257,9.762500,60.458925,191.156604,32.000000,200.782586,205.533096,188.880750,198.528031,32.000000,181.614182,68.488673,78.087429,98.183997,96.455696,42.522233,50.126582,45.169143,38.500000,41.422747,59.469412
49.742331,75.858296,161.395174,169.893723,90.959788,93.593566,29.188571,12.594071,158.150345,5.361300,73.128549,50.646510,168.850863,162.515882,166.192758,158.984188,91.191775,157.746305,-0.000815,-1.797565,32.000000,-237.413885,158.671352,-0.024662,27.679561,0.673191,412053.078123,0.944954,35.848821,17.386499,3.244422,1.189747,10.041184,191.150182,32.000000,200.788160,205.529297,188.873621,198.531236,32.000000,181.622859,68.489669,78.084584,98.187756,96.455696,42.522728,50.126582,45.185170,38.500000,41.431436,59.460816
49.738308,75.860982,161.388206,169.895437,90.943608,93.593563,29.971394,12.594290,158.140362,5.361206,73.129374,50.645145,168.851836,162.505476,166.190461,158.976483,91.189637,157.737212,-0.000815,-1.797583,32.000000,-237.413775,158.657914,-0.024663,27.686555,0.673695,412245.203451,0.921328,35.854519,17.382409,3.244610,15.714442,60.490115,191.146924,32.000000,200.787496,205.524003,188.871987,198.539079,32.000000,181.618848,68.490434,78.080700,98.191781,96.455696,42.522532,50.126582,45.196979,38.500000,41.441422,59.464937
49.733774,75.862178,161.372074,169.896479,90.906873,93.593448,29.832848,12.593848,158.126826,5.360955,73.125978,50.637218,168.852873,162.490027,166.188939,158.964865,91.188070,157.730764,-0.000814,-1.797555,32.000000,-237.414197,158.645585,-0.024397,27.681861,0.673690,412355.750750,0.945868,35.861705,17.377225,3.244675,23.830746,60.400022,191.149890,32.000000,200.785676,205.526596,188.879016,198.535219,32.000000,181.619398,68.494857,78.075689,98.197118,96.455696,42.519384,50.126582,45.213025,38.500000,41.451630,59.467307
49.727608,75.861296,161.358030,169.895779,90.844296,93.589241,29.998594,12.594178,158.110144,5.361314,73.124504,50.627233,168.853824,162.473359,166.189964,158.950339,91.185973,157.718794,-0.000816,-1.797528,32.000000,-237.413999,158.631268,-0.024399,27.670937,0.673147,412041.404484,0.941235,35.866993,17.376773,3.244712,15.586158,6.984581,191.146500,32.000000,200.791784,205.521713,188.875217,198.536090,32.000000,181.627075,68.501001,78.072681,98.201038,96.455696,42.515322,50.126582,45.227338,38.500000,41.457233,59.462763
49.722999,75.860787,161.348580,169.895037,90.767509,93.585173,29.965766,12.595454,158.096456,5.361202,73.124179,50.616048,168.853389,162.457130,166.189886,158.936120,91.182823,157.705038,-0.000817,-1.797507,32.000000,-237.412703,158.614051,-0.024435,27.667716,0.673216,411915.076727,0.944262,35.873574,17.374400,3.244776,29.707436,7.759087,191.146923,32.000000,200.789872,205.508517,188.880484,198.541460,32.000000,181.630035,68.507046,78.068132,98.202619,96.455696,42.514248,50.126582,45.246858,38.500000,41.463925,59.468045
49.716412,75.859869,161.337029,169.894726,90.750943,93.585217,30.014113,12.594884,158.086070,5.360572,73.124181,50.607014,168.854396,162.440568,166.188840,158.917965,91.179381,157.691120,-0.000819,-1.797482,32.000000,-237.413115,158.596201,-0.024430,27.676865,0.673151,411738.822202,0.940888,35.878250,17.372262,3.244946,7.041642,14.279691,191.148839,32.000000,200.787009,205.503319,188.895073,198.539573,32.000000,181.627316,68.509254,78.065342,98.205955,96.455696,42.511010,50.126582,45.264437,38.500000,41.469245,59.463344
49.710242,75.859318,161.322541,169.895191,90.636957,93.577538,29.155480,12.595617,158.065975,5.360532,73.120170,50.596730,168.855133,162.426408,166.189563,158.899561,91.174771,157.670644,-0.000823,-1.797481,32.000000,-237.412448,158.575139,-0.024511,27.676152,0.672563,411449.992573,0.918938,35.883726,17.368700,3.245052,8.040164,59.797724,191.146812,32.000000,200.793169,205.496544,188.900176,198.539440,32.000000,181.628312,68.510644,78.062368,98.210193,96.455696,42.507664,50.126582,45.285205,38.500000,41.475721,59.464357
49.703398,75.856494,161.310565,169.895420,90.464170,93.558903,29.244899,12.595562,158.052329,5.359968,73.115991,50.593588,168.855420,162.411905,166.190009,158.882604,91.170904,157.654676,-0.000824,-1.797465,32.000000,-237.412560,158.559820,-0.024507,27.666313,0.671892,411120.773137,0.942887,35.887347,17.366504,3.245181,16.170554,60.300954,191.144920,32.000000,200.795979,205.486087,188.907345,198.544538,32.000000,181.628243,68.513530,78.060392,98.212879,96.455696,42.503314,50.126582,45.305997,38.500000,41.478793,59.468418
49.698242,75.853263,161.297426,169.894925,90.438249,93.546780,29.260389,12.595328,158.033456,5.360749,73.108897,50.587852,168.855827,162.396179,166.191120,158.865213,91.164073,157.640293,-0.000826,-1.797481,32.000000,-237.412848,158.542123,-0.024448,27.659820,0.670966,410411.072396,0.916752,35.894152,17.361204,3.245422,10.510334,7.726329,191.150531,32.000000,200.794945,205.480706,188.921958,198.541753,32.000000,181.628856,68.515027,78.056919,98.215221,96.455696,42.498827,50.126582,45.327795,38.500000,41.481878,59.467809
49.693169,75.850238,161.283565,169.894362,90.493201,93.540095,29.945110,12.595165,158.019813,5.361117,73.100954,50.579690,168.855554,162.381798,166.192312,158.850493,91.160256,157.628596,-0.000827,-1.797480,32.000000,-237.412952,158.528161,-0.024649,27.663801,0.670454,409966.588969,0.940659,35.896470,17.361621,3.245477,10.934091,21.948994,191.147269,32.000000,200.800882,205.477001,188.924186,198.538538,32.000000,181.628865,68.516592,78.053354,98.218323,96.455696,42.492812,50.126582,45.348512,38.500000,41.483949,59.463826
49.686006,75.843697,161.274334,169.893532,90.573721,93.540200,29.193046,12.594098,158.005299,5.361876,73.086112,50.572298,168.857124,162.368627,166.193199,158.831228,91.155483,157.615332,-0.000827,-1.798610,32.000000,-237.413973,158.508941,-0.024640,27.669332,0.670723,410105.945211,0.915191,35.899554,17.360696,3.245600,15.652545,60.233541,191.145227,32.000000,200.802609,205.463115,188.931875,198.546991,32.000000,181.623267,68.516559,78.048783,98.219796,96.455696,42.489049,50.126582,45.373461,38.500000,41.482955,59.472008
49.679281,75.838035,161.256127,169.893042,90.614385,93.528059,29.151179,12.593595,157.988321,5.362371,73.080133,50.565148,168.857580,162.355490,166.193061,158.812486,91.150802,157.601263,-0.000830,-1.798601,32.000000,-237.414631,158.493532,-0.024707,27.664586,0.671355,410595.792681,0.941616,35.899196,17.359663,3.245642,16.752288,9.998319,191.147325,32.000000,200.803411,205.459666,188.942242,198.543422,32.000000,181.624643,68.514025,78.045648,98.220236,96.455696,42.480517,50.126582,45.397960,38.500000,41.480981,59.467258
49.673919,75.835548,161.240093,169.894521,90.670767,93.524437,29.172951,12.593910,157.972645,5.362622,73.077350,50.557963,168.859437,162.342994,166.190749,158.797402,91.145443,157.591290,-0.000827,-1.798610,32.000000,-237.414355,158.475165,-0.024734,27.658813,0.671665,410747.530717,0.917089,35.901725,17.358575,3.245908,2.008203,60.023021,191.146712,32.000000,200.810007,205.458501,188.943749,198.540853,32.000000,181.626112,68.511360,78.042820,98.221092,96.455696,42.472324,50.126582,45.424514,38.500000,41.483514,59.468664
49.666283,75.833801,161.226803,169.895090,90.729499,93.515860,29.183846,12.594155,157.957364,5.362969,73.073260,50.545101,168.859742,162.332258,166.189317,158.783310,91.140362,157.580344,-0.000827,-1.798539,32.000000,-237.414178,158.464443,-0.024786,27.658861,0.672251,411045.343672,0.941504,35.903111,17.357186,3.245909,14.952639,10.012368,191.149633,32.000000,200.815003,205.450506,188.947328,198.545804,32.000000,181.620638,68.511123,78.039942,98.220119,96.455696,42.464364,50.126582,45.451196,38.500000,41.487962,59.463924
49.658161,75.830016,161.219517,169.894821,90.720802,93.499321,29.191108,12.594290,157.942001,5.363604,73.063270,50.533582,168.858701,162.315359,166.189948,158.765824,91.135127,157.566890,-0.000826,-1.798535,32.000000,-237.414113,158.444192,-0.024764,27.664292,0.672725,411249.869582,0.943587,35.910355,17.358554,3.246108,27.525355,59.782836,191.155009,32.000000,200.814919,205.442165,188.958180,198.544972,32.000000,181.618710,68.513645,78.035745,98.220239,96.455696,42.460726,50.126582,45.482389,38.500000,41.489907,59.455918
49.651051,75.825051,161.201112,169.893927,90.698222,93.479005,29.142987,12.594155,157.930923,5.363678,73.056278,50.527165,168.857164,162.302810,166.189812,158.751214,91.130816,157.555850,-0.000827,-1.798509,32.000000,-237.414272,158.431867,-0.024814,27.658475,0.672853,411376.664600,0.921209,35.913676,17.358943,3.246406,10.255054,59.965662,191.150578,32.000000,200.818717,205.439865,188.955483,198.541142,32.000000,181.614008,68.517518,78.031276,98.220893,96.455696,42.450334,50.126582,45.511337,38.500000,41.488990,59.459921
49.644055,75.821125,161.184415,169.892020,90.638412,93.454563,29.181402,12.594487,157.914741,5.363284,73.047791,50.517052,168.856606,162.290367,166.190069,158.734923,91.125946,157.542004,-0.000826,-1.798486,32.000000,-237.413825,158.414447,-0.024954,27.652363,0.672833,411317.690827,0.918782,35.917919,17.358141,3.246662,17.062202,60.159277,191.149508,32.000000,200.821597,205.423635,188.949408,198.544245,32.000000,181.604294,68.523880,78.027764,98.222636,96.455696,42.440719,50.126582,45.543813,38.500000,41.490742,59.464327
49.636911,75.817144,161.174300,169.890160,90.586945,93.433992,29.170698,12.593371,157.901982,5.363081,73.037279,50.505667,168.856491,162.279661,166.190245,158.722560,91.122074,157.528779,-0.000826,-1.798476,32.000000,-237.414867,158.401773,-0.024900,27.652457,0.672533,411029.802931,0.943868,35.919555,17.357848,3.246703,9.601013,6.712853,191.156000,32.000000,200.819351,205.413178,188.947657,198.540691,32.000000,181.609249,68.529068,78.024734,98.223557,96.455696,42.433536,50.126582,45.574433,38.500000,41.491370,59.456941
49.629004,75.807937,161.161487,169.887509,90.548537,93.409674,29.160377,12.592907,157.888318,5.362030,73.022248,50.499933,168.855412,162.267449,166.189869,158.708601,91.117276,157.511694,-0.000826,-1.798493,32.000000,-237.415423,158.391366,-0.024661,27.651713,0.672236,410798.223196,0.941866,35.923752,17.356326,3.246954,11.756891,59.663078,191.154089,32.000000,200.822615,205.403873,188.936834,198.534159,32.000000,181.605882,68.533688,78.021009,98.224035,96.455696,42.425255,50.126582,45.610784,38.500000,41.486866,59.467877
49.623817,75.799539,161.149157,169.886030,90.487208,93.393391,29.942260,12.591428,157.878413,5.361660,73.010423,50.498422,168.854656,162.260188,166.189890,158.695352,91.113345,157.504546,-0.000827,-1.798475,32.000000,-237.416964,158.382111,-0.024719,27.651793,0.672017,410649.130948,0.943863,35.924705,17.353713,3.247169,29.436643,8.189858,191.151783,32.000000,200.822810,205.389649,188.922971,198.532936,32.000000,181.601694,68.535665,78.018540,98.222753,96.455696,42.416998,50.126582,45.641227,38.500000,41.480464,59.455250
49.618672,75.792685,161.146358,169.885770,90.565415,93.381348,29.164267,12.591584,157.868230,5.361529,72.997183,50.492725,168.855641,162.253099,166.191768,158.685698,91.107570,157.496190,-0.000827,-1.798491,32.000000,-237.416798,158.372758,-0.024696,27.651874,0.671653,410387.498839,0.942685,35.922639,17.352996,3.247410,13.550100,60.249810,191.158958,32.000000,200.816764,205.372794,188.911241,198.533706,32.000000,181.598107,68.537373,78.015038,98.223533,96.455696,42.412764,50.126582,45.677016,38.500000,41.476833,59.475106
49.614364,75.787373,161.139076,169.886479,90.612921,93.361052,30.004355,12.592004,157.863230,5.361230,72.983780,50.486838,168.855651,162.245699,166.192013,158.679620,91.102698,157.490497,-0.000826,-1.798494,32.000000,-237.416274,158.368684,-0.024748,27.650371,0.671770,410448.734653,0.942462,35.920332,17.354580,3.247493,19.508842,60.484530,191.154492,32.000000,200.817821,205.370389,188.896901,198.524973,32.000000,181.600288,68.538137,78.012307,98.226218,96.455696,42.406796,50.126582,45.708099,38.500000,41.475533,59.461013
49.609540,75.778012,161.121759,169.887358,90.542347,93.361383,29.186487,12.591801,157.852989,5.360729,72.972483,50.481853,168.855229,162.237467,166.193490,158.669378,91.099409,157.484780,-0.000826,-1.798510,32.000000,-237.416516,158.361900,-0.024708,27.644617,0.672409,410818.363510,0.919455,35.919801,17.357293,3.247787,9.821459,59.749787,191.152412,32.000000,200.823237,205.358715,188.876602,198.527215,32.000000,181.584798,68.540871,78.009696,98.232838,96.455696,42.394614,50.126582,45.744498,38.500000,41.469796,59.465232
49.605732,75.771631,161.116000,169.889199,90.452787,93.349428,29.332628,12.591565,157.843320,5.360303,72.965883,50.478852,168.855160,162.230141,166.194641,158.660584,91.096508,157.481072,-0.000824,-1.798506,32.000000,-237.417084,158.357776,-0.024639,27.640600,0.672362,410729.509046,0.939860,35.915967,17.358326,3.247688,15.859356,60.349949,191.156888,32.000000,200.820146,205.349243,188.859551,198.528580,32.000000,181.581610,68.545055,78.007031,98.237720,96.455696,42.388789,50.126582,45.776306,38.500000,41.465440,59.467327
49.602020,75.764730,161.107329,169.891913,90.444711,93.340996,29.378804,12.592190,157.837967,5.359637,72.957638,50.474230,168.855806,162.220686,166.193942,158.656443,91.093278,157.475916,-0.000824,-1.798476,32.000000,-237.416324,158.353587,-0.024656,27.640615,0.671836,410322.425392,0.943629,35.913515,17.360205,3.247899,12.473988,60.347757,191.155550,32.000000,200.817725,205.347556,188.840202,198.522486,32.000000,181.588244,68.551029,78.004229,98.242555,96.455696,42.381006,50.126582,45.813614,38.500000,41.462740,59.459833
49.597244,75.758154,161.095603,169.893006,90.557612,93.343112,29.171461,12.592023,157.831290,5.359615,72.950794,50.462679,168.855499,162.212270,166.193275,158.644687,91.090275,157.471155,-0.000826,-1.798465,32.000000,-237.416498,158.343126,-0.024895,27.640944,0.671427,410029.908760,0.920818,35.911064,17.359460,3.247952,12.625975,59.735940,191.149846,32.000000,200.820216,205.339918,188.820146,198.520523,32.000000,181.577592,68.553327,78.001014,98.247150,96.455696,42.371211,50.126582,45.846315,38.500000,41.459076,59.464199
49.589129,75.750412,161.079038,169.893728,90.468752,93.326956,29.187424,12.592284,157.818859,5.358517,72.945836,50.456950,168.855367,162.197308,166.191953,158.632096,91.086658,157.456526,-0.000825,-1.798446,32.000000,-237.416279,158.330704,-0.024919,27.639808,0.672012,410402.541403,0.939358,35.907982,17.362210,3.247992,16.110057,60.110833,191.152507,32.000000,200.808931,205.328117,188.804980,198.521838,32.000000,181.570551,68.552407,77.996462,98.252911,96.455696,42.358137,50.126582,45.889877,38.500000,41.454573,59.470474
49.587706,75.745167,161.070980,169.893997,90.425352,93.309895,29.950058,12.593075,157.811335,5.357819,72.944764,50.458847,168.855863,162.190095,166.191463,158.622500,91.083835,157.448592,-0.000823,-1.798486,32.000000,-237.415425,158.329906,-0.024966,27.634659,0.672112,410450.270010,0.940518,35.907421,17.359238,3.248145,28.680944,15.171795,191.154128,32.000000,200.803057,205.325693,188.791435,198.516623,32.000000,181.582446,68.549853,77.994035,98.258320,96.455696,42.348080,50.126582,45.922202,38.500000,41.452198,59.467868
49.585930,75.739155,161.062916,169.893871,90.326329,93.288679,29.202942,12.594458,157.802458,5.356785,72.936863,50.460846,168.855364,162.181062,166.190491,158.614929,91.080770,157.445474,-0.000821,-1.798485,32.000000,-237.414149,158.324273,-0.024977,27.629808,0.671612,410087.838531,0.940141,35.905666,17.358915,3.248180,11.957807,11.707737,191.149967,32.000000,200.803541,205.316985,188.775589,198.514622,32.000000,181.580613,68.544949,77.990887,98.264930,96.455696,42.340202,50.126582,45.961737,38.500000,41.450980,59.464366
49.586474,75.732157,161.059764,169.893314,90.302907,93.292697,29.253708,12.594514,157.794730,5.356162,72.930372,50.460690,168.854830,162.172759,166.190962,158.609161,91.077654,157.438504,-0.000822,-1.798448,32.000000,-237.414065,158.316406,-0.024876,27.632082,0.671137,409701.498045,0.917170,35.904080,17.359955,3.248312,9.018822,60.292422,191.156549,32.000000,200.796234,205.310928,188.769100,198.518055,32.000000,181.570970,68.540763,77.987858,98.271131,96.455696,42.334526,50.126582,45.991234,38.500000,41.446191,59.464022
49.585804,75.723606,161.054149,169.891101,90.270017,93.300508,30.034606,12.595088,157.792238,5.354706,72.926648,50.461742,168.854108,162.165891,166.192086,158.601867,91.075423,157.430318,-0.000825,-1.798440,32.000000,-237.413422,158.310682,-0.024899,27.635958,0.670801,409517.144678,0.916656,35.896129,17.360758,3.248127,29.792060,60.519174,191.157663,32.000000,200.791483,205.309528,188.757502,198.513360,32.000000,181.579301,68.534483,77.984037,98.278505,96.455696,42.326961,50.126582,46.027584,38.500000,41.440708,59.467868
49.590058,75.718989,161.051550,169.888759,90.219324,93.309074,29.409059,12.595374,157.785610,5.354301,72.927122,50.469006,168.853220,162.160797,166.191678,158.596739,91.073179,157.423660,-0.000827,-1.798468,32.000000,-237.413160,158.303293,-0.024851,27.635406,0.670322,409276.818327,0.916063,35.889060,17.360408,3.248039,8.932798,60.346554,191.153205,32.000000,200.788545,205.303821,188.746106,198.509361,32.000000,181.578231,68.524851,77.980970,98.285499,96.455696,42.321115,50.126582,46.059796,38.500000,41.439133,59.458230
49.591017,75.716443,161.038626,169.887638,90.165580,93.325403,29.586585,12.595251,157.776990,5.353602,72.928928,50.469167,168.852591,162.154394,166.191268,158.591572,91.069915,157.414820,-0.000828,-1.798483,32.000000,-237.413202,158.300450,-0.024971,27.623579,0.670223,409299.014514,0.941728,35.879806,17.358904,3.247850,10.443206,60.443675,191.155238,32.000000,200.780958,205.295952,188.743016,198.511599,32.000000,181.573296,68.515737,77.977670,98.289418,96.455696,42.309994,50.126582,46.087883,38.500000,41.440818,59.468890
49.591949,75.714845,161.029478,169.886742,90.182411,93.341817,29.861199,12.595115,157.767177,5.353298,72.930958,50.468793,168.852024,162.150036,166.188750,158.583282,91.067197,157.406343,-0.000828,-1.798509,32.000000,-237.413376,158.295692,-0.024954,27.617434,0.669737,408915.048802,0.935764,35.873392,17.357479,3.247442,11.044371,60.396585,191.162100,32.000000,200.773256,205.297037,188.745072,198.505701,32.000000,181.586516,68.507971,77.975643,98.294388,96.455696,42.299767,50.126582,46.117001,38.500000,41.443516,59.470877
49.593337,75.711930,161.020255,169.886456,90.190819,93.366623,29.951926,12.595118,157.762659,5.353266,72.934419,50.479140,168.850934,162.141315,166.187099,158.582284,91.063780,157.399676,-0.000829,-1.798527,32.000000,-237.413419,158.291475,-0.024925,27.624314,0.669822,408854.935919,0.937088,35.870699,17.357067,3.247187,29.149298,10.135035,191.157020,32.000000,200.775374,205.295190,188.744241,198.506137,32.000000,181.583649,68.498023,77.972695,98.298794,96.455696,42.288365,50.126582,46.151067,38.500000,41.445859,59.467110
49.601369,75.710690,161.022977,169.886204,90.205691,93.391220,29.215361,12.595932,157.761692,5.352865,72.938728,50.489583,168.848328,162.137210,166.185300,158.581152,91.060239,157.399905,-0.000829,-1.798534,32.000000,-237.412493,158.290740,-0.024946,27.634921,0.669764,408865.059426,0.940415,35.868371,17.357019,3.246961,10.475406,8.091974,191.159238,32.000000,200.767769,205.293696,188.755678,198.508860,32.000000,181.567555,68.488496,77.969337,98.301033,96.455696,42.283942,50.126582,46.177149,38.500000,41.450064,59.464229
49.608382,75.711616,161.021844,169.885366,90.162910,93.411329,29.820123,12.596778,157.760034,5.353617,72.941345,50.498916,168.848413,162.135524,166.185521,158.581666,91.057371,157.402170,-0.000830,-1.798524,32.000000,-237.411672,158.285899,-0.024917,27.633795,0.669590,408971.151131,0.935535,35.859685,17.358526,3.246547,6.900700,60.342123,191.162900,32.000000,200.763718,205.300354,188.769809,198.502929,32.000000,181.566436,68.483154,77.968893,98.301773,96.455696,42.278444,50.126582,46.199133,38.500000,41.456017,59.467012
49.616247,75.712815,161.023455,169.882669,90.230185,93.431674,29.466966,12.598512,157.754299,5.354527,72.946013,50.507548,168.845716,162.130646,166.184757,158.583234,91.055325,157.399039,-0.000830,-1.798564,32.000000,-237.409869,158.280800,-0.024871,27.623493,0.669264,408896.607257,0.913006,35.852856,17.363442,3.246096,19.257820,60.386132,191.159600,32.000000,200.767249,205.306077,188.780623,198.499845,32.000000,181.566153,68.475712,77.967165,98.300945,96.455696,42.273931,50.126582,46.221684,38.500000,41.464501,59.465812
49.621702,75.713346,161.018281,169.879705,90.178634,93.439757,29.146301,12.598413,157.749827,5.354296,72.952066,50.515534,168.843056,162.131867,166.183566,158.581570,91.054501,157.395860,-0.000830,-1.798559,32.000000,-237.409999,158.278057,-0.024888,27.615847,0.669328,408909.452429,0.937236,35.845653,17.365665,3.245576,21.807962,9.591817,191.159138,32.000000,200.766309,205.306309,188.795476,198.502179,32.000000,181.553860,68.467044,77.965730,98.297850,96.455696,42.267293,50.126582,46.241719,38.500000,41.470480,59.462350
49.629881,75.712740,161.016999,169.875822,90.052425,93.464081,29.497966,12.597099,157.747787,5.354697,72.957277,50.531581,168.840202,162.132556,166.181265,158.580501,91.051870,157.390965,-0.000831,-1.798550,32.000000,-237.411287,158.272784,-0.024835,27.619583,0.669824,409114.462254,0.939314,35.839848,17.364990,3.245161,13.062747,60.384923,191.165936,32.000000,200.758615,205.313107,188.816098,198.495176,32.000000,181.549833,68.457333,77.961569,98.291617,96.455696,42.259899,50.126582,46.262095,38.500000,41.476274,59.469402
49.636556,75.713870,161.018606,169.871830,90.062122,93.471572,29.343146,12.596412,157.747927,5.355557,72.960922,50.537251,168.837038,162.131093,166.178731,158.579996,91.048977,157.386286,-0.000830,-1.798552,32.000000,-237.411959,158.269472,-0.024862,27.626979,0.668721,408455.462897,0.916736,35.832246,17.364182,3.244584,5.865589,60.381016,191.158545,32.000000,200.759546,205.316529,188.823540,198.490010,32.000000,181.550455,68.449048,77.957000,98.284141,96.455696,42.256078,50.126582,46.279178,38.500000,41.482446,59.470041
