OSU 80 Ton Compressor Load Stand
49.645998,75.716999,161.021314,169.865298,90.131445,93.483545,29.260401,12.596898,157.744956,5.356692,72.967209,50.551463,168.832424,162.135476,166.176841,158.583976,91.045918,157.380197,-0.000831,-1.798571,32.000000,-237.411276,158.267143,-0.024920,27.631238,0.668221,408347.314336,0.936701,35.824708,17.366159,3.244134,11.423028,60.302780,191.157549,32.000000,200.753654,205.320658,188.843300,198.490503,32.000000,181.537553,68.438201,77.949723,98.275122,96.455696,42.251566,50.126582,46.296599,38.500000,41.493095,59.457787
49.654302,75.720559,161.019463,169.859888,90.203272,93.503863,29.280997,12.596472,157.741721,5.357390,72.976092,50.564471,168.828786,162.138810,166.175474,158.581014,91.043325,157.377964,-0.000829,-1.798620,32.000000,-237.411799,158.268336,-0.024893,27.629102,0.668247,408505.137427,0.938731,35.819029,17.365715,3.243630,10.887278,60.300878,191.161799,32.000000,200.748224,205.329241,188.864980,198.484023,32.000000,181.530129,68.427740,77.942802,98.268433,96.455696,42.246605,50.126582,46.309528,38.500000,41.503102,59.469825
49.666436,75.726207,161.016521,169.854650,90.143504,93.544810,29.203411,12.596934,157.740005,5.358325,72.985960,50.580689,168.824216,162.141630,166.174145,158.584843,91.041477,157.375986,-0.000828,-1.798688,32.000000,-237.411393,158.270282,-0.024794,27.624387,0.668780,408909.367397,0.922912,35.812961,17.368521,3.243091,7.863165,60.282293,191.158524,32.000000,200.748219,205.341130,188.879137,198.478496,32.000000,181.530905,68.417475,77.933511,98.260113,96.455696,42.239629,50.126582,46.319805,38.500000,41.517551,59.471320
49.675679,75.729540,161.015399,169.849870,90.238560,93.565108,29.233923,12.596089,157.732752,5.358823,72.991673,50.588337,168.820541,162.141080,166.172146,158.584341,91.040524,157.376007,-0.000826,-1.798724,32.000000,-237.412151,158.266250,-0.024773,27.622581,0.668520,408777.349529,0.936900,35.806750,17.369559,3.242377,14.992055,60.258544,191.157153,32.000000,200.745718,205.344456,188.892936,198.480747,32.000000,181.523392,68.409825,77.926052,98.251131,96.455696,42.234107,50.126582,46.328714,38.500000,41.528136,59.458220
49.684649,75.733210,161.011784,169.844551,90.259314,93.589503,29.297499,12.595287,157.724404,5.359339,73.001457,50.598754,168.814992,162.135998,166.167825,158.580280,91.036168,157.370823,-0.000826,-1.798716,32.000000,-237.412875,158.258554,-0.024768,27.626253,0.669007,409109.181469,0.934434,35.800546,17.369995,3.241632,11.557885,7.533369,191.159454,32.000000,200.738769,205.352025,188.916040,198.471947,32.000000,181.509747,68.401801,77.914454,98.238978,96.455696,42.226192,50.126582,46.339100,38.500000,41.540145,59.475804
49.693744,75.738053,161.006783,169.841013,90.250331,93.609845,29.182253,12.595401,157.717376,5.359621,73.014812,50.604207,168.809850,162.135018,166.164946,158.578170,91.032818,157.361012,-0.000826,-1.798712,32.000000,-237.412759,158.254176,-0.024698,27.628832,0.669123,409269.792946,0.935912,35.794560,17.370419,3.240976,11.747705,60.259929,191.152651,32.000000,200.739064,205.360984,188.919336,198.465233,32.000000,181.511996,68.397833,77.905107,98.228208,96.455696,42.218113,50.126582,46.345344,38.500000,41.551776,59.464475
49.700985,75.747266,160.991753,169.837505,90.145256,93.618102,29.267567,12.595681,157.706980,5.360011,73.027952,50.607642,168.805524,162.129324,166.161389,158.568681,91.028909,157.353137,-0.000825,-1.798748,32.000000,-237.412371,158.244647,-0.024739,27.627445,0.668768,409204.527661,0.916594,35.788791,17.371799,3.240240,18.334043,60.265955,191.147087,32.000000,200.735551,205.361979,188.924016,198.468966,32.000000,181.499863,68.394494,77.893669,98.213907,96.455696,42.203245,50.126582,46.353998,38.500000,41.571112,59.466658
49.705053,75.753142,160.982418,169.834096,90.188472,93.618023,29.374034,12.595781,157.690872,5.360673,73.036048,50.613102,168.801548,162.115894,166.157206,158.556856,91.023795,157.344610,-0.000823,-1.798756,32.000000,-237.412335,158.230515,-0.024771,27.625978,0.668288,409007.098513,0.934689,35.787530,17.371375,3.239527,7.446716,10.527478,191.145088,32.000000,200.726662,205.369210,188.934044,198.460193,32.000000,181.494089,68.392449,77.883502,98.200850,96.455696,42.191822,50.126582,46.363872,38.500000,41.585701,59.467002
49.711243,75.758413,160.966890,169.831132,90.171371,93.617758,29.266071,12.596196,157.674141,5.360353,73.045809,50.625170,168.797434,162.104640,166.151715,158.544250,91.017527,157.331326,-0.000823,-1.798763,32.000000,-237.411881,158.218300,-0.024730,27.627896,0.668142,408969.059057,0.932916,35.790210,17.373885,3.238904,13.806947,60.294757,191.136261,32.000000,200.726462,205.381235,188.935372,198.452126,32.000000,181.483123,68.391572,77.871527,98.186533,96.455696,42.176440,50.126582,46.373069,38.500000,41.599622,59.465016
49.715767,75.764452,160.956108,169.828586,90.194009,93.617976,29.828526,12.595507,157.663564,5.360391,73.052858,50.632181,168.794051,162.093630,166.146885,158.528773,91.012579,157.322574,-0.000823,-1.798719,32.000000,-237.412689,158.203817,-0.024696,27.630843,0.667776,408809.987029,0.915687,35.790142,17.373028,3.238423,29.106958,60.366235,191.128704,32.000000,200.725809,205.384439,188.934294,198.451957,32.000000,181.476310,68.393010,77.862123,98.176058,96.455696,42.162636,50.126582,46.380164,38.500000,41.614172,59.462183
49.721149,75.771543,160.948001,169.824014,90.203246,93.618154,29.940917,12.596372,157.646847,5.360543,73.059398,50.640018,168.788666,162.077844,166.143979,158.517513,91.003485,157.308604,-0.000824,-1.798689,32.000000,-237.411817,158.185812,-0.024736,27.627232,0.667959,409080.954621,0.934253,35.790611,17.376009,3.237672,6.127903,60.489942,191.128108,32.000000,200.718765,205.387810,188.938730,198.445766,32.000000,181.461194,68.390425,77.849671,98.162554,96.455696,42.150178,50.126582,46.387942,38.500000,41.631032,59.460944
49.726228,75.776706,160.935358,169.818232,90.305213,93.618052,29.178046,12.596201,157.628244,5.360977,73.065133,50.643822,168.783252,162.064730,166.139776,158.501604,90.996266,157.294877,-0.000824,-1.798676,32.000000,-237.412090,158.171912,-0.024389,27.617182,0.667906,409105.718192,0.933175,35.791255,17.375963,3.237241,9.058201,10.051277,191.124276,32.000000,200.715953,205.397335,188.932563,198.433605,32.000000,181.459935,68.387325,77.839394,98.153432,96.455696,42.137312,50.126582,46.393758,38.500000,41.644567,59.476030
49.728790,75.782276,160.917731,169.811156,90.230306,93.618254,29.231397,12.595694,157.605647,5.361765,73.073833,50.648412,168.777873,162.046919,166.137679,158.481241,90.987328,157.279303,-0.000824,-1.798689,32.000000,-237.412764,158.155489,-0.024353,27.605731,0.668689,409527.899187,0.936952,35.792418,17.379059,3.236694,7.812021,7.278888,191.117724,32.000000,200.713014,205.395001,188.922865,198.431946,32.000000,181.448429,68.383628,77.826347,98.143042,96.455696,42.117691,50.126582,46.403545,38.500000,41.659577,59.461613
49.731374,75.787224,160.906148,169.805917,90.256526,93.618212,29.924938,12.595925,157.589739,5.362046,73.079063,50.645763,168.771914,162.034690,166.133891,158.468729,90.977975,157.266318,-0.000824,-1.798738,32.000000,-237.412589,158.145100,-0.024303,27.602148,0.668536,409355.766392,0.932497,35.793579,17.381157,3.236130,29.699700,14.013850,191.116398,32.000000,200.705128,205.392434,188.921794,198.426108,32.000000,181.446746,68.377842,77.811951,98.132277,96.455696,42.103742,50.126582,46.410470,38.500000,41.672349,59.468231
49.732283,75.790602,160.885826,169.799452,90.217163,93.618327,29.178637,12.595457,157.568664,5.361915,73.085726,50.642826,168.765037,162.018725,166.128538,158.447256,90.967257,157.251001,-0.000825,-1.798749,32.000000,-237.413116,158.129305,-0.024324,27.606678,0.668568,409325.755935,0.935537,35.796709,17.383233,3.235714,1.807079,60.169299,191.109369,32.000000,200.699539,205.393229,188.920375,198.414795,32.000000,181.446517,68.373062,77.796225,98.123476,96.455696,42.081888,50.126582,46.420649,38.500000,41.685022,59.464484
49.731483,75.792679,160.867588,169.794121,90.193364,93.618556,29.247241,12.595049,157.551023,5.362261,73.089352,50.644641,168.759512,161.998190,166.124314,158.426605,90.958011,157.236283,-0.000824,-1.798749,32.000000,-237.413379,158.114145,-0.024406,27.615394,0.668758,409522.971999,0.911358,35.798632,17.387893,3.235239,14.049745,60.207181,191.102478,32.000000,200.695652,205.386841,188.917014,198.407987,32.000000,181.433876,68.373601,77.782500,98.117569,96.455696,42.063614,50.126582,46.431064,38.500000,41.693994,59.470907
49.735368,75.797605,160.851533,169.788042,90.275635,93.618574,29.159451,12.596401,157.529218,5.362087,73.099051,50.648571,168.753013,161.979334,166.117047,158.406998,90.946205,157.221247,-0.000824,-1.798743,32.000000,-237.411980,158.099971,-0.024397,27.620198,0.667846,409137.675541,0.924439,35.801973,17.390628,3.234863,6.279089,60.013849,191.101164,32.000000,200.683872,205.377094,188.922076,198.404728,32.000000,181.423343,68.371142,77.765488,98.111497,96.455696,42.042395,50.126582,46.438307,38.500000,41.706597,59.471093
49.737792,75.803909,160.842144,169.783059,90.309118,93.618726,29.961067,12.596941,157.513498,5.361938,73.105626,50.651116,168.748254,161.963157,166.111836,158.385987,90.937876,157.205844,-0.000825,-1.798725,32.000000,-237.411442,158.088077,-0.024381,27.615268,0.667928,409380.949234,0.936344,35.802467,17.395572,3.234375,9.491994,7.651569,191.093773,32.000000,200.678037,205.378487,188.925071,198.393397,32.000000,181.424200,68.370290,77.752562,98.108138,96.455696,42.027005,50.126582,46.445292,38.500000,41.722321,59.460118
49.739503,75.808163,160.816864,169.776268,90.365571,93.620593,29.287798,12.597414,157.492603,5.361262,73.109267,50.642223,168.741995,161.938750,166.105880,158.364666,90.928182,157.184276,-0.000825,-1.798741,32.000000,-237.410887,158.068478,-0.024552,27.599333,0.668296,409647.186645,0.936291,35.806825,17.398942,3.233962,13.883840,7.991238,191.084709,32.000000,200.675069,205.367829,188.923386,198.386679,32.000000,181.412398,68.369475,77.737846,98.102846,96.455696,42.002145,50.126582,46.453265,38.500000,41.736138,59.454286
49.737671,75.810008,160.795855,169.770279,90.368060,93.616431,29.333149,12.597378,157.473688,5.360501,73.114008,50.641068,168.736226,161.916748,166.101422,158.345425,90.920128,157.169218,-0.000827,-1.798736,32.000000,-237.410972,158.046568,-0.024566,27.592764,0.669140,410074.861178,0.939390,35.808633,17.400178,3.233490,13.689189,7.603577,191.084818,32.000000,200.665325,205.356511,188.924995,198.381194,32.000000,181.401689,68.372362,77.726346,98.100508,96.455696,41.978078,50.126582,46.464080,38.500000,41.744987,59.455643
49.737175,75.813364,160.780831,169.763959,90.335065,93.592107,29.290645,12.597812,157.447417,5.359112,73.118102,50.640157,168.729748,161.892574,166.095867,158.320495,90.910546,157.148942,-0.000826,-1.798682,32.000000,-237.410536,158.028385,-0.024574,27.597119,0.669389,410097.174664,0.934882,35.812528,17.400355,3.232985,9.371112,60.302548,191.076144,32.000000,200.656696,205.348018,188.922762,198.368744,32.000000,181.406691,68.377227,77.714197,98.099072,96.455696,41.955508,50.126582,46.475884,38.500000,41.756747,59.456597
49.738055,75.815634,160.762607,169.759797,90.267363,93.588045,29.937468,12.598273,157.434524,5.357796,73.118195,50.637855,168.723881,161.875338,166.091191,158.302773,90.901755,157.133334,-0.000826,-1.797487,32.000000,-237.410201,158.012709,-0.024554,27.605607,0.669126,409981.162008,0.935791,35.816259,17.401101,3.232705,27.743951,60.483764,191.065607,32.000000,200.656220,205.336494,188.916103,198.362411,32.000000,181.397879,68.380761,77.704674,98.099420,96.455696,41.933970,50.126582,46.483075,38.500000,41.766430,59.454896
49.737376,75.818064,160.747072,169.754687,90.203126,93.588097,30.003994,12.599175,157.417290,5.356350,73.116004,50.630992,168.717686,161.857548,166.086260,158.282513,90.892177,157.110193,-0.000826,-1.797447,32.000000,-237.409431,157.996136,-0.024628,27.605075,0.668451,409753.438744,0.933933,35.818411,17.403114,3.232308,12.646468,14.425178,191.059940,32.000000,200.643017,205.321698,188.916407,198.360266,32.000000,181.386427,68.386935,77.694950,98.102060,96.455696,41.910378,50.126582,46.493748,38.500000,41.777279,59.463363
49.736139,75.819466,160.731267,169.750056,90.281117,93.588008,29.172306,12.598729,157.403152,5.355406,73.116751,50.629879,168.712806,161.842237,166.079948,158.266733,90.883584,157.093201,-0.000828,-1.797455,32.000000,-237.409924,157.983140,-0.024629,27.594966,0.667771,409451.885053,0.938280,35.820133,17.403886,3.232009,6.859808,7.944442,191.055368,32.000000,200.635446,205.316770,188.914277,198.348578,32.000000,181.381996,68.389037,77.687095,98.105779,96.455696,41.888587,50.126582,46.503839,38.500000,41.785546,59.466078
49.734769,75.821274,160.719787,169.743978,90.358466,93.587837,29.157028,12.599068,157.390092,5.354666,73.112414,50.629504,168.704760,161.826274,166.072595,158.248241,90.872302,157.077575,-0.000828,-1.797448,32.000000,-237.409421,157.970197,-0.024690,27.583596,0.668005,409526.460814,0.935096,35.823848,17.404188,3.231724,3.379978,7.045715,191.040241,32.000000,200.633241,205.300566,188.909450,198.337951,32.000000,181.375726,68.391156,77.676583,98.112429,96.455696,41.867110,50.126582,46.517719,38.500000,41.795736,59.463747
49.735795,75.821541,160.704470,169.738860,90.297525,93.588003,29.143561,12.598611,157.379175,5.353774,73.109495,50.624099,168.698984,161.814095,166.067446,158.234418,90.863795,157.063872,-0.000830,-1.797413,32.000000,-237.409844,157.964509,-0.024721,27.580770,0.668837,409896.657901,0.937244,35.827239,17.406543,3.231634,16.864211,59.868335,191.040755,32.000000,200.622035,205.287338,188.913846,198.334209,32.000000,181.362015,68.392127,77.667781,98.119964,96.455696,41.845365,50.126582,46.525411,38.500000,41.802186,59.464760
49.733213,75.821662,160.694547,169.732422,90.278599,93.588228,29.875605,12.598792,157.366343,5.353501,73.104023,50.617124,168.691504,161.800691,166.062252,158.220906,90.852065,157.049705,-0.000828,-1.797401,32.000000,-237.409646,157.950062,-0.024386,27.584480,0.669312,410152.413307,0.937632,35.827099,17.410428,3.231260,12.137970,7.708634,191.036880,32.000000,200.608497,205.277637,188.917560,198.319681,32.000000,181.360539,68.390072,77.657351,98.128946,96.455696,41.822861,50.126582,46.538173,38.500000,41.809806,59.468822
49.734070,75.819048,160.685710,169.726836,90.300232,93.588045,29.156530,12.598645,157.355452,5.353250,73.099400,50.616622,168.684745,161.791267,166.058364,158.214256,90.842747,157.035318,-0.000829,-1.797398,32.000000,-237.409692,157.944829,-0.024393,27.586177,0.668561,409735.032345,0.934139,35.828602,17.414730,3.231096,7.792642,60.179563,191.024798,32.000000,200.604823,205.267771,188.913165,198.311315,32.000000,181.354583,68.385781,77.649748,98.135396,96.455696,41.805148,50.126582,46.547979,38.500000,41.812633,59.466658
49.735727,75.815907,160.680745,169.721315,90.258975,93.595910,29.157837,12.599096,157.349852,5.352839,73.091567,50.614751,168.678260,161.786301,166.052802,158.205760,90.830822,157.025317,-0.000830,-1.797396,32.000000,-237.409234,157.937976,-0.024368,27.587590,0.668488,409763.282458,0.935973,35.828389,17.419227,3.231033,18.442519,59.919107,191.014578,32.000000,200.596058,205.255639,188.913255,198.307997,32.000000,181.336397,68.381467,77.640131,98.142763,96.455696,41.785556,50.126582,46.557261,38.500000,41.815979,59.464799
49.735596,75.812427,160.674140,169.717676,90.159173,93.595908,29.173348,12.598969,157.346198,5.352010,73.085703,50.610439,168.673634,161.783981,166.048230,158.199928,90.822265,157.016290,-0.000832,-1.797420,32.000000,-237.409358,157.930507,-0.024381,27.589725,0.668665,409924.692243,0.938628,35.824109,17.424730,3.230740,9.916741,59.898157,191.010613,32.000000,200.586095,205.254866,188.917976,198.295726,32.000000,181.335824,68.378743,77.633690,98.148382,96.455696,41.768173,50.126582,46.565787,38.500000,41.817020,59.471821
49.736261,75.807986,160.661996,169.712494,90.209321,93.595719,29.136093,12.598962,157.341942,5.351071,73.078822,50.607989,168.667334,161.781602,166.043291,158.194149,90.812185,157.003485,-0.000836,-1.797395,32.000000,-237.409453,157.921177,-0.024446,27.594875,0.667707,409412.334090,0.932435,35.819236,17.430640,3.230594,13.637324,59.910544,190.996248,32.000000,200.583986,205.250465,188.914340,198.287252,32.000000,181.329998,68.374148,77.625840,98.154957,96.455696,41.745563,50.126582,46.576791,38.500000,41.818077,59.465950
49.738755,75.803980,160.655108,169.708522,90.236823,93.616447,29.181882,12.599145,157.336619,5.349827,73.072298,50.610339,168.662404,161.775663,166.038795,158.189654,90.804397,156.997146,-0.000835,-1.797397,32.000000,-237.409211,157.915148,-0.024466,27.599261,0.667607,409417.408239,0.910630,35.817153,17.435442,3.230545,16.276839,59.782330,190.987646,32.000000,200.572121,205.245084,188.913319,198.287335,32.000000,181.319700,68.369672,77.618945,98.159809,96.455696,41.725676,50.126582,46.582496,38.500000,41.818287,59.461632
49.741672,75.800027,160.658112,169.704838,90.155260,93.628268,29.163802,12.599238,157.333740,5.349134,73.062921,50.615199,168.657820,161.773877,166.033734,158.185918,90.796221,156.987792,-0.000835,-1.797335,32.000000,-237.409055,157.914063,-0.024435,27.596978,0.667679,409622.650290,0.937825,35.809033,17.440386,3.230073,7.649122,59.809306,190.983254,32.000000,200.559716,205.245252,188.912025,198.278115,32.000000,181.309431,68.363344,77.610425,98.163424,96.455696,41.710218,50.126582,46.591046,38.500000,41.819558,59.463944
49.745791,75.796977,160.659008,169.701574,90.154614,93.628032,29.154890,12.599655,157.331688,5.348093,73.056650,50.614237,168.653488,161.773225,166.029995,158.184802,90.790141,156.982424,-0.000836,-1.797310,32.000000,-237.408731,157.911502,-0.024621,27.589130,0.667113,409309.199522,0.911854,35.804730,17.443633,3.230003,10.656138,59.794833,190.971201,32.000000,200.555505,205.244679,188.900795,198.273729,32.000000,181.313188,68.353983,77.603320,98.166170,96.455696,41.697112,50.126582,46.593962,38.500000,41.821054,59.466333
49.747679,75.793297,160.661930,169.696801,90.182610,93.630408,29.181440,12.599558,157.328989,5.347827,73.047887,50.620699,168.648938,161.774058,166.027388,158.181165,90.783904,156.975611,-0.000838,-1.797291,32.000000,-237.408818,157.905470,-0.024597,27.579535,0.667076,409238.098871,0.910960,35.794904,17.448691,3.229716,19.222573,59.803652,190.960570,32.000000,200.548702,205.234995,188.887724,198.275357,32.000000,181.306129,68.343332,77.596808,98.168309,96.455696,41.681623,50.126582,46.601257,38.500000,41.822955,59.470277
49.750069,75.789467,160.660920,169.692283,90.130041,93.649827,29.148098,12.599002,157.327550,5.347570,73.041535,50.624861,168.644265,161.775409,166.024258,158.183000,90.777395,156.972950,-0.000839,-1.797340,32.000000,-237.409503,157.903499,-0.024604,27.581793,0.667487,409380.006223,0.913391,35.790127,17.451066,3.229614,27.177531,10.213403,190.961570,32.000000,200.538813,205.230456,188.880188,198.272459,32.000000,181.301969,68.336116,77.591434,98.170955,96.455696,41.666867,50.126582,46.605743,38.500000,41.823234,59.462055
49.752738,75.785582,160.665002,169.687266,90.109699,93.672457,29.959264,12.599041,157.330666,5.347084,73.031439,50.629847,168.638496,161.778325,166.020159,158.183868,90.768944,156.974745,-0.000838,-1.797358,32.000000,-237.409557,157.901493,-0.024650,27.594783,0.667374,409285.057837,0.934666,35.782940,17.456067,3.229441,28.413736,7.110851,190.947928,32.000000,200.533028,205.225310,188.855335,198.266759,32.000000,181.299813,68.324113,77.583983,98.173076,96.455696,41.651952,50.126582,46.610996,38.500000,41.824993,59.456843
49.755293,75.780723,160.668005,169.682828,90.146636,93.692689,29.987006,12.599225,157.333376,5.347328,73.019646,50.634314,168.634149,161.781810,166.017568,158.181083,90.762021,156.973457,-0.000835,-1.797355,32.000000,-237.409269,157.903623,-0.024626,27.601482,0.666633,408972.124828,0.935877,35.777562,17.462501,3.229284,5.527176,21.586396,190.938962,32.000000,200.525481,205.215797,188.838479,198.270350,32.000000,181.296095,68.312062,77.578023,98.172560,96.455696,41.640356,50.126582,46.614801,38.500000,41.824257,59.455387
49.761934,75.773670,160.679830,169.676481,90.195252,93.717097,29.165338,12.600786,157.343753,5.348201,73.009014,50.638399,168.629246,161.794708,166.014502,158.189607,90.753094,156.976876,-0.000835,-1.797363,32.000000,-237.407619,157.907530,-0.024631,27.599233,0.666455,409077.658523,0.910858,35.768879,17.471732,3.229186,1.249014,14.870489,190.937556,32.000000,200.513007,205.210256,188.823356,198.270472,32.000000,181.283938,68.293941,77.570639,98.169609,96.455696,41.630346,50.126582,46.615267,38.500000,41.821127,59.476109
49.763567,75.770003,160.692174,169.670083,90.213955,93.737166,29.198680,12.599908,157.349315,5.349133,73.002343,50.643063,168.625443,161.798996,166.009970,158.195282,90.745676,156.978500,-0.000837,-1.796769,32.000000,-237.408462,157.912767,-0.024630,27.590882,0.666870,409370.848230,0.937040,35.758607,17.479787,3.229035,21.603125,60.216600,190.929351,32.000000,200.506457,205.210524,188.803018,198.264892,32.000000,181.282229,68.278393,77.564225,98.166927,96.455696,41.624433,50.126582,46.618704,38.500000,41.820851,59.460010
49.767915,75.765126,160.704296,169.661292,90.334312,93.756221,29.139077,12.600498,157.357870,5.349602,72.991068,50.652743,168.620031,161.807362,166.006319,158.205422,90.736094,156.987528,-0.000838,-1.797386,32.000000,-237.407790,157.921706,-0.024651,27.589717,0.667151,409456.070954,0.936687,35.749297,17.488940,3.229086,9.787983,60.029598,190.920459,32.000000,200.503647,205.201920,188.776201,198.267702,32.000000,181.266403,68.259417,77.556301,98.160982,96.455696,41.616236,50.126582,46.620158,38.500000,41.821431,59.456125
49.771183,75.759156,160.712997,169.653751,90.283241,93.760346,29.244116,12.600789,157.365107,5.350321,72.980247,50.655481,168.616712,161.813063,166.004659,158.213398,90.728640,156.995282,-0.000838,-1.797392,32.000000,-237.407446,157.926143,-0.024631,27.597754,0.667821,409795.339538,0.937082,35.743463,17.498995,3.229112,10.289175,60.252261,190.920494,32.000000,200.492814,205.197970,188.769931,198.266882,32.000000,181.262393,68.246458,77.550832,98.156561,96.455696,41.608407,50.126582,46.620263,38.500000,41.819186,59.468271
49.777434,75.751167,160.725863,169.645930,90.246265,93.771525,29.232114,12.600753,157.377208,5.351408,72.974388,50.660364,168.611718,161.823806,166.000753,158.226961,90.722229,157.004098,-0.000837,-1.797369,32.000000,-237.407574,157.932415,-0.024330,27.609857,0.668105,410069.290483,0.938336,35.731944,17.512223,3.229014,19.758123,59.591671,190.909094,32.000000,200.486854,205.201502,188.753183,198.260909,32.000000,181.260420,68.230721,77.544594,98.149825,96.455696,41.600051,50.126582,46.619192,38.500000,41.814205,59.443664
49.781217,75.746930,160.742023,169.640669,90.275394,93.779697,29.160868,12.601127,157.384382,5.352106,72.967174,50.663309,168.608295,161.837472,165.996471,158.238775,90.717151,157.010007,-0.000837,-1.797414,32.000000,-237.407212,157.941655,-0.024287,27.612189,0.667201,409708.178995,0.910379,35.720503,17.522174,3.228919,7.688575,59.797069,190.900101,32.000000,200.487237,205.195499,188.741370,198.263895,32.000000,181.247549,68.218907,77.540212,98.143623,96.455696,41.597520,50.126582,46.618203,38.500000,41.813496,59.456007
49.787490,75.740599,160.751020,169.635014,90.353461,93.788101,29.873532,12.600553,157.395251,5.352703,72.957636,50.670028,168.604499,161.848702,165.992240,158.248506,90.711518,157.018279,-0.000839,-1.797422,32.000000,-237.407585,157.952001,-0.024286,27.606611,0.667012,409706.824011,0.935038,35.709524,17.531566,3.228958,10.369310,60.416215,190.897587,32.000000,200.477185,205.190233,188.736168,198.265265,32.000000,181.244871,68.208496,77.534767,98.137048,96.455696,41.590160,50.126582,46.613681,38.500000,41.810884,59.452270
49.792189,75.737381,160.767249,169.630915,90.421987,93.804199,29.191137,12.601757,157.407076,5.353369,72.952306,50.673151,168.602103,161.857436,165.989044,158.261050,90.708942,157.032660,-0.000840,-1.797436,32.000000,-237.406553,157.958536,-0.024234,27.602270,0.667615,410064.010937,0.915229,35.699716,17.539638,3.228889,9.285832,10.434508,190.893154,32.000000,200.472141,205.192484,188.729802,198.258977,32.000000,181.245171,68.200848,77.531674,98.133906,96.455696,41.586729,50.126582,46.610467,38.500000,41.811147,59.480653
49.797842,75.734945,160.780298,169.625386,90.454221,93.820602,29.214473,12.601612,157.418805,5.353538,72.946665,50.680591,168.597936,161.869933,165.985620,158.273770,90.707342,157.045636,-0.000839,-1.797427,32.000000,-237.406672,157.971919,-0.024199,27.600838,0.668304,410424.638569,0.937850,35.687925,17.549816,3.228737,14.065649,60.276594,190.883600,32.000000,200.467986,205.185527,188.718949,198.260934,32.000000,181.235737,68.189188,77.527503,98.129593,96.455696,41.582815,50.126582,46.605431,38.500000,41.814080,59.456538
49.802059,75.732000,160.796501,169.618968,90.497807,93.841018,29.164829,12.602496,157.429514,5.354343,72.940780,50.684191,168.594607,161.879923,165.984283,158.282594,90.705386,157.057150,-0.000838,-1.796616,32.000000,-237.405795,157.985132,-0.024264,27.603571,0.668633,410585.998425,0.938562,35.680825,17.557184,3.228764,12.069420,12.423409,190.883009,32.000000,200.455856,205.179180,188.719999,198.264461,32.000000,181.226204,68.180088,77.523154,98.126443,96.455696,41.579686,50.126582,46.601368,38.500000,41.815647,59.480800
49.807569,75.727579,160.817950,169.611144,90.480517,93.862433,29.925231,12.602729,157.438539,5.354832,72.931594,50.689629,168.588205,161.891493,165.977660,158.294734,90.703724,157.069318,-0.000837,-1.796632,32.000000,-237.405452,157.997515,-0.024276,27.607673,0.668993,410838.995384,0.917660,35.673159,17.564027,3.228698,28.576842,60.462267,190.872923,32.000000,200.445018,205.177217,188.710765,198.257677,32.000000,181.232440,68.169809,77.517610,98.121437,96.455696,41.580713,50.126582,46.594105,38.500000,41.815697,59.473650
49.810278,75.725132,160.828907,169.604589,90.404556,93.866365,29.138766,12.601959,157.446953,5.355322,72.926912,50.691929,168.583375,161.900830,165.972550,158.298525,90.702840,157.077070,-0.000839,-1.795492,32.000000,-237.406257,158.006611,-0.024490,27.608841,0.668977,410885.437521,0.937874,35.662864,17.569629,3.228664,11.121242,59.851085,190.866115,32.000000,200.442447,205.167514,188.702784,198.257745,32.000000,181.218091,68.164466,77.513765,98.117713,96.455696,41.578884,50.126582,46.589846,38.500000,41.817236,59.446349
49.816140,75.722713,160.837444,169.596046,90.493054,93.858533,29.268641,12.602113,157.457106,5.355241,72.923874,50.697807,168.577903,161.913862,165.967122,158.306176,90.700678,157.088243,-0.000839,-1.795546,32.000000,-237.406138,158.014630,-0.024518,27.616635,0.668482,410615.567007,0.911983,35.655623,17.577774,3.228833,10.440643,60.274873,190.867022,32.000000,200.428768,205.158443,188.700554,198.256909,32.000000,181.206533,68.158537,77.510492,98.115400,96.455696,41.573285,50.126582,46.581313,38.500000,41.820372,59.457984
49.819486,75.719517,160.843856,169.588331,90.520557,93.875099,29.213258,12.602639,157.469423,5.355708,72.916873,50.697492,168.571244,161.924296,165.960114,158.315577,90.697223,157.094685,-0.000836,-1.795608,32.000000,-237.405478,158.021571,-0.024533,27.625575,0.668439,410647.352261,0.938425,35.649999,17.581760,3.228759,9.444525,60.282435,190.862649,32.000000,200.418955,205.155946,188.695130,198.249722,32.000000,181.201060,68.152653,77.507523,98.115066,96.455696,41.565028,50.126582,46.575074,38.500000,41.822700,59.465674
49.822509,75.714625,160.848365,169.582479,90.488047,93.886306,29.247151,12.603197,157.476940,5.354819,72.908269,50.697352,168.565732,161.931227,165.953919,158.323123,90.694565,157.101225,-0.000834,-1.795658,32.000000,-237.405067,158.030383,-0.024486,27.635186,0.668803,411037.932594,0.919462,35.642683,17.588331,3.228577,11.583144,60.280810,190.851891,32.000000,200.416801,205.154306,188.687389,198.245136,32.000000,181.190713,68.148617,77.504444,98.115386,96.455696,41.559527,50.126582,46.568488,38.500000,41.821548,59.466501
49.827554,75.707390,160.856311,169.577132,90.533737,93.890104,29.176450,12.604460,157.484123,5.353994,72.899409,50.696665,168.561481,161.941994,165.946991,158.333283,90.691096,157.107479,-0.000835,-1.795670,32.000000,-237.403796,158.039770,-0.024445,27.641428,0.668186,410800.231154,0.935940,35.636371,17.593816,3.228529,6.779394,59.704182,190.850128,32.000000,200.404204,205.155017,188.689044,198.239573,32.000000,181.174939,68.140073,77.500353,98.117115,96.455696,41.552847,50.126582,46.559584,38.500000,41.817524,59.458131
49.829953,75.702056,160.863174,169.573927,90.533739,93.890117,29.165054,12.604319,157.485233,5.353383,72.895473,50.696394,168.558012,161.945828,165.942340,158.338145,90.688445,157.113743,-0.000835,-1.795641,32.000000,-237.403861,158.048592,-0.024474,27.640451,0.668138,410939.367661,0.933869,35.624215,17.600525,3.228294,10.376519,59.987289,190.847093,32.000000,200.397364,205.160959,188.690276,198.228711,32.000000,181.177352,68.136863,77.498399,98.120133,96.455696,41.548346,50.126582,46.552395,38.500000,41.814940,59.468104
49.831265,75.697180,160.871163,169.571877,90.570930,93.890395,29.128127,12.604567,157.484674,5.352879,72.889989,50.693052,168.552619,161.953146,165.935434,158.347471,90.684414,157.119052,-0.000836,-1.795665,32.000000,-237.403668,158.054747,-0.024453,27.640243,0.668267,411055.837134,0.935363,35.613834,17.606082,3.228286,9.376118,60.080075,190.836061,32.000000,200.396582,205.160044,188.681952,198.220137,32.000000,181.167495,68.133787,77.494609,98.123076,96.455696,41.542178,50.126582,46.545837,38.500000,41.813820,59.477516
49.828728,75.694199,160.870802,169.570067,90.601664,93.890455,29.230011,12.603403,157.482919,5.351936,72.884914,50.695868,168.548550,161.950118,165.929270,158.350802,90.680011,157.119522,-0.000834,-1.795695,32.000000,-237.404839,158.057057,-0.024549,27.642660,0.668518,411202.480954,0.935047,35.607270,17.611675,3.228274,16.772545,60.216622,190.834739,32.000000,200.388726,205.159506,188.682461,198.213923,32.000000,181.157441,68.131971,77.491575,98.126699,96.455696,41.534931,50.126582,46.543877,38.500000,41.814611,59.458475
49.833083,75.689918,160.869080,169.567227,90.570962,93.890455,29.168937,12.603951,157.485273,5.351253,72.877298,50.700908,168.542848,161.956305,165.921073,158.354393,90.675606,157.125306,-0.000835,-1.796912,32.000000,-237.404257,158.062521,-0.024549,27.650780,0.668526,411213.869175,0.936558,35.604223,17.617519,3.228443,25.665455,17.225392,190.831199,32.000000,200.381057,205.164763,188.682682,198.196878,32.000000,181.162435,68.132335,77.488163,98.130842,96.455696,41.521773,50.126582,46.534583,38.500000,41.814855,59.485275
49.833658,75.685587,160.874016,169.565580,90.568858,93.895688,29.237714,12.603823,157.484492,5.351149,72.871855,50.700008,168.539073,161.962904,165.916041,158.353008,90.674370,157.127861,-0.000835,-1.796944,32.000000,-237.404343,158.059880,-0.024513,27.655982,0.668676,411402.793525,0.937728,35.599971,17.623868,3.228281,12.633547,60.308643,190.820639,32.000000,200.383226,205.165333,188.676773,198.188332,32.000000,181.164691,68.132648,77.487428,98.135299,96.455696,41.517046,50.126582,46.528232,38.500000,41.813917,59.469471
49.834671,75.680810,160.875887,169.563064,90.596314,93.896553,29.239227,12.603871,157.485793,5.350649,72.867260,50.702129,168.532676,161.965188,165.911398,158.350100,90.671656,157.132301,-0.000833,-1.796945,32.000000,-237.404170,158.057915,-0.024599,27.655373,0.668102,411192.747328,0.934977,35.590900,17.628752,3.228130,10.880810,60.205577,190.815791,32.000000,200.374406,205.163220,188.677374,198.181138,32.000000,181.155587,68.132652,77.485511,98.139593,96.455696,41.508565,50.126582,46.521733,38.500000,41.812995,59.455436
49.835792,75.676061,160.881502,169.559885,90.598249,93.901838,29.330602,12.604967,157.485236,5.349187,72.861878,50.706901,168.528378,161.964518,165.907188,158.352392,90.667470,157.132536,-0.000833,-1.796990,32.000000,-237.403296,158.059313,-0.024583,27.651408,0.668081,411207.824592,0.917969,35.586949,17.631536,3.228214,19.204231,60.316431,190.817963,32.000000,200.367539,205.166423,188.676843,198.163734,32.000000,181.154331,68.130751,77.483977,98.141952,96.455696,41.503087,50.126582,46.516219,38.500000,41.811686,59.460275
49.838034,75.669961,160.878854,169.555714,90.490413,93.914210,29.327553,12.604819,157.485738,5.348180,72.853731,50.712686,168.520604,161.962427,165.903028,158.353146,90.663407,157.136509,-0.000833,-1.797001,32.000000,-237.403462,158.058511,-0.024642,27.646530,0.668262,411267.998303,0.935542,35.581689,17.635884,3.228255,6.539629,60.332737,190.807484,32.000000,200.364512,205.161716,188.662357,198.146507,32.000000,181.155559,68.126681,77.481284,98.142912,96.455696,41.491859,50.126582,46.506966,38.500000,41.808838,59.452329
49.837982,75.664380,160.878197,169.551702,90.442293,93.926443,29.195690,12.605306,157.487498,5.347207,72.846838,50.709846,168.515094,161.965017,165.899245,158.355211,90.658634,157.139432,-0.000832,-1.796976,32.000000,-237.403077,158.058344,-0.024701,27.644636,0.668289,411247.765926,0.914253,35.573540,17.640703,3.228076,14.423034,7.890216,190.803029,32.000000,200.357751,205.154927,188.656026,198.139166,32.000000,181.147603,68.122880,77.478162,98.143617,96.455696,41.484064,50.126582,46.501152,38.500000,41.806253,59.474496
49.838340,75.654897,160.872157,169.545590,90.406167,93.934788,29.872574,12.604413,157.486047,5.345979,72.837496,50.712651,168.509716,161.965282,165.895356,158.352783,90.652798,157.135627,-0.000829,-1.796960,32.000000,-237.403901,158.053983,-0.024714,27.642994,0.667316,410621.799268,0.938257,35.566392,17.647686,3.228034,6.374746,7.982392,190.805663,32.000000,200.346863,205.153880,188.652532,198.121108,32.000000,181.148579,68.120674,77.472743,98.144007,96.455696,41.470218,50.126582,46.494670,38.500000,41.799157,59.475391
49.837984,75.646800,160.865750,169.541338,90.328910,93.934838,29.169544,12.604119,157.482318,5.344985,72.832996,50.712231,168.504202,161.961092,165.890521,158.349915,90.647898,157.131596,-0.000828,-1.797008,32.000000,-237.404221,158.048616,-0.024875,27.643072,0.667309,410596.254403,0.933633,35.559854,17.651765,3.227972,21.264386,7.673257,190.801163,32.000000,200.344559,205.147679,188.641281,198.107091,32.000000,181.145898,68.118727,77.468320,98.145518,96.455696,41.457606,50.126582,46.490059,38.500000,41.791446,59.475273
49.838494,75.641411,160.856281,169.538262,90.378808,93.934736,29.242310,12.602543,157.477670,5.343582,72.826722,50.711023,168.499874,161.957026,165.883512,158.346055,90.642998,157.129071,-0.000827,-1.797834,32.000000,-237.405617,158.044701,-0.024963,27.640843,0.666600,410176.223449,0.930548,35.549936,17.656057,3.227848,14.020572,60.226064,190.797480,32.000000,200.335854,205.133145,188.630948,198.099023,32.000000,181.142415,68.114039,77.462800,98.148394,96.455696,41.442513,50.126582,46.481820,38.500000,41.789025,59.466766
49.836912,75.637144,160.851747,169.535797,90.381995,93.937637,29.175000,12.602216,157.480375,5.343409,72.819797,50.709427,168.496454,161.953363,165.879532,158.341479,90.637915,157.128474,-0.000826,-1.797840,32.000000,-237.405858,158.041308,-0.024942,27.636184,0.666456,410093.940749,0.908783,35.542769,17.658938,3.227720,7.180860,17.456560,190.800129,32.000000,200.326656,205.129916,188.634026,198.083686,32.000000,181.139033,68.110456,77.457582,98.151575,96.455696,41.430428,50.126582,46.478742,38.500000,41.787869,59.482118
49.835903,75.628824,160.845498,169.532402,90.409240,93.937605,29.204012,12.602336,157.479995,5.343117,72.814722,50.714365,168.491570,161.946938,165.875113,158.342114,90.634768,157.124853,-0.000824,-1.798993,32.000000,-237.405725,158.036918,-0.024983,27.630637,0.666810,410286.451078,0.933546,35.539663,17.664365,3.227619,10.176381,11.713311,190.791827,32.000000,200.322684,205.126371,188.627306,198.068978,32.000000,181.138717,68.105918,77.452905,98.158608,96.455696,41.415511,50.126582,46.473663,38.500000,41.782392,59.479659
49.835746,75.623314,160.846367,169.530438,90.382003,93.949856,29.616605,12.603174,157.477311,5.342708,72.810464,50.716613,168.488711,161.945478,165.872929,158.341779,90.631702,157.123840,-0.000824,-1.798905,32.000000,-237.404988,158.035996,-0.024931,27.627496,0.666951,410286.119470,0.913998,35.534878,17.665115,3.227568,9.700822,60.407663,190.787981,32.000000,200.316169,205.119585,188.625744,198.065511,32.000000,181.135383,68.101541,77.448494,98.165501,96.455696,41.406635,50.126582,46.468916,38.500000,41.778364,59.463117
49.833733,75.618093,160.841797,169.527982,90.389771,93.961992,29.318825,12.602110,157.476414,5.342264,72.804532,50.719121,168.485354,161.941825,165.870045,158.341182,90.627302,157.126207,-0.000826,-1.798887,32.000000,-237.406033,158.035893,-0.024908,27.626781,0.667043,410292.646548,0.913911,35.526692,17.668683,3.227525,9.558996,60.292811,190.786755,32.000000,200.307742,205.117951,188.634409,198.051491,32.000000,181.136189,68.097487,77.443485,98.172127,96.455696,41.392521,50.126582,46.465458,38.500000,41.776644,59.464553
49.832605,75.613308,160.840074,169.525640,90.463821,93.969740,29.222617,12.601382,157.475474,5.341903,72.801742,50.717150,168.481604,161.937723,165.868424,158.341883,90.624122,157.124675,-0.000828,-1.798863,32.000000,-237.406558,158.035592,-0.024943,27.627677,0.667223,410358.210787,0.935586,35.524079,17.673001,3.227557,16.849805,12.706442,190.780885,32.000000,200.306620,205.114553,188.632392,198.040226,32.000000,181.135116,68.093212,77.439848,98.176701,96.455696,41.382924,50.126582,46.460873,38.500000,41.774096,59.489062
49.830393,75.607743,160.834578,169.522407,90.474553,93.969734,29.145714,12.601655,157.471527,5.342301,72.797630,50.717442,168.477394,161.931455,165.865789,158.338355,90.620949,157.128530,-0.000829,-1.798806,32.000000,-237.406417,158.033734,-0.025028,27.626923,0.667722,410692.004269,0.934568,35.519424,17.677434,3.227610,8.009634,9.386924,190.773942,32.000000,200.305263,205.100550,188.626516,198.037365,32.000000,181.122781,68.088332,77.435351,98.179415,96.455696,41.368782,50.126582,46.458644,38.500000,41.771757,59.463580
49.831684,75.602542,160.834680,169.519239,90.448024,93.969553,29.323459,12.602042,157.472722,5.342591,72.790999,50.725094,168.474341,161.933584,165.862958,158.339176,90.617403,157.128163,-0.000830,-1.798819,32.000000,-237.405915,158.031499,-0.025002,27.628802,0.667574,410598.763749,0.911867,35.517750,17.680515,3.227694,12.791465,11.381321,190.773377,32.000000,200.298658,205.095701,188.626916,198.028709,32.000000,181.121371,68.083792,77.430129,98.181866,96.455696,41.358233,50.126582,46.452189,38.500000,41.768681,59.465812
49.834948,75.597236,160.837296,169.513231,90.365629,93.969645,29.285893,12.602596,157.476914,5.342816,72.783811,50.729096,168.470881,161.938326,165.858960,158.340826,90.613137,157.131881,-0.000828,-1.797873,32.000000,-237.405436,158.032401,-0.024993,27.631161,0.667539,410608.156392,0.932583,35.511491,17.685102,3.227584,11.368716,10.264096,190.764004,32.000000,200.301480,205.095520,188.617411,198.017301,32.000000,181.114722,68.081037,77.425080,98.186966,96.455696,41.348451,50.126582,46.444367,38.500000,41.766444,59.458938
49.838444,75.591489,160.838058,169.506855,90.351833,93.969430,29.151892,12.604026,157.483312,5.342740,72.779305,50.727562,168.468568,161.941946,165.856917,158.342555,90.611265,157.135377,-0.000830,-1.797832,32.000000,-237.404039,158.032166,-0.024957,27.632001,0.667176,410423.588017,0.935611,35.505682,17.688518,3.227554,16.275092,12.457712,190.757156,32.000000,200.298687,205.090100,188.608428,198.013955,32.000000,181.109491,68.078813,77.421169,98.191443,96.455696,41.338388,50.126582,46.436577,38.500000,41.763104,59.453115
49.836131,75.586089,160.837637,169.500676,90.449107,93.969614,29.240678,12.603332,157.481647,5.343223,72.777381,50.725181,168.465182,161.943174,165.854666,158.339527,90.607010,157.136857,-0.000831,-1.797794,32.000000,-237.404713,158.028685,-0.024953,27.628848,0.666758,410217.531551,0.934935,35.495717,17.693043,3.227305,12.084541,60.215441,190.757271,32.000000,200.290887,205.086524,188.602638,198.008375,32.000000,181.096550,68.075001,77.413630,98.197377,96.455696,41.327046,50.126582,46.431036,38.500000,41.759710,59.481243
49.838673,75.583238,160.836490,169.495973,90.488113,93.969711,29.356971,12.603813,157.486643,5.343279,72.776465,50.727658,168.462339,161.945327,165.851347,158.345465,90.603652,157.138023,-0.000832,-1.797791,32.000000,-237.404268,158.031391,-0.024667,27.625494,0.667055,410396.496118,0.934921,35.488403,17.697645,3.227193,24.234306,60.334196,190.750503,32.000000,200.287933,205.089457,188.593587,197.996150,32.000000,181.102004,68.072061,77.407098,98.202972,96.455696,41.317993,50.126582,46.423697,38.500000,41.759955,59.472874
49.838033,75.578993,160.832040,169.491421,90.525889,93.981212,29.261277,12.602566,157.484144,5.343224,72.771784,50.720810,168.459505,161.948085,165.846084,158.346651,90.600225,157.136379,-0.000832,-1.797811,32.000000,-237.405592,158.037944,-0.024666,27.619858,0.667727,410767.207043,0.916614,35.484836,17.702681,3.227210,10.850735,60.276423,190.741796,32.000000,200.291906,205.085204,188.580641,197.990386,32.000000,181.083653,68.068503,77.398845,98.208671,96.455696,41.303633,50.126582,46.417122,38.500000,41.759295,59.469884
49.840591,75.575158,160.827161,169.488743,90.541880,93.993313,29.370287,12.603472,157.482680,5.343684,72.767077,50.718840,168.456827,161.950064,165.842851,158.344442,90.598103,157.138904,-0.000832,-1.798952,32.000000,-237.404478,158.039460,-0.024621,27.614593,0.668005,410904.034731,0.930018,35.480732,17.706148,3.227094,9.667800,60.309259,190.742910,32.000000,200.286256,205.081645,188.580579,197.987769,32.000000,181.078617,68.067854,77.391840,98.215330,96.455696,41.290960,50.126582,46.409212,38.500000,41.758237,59.472156
49.839669,75.570199,160.830453,169.484860,90.642066,93.993224,29.915693,12.603279,157.484396,5.344560,72.764823,50.723667,168.454674,161.952478,165.838603,158.346479,90.594251,157.134956,-0.000833,-1.798936,32.000000,-237.404599,158.044749,-0.024573,27.611718,0.668359,411052.817565,0.913465,35.474608,17.709240,3.226884,6.534499,24.577635,190.737660,32.000000,200.285768,205.086696,188.572491,197.979000,32.000000,181.086338,68.066244,77.381415,98.224223,96.455696,41.279794,50.126582,46.403221,38.500000,41.756246,59.473798
49.842044,75.567601,160.832441,169.480510,90.640424,93.992978,29.239890,12.603172,157.486487,5.345005,72.760710,50.725143,168.452556,161.952930,165.835783,158.345140,90.592443,157.135932,-0.000835,-1.798963,32.000000,-237.404721,158.048641,-0.024576,27.612326,0.668624,411146.200085,0.933382,35.470952,17.711075,3.226866,10.969655,7.691606,190.732725,32.000000,200.289312,205.083599,188.566748,197.978798,32.000000,181.071000,68.065406,77.374300,98.230636,96.455696,41.271486,50.126582,46.394769,38.500000,41.756485,59.460246
49.843324,75.563998,160.837617,169.475098,90.588967,93.993067,29.242239,12.603836,157.489691,5.345308,72.756889,50.725952,168.447212,161.954589,165.830356,158.344737,90.589363,157.133326,-0.000836,-1.798999,32.000000,-237.403952,158.057064,-0.024573,27.618787,0.669373,411616.711506,0.938167,35.465178,17.713526,3.226847,11.521298,6.873290,190.732728,32.000000,200.281636,205.079480,188.568876,197.975379,32.000000,181.058170,68.062726,77.364994,98.237659,96.455696,41.263728,50.126582,46.386759,38.500000,41.756271,59.463609
49.843782,75.561725,160.836308,169.470518,90.617443,93.992946,29.286802,12.603783,157.489712,5.345581,72.754586,50.724480,168.443074,161.959103,165.825307,158.346348,90.586982,157.131389,-0.000835,-1.799016,32.000000,-237.404147,158.060418,-0.024552,27.624372,0.668886,411360.878355,0.936364,35.462009,17.715215,3.226903,17.859997,9.527314,190.729370,32.000000,200.278343,205.084487,188.565865,197.968961,32.000000,181.058583,68.063217,77.358186,98.242869,96.455696,41.254466,50.126582,46.379121,38.500000,41.757005,59.491845
49.846151,75.556700,160.844822,169.466283,90.668603,93.992731,29.849918,12.604409,157.494374,5.346549,72.749868,50.731301,168.437702,161.964677,165.820533,158.352661,90.582783,157.132195,-0.000836,-1.799010,32.000000,-237.403659,158.063576,-0.024633,27.633661,0.668532,411266.100830,0.938101,35.455824,17.717076,3.226785,7.375627,60.351106,190.717877,32.000000,200.283318,205.080848,188.559631,197.966243,32.000000,181.047707,68.068129,77.350107,98.247726,96.455696,41.246810,50.126582,46.369715,38.500000,41.755609,59.483544
49.847825,75.551997,160.844903,169.464291,90.649074,93.992734,29.253204,12.605937,157.491812,5.346857,72.745603,50.734200,168.435578,161.969632,165.818518,158.356690,90.580145,157.133478,-0.000837,-1.798985,32.000000,-237.402308,158.065540,-0.024575,27.641606,0.668922,411614.437234,0.938436,35.452199,17.721030,3.226817,11.666883,7.692750,190.720090,32.000000,200.281155,205.078525,188.559628,197.968686,32.000000,181.029457,68.072997,77.344766,98.253075,96.455696,41.238575,50.126582,46.360884,38.500000,41.752874,59.502270
49.849243,75.547179,160.843146,169.462106,90.664071,93.992789,29.190161,12.606757,157.492071,5.347443,72.739566,50.734105,168.432803,161.974327,165.814302,158.354830,90.574146,157.132855,-0.000835,-1.798967,32.000000,-237.401601,158.066665,-0.024572,27.644675,0.668517,411527.626254,0.934989,35.443654,17.724383,3.226738,9.985028,59.704449,190.714151,32.000000,200.281536,205.082746,188.547406,197.959241,32.000000,181.031199,68.076259,77.337165,98.256215,96.455696,41.226296,50.126582,46.351379,38.500000,41.750937,59.447274
49.849985,75.542198,160.842317,169.459308,90.618707,93.992946,29.160809,12.606414,157.490101,5.348121,72.733185,50.733397,168.428724,161.974307,165.811019,158.354566,90.569347,157.131552,-0.000835,-1.799014,32.000000,-237.401850,158.067630,-0.024608,27.641125,0.668593,411673.426143,0.938856,35.438008,17.729475,3.226616,16.608485,12.630000,190.704948,32.000000,200.288137,205.079475,188.530990,197.956792,32.000000,181.019842,68.080567,77.332409,98.256570,96.455696,41.216286,50.126582,46.343739,38.500000,41.748029,59.457610
49.853690,75.535829,160.845644,169.455661,90.621608,93.992789,29.185134,12.607550,157.490883,5.348620,72.728959,50.735416,168.424100,161.978826,165.807231,158.352719,90.563680,157.126736,-0.000833,-1.798998,32.000000,-237.400813,158.067268,-0.024605,27.632026,0.668366,411542.484246,0.915086,35.431833,17.733684,3.226501,7.347510,7.856304,190.703841,32.000000,200.284223,205.077677,188.521086,197.956032,32.000000,181.008699,68.083605,77.326557,98.256783,96.455696,41.207949,50.126582,46.332051,38.500000,41.743700,59.468172
49.852418,75.532495,160.844775,169.452619,90.599212,93.992894,29.163221,12.607234,157.489028,5.348704,72.725188,50.734249,168.421989,161.980897,165.803571,158.348381,90.558358,157.126719,-0.000831,-1.798992,32.000000,-237.401212,158.060387,-0.024649,27.625179,0.668108,411298.953302,0.937549,35.425173,17.737195,3.226523,18.239775,59.913782,190.705785,32.000000,200.280305,205.082634,188.513749,197.948682,32.000000,181.006248,68.085469,77.321325,98.254971,96.455696,41.197725,50.126582,46.324287,38.500000,41.742418,59.458731
49.854441,75.528512,160.845805,169.447972,90.624540,93.984860,29.181747,12.608322,157.490916,5.348611,72.720294,50.736280,168.416978,161.980402,165.798332,158.343288,90.550996,157.122793,-0.000830,-1.799016,32.000000,-237.400162,158.059860,-0.024611,27.620713,0.668355,411332.693967,0.938299,35.418892,17.741749,3.226413,9.506179,15.217975,190.696089,32.000000,200.280057,205.082384,188.499926,197.944430,32.000000,181.009735,68.088921,77.315052,98.252069,96.455696,41.187210,50.126582,46.313460,38.500000,41.741280,59.476306
49.856047,75.525305,160.849528,169.444456,90.687739,93.984805,29.173074,12.608771,157.494527,5.348665,72.718046,50.740838,168.414184,161.982234,165.794007,158.344748,90.545213,157.121575,-0.000826,-1.799021,32.000000,-237.399687,158.060087,-0.024661,27.621348,0.668679,411457.458252,0.911764,35.413990,17.748047,3.226390,11.506030,10.371326,190.695678,32.000000,200.269713,205.079624,188.499007,197.947580,32.000000,180.995864,68.091218,77.311013,98.249111,96.455696,41.180586,50.126582,46.304443,38.500000,41.740670,59.470444
