OSU 80 Ton Compressor Load Stand
49.857794,75.520412,160.850688,169.441347,90.696022,93.984653,29.187925,12.608970,157.497324,5.348147,72.711604,50.742483,168.411630,161.985019,165.790401,158.347137,90.539978,157.119922,-0.000829,-1.798783,32.000000,-237.399665,158.061254,-0.024373,27.622706,0.668947,411616.690640,0.938915,35.409028,17.752641,3.226341,13.675641,60.280303,190.694119,32.000000,200.258089,205.086242,188.497731,197.940116,32.000000,180.995702,68.090824,77.307440,98.243563,96.455696,41.170735,50.126582,46.292391,38.500000,41.738796,59.437203
49.859107,75.515379,160.853394,169.439036,90.666384,93.984543,29.151300,12.610297,157.499942,5.348534,72.702431,50.745686,168.407784,161.987431,165.787509,158.349726,90.535032,157.123208,-0.000830,-1.798801,32.000000,-237.398247,158.065230,-0.024403,27.621381,0.669005,411708.228044,0.939190,35.403064,17.758370,3.226225,3.068668,59.785184,190.687640,32.000000,200.253894,205.085070,188.488424,197.937913,32.000000,180.991199,68.089036,77.303960,98.237252,96.455696,41.163422,50.126582,46.283111,38.500000,41.735514,59.436741
49.861817,75.507977,160.855671,169.434969,90.589725,93.984543,29.178192,12.610317,157.502466,5.348833,72.694198,50.752406,168.404100,161.988060,165.784948,158.350220,90.528853,157.122409,-0.000827,-1.798811,32.000000,-237.398251,158.072350,-0.024481,27.620401,0.669028,411729.262963,0.940167,35.396275,17.764412,3.226198,12.646118,59.845277,190.685018,32.000000,200.244419,205.081552,188.486497,197.941476,32.000000,180.983211,68.088399,77.301606,98.228253,96.455696,41.154236,50.126582,46.270302,38.500000,41.729830,59.460305
49.862762,75.502875,160.856089,169.431403,90.524753,93.984768,29.156610,12.609981,157.502529,5.348073,72.691202,50.754666,168.399947,161.988745,165.782123,158.353700,90.523820,157.122465,-0.000826,-1.798794,32.000000,-237.398595,158.075769,-0.024483,27.616631,0.668543,411423.766662,0.933863,35.389623,17.768293,3.226167,14.144967,59.802944,190.687044,32.000000,200.232022,205.081694,188.490216,197.937808,32.000000,180.974486,68.087633,77.299528,98.218411,96.455696,41.144466,50.126582,46.260075,38.500000,41.725375,59.482807
49.865953,75.499200,160.865395,169.426641,90.376366,93.984758,29.971558,12.611285,157.508092,5.348463,72.684946,50.761419,168.393230,161.990969,165.779490,158.361745,90.518464,157.124556,-0.000827,-1.798728,32.000000,-237.397189,158.078936,-0.024489,27.616168,0.668325,411282.072714,0.937623,35.379144,17.774306,3.225979,23.013091,60.446847,190.676975,32.000000,200.224356,205.080637,188.480417,197.933263,32.000000,180.970193,68.087665,77.296758,98.204259,96.455696,41.138779,50.126582,46.245993,38.500000,41.724519,59.453342
49.866988,75.496362,160.869425,169.422016,90.330546,93.984553,29.938908,12.611117,157.509945,5.348264,72.678066,50.769796,168.389559,161.993876,165.776415,158.365494,90.514676,157.124206,-0.000826,-1.797571,32.000000,-237.397332,158.082359,-0.024520,27.616774,0.667361,410675.108916,0.937674,35.373311,17.779959,3.225942,28.629833,60.452537,190.671948,32.000000,200.213419,205.073608,188.475987,197.938437,32.000000,180.962736,68.087042,77.294775,98.190671,96.455696,41.133076,50.126582,46.235867,38.500000,41.724304,59.451286
49.872498,75.491701,160.874401,169.416856,90.277070,93.984262,29.131594,12.611739,157.516050,5.347999,72.670424,50.775946,168.384744,162.006087,165.770911,158.371789,90.509420,157.129272,-0.000824,-1.797586,32.000000,-237.396825,158.086454,-0.024477,27.622641,0.666525,410160.440362,0.910885,35.368336,17.785020,3.225964,16.154870,59.959614,190.669273,32.000000,200.198424,205.073142,188.477999,197.935194,32.000000,180.949598,68.087817,77.293251,98.173010,96.455696,41.127026,50.126582,46.218223,38.500000,41.722260,59.466176
49.876353,75.487453,160.875419,169.413520,90.367779,93.991908,29.162148,12.612322,157.519177,5.347284,72.666111,50.779330,168.381379,162.012511,165.767364,158.378480,90.506560,157.135103,-0.000823,-1.797611,32.000000,-237.396119,158.089195,-0.024686,27.628377,0.666077,409951.589587,0.918842,35.361400,17.790555,3.225847,12.540086,59.732490,190.661483,32.000000,200.189833,205.072152,188.470897,197.931319,32.000000,180.949553,68.089926,77.292235,98.158992,96.455696,41.117784,50.126582,46.203829,38.500000,41.719809,59.475853
49.878832,75.483673,160.874762,169.408786,90.405831,93.991656,29.970887,12.612892,157.522199,5.347810,72.661196,50.782229,168.377045,162.016843,165.763193,158.383978,90.502595,157.143003,-0.000823,-1.797586,32.000000,-237.395651,158.093230,-0.024671,27.631068,0.665981,410033.361399,0.908710,35.351328,17.798024,3.225550,6.365759,60.478403,190.654022,32.000000,200.179746,205.063028,188.460502,197.936996,32.000000,180.941162,68.092648,77.290077,98.140571,96.455696,41.106969,50.126582,46.187081,38.500000,41.718500,59.425745
49.880865,75.480312,160.880508,169.404520,90.358243,93.991577,29.158578,12.613568,157.527332,5.347567,72.656265,50.784919,168.373511,162.019081,165.759637,158.386905,90.499187,157.150592,-0.000823,-1.797592,32.000000,-237.394867,158.097319,-0.024672,27.636277,0.666428,410409.287159,0.911045,35.343794,17.804365,3.225292,19.780347,7.988469,190.650648,32.000000,200.167539,205.059225,188.460500,197.934471,32.000000,180.940774,68.091686,77.286415,98.126309,96.455696,41.102260,50.126582,46.174208,38.500000,41.717232,59.427899
49.883250,75.477111,160.881077,169.399120,90.177640,93.995669,29.164555,12.613439,157.533763,5.347251,72.653732,50.789517,168.369163,162.024124,165.756114,158.387552,90.496968,157.155946,-0.000823,-1.797078,32.000000,-237.394861,158.101898,-0.024682,27.641310,0.666230,410352.225526,0.935931,35.338458,17.811225,3.225307,15.872603,59.708976,190.638969,32.000000,200.162548,205.063536,188.449105,197.928493,32.000000,180.935345,68.089876,77.282834,98.109159,96.455696,41.092433,50.126582,46.157291,38.500000,41.716548,59.496615
49.888142,75.474340,160.891772,169.394433,90.154609,93.999771,29.177712,12.614236,157.542038,5.347030,72.648848,50.795155,168.365639,162.030467,165.751158,158.392177,90.494271,157.162352,-0.000823,-1.796639,32.000000,-237.394005,158.106854,-0.024605,27.640949,0.665309,409886.165027,0.934883,35.332576,17.816149,3.225184,11.982541,59.810010,190.629063,32.000000,200.157609,205.057198,188.442061,197.933215,32.000000,180.927822,68.089126,77.279484,98.093964,96.455696,41.089918,50.126582,46.141301,38.500000,41.716663,59.447441
49.894247,75.469039,160.909201,169.388108,90.188622,93.999660,30.018875,12.614735,157.550731,5.346627,72.641912,50.798993,168.360232,162.037687,165.746873,158.400427,90.490832,157.173879,-0.000826,-1.795469,32.000000,-237.393425,158.117211,-0.024575,27.638838,0.664281,409293.810465,0.932589,35.327252,17.821316,3.225130,8.113446,12.700392,190.627829,32.000000,200.143561,205.056121,188.449381,197.928373,32.000000,180.926314,68.089895,77.275333,98.077162,96.455696,41.090489,50.126582,46.118640,38.500000,41.713499,59.464957
49.895759,75.464731,160.913766,169.383291,90.218406,93.999364,29.152329,12.614819,157.559178,5.346103,72.639989,50.801160,168.355830,162.039691,165.743396,158.407270,90.488762,157.183877,-0.000825,-1.795491,32.000000,-237.393236,158.121266,-0.024613,27.640000,0.664331,409319.456475,0.933341,35.316187,17.828550,3.224977,14.260491,59.923910,190.619324,32.000000,200.137874,205.058721,188.451348,197.923513,32.000000,180.925249,68.089296,77.270540,98.064035,96.455696,41.087566,50.126582,46.103350,38.500000,41.710251,59.482954
49.899690,75.462425,160.919754,169.376870,90.280220,94.008630,29.151527,12.615819,157.567562,5.345967,72.637020,50.807096,168.351105,162.047361,165.739256,158.416944,90.486539,157.196818,-0.000825,-1.795522,32.000000,-237.392108,158.131777,-0.024564,27.640047,0.664607,409491.422763,0.907105,35.307723,17.836358,3.225062,10.274879,60.077167,190.610006,32.000000,200.130209,205.049540,188.449955,197.924292,32.000000,180.914575,68.089341,77.264820,98.049261,96.455696,41.080654,50.126582,46.082756,38.500000,41.710606,59.472775
49.903903,75.460422,160.923387,169.370540,90.245358,94.010314,29.143299,12.615719,157.572874,5.346441,72.635191,50.810377,168.345129,162.052931,165.735826,158.425105,90.484524,157.202461,-0.000825,-1.795518,32.000000,-237.392264,158.140675,-0.024537,27.642113,0.665082,409815.155897,0.931650,35.301341,17.842152,3.224904,1.650003,9.638535,190.607754,32.000000,200.118642,205.042814,188.450963,197.922423,32.000000,180.908762,68.090141,77.258149,98.039764,96.455696,41.077676,50.126582,46.063902,38.500000,41.711498,59.481715
49.908043,75.456725,160.929937,169.363229,90.206236,94.018529,29.879469,12.615747,157.579214,5.347165,72.632078,50.814005,168.339969,162.061319,165.732915,158.434000,90.483524,157.211168,-0.000827,-1.795487,32.000000,-237.392268,158.149214,-0.024320,27.647149,0.664996,409790.680550,0.934641,35.294146,17.850229,3.224735,6.777017,60.404718,190.597934,32.000000,200.110469,205.044235,188.441702,197.912284,32.000000,180.913407,68.092089,77.250234,98.032539,96.455696,41.072131,50.126582,46.042053,38.500000,41.710640,59.448621
49.911389,75.454022,160.935697,169.357489,90.218089,94.022492,29.213144,12.615482,157.582922,5.347545,72.629170,50.814264,168.334414,162.065511,165.729507,158.439588,90.483034,157.219028,-0.000830,-1.795472,32.000000,-237.392563,158.154001,-0.024250,27.650420,0.664643,409635.091666,0.931931,35.288019,17.853519,3.224595,9.408528,7.328333,190.589391,32.000000,200.108211,205.037211,188.427941,197.912011,32.000000,180.901126,68.094181,77.242960,98.026570,96.455696,41.068812,50.126582,46.021742,38.500000,41.709808,59.499034
49.912751,75.452320,160.935006,169.350293,90.267977,94.034832,29.148638,12.615596,157.586172,5.348933,72.628110,50.812136,168.326719,162.071291,165.723985,158.442818,90.480210,157.227353,-0.000830,-1.796039,32.000000,-237.392439,158.159346,-0.024294,27.646442,0.664355,409566.153949,0.932726,35.278856,17.859325,3.224429,6.651221,59.851108,190.588894,32.000000,200.093648,205.028673,188.420171,197.909146,32.000000,180.900118,68.098105,77.231208,98.021239,96.455696,41.060692,50.126582,46.001422,38.500000,41.711130,59.440006
49.913895,75.451309,160.931910,169.343812,90.261630,94.034753,29.211474,12.614563,157.582165,5.349240,72.630742,50.813136,168.320281,162.071100,165.719415,158.442666,90.478560,157.229729,-0.000832,-1.796602,32.000000,-237.393413,158.157669,-0.024288,27.642122,0.664625,409738.326358,0.934499,35.277297,17.863008,3.224470,7.357913,60.236321,190.578937,32.000000,200.089871,205.028612,188.409605,197.903633,32.000000,180.901453,68.105569,77.221645,98.019463,96.455696,41.053012,50.126582,45.984145,38.500000,41.712888,59.504915
49.915540,75.450383,160.930719,169.338529,90.255167,94.034785,29.248651,12.614486,157.582549,5.349393,72.632112,50.812893,168.312967,162.069760,165.714739,158.443573,90.477222,157.229795,-0.000834,-1.796587,32.000000,-237.393572,158.154283,-0.024277,27.635588,0.664776,409765.062874,0.933051,35.273369,17.867872,3.224262,14.481197,60.318161,190.568309,32.000000,200.084557,205.022070,188.398130,197.901126,32.000000,180.889933,68.115391,77.210943,98.017919,96.455696,41.044234,50.126582,45.962623,38.500000,41.715623,59.467848
49.916502,75.448152,160.927598,169.335515,90.218936,94.034646,29.435293,12.614482,157.582880,5.349870,72.629643,50.808352,168.308550,162.067930,165.709632,158.440790,90.474531,157.230408,-0.000834,-1.796599,32.000000,-237.393569,158.150691,-0.024328,27.638469,0.664928,409791.214799,0.907693,35.271161,17.870046,3.224164,15.179849,60.366053,190.566605,32.000000,200.074961,205.015825,188.392995,197.899527,32.000000,180.880020,68.123247,77.200728,98.017700,96.455696,41.037157,50.126582,45.944645,38.500000,41.716444,59.438668
49.916739,75.444053,160.919400,169.332498,90.265105,94.034402,29.838502,12.614192,157.581871,5.350231,72.627490,50.807373,168.305389,162.067030,165.701053,158.433674,90.471051,157.227946,-0.000836,-1.796657,32.000000,-237.393869,158.147247,-0.024294,27.648241,0.664716,409652.466550,0.908335,35.267796,17.872481,3.224025,11.773979,60.393147,190.566082,32.000000,200.066373,205.016293,188.385537,197.890969,32.000000,180.887995,68.131884,77.189219,98.020999,96.455696,41.020454,50.126582,45.925850,38.500000,41.714697,59.454778
49.917174,75.440884,160.920500,169.330517,90.324304,94.034287,29.194691,12.614720,157.581067,5.350542,72.628608,50.805977,168.302651,162.064220,165.696271,158.431343,90.468763,157.228645,-0.000838,-1.796638,32.000000,-237.393442,158.147410,-0.024595,27.656930,0.664464,409613.357297,0.928177,35.265118,17.874403,3.223819,16.851281,60.177206,190.559160,32.000000,200.065275,205.009568,188.376352,197.889349,32.000000,180.879672,68.139333,77.180481,98.026426,96.455696,41.014690,50.126582,45.907783,38.500000,41.713273,59.477201
49.913475,75.439204,160.906128,169.325918,90.360577,94.034601,29.816767,12.614652,157.574883,5.350274,72.628486,50.803368,168.297679,162.053424,165.693294,158.425570,90.464291,157.228404,-0.000838,-1.796613,32.000000,-237.393409,158.143553,-0.024561,27.658824,0.664596,409890.705333,0.933269,35.259572,17.876964,3.223744,28.881610,60.389274,190.559959,32.000000,200.054800,205.001088,188.374229,197.890605,32.000000,180.863288,68.147120,77.168078,98.031613,96.455696,40.998210,50.126582,45.892118,38.500000,41.714225,59.478469
49.911291,75.437931,160.905483,169.319750,90.337355,94.026864,29.158165,12.614806,157.574341,5.351007,72.627149,50.801953,168.291507,162.043344,165.690629,158.417373,90.460332,157.223442,-0.000840,-1.796579,32.000000,-237.393537,158.137755,-0.024644,27.651175,0.665102,410269.869817,0.910020,35.260950,17.880721,3.223767,9.745380,60.160131,190.552472,32.000000,200.050852,204.998994,188.362521,197.881392,32.000000,180.870218,68.155066,77.157190,98.038055,96.455696,40.987553,50.126582,45.874706,38.500000,41.716317,59.482875
49.911274,75.435584,160.908548,169.314218,90.277254,94.026673,29.399425,12.616106,157.573297,5.351194,72.620247,50.801411,168.286349,162.043151,165.687503,158.417371,90.456353,157.218408,-0.000840,-1.796613,32.000000,-237.392340,158.130768,-0.024687,27.647025,0.665055,410190.701109,0.934313,35.260763,17.883869,3.223728,14.762493,7.862531,190.543259,32.000000,200.053333,204.992853,188.353431,197.877301,32.000000,180.860983,68.161576,77.148478,98.044932,96.455696,40.982239,50.126582,45.861139,38.500000,41.716943,59.456587
49.910290,75.431248,160.901557,169.308557,90.305729,94.026722,29.216936,12.615056,157.569831,5.351589,72.616039,50.800958,168.281960,162.042517,165.685055,158.413549,90.452313,157.211998,-0.000840,-1.796572,32.000000,-237.393428,158.124734,-0.024642,27.644440,0.664873,409960.697215,0.932982,35.261862,17.885057,3.223971,11.500656,9.843448,190.543491,32.000000,200.045588,204.984739,188.349892,197.877220,32.000000,180.842983,68.171536,77.140780,98.051744,96.455696,40.970395,50.126582,45.845031,38.500000,41.714459,59.441815
49.908793,75.425281,160.897426,169.303156,90.467493,94.027126,29.449613,12.615442,157.565464,5.352297,72.609749,50.796952,168.275439,162.040005,165.679742,158.412800,90.446842,157.204495,-0.000841,-1.796584,32.000000,-237.393134,158.123015,-0.024672,27.638849,0.664879,409936.076466,0.933208,35.257939,17.887085,3.223838,7.675944,8.908465,190.544746,32.000000,200.035447,204.978036,188.343376,197.866492,32.000000,180.837470,68.184017,77.130631,98.059001,96.455696,40.958245,50.126582,45.828395,38.500000,41.709556,59.455830
49.904697,75.420835,160.885085,169.299336,90.470692,94.019027,29.231480,12.614869,157.557772,5.352125,72.605232,50.789726,168.269685,162.031994,165.676422,158.405284,90.441424,157.197742,-0.000843,-1.797533,32.000000,-237.393740,158.120197,-0.024595,27.632829,0.665856,410488.758423,0.935735,35.254125,17.887811,3.223882,12.629814,7.946948,190.533638,32.000000,200.032019,204.967292,188.322937,197.857136,32.000000,180.833062,68.194237,77.119566,98.066287,96.455696,40.941894,50.126582,45.813128,38.500000,41.706500,59.479945
49.899722,75.418333,160.878703,169.296266,90.486135,94.019009,29.349103,12.614460,157.551985,5.352184,72.601947,50.783864,168.266374,162.028750,165.671724,158.400873,90.437083,157.187100,-0.000841,-1.798689,32.000000,-237.394124,158.115740,-0.024658,27.627080,0.666491,410810.982210,0.932139,35.250482,17.891727,3.223767,13.603003,15.030226,190.530493,32.000000,200.023916,204.954543,188.308161,197.855062,32.000000,180.819333,68.203168,77.110076,98.071531,96.455696,40.929616,50.126582,45.804481,38.500000,41.705725,59.489130
49.899354,75.415319,160.877331,169.291381,90.526805,94.019169,29.362061,12.614583,157.547871,5.352491,72.595644,50.785727,168.262934,162.027190,165.665436,158.397430,90.431478,157.178101,-0.000842,-1.798668,32.000000,-237.394047,158.114506,-0.024498,27.625560,0.666581,410751.862094,0.910179,35.253769,17.891365,3.223983,3.275312,7.129851,190.528864,32.000000,200.014084,204.949967,188.287366,197.842497,32.000000,180.816373,68.214628,77.100485,98.078109,96.455696,40.918259,50.126582,45.788269,38.500000,41.705866,59.459341
49.896362,75.409870,160.873425,169.287969,90.499186,94.011447,29.177421,12.613123,157.542857,5.352956,72.589416,50.783786,168.259406,162.022568,165.661876,158.394696,90.427393,157.170394,-0.000844,-1.798645,32.000000,-237.395479,158.109641,-0.024320,27.631416,0.667082,411011.121815,0.936877,35.252416,17.893661,3.223967,11.741154,60.158668,190.524529,32.000000,200.013119,204.938067,188.265642,197.839109,32.000000,180.809471,68.225326,77.092801,98.083403,96.455696,40.906390,50.126582,45.777530,38.500000,41.701719,59.425195
49.893887,75.401413,160.869345,169.285644,90.561504,94.016410,29.219434,12.613066,157.540711,5.353057,72.580724,50.782826,168.257026,162.014841,165.657883,158.389602,90.421778,157.163974,-0.000844,-1.798688,32.000000,-237.395546,158.102897,-0.024438,27.638621,0.666837,410892.745449,0.935643,35.251197,17.894347,3.224068,17.102679,14.572836,190.521781,32.000000,200.005762,204.923376,188.249287,197.839703,32.000000,180.799502,68.237390,77.083754,98.088328,96.455696,40.895194,50.126582,45.763545,38.500000,41.693384,59.505967
49.890930,75.395016,160.863655,169.284115,90.579169,94.016606,29.264764,12.613238,157.538955,5.353140,72.575235,50.781715,168.254245,162.014432,165.654521,158.388012,90.417127,157.156357,-0.000843,-1.798748,32.000000,-237.395309,158.097071,-0.024408,27.637136,0.666895,411045.791336,0.934185,35.245772,17.896261,3.224163,20.585451,60.249986,190.521762,32.000000,199.997367,204.918034,188.239592,197.832856,32.000000,180.785153,68.246296,77.077353,98.092014,96.455696,40.882407,50.126582,45.753879,38.500000,41.686871,59.429168
49.886984,75.388248,160.852744,169.281795,90.585699,94.012769,29.183633,12.613196,157.534029,5.353104,72.570468,50.776328,168.252535,162.011327,165.651241,158.385200,90.411547,157.151729,-0.000842,-1.798793,32.000000,-237.395321,158.092438,-0.024396,27.624735,0.667102,411211.516180,0.933745,35.241532,17.897769,3.224262,11.243952,10.126519,190.513936,32.000000,199.994751,204.911138,188.224575,197.827348,32.000000,180.782736,68.257742,77.072262,98.096810,96.455696,40.867539,50.126582,45.742453,38.500000,41.680381,59.422480
49.882784,75.382845,160.848633,169.280154,90.523175,94.000626,29.147016,12.613295,157.534118,5.352817,72.565130,50.774308,168.252168,162.002943,165.650297,158.384335,90.406772,157.144558,-0.000843,-1.798822,32.000000,-237.395170,158.087760,-0.024446,27.616496,0.667553,411385.310755,0.934707,35.237793,17.898854,3.224261,10.069686,14.798349,190.512816,32.000000,199.984985,204.900251,188.222778,197.828732,32.000000,180.772958,68.266223,77.068178,98.099715,96.455696,40.852757,50.126582,45.734620,38.500000,41.675605,59.466333
49.879252,75.377782,160.851531,169.279588,90.570778,94.000683,29.921623,12.613306,157.535002,5.352230,72.555878,50.775174,168.252138,161.997317,165.646363,158.385592,90.401124,157.140198,-0.000841,-1.798834,32.000000,-237.395260,158.085588,-0.024350,27.616656,0.667513,411154.275994,0.936978,35.236499,17.903113,3.224364,9.975598,60.488362,190.516576,32.000000,199.977019,204.893020,188.230858,197.819798,32.000000,180.768723,68.276120,77.064171,98.102567,96.455696,40.843863,50.126582,45.724502,38.500000,41.671416,59.497795
49.876195,75.374281,160.849177,169.277412,90.579373,94.000715,29.302391,12.612982,157.538213,5.352233,72.548045,50.771593,168.250293,162.000044,165.643644,158.391505,90.397053,157.143338,-0.000841,-1.798882,32.000000,-237.395525,158.088535,-0.024449,27.626184,0.667682,411193.458885,0.932029,35.235538,17.905748,3.224660,21.942869,10.111610,190.510974,32.000000,199.975478,204.886208,188.229660,197.814769,32.000000,180.771742,68.284437,77.060798,98.106600,96.455696,40.832775,50.126582,45.717333,38.500000,41.668809,59.507335
49.875107,75.369372,160.855744,169.271907,90.633025,94.000681,29.948001,12.613999,157.543489,5.353151,72.536059,50.773559,168.247308,162.005197,165.642069,158.395200,90.392233,157.143569,-0.000842,-1.798873,32.000000,-237.394560,158.092879,-0.024586,27.634108,0.667604,411229.067695,0.933685,35.235444,17.910584,3.224914,10.352071,7.368603,190.506542,32.000000,199.971087,204.873384,188.231184,197.818292,32.000000,180.764161,68.293265,77.057795,98.112265,96.455696,40.824978,50.126582,45.705695,38.500000,41.665777,59.451394
49.872494,75.364498,160.862315,169.265902,90.640072,94.000788,29.182062,12.614245,157.546410,5.353425,72.527474,50.774131,168.245148,162.002565,165.642358,158.401045,90.390112,157.142677,-0.000842,-1.798871,32.000000,-237.394521,158.097638,-0.024587,27.632184,0.667621,411366.664366,0.909919,35.233167,17.914284,3.225041,9.656374,60.007851,190.505713,32.000000,199.963186,204.866438,188.240334,197.816159,32.000000,180.763536,68.299819,77.055331,98.118789,96.455696,40.820653,50.126582,45.697958,38.500000,41.661197,59.454040
49.871608,75.358294,160.861825,169.256770,90.638698,94.000930,29.266319,12.613275,157.551468,5.353833,72.514877,50.772999,168.240052,162.005667,165.640877,158.405587,90.386249,157.145116,-0.000841,-1.798913,32.000000,-237.395481,158.102019,-0.024592,27.622538,0.667915,411562.749648,0.912462,35.229750,17.919768,3.225354,9.195168,60.296467,190.495357,32.000000,199.964291,204.861112,188.235378,197.808389,32.000000,180.758124,68.306056,77.051377,98.125884,96.455696,40.810922,50.126582,45.687424,38.500000,41.655960,59.493172
49.870860,75.352104,160.871282,169.251037,90.613543,94.000883,29.149392,12.612508,157.556898,5.353940,72.509035,50.768177,168.237553,162.011475,165.639433,158.410754,90.385341,157.143369,-0.000841,-1.798928,32.000000,-237.396299,158.102970,-0.024631,27.617527,0.668445,411757.230679,0.935928,35.227025,17.922150,3.225540,7.298043,6.086505,190.492166,32.000000,199.960618,204.850483,188.233620,197.808527,32.000000,180.755504,68.312224,77.050947,98.134965,96.455696,40.806346,50.126582,45.677428,38.500000,41.649608,59.464475
49.868581,75.346592,160.878440,169.247339,90.636650,94.001098,29.210093,12.612402,157.557652,5.353272,72.502425,50.766030,168.235244,162.015810,165.635419,158.421399,90.382461,157.144284,-0.000840,-1.798955,32.000000,-237.396287,158.107753,-0.024505,27.617397,0.668100,411429.828660,0.937163,35.219851,17.925266,3.225638,5.324546,60.266604,190.495047,32.000000,199.951195,204.842890,188.240928,197.801945,32.000000,180.754620,68.319168,77.048487,98.144782,96.455696,40.802421,50.126582,45.667955,38.500000,41.644469,59.437586
49.866844,75.342449,160.878754,169.245230,90.702453,94.001434,29.147066,12.611568,157.561476,5.353349,72.499614,50.767448,168.232776,162.019910,165.632480,158.424067,90.381070,157.148509,-0.000841,-1.798972,32.000000,-237.396883,158.113796,-0.024549,27.618621,0.668357,411517.443066,0.936153,35.216401,17.925668,3.225967,15.192312,60.141728,190.488682,32.000000,199.948305,204.838204,188.239463,197.796802,32.000000,180.753972,68.327001,77.047914,98.151790,96.455696,40.793476,50.126582,45.659845,38.500000,41.641160,59.421467
49.867353,75.339253,160.883707,169.243790,90.787825,94.001360,30.024633,12.612444,157.571743,5.353671,72.493319,50.771592,168.229790,162.022411,165.629926,158.434832,90.379570,157.158264,-0.000844,-1.799027,32.000000,-237.396064,158.126259,-0.024515,27.619147,0.668824,411818.614720,0.937724,35.213214,17.930438,3.226066,1.564280,60.461531,190.480082,32.000000,199.946692,204.822412,188.237061,197.797600,32.000000,180.747702,68.334578,77.048036,98.158742,96.455696,40.785753,50.126582,45.649345,38.500000,41.639294,59.461190
49.868455,75.335553,160.894598,169.242250,90.836968,94.001195,29.225367,12.612428,157.578655,5.353126,72.486245,50.774077,168.229257,162.026062,165.628890,158.442558,90.377743,157.166357,-0.000843,-1.799050,32.000000,-237.395978,158.132140,-0.024430,27.621808,0.669299,412107.173582,0.913490,35.211634,17.934066,3.226208,28.346339,60.271428,190.480140,32.000000,199.941689,204.814136,188.244203,197.794910,32.000000,180.749930,68.341481,77.048165,98.164301,96.455696,40.783449,50.126582,45.637642,38.500000,41.636825,59.449722
49.871842,75.329446,160.912958,169.238933,90.886374,94.005071,30.000102,12.614523,157.592216,5.352829,72.478693,50.778609,168.228190,162.033288,165.627786,158.456200,90.377985,157.177542,-0.000842,-1.797276,32.000000,-237.393748,158.140553,-0.024576,27.630188,0.669820,412432.924735,0.939473,35.205595,17.940640,3.226289,16.595639,7.931232,190.473641,32.000000,199.943279,204.811062,188.245774,197.789450,32.000000,180.760916,68.350603,77.050198,98.170562,96.455696,40.786526,50.126582,45.623630,38.500000,41.631262,59.443241
49.874190,75.324658,160.910043,169.235807,90.897269,94.009113,29.914127,12.614596,157.600663,5.353150,72.473300,50.781227,168.226489,162.037793,165.627973,158.465284,90.378032,157.187773,-0.000842,-1.795543,32.000000,-237.393652,158.146875,-0.024563,27.641154,0.669941,412568.127955,0.940490,35.200222,17.944141,3.226495,7.291062,16.873775,190.468817,32.000000,199.946961,204.804153,188.245277,197.794551,32.000000,180.747417,68.355975,77.051853,98.175115,96.455696,40.779394,50.126582,45.609971,38.500000,41.626753,59.515684
49.873471,75.320069,160.912759,169.233029,90.939978,94.009108,29.236013,12.614652,157.610496,5.353437,72.467126,50.777982,168.224087,162.048122,165.626688,158.478636,90.376302,157.197408,-0.000841,-1.793243,32.000000,-237.393560,158.156354,-0.024663,27.653504,0.669944,412734.989905,0.941156,35.189636,17.949669,3.226456,8.770724,14.756266,190.467860,32.000000,199.940913,204.796331,188.256344,197.795095,32.000000,180.747821,68.361319,77.052303,98.180164,96.455696,40.769995,50.126582,45.598075,38.500000,41.622716,59.465035
49.874925,75.317575,160.925532,169.229480,90.965189,94.013134,29.141833,12.615660,157.620394,5.353228,72.462797,50.775951,168.221403,162.057481,165.624977,158.486413,90.375566,157.206826,-0.000839,-1.793307,32.000000,-237.392593,158.163891,-0.024667,27.658197,0.669829,412850.851860,0.920212,35.185585,17.954302,3.226383,21.633704,6.928801,190.458723,32.000000,199.944555,204.798386,188.256873,197.789451,32.000000,180.750430,68.367056,77.052109,98.183600,96.455696,40.769627,50.126582,45.586111,38.500000,41.621533,59.485187
49.876349,75.313303,160.936243,169.223942,90.905022,94.025427,29.147969,12.616216,157.631751,5.353157,72.457073,50.774700,168.217368,162.068048,165.621827,158.499858,90.374353,157.217555,-0.000838,-1.793284,32.000000,-237.392042,158.174089,-0.024652,27.658126,0.669858,412988.315011,0.915672,35.180995,17.960204,3.226491,9.881961,7.790869,190.447806,32.000000,199.950248,204.796708,188.256214,197.787716,32.000000,180.736989,68.374512,77.052646,98.186471,96.455696,40.768369,50.126582,45.571199,38.500000,41.618272,59.407492
49.876995,75.309534,160.946381,169.220435,90.963284,94.025317,29.181791,12.615796,157.641709,5.352469,72.451920,50.773662,168.214610,162.075595,165.618672,158.509302,90.373575,157.225343,-0.000837,-1.793281,32.000000,-237.392367,158.182038,-0.024740,27.661400,0.669758,412951.832902,0.915620,35.176529,17.964335,3.226634,11.461968,59.762413,190.447882,32.000000,199.950881,204.797154,188.260333,197.784886,32.000000,180.731032,68.381027,77.053001,98.186876,96.455696,40.766835,50.126582,45.560190,38.500000,41.615237,59.428784
49.877658,75.305799,160.955151,169.217231,90.871245,94.025311,29.932847,12.615335,157.652917,5.351754,72.443921,50.780253,168.211195,162.089446,165.615901,158.524535,90.375272,157.238395,-0.000838,-1.793298,32.000000,-237.392851,158.193699,-0.024768,27.672700,0.669934,413047.091582,0.940970,35.171338,17.969819,3.226814,9.702895,60.443944,190.443109,32.000000,199.953975,204.802018,188.261077,197.773232,32.000000,180.742771,68.390513,77.052962,98.185442,96.455696,40.764564,50.126582,45.546895,38.500000,41.612467,59.417484
49.881523,75.302667,160.974047,169.213270,90.909105,94.037358,29.132932,12.615847,157.668071,5.351362,72.436156,50.784694,168.206424,162.102704,165.613141,158.538658,90.376188,157.252349,-0.000837,-1.793290,32.000000,-237.392296,158.208987,-0.025040,27.683876,0.669408,412803.178955,0.935125,35.167918,17.974243,3.226965,9.493386,60.018432,190.434797,32.000000,199.965058,204.800317,188.253341,197.770689,32.000000,180.731992,68.398589,77.054207,98.183526,96.455696,40.769291,50.126582,45.531573,38.500000,41.610200,59.435737
49.886055,75.296986,160.983198,169.207528,90.925910,94.041268,29.879642,12.615920,157.686535,5.351561,72.427413,50.787497,168.200789,162.127200,165.611367,158.556912,90.376800,157.268994,-0.000836,-1.793317,32.000000,-237.392156,158.227763,-0.025075,27.693790,0.668953,412704.537519,0.937559,35.160605,17.979185,3.227111,28.636515,60.431333,190.433563,32.000000,199.966220,204.801278,188.248871,197.763396,32.000000,180.719989,68.406750,77.055347,98.179870,96.455696,40.767922,50.126582,45.512540,38.500000,41.605198,59.454109
49.890409,75.291667,161.003079,169.202906,90.893114,94.041195,29.183552,12.616742,157.702149,5.351155,72.421953,50.791215,168.196910,162.143618,165.607955,158.570119,90.378291,157.284242,-0.000835,-1.793317,32.000000,-237.391408,158.245574,-0.025138,27.696725,0.668446,412569.516255,0.940122,35.152234,17.984521,3.226963,16.662283,7.388634,190.431085,32.000000,199.971776,204.805252,188.233602,197.751612,32.000000,180.725622,68.411786,77.057053,98.174276,96.455696,40.773052,50.126582,45.495031,38.500000,41.600235,59.503853
49.894269,75.284543,161.015483,169.198800,90.810218,94.049299,29.996334,12.616440,157.720744,5.350768,72.418190,50.795715,168.192334,162.162990,165.604582,158.588632,90.380819,157.307519,-0.000833,-1.793335,32.000000,-237.391719,158.267502,-0.025165,27.697724,0.668760,412837.914033,0.917583,35.141722,17.991578,3.227036,12.420350,60.462978,190.423808,32.000000,199.982698,204.805192,188.215078,197.740678,32.000000,180.720050,68.418113,77.059459,98.166073,96.455696,40.775341,50.126582,45.475685,38.500000,41.592447,59.493290
49.899673,75.279110,161.033949,169.197962,90.830815,94.057422,29.172176,12.616575,157.739631,5.350697,72.414537,50.797695,168.189440,162.187766,165.602122,158.605019,90.382176,157.329459,-0.000832,-1.793340,32.000000,-237.391497,158.285438,-0.025081,27.698874,0.668123,412454.083633,0.913835,35.132204,17.996579,3.227135,10.870887,60.072511,190.427367,32.000000,199.983611,204.805801,188.203973,197.734102,32.000000,180.706876,68.423682,77.061742,98.158908,96.455696,40.781302,50.126582,45.456905,38.500000,41.586897,59.482069
49.902827,75.271342,161.050918,169.198954,90.812663,94.069582,29.165850,12.616557,157.757290,5.349916,72.411781,50.799284,168.188119,162.210274,165.598476,158.624482,90.384401,157.353602,-0.000832,-1.792161,32.000000,-237.391589,158.303649,-0.025054,27.704761,0.667842,412289.998654,0.939861,35.120118,18.004966,3.227154,14.068559,59.879879,190.429546,32.000000,199.985275,204.814139,188.192618,197.718613,32.000000,180.711997,68.429565,77.065528,98.150534,96.455696,40.788476,50.126582,45.434985,38.500000,41.578368,59.468458
49.905593,75.265722,161.065713,169.200402,90.832197,94.079488,29.140789,12.616886,157.775180,5.350274,72.406256,50.801667,168.185561,162.228491,165.595222,158.639099,90.385638,157.371097,-0.000833,-1.792156,32.000000,-237.391188,158.322693,-0.025061,27.710442,0.667669,412229.505556,0.937672,35.108721,18.013012,3.227201,9.710518,59.803705,190.421543,32.000000,199.995447,204.813898,188.172684,197.709508,32.000000,180.711814,68.434431,77.068238,98.142276,96.455696,40.792265,50.126582,45.417942,38.500000,41.571919,59.512114
49.909452,75.259215,161.082246,169.200996,90.775225,94.087608,29.325435,12.617237,157.801495,5.350679,72.399290,50.811080,168.184200,162.254932,165.592704,158.659898,90.390182,157.394749,-0.000833,-1.792143,32.000000,-237.390958,158.346703,-0.025138,27.716819,0.667571,412251.036624,0.939459,35.099233,18.021295,3.227356,11.906909,12.564812,190.423142,32.000000,199.997473,204.817329,188.165904,197.703219,32.000000,180.701156,68.439167,77.071641,98.133105,96.455696,40.798329,50.126582,45.396309,38.500000,41.565088,59.492710
49.912808,75.253138,161.101999,169.201640,90.730446,94.091692,29.167934,12.617062,157.821030,5.350717,72.393087,50.810607,168.183660,162.277178,165.589374,158.678882,90.394165,157.411244,-0.000832,-1.792105,32.000000,-237.391232,158.363383,-0.025159,27.717058,0.667492,412266.014359,0.936224,35.091351,18.025772,3.227491,6.476728,12.344086,190.428187,32.000000,199.996378,204.824630,188.161442,197.690124,32.000000,180.705791,68.440262,77.073486,98.125679,96.455696,40.807596,50.126582,45.375932,38.500000,41.558395,59.479286
49.914428,75.244665,161.118288,169.202169,90.711612,94.095907,30.021049,12.617027,157.841839,5.350924,72.384511,50.808591,168.183676,162.301682,165.587657,158.700483,90.397818,157.434070,-0.000830,-1.792075,32.000000,-237.391196,158.381897,-0.025036,27.715082,0.666932,411949.509454,0.915595,35.078895,18.030816,3.227584,7.292519,60.452207,190.426084,32.000000,199.999783,204.830821,188.150080,197.682103,32.000000,180.712056,68.441784,77.074730,98.116769,96.455696,40.814927,50.126582,45.354381,38.500000,41.548447,59.461131
49.913503,75.238488,161.128307,169.200906,90.647033,94.095959,29.278649,12.616212,157.854744,5.351137,72.377198,50.808017,168.182465,162.319435,165.585678,158.714572,90.401672,157.445899,-0.000830,-1.792072,32.000000,-237.392190,158.395121,-0.025008,27.709991,0.666736,411778.376193,0.936825,35.070142,18.035371,3.227855,24.461436,14.906525,190.425361,32.000000,199.995438,204.833495,188.144891,197.680480,32.000000,180.708159,68.442950,77.075213,98.110447,96.455696,40.819358,50.126582,45.339046,38.500000,41.541440,59.507403
49.912710,75.232610,161.137386,169.197578,90.655426,94.095875,29.961977,12.614336,157.872448,5.351757,72.374197,50.811310,168.179759,162.338811,165.580610,158.730930,90.404766,157.464758,-0.000829,-1.793269,32.000000,-237.393991,158.414339,-0.024850,27.699476,0.666437,411519.481944,0.937968,35.062441,18.038633,3.228054,9.243536,10.527816,190.435105,32.000000,199.983644,204.842089,188.140715,197.665658,32.000000,180.706776,68.443806,77.074477,98.103509,96.455696,40.824415,50.126582,45.321443,38.500000,41.534531,59.468763
49.913180,75.228271,161.160412,169.194850,90.650314,94.087797,29.989930,12.613938,157.885401,5.351651,72.368595,50.812473,168.177574,162.355247,165.577876,158.748091,90.408548,157.481423,-0.000830,-1.795640,32.000000,-237.394351,158.429732,-0.024808,27.693162,0.666528,411408.149344,0.936914,35.057902,18.041384,3.228367,13.951509,21.812355,190.432040,32.000000,199.983579,204.844189,188.128676,197.656240,32.000000,180.720003,68.447151,77.074499,98.100652,96.455696,40.833100,50.126582,45.304765,38.500000,41.530651,59.450785
49.915481,75.219866,161.181842,169.192976,90.594743,94.087718,29.246660,12.615000,157.904507,5.351886,72.362683,50.814510,168.177428,162.371191,165.576124,158.765795,90.414674,157.499747,-0.000830,-1.798018,32.000000,-237.393338,158.449681,-0.024788,27.686640,0.666735,411374.998496,0.936140,35.052847,18.046960,3.228647,17.191861,59.451730,190.438210,32.000000,199.974753,204.842719,188.123613,197.655818,32.000000,180.726382,68.454117,77.076725,98.099945,96.455696,40.846673,50.126582,45.283245,38.500000,41.520972,59.478981
49.914520,75.212511,161.193588,169.193567,90.530198,94.087723,29.983534,12.614698,157.916562,5.351939,72.361021,50.814287,168.177934,162.381305,165.573338,158.777861,90.418168,157.513119,-0.000832,-1.797989,32.000000,-237.393682,158.459624,-0.024846,27.684327,0.666929,411346.826727,0.924945,35.045284,18.047955,3.229012,23.345282,8.945079,190.444664,32.000000,199.963788,204.845803,188.123140,197.648101,32.000000,180.729417,68.457524,77.078768,98.100534,96.455696,40.854527,50.126582,45.267099,38.500000,41.511945,59.428529
49.909693,75.208621,161.199205,169.195702,90.499690,94.063001,29.131196,12.613678,157.927430,5.352280,72.360676,50.811828,168.177730,162.392526,165.570213,158.786656,90.423358,157.524322,-0.000834,-1.797972,32.000000,-237.394833,158.472264,-0.024849,27.684006,0.666438,410940.637245,0.911615,35.035518,18.051915,3.229323,5.800868,12.544143,190.440994,32.000000,199.957408,204.843784,188.111710,197.643314,32.000000,180.742984,68.461200,77.081827,98.104623,96.455696,40.857798,50.126582,45.253038,38.500000,41.506810,59.491953
49.909175,75.206263,161.211342,169.196985,90.451512,94.062791,29.160641,12.614463,157.937723,5.352912,72.361324,50.812048,168.176941,162.403249,165.568699,158.794410,90.428696,157.538604,-0.000834,-1.797981,32.000000,-237.393942,158.485188,-0.024858,27.683334,0.665941,410557.564040,0.911060,35.034063,18.052718,3.229638,12.351735,59.816885,190.441658,32.000000,199.947965,204.834491,188.106232,197.647875,32.000000,180.746312,68.464570,77.084813,98.109675,96.455696,40.864993,50.126582,45.238359,38.500000,41.505023,59.488265
49.903790,75.202663,161.213739,169.196962,90.479930,94.062518,29.167936,12.613859,157.946227,5.353125,72.361428,50.804782,168.175769,162.409350,165.564956,158.799310,90.430724,157.546525,-0.000836,-1.797954,32.000000,-237.394555,158.496302,-0.024797,27.684244,0.666039,410574.969869,0.935118,35.033643,18.052091,3.230017,14.115592,60.002502,190.448308,32.000000,199.931949,204.830115,188.108304,197.643808,32.000000,180.744520,68.466457,77.086364,98.115874,96.455696,40.866881,50.126582,45.224976,38.500000,41.501797,59.460600
49.899649,75.200429,161.215154,169.196772,90.475870,94.054435,29.151485,12.612901,157.948495,5.353070,72.366386,50.796106,168.175440,162.414146,165.562833,158.801792,90.435085,157.549739,-0.000835,-1.797907,32.000000,-237.395603,158.498287,-0.024724,27.685321,0.665904,410449.940193,0.934023,35.033834,18.053526,3.230249,10.053702,59.697034,190.444384,32.000000,199.927369,204.829476,188.099194,197.641132,32.000000,180.748721,68.470114,77.088783,98.123423,96.455696,40.868711,50.126582,45.215182,38.500000,41.499692,59.496723
49.893179,75.200478,161.220858,169.196402,90.506105,94.046462,29.272154,12.612806,157.951712,5.353753,72.374431,50.788400,168.176682,162.413817,165.560325,158.805570,90.441680,157.554444,-0.000835,-1.797904,32.000000,-237.395638,158.502960,-0.024659,27.687075,0.666150,410561.331787,0.909633,35.035856,18.051903,3.230704,6.726398,60.225442,190.441830,32.000000,199.915173,204.818611,188.090077,197.653450,32.000000,180.747646,68.475010,77.091864,98.133886,96.455696,40.872500,50.126582,45.204786,38.500000,41.500934,59.493143
49.886063,75.200252,161.218194,169.196301,90.495790,94.046365,29.196053,12.611549,157.951857,5.354741,72.380859,50.777743,168.178224,162.409942,165.559817,158.805525,90.445495,157.553051,-0.000835,-1.797884,32.000000,-237.396764,158.501165,-0.024541,27.688352,0.666569,410808.386729,0.910658,35.039239,18.048140,3.230995,2.111981,60.112883,190.442461,32.000000,199.905098,204.816269,188.094783,197.654498,32.000000,180.745823,68.479093,77.093775,98.144381,96.455696,40.872945,50.126582,45.198255,38.500000,41.502500,59.497215
49.876212,75.200227,161.215156,169.198335,90.580490,94.025967,29.957371,12.611119,157.943425,5.355400,72.390874,50.765951,168.179203,162.402976,165.557976,158.800012,90.449229,157.549046,-0.000836,-1.797903,32.000000,-237.397157,158.493365,-0.024577,27.687871,0.666210,410538.093886,0.935330,35.046445,18.044260,3.231514,28.489384,9.518356,190.435643,32.000000,199.896372,204.817519,188.090923,197.653204,32.000000,180.746002,68.481717,77.094681,98.156883,96.455696,40.870997,50.126582,45.195237,38.500000,41.503899,59.503174
49.870279,75.203541,161.215002,169.199539,90.650275,94.013724,29.826585,12.611621,157.936405,5.355196,72.402026,50.761442,168.181080,162.393849,165.555704,158.794231,90.452079,157.541250,-0.000838,-1.797887,32.000000,-237.396598,158.484389,-0.024515,27.689405,0.666720,410793.325556,0.935806,35.054561,18.040656,3.231924,28.841404,60.356807,190.428941,32.000000,199.892083,204.812195,188.086958,197.660642,32.000000,180.742912,68.483081,77.095122,98.164894,96.455696,40.869981,50.126582,45.192215,38.500000,41.509171,59.448552
49.860485,75.210764,161.208073,169.200615,90.655919,93.989631,29.186334,12.611965,157.930993,5.354902,72.414389,50.746664,168.182105,162.384324,165.554149,158.786185,90.454487,157.533498,-0.000836,-1.799067,32.000000,-237.396191,158.478063,-0.024489,27.688682,0.667777,411385.507526,0.912301,35.066239,18.032986,3.232510,11.343993,59.699907,190.429089,32.000000,199.878846,204.806669,188.091721,197.668798,32.000000,180.737580,68.487855,77.094305,98.174081,96.455696,40.866602,50.126582,45.191269,38.500000,41.520621,59.444736
49.853001,75.217238,161.202169,169.201256,90.767981,93.962212,29.978766,12.611972,157.920916,5.354551,72.424733,50.733578,168.183818,162.372622,165.552641,158.780041,90.456767,157.527390,-0.000836,-1.799056,32.000000,-237.396232,158.467132,-0.024500,27.685534,0.667808,411364.064493,0.914406,35.079220,18.028633,3.232936,11.013529,60.466145,190.420224,32.000000,199.876370,204.812761,188.088225,197.668974,32.000000,180.736900,68.493413,77.095622,98.180837,96.455696,40.863974,50.126582,45.191079,38.500000,41.531546,59.498552
49.841509,75.224136,161.186510,169.201503,90.835948,93.950850,29.973484,12.609901,157.904407,5.354351,72.438529,50.718798,168.184570,162.357967,165.552358,158.765034,90.456966,157.515318,-0.000835,-1.799072,32.000000,-237.398247,158.452752,-0.024357,27.679132,0.668437,411645.773505,0.936024,35.095811,18.021224,3.233421,15.228867,9.709153,190.411318,32.000000,199.875193,204.806232,188.079394,197.676909,32.000000,180.726794,68.500632,77.097690,98.189148,96.455696,40.855036,50.126582,45.194071,38.500000,41.543493,59.506843
49.832683,75.230952,161.176425,169.202772,90.861819,93.942699,29.228415,12.609721,157.891714,5.353808,72.452360,50.711861,168.186310,162.342196,165.554037,158.748086,90.456376,157.502784,-0.000833,-1.799080,32.000000,-237.398357,158.443667,-0.024393,27.678357,0.669423,412151.428358,0.913870,35.111171,18.017285,3.233782,8.930300,8.165072,190.412617,32.000000,199.870221,204.806729,188.077756,197.682192,32.000000,180.730739,68.506819,77.100123,98.197536,96.455696,40.848755,50.126582,45.198940,38.500000,41.554406,59.479384
49.822329,75.241712,161.166312,169.204738,90.817814,93.910124,29.145930,12.609747,157.874821,5.353339,72.468175,50.698183,168.188680,162.325635,165.553947,158.734066,90.456345,157.486401,-0.000834,-1.799044,32.000000,-237.398456,158.426124,-0.024351,27.679046,0.669834,412286.296752,0.935723,35.129789,18.010814,3.234242,25.335974,7.655785,190.406971,32.000000,199.871012,204.814242,188.070915,197.678344,32.000000,180.734524,68.511940,77.103604,98.208780,96.455696,40.840010,50.126582,45.204325,38.500000,41.571491,59.501394
49.814888,75.249838,161.161265,169.207914,90.748273,93.893752,29.913680,12.611944,157.865162,5.352998,72.485142,50.689880,168.191324,162.309150,165.553424,158.721135,90.456458,157.478928,-0.000832,-1.799031,32.000000,-237.396226,158.410696,-0.024467,27.683461,0.669812,412258.850335,0.941101,35.146063,18.006518,3.234494,2.439977,14.585356,190.399642,32.000000,199.876235,204.811187,188.059686,197.686348,32.000000,180.729361,68.514847,77.106297,98.219311,96.455696,40.835492,50.126582,45.210610,38.500000,41.586136,59.422087
49.807378,75.257045,161.142983,169.212469,90.751811,93.893721,29.190894,12.612485,157.851893,5.352889,72.499304,50.681929,168.194902,162.293981,165.554558,158.707932,90.456665,157.465605,-0.000833,-1.799020,32.000000,-237.395837,158.397917,-0.024513,27.690994,0.669394,411958.108868,0.937298,35.165964,18.001364,3.234998,12.751748,60.167113,190.399102,32.000000,199.876510,204.809447,188.061674,197.694045,32.000000,180.728737,68.516917,77.109523,98.229317,96.455696,40.824283,50.126582,45.216005,38.500000,41.598080,59.507925
49.797087,75.266932,161.120768,169.218497,90.756535,93.893671,29.132563,12.612196,157.836630,5.353296,72.514487,50.669346,168.198748,162.278222,165.553943,158.690484,90.456719,157.449025,-0.000832,-1.799014,32.000000,-237.396124,158.383388,-0.024451,27.697627,0.669180,411865.935522,0.939490,35.178886,17.997751,3.235235,10.337749,7.655631,190.392837,32.000000,199.879461,204.818855,188.061288,197.692932,32.000000,180.734466,68.517655,77.113587,98.239596,96.455696,40.809089,50.126582,45.226572,38.500000,41.614420,59.452811
49.787838,75.275546,161.106832,169.222026,90.729735,93.877291,29.167611,12.611629,157.823295,5.353366,72.526488,50.659002,168.200757,162.264446,165.553802,158.676510,90.456257,157.436308,-0.000832,-1.798971,32.000000,-237.396629,158.364776,-0.024443,27.698983,0.669153,411953.718797,0.939012,35.199471,17.989635,3.235473,13.934226,59.804526,190.384548,32.000000,199.888405,204.818112,188.054772,197.698695,32.000000,180.720909,68.514490,77.116189,98.246854,96.455696,40.799763,50.126582,45.237248,38.500000,41.628437,59.496152
49.779071,75.285700,161.093790,169.224726,90.704111,93.861277,29.226705,12.611206,157.811262,5.353294,72.537680,50.652705,168.202485,162.250070,165.554413,158.664659,90.455031,157.420544,-0.000829,-1.798951,32.000000,-237.397002,158.350409,-0.024424,27.696935,0.668998,411897.759568,0.916976,35.215978,17.984311,3.235685,7.687108,10.368046,190.385514,32.000000,199.887258,204.817420,188.056726,197.705464,32.000000,180.719461,68.509876,77.118251,98.255104,96.455696,40.787795,50.126582,45.250347,38.500000,41.645861,59.441707
49.776471,75.292810,161.080375,169.227516,90.746330,93.844326,30.007076,12.612285,157.803695,5.353320,72.546229,50.650309,168.205318,162.242696,165.555371,158.656143,90.454970,157.411588,-0.000828,-1.798959,32.000000,-237.395817,158.341493,-0.024394,27.692458,0.668811,411730.414189,0.938442,35.238293,17.976889,3.236078,28.706764,7.734598,190.380235,32.000000,199.893925,204.824698,188.051070,197.702378,32.000000,180.722780,68.506559,77.121119,98.260128,96.455696,40.776765,50.126582,45.256811,38.500000,41.658412,59.444205
49.771921,75.301719,161.072778,169.230793,90.679687,93.823430,29.710333,12.612979,157.795075,5.353463,72.554921,50.643525,168.209733,162.235895,165.559171,158.647346,90.454977,157.404642,-0.000827,-1.798914,32.000000,-237.395164,158.329966,-0.024615,27.682521,0.669312,411970.615263,0.936759,35.252515,17.972727,3.236133,7.404119,5.872431,190.375099,32.000000,199.907535,204.828526,188.046176,197.703234,32.000000,180.724830,68.505042,77.125222,98.265666,96.455696,40.767652,50.126582,45.265262,38.500000,41.673749,59.487744
49.768418,75.308873,161.072469,169.233634,90.703848,93.803129,30.029290,12.613369,157.789762,5.354374,72.562813,50.640330,168.213157,162.227169,165.563073,158.640569,90.454965,157.397303,-0.000824,-1.798907,32.000000,-237.394754,158.318211,-0.024601,27.671217,0.668960,411648.578673,0.915121,35.263069,17.970120,3.236166,11.564458,7.326194,190.377807,32.000000,199.912119,204.830996,188.045373,197.707395,32.000000,180.724472,68.503664,77.129326,98.269951,96.455696,40.765796,50.126582,45.273183,38.500000,41.686415,59.510049
49.763087,75.315452,161.066487,169.239734,90.647180,93.786753,29.171493,12.613625,157.781281,5.355186,72.571299,50.639318,168.218561,162.214607,165.564691,158.630535,90.454174,157.389534,-0.000824,-1.798947,32.000000,-237.394417,158.310263,-0.024527,27.660763,0.669511,411789.603817,0.940644,35.276265,17.966299,3.236436,7.212941,6.796719,190.381893,32.000000,199.916749,204.836505,188.050117,197.700659,32.000000,180.745691,68.499113,77.133672,98.273375,96.455696,40.757201,50.126582,45.284284,38.500000,41.699100,59.478961
