OSU 80 Ton Compressor Load Stand
49.848214,75.144667,161.593650,169.224435,90.823631,94.008200,29.162019,12.604899,158.324963,5.365905,72.331559,50.700810,168.203671,162.775127,165.578969,159.172249,90.751031,157.954912,-0.000801,-1.794766,32.000000,-237.403566,158.854005,-0.024754,27.743291,0.668818,411596.500547,0.940247,35.005921,17.922035,3.241517,13.694550,11.921984,190.513292,32.000000,200.026928,204.830281,188.260237,197.850112,32.000000,180.864567,68.330561,77.439777,98.254317,96.455696,41.475416,50.126582,44.819866,38.500000,41.608707,59.473867
49.836204,75.155692,161.568941,169.229936,90.745367,94.008373,30.008526,12.603319,158.294657,5.364864,72.351277,50.685287,168.204522,162.744403,165.576783,159.146463,90.750925,157.933234,-0.000801,-1.795929,32.000000,-237.405100,158.828265,-0.024668,27.735044,0.669279,411649.719439,0.916440,35.026766,17.912571,3.241684,11.112883,7.651752,190.516569,32.000000,200.022767,204.839454,188.275053,197.843064,32.000000,180.866144,68.329443,77.440723,98.254630,96.455696,41.472845,50.126582,44.825011,38.500000,41.626023,59.497195
49.826718,75.164449,161.552754,169.235698,90.708068,93.975657,29.206592,12.603097,158.269842,5.363486,72.370197,50.674626,168.206029,162.719280,165.575514,159.122465,90.751552,157.908918,-0.000799,-1.796765,32.000000,-237.405293,158.806144,-0.024840,27.728669,0.669010,411320.253994,0.939311,35.045945,17.906601,3.241900,13.443141,60.156898,190.514708,32.000000,200.028709,204.839977,188.281392,197.840529,32.000000,180.858664,68.330569,77.442524,98.256476,96.455696,41.475269,50.126582,44.830014,38.500000,41.639728,59.486200
49.812855,75.176361,161.517869,169.243695,90.686409,93.934967,29.980590,12.602306,158.241220,5.361916,72.388504,50.661916,168.208894,162.689395,165.574899,159.094583,90.751566,157.877485,-0.000798,-1.798542,32.000000,-237.406085,158.779128,-0.024823,27.718105,0.669015,411179.769027,0.939723,35.068330,17.894678,3.242278,9.517898,10.493670,190.513844,32.000000,200.029776,204.837525,188.295793,197.846419,32.000000,180.856246,68.331051,77.445957,98.259815,96.455696,41.463270,50.126582,44.841060,38.500000,41.658368,59.448414
49.805010,75.185636,161.495742,169.250132,90.673434,93.903299,29.134867,12.604397,158.220774,5.360392,72.405898,50.655337,168.212039,162.667569,165.576074,159.068872,90.752135,157.855196,-0.000794,-1.798564,32.000000,-237.403923,158.757159,-0.024753,27.715094,0.669237,411187.425368,0.935715,35.088504,17.883139,3.242345,7.947627,59.962255,190.519789,32.000000,200.025138,204.840399,188.313729,197.843413,32.000000,180.860316,68.333158,77.449938,98.263006,96.455696,41.456568,50.126582,44.848492,38.500000,41.672523,59.441864
49.791271,75.197790,161.463900,169.258126,90.735427,93.862966,29.633636,12.604661,158.187471,5.358926,72.428312,50.641748,168.215589,162.631384,165.578399,159.030595,90.751932,157.822887,-0.000793,-1.798574,32.000000,-237.403787,158.724817,-0.024894,27.715909,0.669020,410904.567791,0.912855,35.112385,17.869243,3.242520,13.630839,60.462267,190.515545,32.000000,200.028200,204.842567,188.321139,197.843681,32.000000,180.858605,68.335254,77.456463,98.267258,96.455696,41.446734,50.126582,44.863378,38.500000,41.691709,59.465802
49.778921,75.208151,161.435757,169.265067,90.742621,93.842663,29.135040,12.604464,158.161536,5.357714,72.446370,50.624607,168.219622,162.602808,165.580558,159.004385,90.752600,157.798774,-0.000792,-1.798572,32.000000,-237.403969,158.699730,-0.024701,27.717472,0.669440,411135.667794,0.938536,35.133123,17.859561,3.242708,1.680233,60.165096,190.512180,32.000000,200.028123,204.837671,188.323544,197.850309,32.000000,180.856421,68.335290,77.462906,98.270050,96.455696,41.436590,50.126582,44.877879,38.500000,41.707906,59.455899
49.766014,75.220977,161.415643,169.273933,90.821913,93.818515,29.976763,12.604767,158.133265,5.356720,72.467840,50.610201,168.224543,162.570446,165.584412,158.968963,90.751419,157.771255,-0.000794,-1.798601,32.000000,-237.403656,158.671275,-0.024495,27.709967,0.669491,411166.628939,0.913468,35.159457,17.845669,3.242927,12.065882,60.506441,190.513453,32.000000,200.024800,204.840420,188.334507,197.848040,32.000000,180.860252,68.334170,77.470819,98.274496,96.455696,41.431755,50.126582,44.896061,38.500000,41.728140,59.471870
49.755904,75.231530,161.384861,169.281723,90.766129,93.798025,29.973665,12.606131,158.111357,5.355779,72.483839,50.600425,168.228468,162.543017,165.588540,158.942208,90.751370,157.749116,-0.000793,-1.798601,32.000000,-237.402169,158.648666,-0.024444,27.696446,0.670075,411446.850930,0.942146,35.182974,17.837809,3.243361,21.316078,60.521130,190.506837,32.000000,200.028553,204.844640,188.330590,197.845865,32.000000,180.864698,68.332204,77.477470,98.279356,96.455696,41.418764,50.126582,44.912808,38.500000,41.745025,59.468468
49.744176,75.243056,161.351589,169.290692,90.728665,93.773717,29.189947,12.606547,158.084956,5.355153,72.501666,50.590682,168.234827,162.510429,165.594383,158.912897,90.752365,157.723701,-0.000793,-1.798587,32.000000,-237.401603,158.620173,-0.024462,27.687341,0.670694,411615.870901,0.917821,35.207956,17.825409,3.243514,1.288713,59.572980,190.502413,32.000000,200.031178,204.840002,188.326157,197.852339,32.000000,180.867768,68.331655,77.485021,98.283149,96.455696,41.404624,50.126582,44.933474,38.500000,41.763740,59.473975
49.735136,75.252728,161.330197,169.296941,90.652549,93.753433,29.181219,12.606927,158.066895,5.354275,72.511242,50.584760,168.239209,162.487765,165.597307,158.889514,90.751692,157.701186,-0.000795,-1.798539,32.000000,-237.401215,158.596167,-0.024470,27.684025,0.670733,411442.537378,0.941298,35.228108,17.814822,3.243654,6.572808,8.194731,190.505432,32.000000,200.025582,204.839163,188.330455,197.851963,32.000000,180.873883,68.328600,77.490756,98.285804,96.455696,41.393732,50.126582,44.951455,38.500000,41.779689,59.480594
49.727175,75.261097,161.301496,169.303344,90.578437,93.729012,29.142090,12.608461,158.046527,5.353266,72.519237,50.579869,168.243110,162.467305,165.600064,158.863137,90.751372,157.680577,-0.000796,-1.798538,32.000000,-237.399581,158.574070,-0.024445,27.685756,0.670288,411077.513652,0.916059,35.251137,17.804171,3.243681,18.895707,60.027683,190.500786,32.000000,200.025249,204.847494,188.325112,197.843724,32.000000,180.885076,68.322690,77.497441,98.288153,96.455696,41.380007,50.126582,44.972227,38.500000,41.795080,59.482767
49.719592,75.265595,161.284490,169.309190,90.514897,93.709092,30.035632,12.608510,158.028176,5.352305,72.518514,50.572724,168.246661,162.450553,165.603405,158.846734,90.751837,157.663789,-0.000794,-1.798529,32.000000,-237.399535,158.558018,-0.024474,27.687129,0.669659,410642.704313,0.914931,35.268358,17.795612,3.243881,13.304739,60.479276,190.496663,32.000000,200.025700,204.843166,188.315551,197.848531,32.000000,180.883635,68.317616,77.502326,98.289948,96.455696,41.372713,50.126582,44.990986,38.500000,41.804181,59.483692
49.715534,75.268300,161.267477,169.315470,90.528829,93.684668,29.970207,12.608604,158.012244,5.351309,72.511525,50.574679,168.251300,162.434025,165.608622,158.827402,90.749217,157.645613,-0.000795,-1.798548,32.000000,-237.399254,158.540983,-0.024494,27.680859,0.669259,410446.662755,0.940225,35.283656,17.786105,3.243853,11.572474,60.503516,190.500219,32.000000,200.019054,204.843887,188.311642,197.844697,32.000000,180.888753,68.308694,77.506094,98.294410,96.455696,41.363430,50.126582,45.010677,38.500000,41.810780,59.442150
49.710777,75.268044,161.254775,169.318876,90.636587,93.664373,30.009292,12.607991,158.004812,5.350595,72.503488,50.574049,168.253477,162.422760,165.612753,158.818925,90.747590,157.635209,-0.000795,-1.798514,32.000000,-237.399773,158.530526,-0.024534,27.674959,0.669368,410493.473259,0.939800,35.293187,17.781248,3.243869,28.206591,12.627665,190.495446,32.000000,200.022174,204.851521,188.295509,197.839197,32.000000,180.896356,68.299136,77.509510,98.298169,96.455696,41.357611,50.126582,45.027361,38.500000,41.813278,59.466678
49.708306,75.265474,161.242182,169.321447,90.586741,93.640262,29.256944,12.607965,157.994121,5.350428,72.491650,50.571630,168.256273,162.413147,165.617001,158.808366,90.747374,157.625715,-0.000796,-1.798505,32.000000,-237.399884,158.521572,-0.024499,27.669711,0.670003,410779.703652,0.941182,35.297909,17.777353,3.243807,17.302475,15.170918,190.493849,32.000000,200.026252,204.846591,188.271335,197.839863,32.000000,180.893149,68.288484,77.514581,98.302510,96.455696,41.353366,50.126582,45.046050,38.500000,41.812537,59.466392
49.706153,75.261050,161.242016,169.323246,90.534012,93.636131,29.177678,12.607848,157.992480,5.350366,72.479217,50.569873,168.259721,162.408905,165.621066,158.802737,90.747253,157.621726,-0.000794,-1.798508,32.000000,-237.399846,158.516567,-0.024495,27.672568,0.670453,410953.583882,0.940703,35.300362,17.772594,3.243780,2.875125,59.755421,190.500146,32.000000,200.022555,204.845757,188.257192,197.838017,32.000000,180.900629,68.283278,77.517543,98.306639,96.455696,41.348321,50.126582,45.061293,38.500000,41.808628,59.460688
49.707343,75.253601,161.235898,169.326349,90.455239,93.636099,29.922684,12.608278,157.994724,5.350944,72.465341,50.572921,168.265085,162.406640,165.625013,158.800540,90.748370,157.619048,-0.000794,-1.798546,32.000000,-237.399419,158.519715,-0.024524,27.676920,0.669839,410575.331372,0.915027,35.298181,17.770753,3.243653,28.559065,60.467824,190.501030,32.000000,200.026050,204.853393,188.238424,197.831016,32.000000,180.910417,68.278827,77.522341,98.311201,96.455696,41.348446,50.126582,45.075971,38.500000,41.800518,59.472716
49.706452,75.247687,161.228467,169.327495,90.438049,93.636228,29.180184,12.607840,158.000183,5.351341,72.453337,50.574104,168.267924,162.407557,165.627531,158.804101,90.750084,157.619543,-0.000795,-1.798507,32.000000,-237.400007,158.522575,-0.024732,27.679441,0.669449,410387.341565,0.913760,35.293294,17.769289,3.243774,13.908952,59.868097,190.495289,32.000000,200.031771,204.848436,188.219632,197.831355,32.000000,180.904447,68.274485,77.525857,98.312394,96.455696,41.343111,50.126582,45.090512,38.500000,41.794025,59.482177
49.707669,75.240957,161.236435,169.326307,90.511312,93.623964,29.960660,12.607915,158.013971,5.352169,72.436430,50.576020,168.270066,162.413737,165.633635,158.812404,90.752291,157.624893,-0.000796,-1.798472,32.000000,-237.399977,158.532460,-0.024716,27.684104,0.668591,409932.572675,0.938613,35.286166,17.767187,3.243640,28.583053,60.471386,190.504982,32.000000,200.028349,204.842499,188.213654,197.832452,32.000000,180.904290,68.273183,77.529068,98.313776,96.455696,41.349650,50.126582,45.105976,38.500000,41.786395,59.473945
49.708443,75.235073,161.239376,169.324361,90.525829,93.636026,29.174800,12.607785,158.025782,5.353080,72.420801,50.581008,168.270500,162.420943,165.637877,158.822222,90.754470,157.634096,-0.000799,-1.798500,32.000000,-237.400246,158.540214,-0.024772,27.688580,0.668916,410164.263623,0.939204,35.280938,17.765858,3.243748,16.401223,19.619487,190.502873,32.000000,200.032112,204.844739,188.205837,197.829609,32.000000,180.919784,68.272153,77.531677,98.314744,96.455696,41.353611,50.126582,45.117354,38.500000,41.780026,59.476817
49.713226,75.225403,161.258079,169.321419,90.561347,93.660392,30.009405,12.608177,158.040212,5.354325,72.405848,50.587192,168.271316,162.436489,165.642255,158.834553,90.758572,157.644135,-0.000800,-1.798518,32.000000,-237.399698,158.551664,-0.024778,27.695420,0.669030,410305.000317,0.939663,35.272254,17.767765,3.243734,6.150558,6.203141,190.500307,32.000000,200.037492,204.841398,188.193173,197.830520,32.000000,180.916930,68.268659,77.534040,98.315077,96.455696,41.364239,50.126582,45.129034,38.500000,41.768908,59.480722
49.714859,75.217528,161.270767,169.320498,90.509297,93.672611,29.154177,12.607785,158.051067,5.355153,72.392077,50.587249,168.271556,162.448368,165.645505,158.849557,90.761172,157.656892,-0.000802,-1.797312,32.000000,-237.400079,158.565154,-0.024550,27.697382,0.669344,410543.904178,0.938855,35.262917,17.768383,3.243865,7.438110,59.978603,190.505752,32.000000,200.037898,204.836218,188.190387,197.833243,32.000000,180.914427,68.265551,77.535050,98.315844,96.455696,41.374750,50.126582,45.138368,38.500000,41.758834,59.466510
49.720641,75.208536,161.288901,169.319254,90.454297,93.696898,29.181597,12.607338,158.071035,5.356004,72.374666,50.595538,168.271206,162.470296,165.648399,158.869937,90.766296,157.671320,-0.000804,-1.797265,32.000000,-237.400484,158.583898,-0.024579,27.695179,0.669013,410423.836721,0.939664,35.248476,17.770629,3.243871,16.697438,10.516567,190.509448,32.000000,200.040906,204.838221,188.190746,197.827363,32.000000,180.927872,68.262911,77.536819,98.315777,96.455696,41.387874,50.126582,45.147074,38.500000,41.747959,59.469451
49.726220,75.199454,161.306274,169.316557,90.418174,93.709170,29.147924,12.607947,158.087448,5.356269,72.357578,50.606396,168.270853,162.489542,165.651395,158.891291,90.770719,157.688512,-0.000805,-1.797238,32.000000,-237.399895,158.600855,-0.024585,27.691950,0.668591,410147.321579,0.938720,35.238167,17.771874,3.243945,17.335548,59.797845,190.505557,32.000000,200.051880,204.834359,188.188214,197.827162,32.000000,180.923987,68.260759,77.538412,98.317489,96.455696,41.399910,50.126582,45.151729,38.500000,41.736972,59.431381
49.733289,75.186225,161.323260,169.314798,90.481425,93.717117,29.178218,12.607501,158.106500,5.356712,72.334769,50.614491,168.270495,162.516707,165.655897,158.913685,90.777745,157.706036,-0.000807,-1.796033,32.000000,-237.400318,158.619081,-0.024553,27.693121,0.668435,410007.509367,0.934429,35.220917,17.774426,3.243879,7.007561,7.514017,190.516348,32.000000,200.053326,204.826476,188.195824,197.830854,32.000000,180.921150,68.257193,77.539354,98.319593,96.455696,41.414268,50.126582,45.156853,38.500000,41.720265,59.482748
49.740899,75.172567,161.349428,169.313307,90.552487,93.741683,29.969330,12.607398,158.127961,5.356739,72.312672,50.623014,168.272062,162.540959,165.656829,158.937461,90.782531,157.725597,-0.000808,-1.796040,32.000000,-237.400489,158.637601,-0.024592,27.704202,0.668364,409919.858596,0.939302,35.205131,17.774777,3.243861,7.336292,60.461266,190.524043,32.000000,200.058003,204.829114,188.203707,197.823876,32.000000,180.937710,68.253542,77.539313,98.318754,96.455696,41.432997,50.126582,45.158894,38.500000,41.702356,59.459016
49.746846,75.161190,161.377823,169.311111,90.605160,93.761936,29.285822,12.606484,158.146311,5.356458,72.292160,50.629174,168.271163,162.563165,165.658177,158.958531,90.786933,157.744364,-0.000810,-1.796043,32.000000,-237.401521,158.658676,-0.024581,27.713749,0.668633,410181.351944,0.937824,35.183781,17.778766,3.243760,13.295809,60.282981,190.526735,32.000000,200.068960,204.823916,188.205280,197.825054,32.000000,180.933585,68.252229,77.539528,98.317565,96.455696,41.454959,50.126582,45.161418,38.500000,41.687518,59.471329
49.751558,75.149114,161.394964,169.309067,90.609826,93.782304,29.957162,12.605951,158.158937,5.356756,72.273247,50.636804,168.271061,162.579808,165.660698,158.979572,90.791575,157.765257,-0.000810,-1.794905,32.000000,-237.402113,158.675897,-0.024618,27.717376,0.668849,410462.925052,0.940921,35.166952,17.781090,3.243796,7.020295,60.483388,190.533749,32.000000,200.071848,204.818732,188.209868,197.834141,32.000000,180.926414,68.253466,77.539238,98.315931,96.455696,41.469010,50.126582,45.163388,38.500000,41.671280,59.479246
49.757292,75.135654,161.426016,169.306081,90.595107,93.806597,29.331099,12.605863,158.177130,5.357753,72.253077,50.639077,168.270287,162.598874,165.662557,159.004768,90.796220,157.786543,-0.000810,-1.794717,32.000000,-237.402126,158.691889,-0.024747,27.718968,0.669225,410799.735293,0.934939,35.145605,17.785770,3.243985,9.624341,60.355527,190.545738,32.000000,200.076753,204.821055,188.213237,197.833824,32.000000,180.937195,68.258416,77.537924,98.313800,96.455696,41.491769,50.126582,45.164555,38.500000,41.652981,59.481331
49.762520,75.122883,161.443921,169.301190,90.548684,93.830847,29.820944,12.605717,158.198624,5.358368,72.238516,50.644847,168.267638,162.617732,165.663141,159.026139,90.800592,157.802917,-0.000812,-1.793577,32.000000,-237.402134,158.708607,-0.024744,27.717531,0.668781,410547.826203,0.913695,35.128460,17.790691,3.244044,9.081435,60.396347,190.545853,32.000000,200.092677,204.825698,188.204047,197.832020,32.000000,180.937973,68.265427,77.537472,98.311553,96.455696,41.511813,50.126582,45.165757,38.500000,41.635316,59.458928
49.765953,75.114117,161.457320,169.297985,90.535336,93.847072,29.240418,12.605168,158.213666,5.358919,72.229961,50.644547,168.266700,162.630532,165.663619,159.045203,90.805419,157.819346,-0.000813,-1.793605,32.000000,-237.402634,158.724269,-0.024794,27.722168,0.668434,410287.578673,0.938811,35.109564,17.794553,3.244212,3.025649,10.373935,190.553824,32.000000,200.092485,204.825204,188.198919,197.841129,32.000000,180.932818,68.273038,77.537960,98.308469,96.455696,41.528117,50.126582,45.167038,38.500000,41.623498,59.477437
49.770136,75.105969,161.475851,169.294731,90.465216,93.863322,29.164145,12.605414,158.225762,5.359010,72.223748,50.643917,168.265968,162.644097,165.662596,159.060961,90.808984,157.834930,-0.000812,-1.793612,32.000000,-237.402447,158.737461,-0.024841,27.728766,0.668306,410183.502048,0.936592,35.095477,17.796201,3.244325,12.643067,12.414730,190.564573,32.000000,200.093498,204.826303,188.190232,197.841161,32.000000,180.935763,68.282841,77.537116,98.304289,96.455696,41.545711,50.126582,45.167734,38.500000,41.612493,59.470484
49.770725,75.098465,161.484090,169.291554,90.493432,93.871432,29.277281,12.605050,158.240470,5.359217,72.220051,50.641922,168.265592,162.651478,165.662369,159.077074,90.813201,157.847148,-0.000811,-1.793595,32.000000,-237.402867,158.752646,-0.024842,27.733303,0.667676,409911.280202,0.916957,35.081318,17.798393,3.244447,13.859002,60.318564,190.562623,32.000000,200.104725,204.828297,188.170025,197.843944,32.000000,180.943425,68.296398,77.535193,98.300676,96.455696,41.561300,50.126582,45.170877,38.500000,41.601896,59.478125
49.774055,75.093044,161.504114,169.288994,90.518128,93.871144,30.056815,12.606366,158.250399,5.359237,72.217175,50.648433,168.264708,162.660229,165.662201,159.093696,90.816976,157.857504,-0.000811,-1.793594,32.000000,-237.401656,158.761016,-0.024872,27.730779,0.667370,409793.263638,0.914291,35.070319,17.801488,3.244573,13.239845,7.796873,190.563376,32.000000,200.107563,204.824510,188.158905,197.854222,32.000000,180.931928,68.308885,77.533659,98.295929,96.455696,41.580908,50.126582,45.173106,38.500000,41.594604,59.501198
49.775802,75.089179,161.511754,169.286697,90.598535,93.862871,29.298063,12.606811,158.257155,5.359273,72.214853,50.650317,168.263859,162.669503,165.661596,159.101237,90.820951,157.864953,-0.000811,-1.793596,32.000000,-237.401096,158.768023,-0.024947,27.727586,0.667595,409914.083302,0.935647,35.063631,17.802264,3.244731,17.829164,60.294868,190.573068,32.000000,200.103474,204.825153,188.153668,197.856043,32.000000,180.933961,68.319688,77.531941,98.290864,96.455696,41.594268,50.126582,45.174390,38.500000,41.590090,59.496457
49.777675,75.082708,161.523873,169.284269,90.604460,93.882954,30.041274,12.607343,158.257869,5.359337,72.212054,50.646487,168.261829,162.676248,165.661453,159.109105,90.824405,157.872402,-0.000811,-1.793603,32.000000,-237.400555,158.770014,-0.024926,27.726172,0.668261,410256.318462,0.933845,35.056271,17.801977,3.244778,11.206541,7.048601,190.573382,32.000000,200.110106,204.826479,188.134710,197.858655,32.000000,180.940741,68.333703,77.529864,98.285864,96.455696,41.613466,50.126582,45.175805,38.500000,41.581655,59.467504
49.777897,75.077739,161.520160,169.282327,90.616326,93.894911,29.183488,12.607437,158.256520,5.359293,72.210165,50.644670,168.260417,162.678690,165.659585,159.110127,90.826463,157.872722,-0.000811,-1.793641,32.000000,-237.400506,158.769156,-0.024917,27.730523,0.668862,410562.575027,0.939149,35.048785,17.802298,3.244752,14.946672,60.152253,190.571201,32.000000,200.112875,204.822154,188.121522,197.869707,32.000000,180.926850,68.344757,77.527260,98.280310,96.455696,41.617963,50.126582,45.178424,38.500000,41.574939,59.474359
49.780057,75.073640,161.528579,169.280770,90.659759,93.886970,29.263591,12.607370,158.257166,5.359519,72.208093,50.644963,168.259466,162.683099,165.655697,159.113749,90.827528,157.874636,-0.000812,-1.793658,32.000000,-237.400537,158.770851,-0.024694,27.733988,0.668549,410417.719271,0.926433,35.041580,17.800208,3.244780,12.118572,60.339048,190.578762,32.000000,200.110502,204.826231,188.114541,197.868926,32.000000,180.924907,68.358273,77.523834,98.273004,96.455696,41.632408,50.126582,45.180440,38.500000,41.569138,59.455200
49.781583,75.071392,161.535251,169.279580,90.614773,93.886956,29.220697,12.607698,158.257182,5.359802,72.203141,50.641460,168.258098,162.682974,165.654381,159.116968,90.827808,157.878288,-0.000812,-1.793635,32.000000,-237.400330,158.769758,-0.024693,27.734490,0.668615,410496.721372,0.934059,35.036800,17.799664,3.244835,9.704954,60.291164,190.577009,32.000000,200.116279,204.833766,188.103656,197.867261,32.000000,180.928607,68.369476,77.521500,98.267246,96.455696,41.645337,50.126582,45.181767,38.500000,41.566227,59.481912
49.780249,75.068847,161.530166,169.276566,90.628545,93.894867,29.324219,12.606520,158.251743,5.359875,72.196362,50.638355,168.257425,162.677848,165.651992,159.113012,90.829485,157.874178,-0.000812,-1.794828,32.000000,-237.401566,158.764248,-0.024640,27.731593,0.668392,410410.148091,0.938153,35.031410,17.800187,3.244819,14.120541,60.333882,190.576319,32.000000,200.115616,204.835545,188.094691,197.875176,32.000000,180.914462,68.381235,77.520853,98.258853,96.455696,41.653152,50.126582,45.185193,38.500000,41.563508,59.480712
49.777101,75.065888,161.520960,169.272681,90.662277,93.894738,29.217327,12.605891,158.243864,5.360162,72.196409,50.634122,168.255883,162.670567,165.650014,159.108888,90.829835,157.871813,-0.000812,-1.794834,32.000000,-237.402285,158.755739,-0.024636,27.728033,0.668608,410514.028921,0.919172,35.029980,17.798351,3.244882,12.186016,60.261142,190.583473,32.000000,200.107827,204.838407,188.095275,197.875889,32.000000,180.903044,68.389174,77.518568,98.249381,96.455696,41.657911,50.126582,45.191041,38.500000,41.559759,59.466599
49.777232,75.064285,161.519609,169.269902,90.678192,93.902544,29.160462,12.606340,158.237939,5.360153,72.196982,50.631513,168.253036,162.666921,165.646108,159.100881,90.828898,157.866016,-0.000810,-1.794852,32.000000,-237.401803,158.751540,-0.024572,27.725973,0.668590,410426.025197,0.913591,35.028119,17.796249,3.244875,21.650199,9.901726,190.578292,32.000000,200.106036,204.849149,188.080219,197.871320,32.000000,180.908643,68.398425,77.515094,98.234012,96.455696,41.665286,50.126582,45.196537,38.500000,41.557353,59.482659
49.775232,75.062706,161.519201,169.267798,90.593822,93.906567,29.330601,12.605674,158.233303,5.360250,72.196766,50.627105,168.251770,162.661167,165.643060,159.097068,90.828025,157.860918,-0.000809,-1.795468,32.000000,-237.402403,158.746390,-0.024607,27.729209,0.668954,410604.270979,0.928026,35.027922,17.794664,3.244908,10.352829,12.603339,190.571153,32.000000,200.105677,204.851365,188.073961,197.874755,32.000000,180.899598,68.405821,77.513263,98.219217,96.455696,41.674255,50.126582,45.200158,38.500000,41.555825,59.462586
49.770016,75.060260,161.510754,169.266050,90.465061,93.890106,29.158772,12.604450,158.221755,5.360648,72.195990,50.623675,168.249483,162.650563,165.642293,159.091043,90.827811,157.853363,-0.000811,-1.796050,32.000000,-237.403788,158.739551,-0.024660,27.731906,0.668818,410547.835127,0.938284,35.026770,17.793866,3.244921,13.898812,6.977460,190.578276,32.000000,200.093515,204.857599,188.080370,197.874940,32.000000,180.889094,68.415245,77.510532,98.203622,96.455696,41.679803,50.126582,45.209235,38.500000,41.553211,59.474250
49.767564,75.058247,161.505644,169.264950,90.426950,93.886146,29.239365,12.605024,158.211241,5.361104,72.198945,50.628872,168.248292,162.642937,165.640627,159.085660,90.826985,157.845640,-0.000812,-1.796068,32.000000,-237.403368,158.729265,-0.024636,27.730383,0.667953,410047.074875,0.914152,35.028770,17.791542,3.245078,17.103305,60.185177,190.574303,32.000000,200.086642,204.866337,188.076366,197.871248,32.000000,180.893089,68.423389,77.508953,98.191122,96.455696,41.684165,50.126582,45.218095,38.500000,41.550546,59.476207
49.767604,75.057966,161.502599,169.263067,90.528273,93.885957,29.882992,12.604647,158.207622,5.361037,72.200775,50.629441,168.247035,162.639572,165.637891,159.076218,90.826492,157.836850,-0.000812,-1.796091,32.000000,-237.403634,158.728112,-0.024582,27.727518,0.667206,409574.516500,0.910960,35.030628,17.788913,3.245195,15.443928,14.123650,190.563458,32.000000,200.086812,204.866092,188.074166,197.873231,32.000000,180.878822,68.433042,77.507822,98.175193,96.455696,41.692341,50.126582,45.223589,38.500000,41.550188,59.464937
49.766461,75.057478,161.493525,169.261213,90.556649,93.881784,29.148802,12.604546,158.202308,5.360931,72.198827,50.624914,168.246456,162.632112,165.637060,159.067565,90.825022,157.834891,-0.000812,-1.796301,32.000000,-237.403788,158.727607,-0.024594,27.723112,0.667321,409606.734879,0.934082,35.030634,17.785867,3.245222,12.577218,12.472617,190.561941,32.000000,200.076545,204.868250,188.082462,197.872063,32.000000,180.867124,68.442079,77.506826,98.162693,96.455696,41.694595,50.126582,45.229462,38.500000,41.550054,59.453509
49.763205,75.055850,161.488810,169.259381,90.603532,93.865544,29.296801,12.604344,158.189995,5.360902,72.195635,50.618734,168.246494,162.621116,165.635807,159.056648,90.824546,157.826258,-0.000814,-1.797444,32.000000,-237.404132,158.717187,-0.024550,27.721302,0.668285,410160.031526,0.936068,35.030927,17.784906,3.245040,14.188905,7.721848,190.558829,32.000000,200.072601,204.878926,188.090877,197.865670,32.000000,180.874821,68.454090,77.507188,98.149480,96.455696,41.700894,50.126582,45.238307,38.500000,41.548643,59.466274
49.761115,75.055046,161.476199,169.258070,90.663410,93.845178,29.213166,12.604983,158.180895,5.361232,72.197001,50.620651,168.244984,162.613517,165.634098,159.048120,90.825668,157.817185,-0.000815,-1.797447,32.000000,-237.403741,158.708708,-0.024530,27.719640,0.668529,410253.489850,0.933812,35.032284,17.782720,3.245076,10.906154,60.253669,190.552380,32.000000,200.076298,204.876135,188.098335,197.866946,32.000000,180.871946,68.463316,77.508264,98.138636,96.455696,41.700532,50.126582,45.246076,38.500000,41.546957,59.463393
49.758260,75.056891,161.462240,169.255829,90.724044,93.853267,29.249817,12.604986,158.171255,5.361522,72.193866,50.614214,168.243480,162.602590,165.634210,159.039225,90.824535,157.807250,-0.000816,-1.797466,32.000000,-237.403692,158.704854,-0.024362,27.714973,0.669035,410569.528001,0.935937,35.033309,17.777872,3.245051,10.378968,60.200070,190.554489,32.000000,200.066831,204.876745,188.123972,197.865584,32.000000,180.857218,68.475736,77.509180,98.127980,96.455696,41.700478,50.126582,45.255728,38.500000,41.549942,59.476857
49.754795,75.054313,161.459408,169.253860,90.726042,93.849104,29.263480,12.604587,158.163675,5.361910,72.190324,50.608192,168.241919,162.596787,165.633842,159.029672,90.824662,157.800123,-0.000817,-1.797451,32.000000,-237.404105,158.693989,-0.024420,27.710888,0.669640,410890.903783,0.935964,35.037110,17.774532,3.244967,13.812195,60.315708,190.550152,32.000000,200.063782,204.886949,188.136934,197.860870,32.000000,180.858573,68.488895,77.511145,98.120695,96.455696,41.704626,50.126582,45.265255,38.500000,41.548087,59.474260
49.750309,75.050768,161.455002,169.253129,90.675761,93.831285,29.186452,12.604493,158.153022,5.362335,72.186560,50.603603,168.238633,162.584522,165.633814,159.018762,90.826371,157.793247,-0.000819,-1.797472,32.000000,-237.404160,158.686298,-0.024490,27.714339,0.669903,410964.289248,0.936402,35.039901,17.772082,3.245005,11.661729,60.263288,190.541652,32.000000,200.067144,204.891271,188.148923,197.861182,32.000000,180.856224,68.502760,77.513862,98.114269,96.455696,41.711478,50.126582,45.278465,38.500000,41.543307,59.483564
49.746309,75.050269,161.447935,169.252804,90.583583,93.850088,29.208397,12.603706,158.146460,5.363194,72.182443,50.601928,168.236642,162.575706,165.633513,159.012312,90.825266,157.789097,-0.000819,-1.797472,32.000000,-237.405044,158.686074,-0.024050,27.719984,0.669809,410858.334531,0.916042,35.041353,17.768109,3.245268,11.422441,60.182246,190.541050,32.000000,200.063467,204.892191,188.165603,197.865031,32.000000,180.843481,68.510195,77.514822,98.108904,96.455696,41.713033,50.126582,45.289706,38.500000,41.542193,59.477594
49.746218,75.050434,161.442996,169.250485,90.581490,93.850271,29.853916,12.604263,158.147099,5.363749,72.172775,50.600955,168.234416,162.567973,165.631602,159.005988,90.825002,157.787575,-0.000820,-1.797510,32.000000,-237.404365,158.685407,-0.024117,27.725121,0.668940,410408.561634,0.917949,35.043339,17.763948,3.245372,28.625658,60.391330,190.541267,32.000000,200.058848,204.904678,188.184827,197.858522,32.000000,180.849875,68.516648,77.516165,98.102941,96.455696,41.717777,50.126582,45.299945,38.500000,41.543448,59.475214
49.742990,75.046928,161.446943,169.247874,90.522356,93.830071,29.839436,12.603664,158.143438,5.363966,72.164030,50.598280,168.230144,162.564443,165.629760,159.001646,90.825473,157.785203,-0.000821,-1.797542,32.000000,-237.404866,158.682505,-0.024112,27.722047,0.668514,410229.238709,0.932165,35.046029,17.763787,3.245391,27.993708,60.375287,190.531781,32.000000,200.064016,204.904723,188.187649,197.856411,32.000000,180.851385,68.519130,77.518998,98.096797,96.455696,41.725967,50.126582,45.309996,38.500000,41.539543,59.452220
49.738968,75.041572,161.438689,169.245552,90.465179,93.821833,29.200675,12.603774,158.137997,5.363705,72.163250,50.597796,168.228220,162.560684,165.628804,158.990561,90.826036,157.779484,-0.000821,-1.797593,32.000000,-237.404747,158.677836,-0.024050,27.713570,0.668388,410159.005952,0.935134,35.045076,17.763517,3.245488,7.173525,9.963206,190.532976,32.000000,200.059795,204.903922,188.199882,197.858633,32.000000,180.842510,68.518729,77.521908,98.089563,96.455696,41.730712,50.126582,45.324804,38.500000,41.531388,59.472628
49.735332,75.041360,161.436635,169.243970,90.398760,93.801587,29.170493,12.604256,158.134059,5.363536,72.168566,50.595977,168.228620,162.558514,165.627866,158.984516,90.827787,157.776617,-0.000821,-1.795469,32.000000,-237.404242,158.678854,-0.024046,27.708010,0.668144,409883.238429,0.912194,35.044487,17.760891,3.245737,11.865737,60.256942,190.537817,32.000000,200.058112,204.911177,188.207187,197.852774,32.000000,180.842681,68.519803,77.525105,98.083532,96.455696,41.733090,50.126582,45.337040,38.500000,41.530466,59.485236
49.731476,75.042435,161.433776,169.242463,90.348502,93.801718,29.252207,12.603981,158.134223,5.362863,72.167684,50.589764,168.225837,162.558948,165.628065,158.982632,90.829284,157.777473,-0.000822,-1.795455,32.000000,-237.404499,158.678058,-0.023988,27.704124,0.667750,409502.589898,0.911523,35.044928,17.757904,3.245783,1.855100,60.255119,190.532600,32.000000,200.066309,204.909606,188.202211,197.849665,32.000000,180.848281,68.520689,77.527252,98.076268,96.455696,41.738889,50.126582,45.352814,38.500000,41.532736,59.473355
49.727987,75.039198,161.428952,169.240849,90.323530,93.797750,29.891745,12.603473,158.134868,5.362672,72.161497,50.584959,168.225881,162.555170,165.628546,158.981287,90.830650,157.773695,-0.000824,-1.795479,32.000000,-237.404952,158.680733,-0.024040,27.707492,0.667603,409312.511794,0.920328,35.050586,17.756576,3.246003,28.385029,60.450538,190.530537,32.000000,200.069583,204.904915,188.200580,197.854663,32.000000,180.841320,68.521959,77.529612,98.072583,96.455696,41.742855,50.126582,45.366340,38.500000,41.529595,59.481420
49.722419,75.035182,161.420938,169.239975,90.332993,93.773500,29.266653,12.603074,158.130690,5.362401,72.160130,50.579855,168.227828,162.552214,165.627158,158.977875,90.831879,157.766474,-0.000827,-1.795482,32.000000,-237.405370,158.674397,-0.024202,27.716805,0.667442,409203.303858,0.935046,35.053071,17.753398,3.246196,12.146714,60.331058,190.533642,32.000000,200.071716,204.908694,188.207073,197.848297,32.000000,180.839187,68.524154,77.532808,98.071966,96.455696,41.744796,50.126582,45.384307,38.500000,41.523983,59.458505
49.716910,75.035912,161.414979,169.239998,90.316546,93.761553,29.943074,12.602453,158.129011,5.362117,72.165735,50.575228,168.226980,162.546660,165.625191,158.973147,90.833429,157.760897,-0.000827,-1.795524,32.000000,-237.406156,158.669390,-0.024186,27.721679,0.667034,409032.949647,0.912484,35.053727,17.750146,3.246311,29.681397,60.470748,190.525319,32.000000,200.082119,204.907202,188.197866,197.845521,32.000000,180.844584,68.526040,77.535541,98.074187,96.455696,41.746000,50.126582,45.401393,38.500000,41.523948,59.473051
49.712801,75.039537,161.409513,169.239549,90.368802,93.753721,29.931425,12.603400,158.128879,5.361274,72.170904,50.567289,168.226880,162.537620,165.624282,158.968579,90.835741,157.758873,-0.000825,-1.795563,32.000000,-237.405186,158.666091,-0.024268,27.719402,0.666821,408995.516000,0.937829,35.057902,17.746446,3.246499,8.127591,60.487376,190.521196,32.000000,200.086727,204.898975,188.196001,197.850613,32.000000,180.833600,68.528480,77.540210,98.077115,96.455696,41.750129,50.126582,45.420353,38.500000,41.529095,59.454601
49.706868,75.042002,161.398932,169.238314,90.378486,93.741565,29.955118,12.603236,158.124742,5.360536,72.177237,50.556670,168.227900,162.530733,165.624201,158.959835,90.838094,157.751774,-0.000825,-1.795577,32.000000,-237.405199,158.660202,-0.024332,27.713455,0.667116,409169.264875,0.936499,35.064131,17.743273,3.246731,19.333960,60.465242,190.525539,32.000000,200.089560,204.901601,188.201033,197.848954,32.000000,180.828686,68.529052,77.544468,98.080927,96.455696,41.750175,50.126582,45.438814,38.500000,41.533188,59.469284
49.697724,75.046266,161.377328,169.238213,90.330730,93.717338,29.264253,12.602697,158.117058,5.360274,72.191987,50.542097,168.227833,162.517582,165.623599,158.950525,90.842076,157.740539,-0.000823,-1.796725,32.000000,-237.405575,158.650959,-0.024410,27.705832,0.667514,409303.346497,0.938034,35.074037,17.738480,3.246923,13.504370,60.267682,190.521681,32.000000,200.099258,204.901864,188.190685,197.847352,32.000000,180.835574,68.530108,77.550321,98.086111,96.455696,41.742970,50.126582,45.465269,38.500000,41.538748,59.468615
49.691830,75.051894,161.373107,169.239415,90.285492,93.697289,29.251667,12.603422,158.115894,5.359725,72.205813,50.535158,168.227553,162.509789,165.622360,158.943479,90.845804,157.731450,-0.000824,-1.796780,32.000000,-237.404964,158.640415,-0.024421,27.700637,0.667539,409188.944934,0.910927,35.084469,17.732104,3.247149,7.674866,60.327826,190.519257,32.000000,200.103902,204.896462,188.185466,197.853581,32.000000,180.835367,68.528715,77.554437,98.089962,96.455696,41.743795,50.126582,45.486588,38.500000,41.547001,59.469667
49.683430,75.058280,161.357779,169.242239,90.287485,93.688629,29.125939,12.603536,158.107222,5.359112,72.222343,50.527962,168.229454,162.499568,165.620670,158.934300,90.849252,157.727382,-0.000823,-1.796812,32.000000,-237.404968,158.637345,-0.024396,27.697114,0.667411,408975.982528,0.912857,35.098520,17.722678,3.247349,11.984121,59.986539,190.526748,32.000000,200.100546,204.894502,188.190013,197.849571,32.000000,180.830634,68.524839,77.557943,98.093692,96.455696,41.741001,50.126582,45.513841,38.500000,41.556930,59.457925
49.676250,75.063580,161.353191,169.246009,90.317839,93.668438,29.180085,12.603979,158.099191,5.358539,72.234466,50.521606,168.232595,162.494670,165.620396,158.927084,90.851031,157.722597,-0.000821,-1.796794,32.000000,-237.404345,158.631429,-0.024563,27.696594,0.667427,408884.324580,0.937491,35.110623,17.717177,3.247607,1.703499,7.453447,190.522524,32.000000,200.104284,204.897041,188.180566,197.845018,32.000000,180.833934,68.518665,77.560730,98.096807,96.455696,41.740806,50.126582,45.538683,38.500000,41.565285,59.474958
49.666340,75.069778,161.337690,169.252059,90.295073,93.631830,29.178233,12.603414,158.089941,5.358376,72.255238,50.517931,168.237162,162.484941,165.619081,158.915222,90.855133,157.713274,-0.000821,-1.796779,32.000000,-237.404953,158.622216,-0.024581,27.699046,0.667797,409049.136388,0.938150,35.125986,17.711368,3.247877,7.251547,10.190402,190.517557,32.000000,200.106912,204.888574,188.172070,197.852247,32.000000,180.831472,68.511140,77.563884,98.098992,96.455696,41.736079,50.126582,45.570991,38.500000,41.574037,59.482689
49.661411,75.079921,161.327299,169.257700,90.318539,93.615358,30.009000,12.603947,158.082177,5.358058,72.272901,50.515060,168.241699,162.478192,165.620264,158.911382,90.857475,157.708482,-0.000820,-1.796853,32.000000,-237.404455,158.618591,-0.024557,27.700796,0.667986,409129.214091,0.913318,35.138322,17.706649,3.248225,12.298921,9.633818,190.520175,32.000000,200.105196,204.889283,188.174365,197.848854,32.000000,180.835651,68.503239,77.566607,98.098937,96.455696,41.735328,50.126582,45.596139,38.500000,41.587787,59.474614
49.651704,75.091182,161.302956,169.262619,90.292112,93.615453,29.180591,12.603067,158.072294,5.358154,72.290425,50.499522,168.247465,162.469511,165.620987,158.900903,90.859174,157.694452,-0.000822,-1.796897,32.000000,-237.405341,158.611335,-0.024659,27.699816,0.667779,409009.162232,0.910449,35.156656,17.698856,3.248570,13.996700,11.262307,190.515890,32.000000,200.108206,204.894076,188.165112,197.841658,32.000000,180.844172,68.491858,77.570194,98.095023,96.455696,41.725768,50.126582,45.629437,38.500000,41.605435,59.469284
49.644070,75.098482,161.294590,169.266062,90.369185,93.580551,29.144625,12.603522,158.062013,5.357650,72.307809,50.491736,168.251629,162.459312,165.621110,158.889470,90.861522,157.681821,-0.000822,-1.796900,32.000000,-237.404964,158.598350,-0.024673,27.695259,0.667759,408995.237239,0.938111,35.172389,17.694123,3.248599,9.593151,7.628220,190.510495,32.000000,200.111932,204.889697,188.157026,197.842610,32.000000,180.846095,68.484621,77.573492,98.090824,96.455696,41.721130,50.126582,45.659601,38.500000,41.617152,59.478489
49.633793,75.109057,161.273349,169.271401,90.376230,93.556036,29.157817,12.603306,158.043833,5.357465,72.333225,50.488065,168.258166,162.447720,165.622161,158.873540,90.862660,157.661740,-0.000822,-1.796896,32.000000,-237.405267,158.586423,-0.024616,27.690952,0.668422,409288.900278,0.938677,35.194119,17.685782,3.248953,8.016524,9.654939,190.513938,32.000000,200.107514,204.886363,188.158878,197.843832,32.000000,180.842163,68.476289,77.577085,98.084598,96.455696,41.711164,50.126582,45.697998,38.500000,41.631538,59.458633
49.628150,75.121473,161.262140,169.277672,90.424112,93.555957,29.187332,12.603247,158.033390,5.357417,72.352552,50.482659,168.265832,162.438182,165.622204,158.862904,90.863774,157.650165,-0.000823,-1.796852,32.000000,-237.405312,158.577376,-0.024606,27.686822,0.668718,409396.736874,0.939237,35.209854,17.676834,3.249156,9.987760,59.736165,190.510510,32.000000,200.109938,204.895960,188.155450,197.838833,32.000000,180.850708,68.470849,77.579994,98.079995,96.455696,41.706906,50.126582,45.728235,38.500000,41.650177,59.479935
49.618889,75.135874,161.236432,169.284479,90.433826,93.555952,29.159686,12.603332,158.016729,5.357224,72.368766,50.467504,168.273430,162.421030,165.624490,158.852140,90.865644,157.635025,-0.000822,-1.796812,32.000000,-237.405228,158.561431,-0.024613,27.685080,0.669065,409489.826653,0.914651,35.231539,17.668595,3.249396,12.963386,59.698137,190.502689,32.000000,200.115603,204.895137,188.148161,197.843708,32.000000,180.848185,68.465054,77.582741,98.075460,96.455696,41.693801,50.126582,45.767071,38.500000,41.672139,59.462636
49.610312,75.144557,161.223775,169.289092,90.450243,93.539701,29.175888,12.603590,157.998221,5.357143,72.382477,50.460485,168.278012,162.403926,165.626298,158.840071,90.866474,157.619221,-0.000820,-1.798340,32.000000,-237.405009,158.544738,-0.024634,27.687839,0.669635,409797.804753,0.940665,35.250580,17.662540,3.249408,14.270933,8.193015,190.500562,32.000000,200.113551,204.894269,188.155928,197.845954,32.000000,180.854374,68.460419,77.583329,98.072652,96.455696,41.688647,50.126582,45.803060,38.500000,41.686695,59.472460
49.602378,75.155912,161.200001,169.296000,90.439909,93.519396,30.005275,12.604099,157.978398,5.357516,72.405824,50.456518,168.283592,162.383149,165.627534,158.820893,90.866325,157.599150,-0.000817,-1.798914,32.000000,-237.404515,158.528514,-0.024827,27.690251,0.669540,409712.258475,0.940984,35.274028,17.652435,3.249814,19.492449,60.485449,190.495237,32.000000,200.116269,204.900609,188.162987,197.839217,32.000000,180.862521,68.454284,77.585029,98.067016,96.455696,41.672786,50.126582,45.844870,38.500000,41.703486,59.452634
49.597149,75.167895,161.183222,169.303257,90.444019,93.499163,29.176299,12.605027,157.962734,5.357838,72.424636,50.449697,168.288652,162.369579,165.628310,158.806565,90.865516,157.584357,-0.000815,-1.798944,32.000000,-237.403585,158.511458,-0.024755,27.687457,0.669718,409868.495659,0.940813,35.289959,17.645143,3.249803,25.318680,59.684369,190.489025,32.000000,200.124127,204.897906,188.164448,197.841350,32.000000,180.866588,68.449899,77.586885,98.062574,96.455696,41.661413,50.126582,45.877847,38.500000,41.721461,59.457551
49.587808,75.181878,161.163214,169.311240,90.400732,93.491069,29.948340,12.605043,157.941425,5.357679,72.444793,50.440294,168.293380,162.347648,165.630398,158.784103,90.864830,157.567797,-0.000813,-1.798922,32.000000,-237.403700,158.496567,-0.024835,27.673753,0.669678,409836.708926,0.941699,35.310015,17.637829,3.249757,7.380419,60.515082,190.493307,32.000000,200.122490,204.895696,188.174913,197.847520,32.000000,180.871992,68.444008,77.587382,98.056028,96.455696,41.649311,50.126582,45.922580,38.500000,41.743450,59.466402
49.583972,75.191512,161.146088,169.316943,90.401936,93.476413,30.028141,12.605620,157.920201,5.357721,72.459802,50.436013,168.298592,162.331126,165.632613,158.769218,90.865402,157.552850,-0.000811,-1.798881,32.000000,-237.402989,158.481390,-0.024862,27.662769,0.670024,409913.940095,0.941060,35.329050,17.632621,3.249910,14.412255,12.679918,190.494221,32.000000,200.124389,204.906580,188.183613,197.840659,32.000000,180.882487,68.440255,77.588883,98.050116,96.455696,41.637864,50.126582,45.958034,38.500000,41.759237,59.467110
49.577587,75.203250,161.119800,169.323610,90.364304,93.472122,29.215123,12.605183,157.896191,5.358138,72.477367,50.434440,168.303720,162.314747,165.633291,158.748329,90.864819,157.531967,-0.000812,-1.798889,32.000000,-237.403262,158.463219,-0.024870,27.658261,0.669933,409628.251214,0.940849,35.349774,17.624236,3.249955,13.590540,60.177516,190.492720,32.000000,200.132987,204.903074,188.184628,197.841988,32.000000,180.884712,68.437382,77.590331,98.044187,96.455696,41.618835,50.126582,46.002513,38.500000,41.777232,59.464180
49.577426,75.213839,161.105026,169.329660,90.391038,93.471881,29.164694,12.606627,157.881743,5.358318,72.489324,50.437145,168.308196,162.301677,165.633189,158.735803,90.863945,157.522299,-0.000811,-1.798886,32.000000,-237.402083,158.452513,-0.024838,27.658881,0.669908,409515.053472,0.941294,35.364644,17.618216,3.249862,14.064248,14.522122,190.499697,32.000000,200.133482,204.898174,188.190483,197.849538,32.000000,180.887148,68.434459,77.590543,98.039451,96.455696,41.609075,50.126582,46.034520,38.500000,41.794123,59.465389
49.574241,75.224279,161.099042,169.335828,90.344673,93.472017,29.163648,12.606748,157.869136,5.358569,72.493815,50.441691,168.314018,162.286729,165.634544,158.721563,90.861889,157.512316,-0.000811,-1.798898,32.000000,-237.402211,158.436201,-0.024801,27.660446,0.670135,409666.224554,0.940783,35.379911,17.611194,3.249709,7.667471,7.349027,190.501046,32.000000,200.135206,204.905389,188.199082,197.843624,32.000000,180.897547,68.430061,77.589544,98.036126,96.455696,41.598587,50.126582,46.075818,38.500000,41.811697,59.463019
49.575429,75.228406,161.086744,169.340587,90.363163,93.471899,29.973077,12.605824,157.856380,5.358454,72.495545,50.450435,168.319882,162.279314,165.637668,158.713435,90.860273,157.502934,-0.000811,-1.798874,32.000000,-237.402965,158.428989,-0.024930,27.660867,0.670168,409708.397022,0.938837,35.391983,17.608975,3.249568,28.741729,7.669145,190.498707,32.000000,200.146066,204.906350,188.198985,197.844388,32.000000,180.898489,68.428222,77.589514,98.034676,96.455696,41.590858,50.126582,46.107732,38.500000,41.820438,59.473768
49.578422,75.233340,161.086079,169.344655,90.310663,93.471873,29.982365,12.605308,157.847719,5.358693,72.496149,50.456583,168.325420,162.271110,165.642459,158.705385,90.859043,157.494906,-0.000811,-1.798843,32.000000,-237.403233,158.420423,-0.024891,27.662441,0.669682,409439.396715,0.940243,35.400131,17.607047,3.249525,16.301364,60.470240,190.501009,32.000000,200.148459,204.901521,188.205498,197.856530,32.000000,180.901426,68.425824,77.589428,98.033684,96.455696,41.586650,50.126582,46.143119,38.500000,41.829468,59.461485
49.584449,75.235408,161.083054,169.346405,90.245861,93.488184,29.943005,12.604427,157.842613,5.358993,72.494035,50.455510,168.328087,162.264121,165.644562,158.698625,90.857008,157.488333,-0.000812,-1.798853,32.000000,-237.404162,158.414385,-0.024891,27.665494,0.669711,409500.393567,0.913649,35.401598,17.604368,3.249207,28.078599,60.467624,190.505118,32.000000,200.148910,204.902948,188.215931,197.854818,32.000000,180.916301,68.426435,77.588544,98.034112,96.455696,41.582477,50.126582,46.167489,38.500000,41.834970,59.470385
49.590477,75.235249,161.079996,169.348120,90.191344,93.518651,29.151292,12.605230,157.841095,5.358703,72.489700,50.464464,168.328985,162.257538,165.648973,158.696836,90.855031,157.478424,-0.000811,-1.798873,32.000000,-237.403284,158.411671,-0.024928,27.667985,0.669051,409186.773456,0.914806,35.399577,17.603704,3.248870,9.602970,60.046551,190.500845,32.000000,200.163514,204.907481,188.219118,197.856184,32.000000,180.917685,68.427742,77.588319,98.036537,96.455696,41.575971,50.126582,46.197283,38.500000,41.837693,59.466855
49.598180,75.233745,161.074352,169.349879,90.190961,93.535224,29.142102,12.605041,157.839667,5.358159,72.486529,50.472586,168.331375,162.258333,165.651345,158.691390,90.854077,157.475687,-0.000811,-1.798809,32.000000,-237.403395,158.407086,-0.024732,27.666412,0.667995,408654.996030,0.935165,35.395180,17.601306,3.248356,9.225228,59.850721,190.503573,32.000000,200.164079,204.906866,188.229957,197.863698,32.000000,180.918546,68.428672,77.588001,98.040563,96.455696,41.568350,50.126582,46.219763,38.500000,41.837311,59.476866
49.610295,75.232725,161.080572,169.351419,90.239711,93.547360,29.949867,12.606406,157.841880,5.357513,72.483390,50.488991,168.333895,162.259707,165.652868,158.692335,90.852477,157.477245,-0.000809,-1.798776,32.000000,-237.401802,158.408028,-0.024722,27.656459,0.668101,408781.582809,0.937517,35.387100,17.599653,3.247853,11.721476,60.517538,190.511123,32.000000,200.163258,204.911594,188.247752,197.864604,32.000000,180.928950,68.429953,77.587624,98.047797,96.455696,41.567801,50.126582,46.240829,38.500000,41.837973,59.472372
49.622295,75.230560,161.088017,169.351394,90.167128,93.589697,29.981589,12.605986,157.841360,5.357027,72.477026,50.498591,168.335245,162.262119,165.656521,158.693758,90.851853,157.481215,-0.000808,-1.798751,32.000000,-237.402117,158.409132,-0.024725,27.646788,0.668276,408850.649656,0.935110,35.374757,17.600455,3.247206,28.884022,14.639284,190.507845,32.000000,200.171225,204.914708,188.254799,197.866092,32.000000,180.933526,68.432812,77.586521,98.056044,96.455696,41.569761,50.126582,46.258488,38.500000,41.837010,59.478125
49.632439,75.228037,161.099118,169.351234,90.155842,93.614131,29.258273,12.605811,157.847586,5.356736,72.473062,50.507766,168.335416,162.266912,165.659354,158.697561,90.852404,157.486184,-0.000808,-1.798767,32.000000,-237.402273,158.407980,-0.024717,27.644275,0.668129,408709.138576,0.937052,35.360886,17.604574,3.246509,18.148878,60.218703,190.509771,32.000000,200.173437,204.911510,188.261946,197.876731,32.000000,180.927079,68.434517,77.584765,98.064560,96.455696,41.572033,50.126582,46.272625,38.500000,41.835315,59.472382
