OSU 80 Ton Compressor Load Stand
49.644526,75.226329,161.102741,169.349363,90.165767,93.638549,29.200729,12.605524,157.853205,5.356849,72.467908,50.521751,168.335940,162.269058,165.661956,158.700869,90.852828,157.486818,-0.000806,-1.798786,32.000000,-237.402708,158.411684,-0.024668,27.652509,0.667926,408547.314866,0.936378,35.346371,17.605067,3.246013,8.998040,60.215055,190.518044,32.000000,200.168289,204.913137,188.277812,197.875010,32.000000,180.938800,68.435495,77.583742,98.076248,96.455696,41.571469,50.126582,46.287429,38.500000,41.834533,59.467307
49.656975,75.224362,161.109880,169.347526,90.130726,93.658910,29.829030,12.605471,157.861143,5.356776,72.465269,50.534211,168.334408,162.277780,165.663413,158.703991,90.854713,157.493251,-0.000806,-1.798791,32.000000,-237.402724,158.421905,-0.024621,27.662922,0.667874,408626.431792,0.935471,35.334199,17.606939,3.245495,20.184996,60.351625,190.515298,32.000000,200.170965,204.914679,188.281543,197.875934,32.000000,180.950373,68.436054,77.585343,98.086818,96.455696,41.573563,50.126582,46.295115,38.500000,41.833661,59.475096
49.670130,75.222376,161.123619,169.345926,90.201770,93.699508,29.974019,12.604666,157.872257,5.356246,72.459103,50.549628,168.333093,162.289240,165.663918,158.709863,90.855484,157.502799,-0.000806,-1.798239,32.000000,-237.403382,158.428398,-0.024654,27.666607,0.667206,408475.637640,0.930301,35.317420,17.606973,3.244717,6.932830,12.157126,190.515116,32.000000,200.163194,204.905867,188.285301,197.887353,32.000000,180.942350,68.434968,77.587390,98.097665,96.455696,41.576988,50.126582,46.305195,38.500000,41.832862,59.464278
49.683187,75.219739,161.132001,169.343739,90.264588,93.720008,29.185697,12.604241,157.882054,5.356107,72.454081,50.562475,168.333307,162.299550,165.663084,158.717240,90.857137,157.512225,-0.000808,-1.797660,32.000000,-237.403892,158.433061,-0.024675,27.666238,0.667131,408594.097668,0.935757,35.304402,17.609739,3.244168,8.027401,19.551269,190.522537,32.000000,200.156590,204.904767,188.289919,197.890805,32.000000,180.945381,68.432695,77.589826,98.108918,96.455696,41.583301,50.126582,46.308912,38.500000,41.830813,59.468487
49.698477,75.217161,161.141545,169.340770,90.293654,93.744326,29.306780,12.604506,157.895504,5.355796,72.448629,50.582095,168.331669,162.313653,165.662953,158.730451,90.860142,157.526623,-0.000808,-1.796445,32.000000,-237.403424,158.448819,-0.024755,27.667555,0.667404,408831.010941,0.914347,35.286735,17.611335,3.243533,18.200601,60.253359,190.515903,32.000000,200.159502,204.905826,188.285428,197.889766,32.000000,180.951730,68.429144,77.592137,98.124415,96.455696,41.586897,50.126582,46.311627,38.500000,41.828784,59.464632
49.713639,75.214775,161.159738,169.335960,90.343474,93.768852,29.201512,12.604181,157.908358,5.355671,72.443499,50.598934,168.330474,162.326058,165.663357,158.745198,90.863516,157.539446,-0.000809,-1.796472,32.000000,-237.403686,158.458641,-0.024720,27.672547,0.667636,409056.123485,0.923378,35.271493,17.614129,3.242859,11.613704,9.326217,190.514957,32.000000,200.158133,204.901726,188.284748,197.896698,32.000000,180.946414,68.426242,77.595562,98.137459,96.455696,41.596011,50.126582,46.309033,38.500000,41.826822,59.476188
49.729225,75.213321,161.172018,169.327590,90.407953,93.811795,29.183434,12.603836,157.930210,5.355391,72.438039,50.617678,168.326702,162.342881,165.663331,158.759856,90.865581,157.554598,-0.000811,-1.796506,32.000000,-237.403953,158.474809,-0.024675,27.677267,0.667539,409135.709197,0.935000,35.250773,17.617058,3.242066,12.900279,60.227055,190.525275,32.000000,200.149327,204.897174,188.287726,197.899338,32.000000,180.948279,68.421353,77.596965,98.153755,96.455696,41.602473,50.126582,46.306427,38.500000,41.826602,59.479669
49.744230,75.211651,161.195612,169.319033,90.451509,93.836281,29.136369,12.603409,157.948044,5.355258,72.434993,50.631662,168.323808,162.358888,165.663434,158.778124,90.867587,157.567126,-0.000810,-1.795416,32.000000,-237.404574,158.487066,-0.024708,27.676070,0.668017,409590.269329,0.938111,35.234377,17.621181,3.241454,16.246726,59.982733,190.521468,32.000000,200.152346,204.902101,188.280608,197.897917,32.000000,180.963175,68.417264,77.599706,98.167140,96.455696,41.614648,50.126582,46.298643,38.500000,41.825985,59.485157
49.758374,75.210054,161.212049,169.309084,90.382136,93.860694,29.338163,12.602394,157.968741,5.355620,72.431054,50.642490,168.318984,162.379315,165.664628,158.794708,90.871261,157.580849,-0.000811,-1.794215,32.000000,-237.405404,158.503275,-0.024754,27.672366,0.668168,409770.755977,0.937711,35.214934,17.624678,3.240682,11.912758,15.081230,190.517928,32.000000,200.152202,204.895250,188.273388,197.901570,32.000000,180.955576,68.412945,77.602914,98.179360,96.455696,41.625244,50.126582,46.292223,38.500000,41.825234,59.464150
49.772952,75.209357,161.230127,169.301593,90.469835,93.880906,29.165669,12.603037,157.984443,5.355872,72.431801,50.651844,168.314679,162.394866,165.663559,158.808285,90.873803,157.587223,-0.000809,-1.794209,32.000000,-237.404703,158.517675,-0.024720,27.674297,0.667821,409575.814183,0.931778,35.200385,17.627219,3.240188,13.095861,60.173916,190.526278,32.000000,200.146772,204.892191,188.275995,197.898647,32.000000,180.956198,68.408981,77.605354,98.186999,96.455696,41.637193,50.126582,46.281544,38.500000,41.825839,59.473523
49.786009,75.210806,161.253935,169.292339,90.520609,93.905240,29.372206,12.603659,157.995967,5.355606,72.434268,50.662920,168.307159,162.411570,165.659126,158.821571,90.875958,157.598308,-0.000810,-1.794196,32.000000,-237.404170,158.531527,-0.024717,27.680860,0.667806,409635.855009,0.934030,35.182180,17.628866,3.239512,9.443900,7.162364,190.526649,32.000000,200.140571,204.891695,188.270473,197.891232,32.000000,180.965820,68.401753,77.607071,98.193131,96.455696,41.651378,50.126582,46.270666,38.500000,41.828840,59.476021
49.796383,75.213563,161.266451,169.285252,90.597872,93.925472,29.351831,12.603430,158.007439,5.355472,72.437208,50.671981,168.301323,162.426199,165.655488,158.833229,90.877985,157.607131,-0.000810,-1.793027,32.000000,-237.404559,158.540362,-0.024741,27.691756,0.668337,410072.044528,0.936953,35.169212,17.629200,3.238962,11.657827,60.352817,190.521294,32.000000,200.137875,204.886236,188.264097,197.891093,32.000000,180.957042,68.396216,77.609798,98.196258,96.455696,41.660858,50.126582,46.260956,38.500000,41.834219,59.481489
49.805567,75.217976,161.276742,169.277420,90.634617,93.949833,29.227682,12.603457,158.023862,5.355175,72.440927,50.686361,168.294611,162.444023,165.650541,158.852087,90.880266,157.617554,-0.000808,-1.793046,32.000000,-237.404365,158.553667,-0.024468,27.699647,0.668345,410274.786656,0.937876,35.159297,17.632025,3.238645,7.121881,11.100152,190.525984,32.000000,200.126035,204.883454,188.268455,197.891935,32.000000,180.940398,68.389013,77.614055,98.199035,96.455696,41.670322,50.126582,46.250547,38.500000,41.842205,59.474821
49.814403,75.220916,161.293434,169.271401,90.683440,93.958637,29.323597,12.602514,158.034584,5.355193,72.444027,50.694884,168.291199,162.461416,165.644828,158.860137,90.883220,157.631569,-0.000808,-1.793027,32.000000,-237.405396,158.564117,-0.024532,27.699159,0.668668,410644.996886,0.933675,35.153824,17.634192,3.238344,13.171441,7.015708,190.525347,32.000000,200.119145,204.888549,188.263200,197.885220,32.000000,180.949234,68.382201,77.619474,98.201507,96.455696,41.681894,50.126582,46.239780,38.500000,41.848483,59.465163
49.823937,75.223494,161.309089,169.264535,90.718030,93.980016,30.003397,12.602713,158.045826,5.355277,72.448120,50.707591,168.285265,162.476898,165.639037,158.873535,90.887104,157.642499,-0.000808,-1.793045,32.000000,-237.405260,158.575889,-0.024403,27.696543,0.668728,410765.431509,0.934289,35.147616,17.637361,3.238018,14.111061,7.810799,190.519510,32.000000,200.117649,204.881745,188.253938,197.886171,32.000000,180.931773,68.373470,77.625324,98.203504,96.455696,41.694686,50.126582,46.225579,38.500000,41.854343,59.476227
49.832429,75.226230,161.321752,169.259067,90.749238,93.992128,29.145916,12.602307,158.056969,5.355350,72.449068,50.714002,168.279486,162.492852,165.635486,158.883819,90.890443,157.653669,-0.000809,-1.793031,32.000000,-237.405960,158.583661,-0.024501,27.699048,0.668938,410880.901997,0.915341,35.140139,17.640190,3.237625,21.303975,60.118090,190.523120,32.000000,200.107321,204.877314,188.252183,197.885742,32.000000,180.916429,68.365127,77.629409,98.205214,96.455696,41.704741,50.126582,46.213570,38.500000,41.859610,59.477889
49.840555,75.230009,161.334553,169.253471,90.823757,94.008185,29.244039,12.601395,158.072854,5.356289,72.452189,50.728956,168.274684,162.510438,165.629682,158.898781,90.895045,157.660947,-0.000812,-1.793050,32.000000,-237.407004,158.596541,-0.024473,27.701959,0.669180,411087.626337,0.937493,35.134243,17.640828,3.237383,1.236447,60.236240,190.521748,32.000000,200.101606,204.880534,188.240852,197.877118,32.000000,180.918872,68.355441,77.636890,98.209723,96.455696,41.718201,50.126582,46.198779,38.500000,41.867002,59.475981
49.848707,75.233904,161.352633,169.249849,90.851058,94.016373,30.051785,12.601453,158.082688,5.356757,72.454973,50.735499,168.269475,162.520790,165.625415,158.909909,90.898239,157.673100,-0.000814,-1.791291,32.000000,-237.406893,158.610160,-0.024410,27.705014,0.669419,411276.400877,0.934804,35.129831,17.639260,3.237258,9.352604,14.506802,190.513494,32.000000,200.100497,204.877106,188.223488,197.871167,32.000000,180.915726,68.348818,77.643412,98.212774,96.455696,41.731620,50.126582,46.183475,38.500000,41.873959,59.467700
49.855704,75.239651,161.365129,169.245622,90.957037,94.016370,29.450970,12.601523,158.093596,5.356548,72.465158,50.743678,168.264076,162.538373,165.621654,158.927487,90.902065,157.683306,-0.000814,-1.790679,32.000000,-237.406802,158.624050,-0.024702,27.705726,0.669590,411477.681177,0.938645,35.124238,17.641122,3.236921,12.214437,60.326621,190.518162,32.000000,200.087468,204.873675,188.214245,197.872406,32.000000,180.897820,68.342994,77.649631,98.217172,96.455696,41.745314,50.126582,46.167277,38.500000,41.883695,59.478312
49.860437,75.246472,161.378030,169.241869,91.043752,94.024493,29.232559,12.600466,158.102064,5.356735,72.472692,50.749112,168.260271,162.550447,165.617179,158.940917,90.904239,157.691929,-0.000813,-1.790658,32.000000,-237.407739,158.633717,-0.024810,27.705526,0.669880,411692.794478,0.931865,35.121602,17.641585,3.236703,9.198687,12.036796,190.522705,32.000000,200.078827,204.878903,188.205685,197.863864,32.000000,180.897438,68.337790,77.653567,98.220573,96.455696,41.755287,50.126582,46.153970,38.500000,41.895045,59.470592
49.869579,75.253414,161.396908,169.237678,91.123626,94.024598,29.203635,12.601310,158.118663,5.357272,72.480209,50.757889,168.255655,162.562619,165.613956,158.958343,90.907914,157.704634,-0.000814,-1.790639,32.000000,-237.407079,158.648005,-0.024795,27.707191,0.670636,412166.869694,0.938367,35.122684,17.641496,3.236604,9.588996,12.261463,190.516680,32.000000,200.082345,204.876752,188.191360,197.859249,32.000000,180.890916,68.332069,77.659163,98.226154,96.455696,41.772529,50.126582,46.134358,38.500000,41.907875,59.471398
49.876163,75.259044,161.405406,169.234454,91.118378,94.044922,29.282368,12.601820,158.126559,5.356506,72.485719,50.765142,168.251227,162.572241,165.612038,158.971279,90.909765,157.712823,-0.000815,-1.791808,32.000000,-237.406538,158.658506,-0.024786,27.709495,0.671193,412516.152044,0.942747,35.123079,17.644335,3.236539,12.926465,8.021786,190.516027,32.000000,200.074291,204.874888,188.189442,197.857391,32.000000,180.879309,68.328279,77.662829,98.229441,96.455696,41.782308,50.126582,46.115815,38.500000,41.917662,59.470995
49.881989,75.266127,161.421570,169.230194,91.127676,94.069083,29.222158,12.600373,158.135214,5.356256,72.495791,50.770941,168.246909,162.581807,165.609241,158.980391,90.911911,157.716035,-0.000815,-1.792441,32.000000,-237.408037,158.667874,-0.024754,27.711820,0.671560,412826.027954,0.937719,35.119895,17.646433,3.236178,6.084995,60.302223,190.521860,32.000000,200.063251,204.884538,188.187412,197.846020,32.000000,180.882296,68.325451,77.668519,98.232195,96.455696,41.798831,50.126582,46.096986,38.500000,41.930022,59.489435
49.888708,75.272984,161.432833,169.228200,91.131883,94.089203,29.201414,12.600228,158.146545,5.356374,72.500792,50.780763,168.241776,162.592139,165.606974,158.989674,90.914243,157.724182,-0.000816,-1.792992,32.000000,-237.408266,158.678060,-0.024785,27.712920,0.671533,412853.590421,0.936880,35.120571,17.645900,3.236135,12.017694,60.195815,190.517584,32.000000,200.063113,204.885777,188.178826,197.840341,32.000000,180.880745,68.322854,77.673185,98.233549,96.455696,41.812536,50.126582,46.077124,38.500000,41.941588,59.474457
49.895101,75.278367,161.450826,169.226793,91.036843,94.113642,29.221347,12.599330,158.155095,5.356339,72.500972,50.787461,168.238511,162.604083,165.604183,159.001955,90.917069,157.734336,-0.000815,-1.792999,32.000000,-237.409229,158.688284,-0.024804,27.712672,0.671525,412894.916111,0.943170,35.120148,17.647616,3.235917,7.534826,60.239858,190.515621,32.000000,200.052732,204.883212,188.177515,197.842814,32.000000,180.861312,68.321200,77.680455,98.233541,96.455696,41.830045,50.126582,46.055070,38.500000,41.952709,59.483338
49.899764,75.281579,161.457499,169.225309,91.032277,94.133924,29.941322,12.599226,158.161397,5.356699,72.505012,50.793172,168.236425,162.614026,165.601525,159.008037,90.920193,157.741294,-0.000815,-1.793517,32.000000,-237.409301,158.696675,-0.024794,27.714656,0.670749,412424.636316,0.936296,35.119988,17.648692,3.235828,10.792053,60.429394,190.520019,32.000000,200.041463,204.890530,188.179378,197.834985,32.000000,180.852329,68.320189,77.684826,98.233992,96.455696,41.842256,50.126582,46.036368,38.500000,41.959643,59.481066
49.906611,75.286488,161.468657,169.224774,91.175602,94.150335,29.239145,12.599492,158.170595,5.355967,72.512094,50.803581,168.232701,162.627123,165.598007,159.018409,90.923282,157.749700,-0.000816,-1.795229,32.000000,-237.408945,158.705557,-0.024770,27.722031,0.670556,412322.210591,0.939151,35.119071,17.649101,3.235780,7.216751,10.002369,190.507084,32.000000,200.040532,204.894535,188.172481,197.825949,32.000000,180.857009,68.321857,77.689260,98.236289,96.455696,41.855991,50.126582,46.011247,38.500000,41.968966,59.476286
49.912395,75.290256,161.480178,169.225051,91.159244,94.154620,29.224850,12.599835,158.174518,5.355590,72.517500,50.811175,168.232432,162.636740,165.596869,159.028187,90.925873,157.757080,-0.000817,-1.792936,32.000000,-237.408689,158.713575,-0.024475,27.729093,0.671046,412718.413977,0.943090,35.116390,17.649345,3.235521,16.539617,7.084541,190.503601,32.000000,200.030776,204.892990,188.177200,197.828519,32.000000,180.849459,68.326783,77.694383,98.240791,96.455696,41.870881,50.126582,45.989667,38.500000,41.976474,59.477870
49.917661,75.294724,161.486837,169.225466,91.187654,94.163008,29.430815,12.599255,158.181368,5.356101,72.523724,50.813577,168.231908,162.648769,165.595453,159.036672,90.928497,157.762335,-0.000819,-1.792972,32.000000,-237.409318,158.721225,-0.024490,27.733740,0.671386,413065.424569,0.942460,35.113621,17.649610,3.235334,14.491452,60.357082,190.504811,32.000000,200.020085,204.894921,188.191736,197.821490,32.000000,180.839493,68.332664,77.699834,98.246174,96.455696,41.884815,50.126582,45.964825,38.500000,41.985538,59.478725
49.921929,75.298069,161.488606,169.225777,91.150688,94.171556,29.192605,12.598798,158.188107,5.355882,72.529318,50.821940,168.230469,162.657085,165.593332,159.042861,90.930278,157.767757,-0.000820,-1.793560,32.000000,-237.409734,158.729898,-0.024459,27.730918,0.671123,413004.026556,0.915213,35.113121,17.650698,3.235237,9.635016,10.401513,190.497658,32.000000,200.018744,204.895115,188.193252,197.817068,32.000000,180.846862,68.334620,77.703878,98.250543,96.455696,41.892285,50.126582,45.943984,38.500000,41.992312,59.485000
49.930095,75.302796,161.504408,169.226314,91.113379,94.192257,29.176623,12.599081,158.192497,5.356820,72.533832,50.826463,168.230323,162.665980,165.592321,159.049617,90.933710,157.777007,-0.000825,-1.794085,32.000000,-237.409427,158.741765,-0.024442,27.722969,0.670925,412923.825546,0.921140,35.112273,17.650031,3.234917,13.930504,60.249033,190.488915,32.000000,200.020217,204.887843,188.196956,197.818921,32.000000,180.836910,68.334486,77.708495,98.253690,96.455696,41.909924,50.126582,45.914046,38.500000,42.002052,59.466156
49.936512,75.306570,161.511246,169.226765,91.068784,94.212799,29.144121,12.599093,158.195109,5.357703,72.538575,50.826378,168.228918,162.670343,165.591727,159.053571,90.934190,157.780613,-0.000826,-1.794083,32.000000,-237.409325,158.748748,-0.024387,27.716971,0.670807,412799.322007,0.941320,35.109655,17.649928,3.234680,9.788561,14.735483,190.490795,32.000000,200.013600,204.886230,188.205719,197.811495,32.000000,180.836754,68.333028,77.710881,98.254986,96.455696,41.921666,50.126582,45.888030,38.500000,42.009606,59.481626
49.942528,75.312515,161.520792,169.226922,91.059368,94.228956,29.894512,12.599859,158.202892,5.357934,72.546531,50.833495,168.226774,162.673050,165.590778,159.060328,90.936533,157.782877,-0.000825,-1.794102,32.000000,-237.408340,158.752461,-0.024359,27.716575,0.670615,412599.538469,0.942416,35.105559,17.652154,3.234349,5.909954,60.446445,190.484464,32.000000,200.014007,204.888010,188.198058,197.803470,32.000000,180.845776,68.331334,77.714687,98.253953,96.455696,41.938092,50.126582,45.858038,38.500000,42.020518,59.475726
49.947097,75.318182,161.525847,169.226665,91.037961,94.249495,29.136972,12.600787,158.202819,5.358484,72.555244,50.836954,168.226439,162.673885,165.590173,159.061352,90.937796,157.784893,-0.000825,-1.794099,32.000000,-237.407261,158.759103,-0.024302,27.720000,0.670527,412503.522930,0.940710,35.104974,17.650069,3.234250,24.585210,59.880205,190.481277,32.000000,200.012879,204.881039,188.194863,197.806141,32.000000,180.839443,68.332761,77.718718,98.252145,96.455696,41.949969,50.126582,45.832046,38.500000,42.030729,59.478224
49.951658,75.326504,161.524320,169.225060,90.993704,94.261958,29.172324,12.600795,158.201507,5.358905,72.567866,50.841300,168.225343,162.671731,165.589680,159.067031,90.939749,157.786656,-0.000825,-1.794090,32.000000,-237.407131,158.761450,-0.024533,27.729993,0.670259,412402.595324,0.940418,35.104239,17.651243,3.233970,17.067680,59.811268,190.485826,32.000000,200.003590,204.878240,188.200464,197.800833,32.000000,180.837009,68.335968,77.721959,98.246668,96.455696,41.959597,50.126582,45.802115,38.500000,42.045105,59.463383
49.954805,75.333187,161.526270,169.222525,90.976792,94.270359,29.207041,12.600709,158.200277,5.358840,72.576431,50.847434,168.224235,162.674383,165.587300,159.069447,90.940725,157.785898,-0.000823,-1.795296,32.000000,-237.407182,158.763146,-0.024535,27.737342,0.669983,412342.403995,0.940819,35.107200,17.649934,3.233736,7.924743,59.638964,190.481125,32.000000,200.002561,204.881844,188.201220,197.794484,32.000000,180.842151,68.338625,77.724632,98.241660,96.455696,41.969104,50.126582,45.776760,38.500000,42.057715,59.466442
49.958394,75.337247,161.531844,169.220110,90.913955,94.286437,29.972283,12.599582,158.198111,5.359286,72.582879,50.854439,168.223734,162.672110,165.585603,159.067955,90.943761,157.786599,-0.000824,-1.796459,32.000000,-237.408312,158.759816,-0.024489,27.741051,0.669224,412071.302094,0.939483,35.111550,17.648116,3.233502,23.399642,60.480918,190.473270,32.000000,200.007123,204.872760,188.202790,197.797449,32.000000,180.841457,68.342910,77.729726,98.234301,96.455696,41.982789,50.126582,45.746819,38.500000,42.067424,59.464799
49.962421,75.339586,161.531260,169.219441,90.825984,94.298850,29.926221,12.600002,158.194914,5.359552,72.586916,50.859474,168.222767,162.669418,165.584951,159.068562,90.944266,157.784264,-0.000824,-1.796480,32.000000,-237.407866,158.758570,-0.024437,27.738115,0.669026,412033.822017,0.913399,35.113959,17.645831,3.233447,28.943834,60.485357,190.478441,32.000000,200.000934,204.868499,188.218078,197.795717,32.000000,180.830704,68.347391,77.733640,98.225616,96.455696,41.991089,50.126582,45.719071,38.500000,42.073471,59.480505
49.966467,75.341735,161.520367,169.219558,90.774522,94.322970,29.165422,12.599786,158.188875,5.359672,72.591989,50.861113,168.222392,162.664834,165.582779,159.066164,90.944856,157.779611,-0.000823,-1.796555,32.000000,-237.408131,158.753290,-0.024502,27.727318,0.668029,411446.111049,0.938150,35.111941,17.643705,3.233181,13.258467,59.690615,190.473173,32.000000,200.000668,204.874278,188.218930,197.788416,32.000000,180.836062,68.355455,77.738658,98.215699,96.455696,41.996059,50.126582,45.686945,38.500000,42.079550,59.472323
49.967726,75.343562,161.520365,169.220088,90.674741,94.325317,29.157086,12.599276,158.186155,5.359935,72.596856,50.864601,168.221665,162.658950,165.581896,159.060869,90.945533,157.774377,-0.000823,-1.796559,32.000000,-237.408749,158.749538,-0.024502,27.720088,0.668182,411482.499241,0.937819,35.109664,17.642383,3.232860,14.869791,7.105593,190.467051,32.000000,200.006309,204.868516,188.218340,197.790238,32.000000,180.832462,68.363966,77.743828,98.207968,96.455696,42.002411,50.126582,45.661233,38.500000,42.084728,59.461505
49.970676,75.346465,161.524552,169.221175,90.723582,94.325522,29.968161,12.600343,158.181541,5.360039,72.601169,50.868738,168.221207,162.654618,165.580748,159.060466,90.946055,157.779923,-0.000824,-1.796507,32.000000,-237.407685,158.744705,-0.024482,27.717338,0.667253,410771.248688,0.937070,35.108772,17.638971,3.232421,9.620279,60.511129,190.469844,32.000000,200.000389,204.861629,188.231899,197.789581,32.000000,180.826205,68.373122,77.749227,98.198353,96.455696,42.016116,50.126582,45.629638,38.500000,42.091591,59.475519
49.970908,75.349311,161.516322,169.221267,90.794495,94.325598,29.995825,12.600420,158.177556,5.359698,72.606202,50.868857,168.221698,162.650565,165.579635,159.057752,90.946918,157.774574,-0.000823,-1.796559,32.000000,-237.407465,158.741413,-0.024535,27.722689,0.667360,410774.639918,0.913194,35.108826,17.638922,3.232436,19.628118,14.416002,190.468832,32.000000,199.996250,204.862437,188.236817,197.784301,32.000000,180.833605,68.378829,77.752202,98.191698,96.455696,42.020038,50.126582,45.604641,38.500000,42.098391,59.470779
49.972025,75.352358,161.514530,169.222225,90.870063,94.313562,29.212428,12.601189,158.171296,5.359585,72.614105,50.869577,168.222474,162.647896,165.579522,159.051995,90.947075,157.767780,-0.000823,-1.796575,32.000000,-237.406597,158.736864,-0.024507,27.733170,0.667828,411128.381280,0.937864,35.110110,17.637498,3.232222,8.502816,7.821623,190.461737,32.000000,200.002640,204.852322,188.232472,197.787254,32.000000,180.833474,68.382492,77.756211,98.184579,96.455696,42.028998,50.126582,45.575121,38.500000,42.106077,59.479581
49.972894,75.354201,161.510219,169.225376,90.942098,94.293266,29.965875,12.601423,158.168167,5.359303,72.617302,50.868986,168.222328,162.644077,165.580356,159.050069,90.946206,157.761783,-0.000823,-1.796585,32.000000,-237.406412,158.737781,-0.024215,27.739952,0.668204,411473.132382,0.938191,35.114381,17.634873,3.232224,20.803914,11.977112,190.461162,32.000000,199.998124,204.844543,188.239868,197.792306,32.000000,180.828925,68.384274,77.758378,98.177360,96.455696,42.033671,50.126582,45.549144,38.500000,42.111457,59.475844
49.973647,75.356079,161.504632,169.229331,90.931035,94.301250,29.156165,12.601267,158.161075,5.359619,72.618968,50.867865,168.223390,162.633840,165.580223,159.044623,90.946568,157.760247,-0.000824,-1.796599,32.000000,-237.406420,158.730694,-0.024219,27.742251,0.668380,411757.549539,0.914027,35.113685,17.632011,3.231928,1.285059,59.687894,190.461416,32.000000,199.995392,204.851267,188.238718,197.786918,32.000000,180.828270,68.382755,77.762976,98.167092,96.455696,42.041284,50.126582,45.519008,38.500000,42.117338,59.476483
49.970796,75.358253,161.492246,169.230132,90.942420,94.313370,29.355337,12.600168,158.156079,5.359736,72.619040,50.863585,168.222441,162.626471,165.580829,159.039291,90.947012,157.760616,-0.000822,-1.798324,32.000000,-237.407486,158.725415,-0.024185,27.735433,0.668665,412001.317667,0.939277,35.115265,17.632012,3.231923,7.381143,60.324352,190.455618,32.000000,200.000481,204.847589,188.229428,197.789457,32.000000,180.824572,68.379956,77.765217,98.158543,96.455696,42.041405,50.126582,45.496935,38.500000,42.122821,59.463806
49.970992,75.360584,161.487412,169.228637,90.946554,94.333660,29.176426,12.599815,158.153379,5.359685,72.620621,50.862420,168.220646,162.620324,165.580492,159.034878,90.948299,157.760564,-0.000822,-1.798912,32.000000,-237.407815,158.720398,-0.024135,27.726175,0.668632,411951.860210,0.939135,35.117998,17.631422,3.231722,18.778328,12.564583,190.457909,32.000000,199.993700,204.844846,188.220371,197.795733,32.000000,180.822719,68.377092,77.769324,98.149859,96.455696,42.046251,50.126582,45.468742,38.500000,42.129717,59.477122
49.972152,75.361920,161.484243,169.226609,91.027396,94.325490,29.617574,12.601147,158.151946,5.359734,72.621809,50.861212,168.219778,162.616008,165.579917,159.033766,90.949021,157.759644,-0.000821,-1.798834,32.000000,-237.406579,158.716722,-0.024174,27.721172,0.669047,412091.332970,0.938485,35.122896,17.629612,3.231710,11.481550,12.510662,190.461302,32.000000,199.991227,204.850454,188.214757,197.789824,32.000000,180.823090,68.376495,77.772887,98.143815,96.455696,42.053469,50.126582,45.442854,38.500000,42.134319,59.472667
49.970700,75.366052,161.482772,169.223802,90.989533,94.333484,29.978785,12.601526,158.146967,5.359226,72.628158,50.861038,168.216910,162.609783,165.580053,159.025501,90.951371,157.751664,-0.000818,-1.798852,32.000000,-237.406263,158.708257,-0.024200,27.722004,0.669517,412270.082298,0.912156,35.122510,17.628653,3.231569,7.575393,7.517842,190.457323,32.000000,199.991653,204.854483,188.194763,197.785318,32.000000,180.829133,68.378974,77.777497,98.138342,96.455696,42.060423,50.126582,45.416062,38.500000,42.142502,59.475883
49.969015,75.370165,161.479467,169.220654,91.074772,94.333508,29.134857,12.601346,158.143242,5.358274,72.631740,50.858242,168.214657,162.602624,165.581215,159.021396,90.953950,157.744233,-0.000817,-1.798836,32.000000,-237.406504,158.699389,-0.024273,27.727597,0.669573,412273.132345,0.935860,35.126679,17.625132,3.231603,16.896110,10.396426,190.460495,32.000000,199.983407,204.851771,188.191897,197.790453,32.000000,180.820542,68.384979,77.781191,98.133510,96.455696,42.067730,50.126582,45.392619,38.500000,42.151446,59.470434
49.966976,75.372333,161.475845,169.217253,91.076621,94.337558,29.967759,12.601860,158.135054,5.358148,72.634017,50.854662,168.214275,162.596163,165.579420,159.016058,90.955851,157.736904,-0.000817,-1.798818,32.000000,-237.406171,158.693656,-0.024571,27.736262,0.669666,412387.618243,0.940803,35.131908,17.618688,3.231577,2.972919,11.403093,190.467477,32.000000,199.974060,204.855993,188.192824,197.781417,32.000000,180.822719,68.393870,77.784919,98.126077,96.455696,42.073001,50.126582,45.366271,38.500000,42.158875,59.462429
49.963701,75.372035,161.471057,169.217023,91.128431,94.325359,29.765577,12.600613,158.131649,5.357621,72.634551,50.854723,168.213306,162.591735,165.576929,159.007863,90.957749,157.729004,-0.000817,-1.798827,32.000000,-237.407363,158.688672,-0.024552,27.734146,0.669868,412635.363232,0.940770,35.136861,17.615110,3.231599,14.299313,60.497053,190.464440,32.000000,199.973531,204.854748,188.185668,197.777017,32.000000,180.828941,68.400411,77.787317,98.119079,96.455696,42.077031,50.126582,45.346106,38.500000,42.161551,59.467936
49.962902,75.370316,161.468358,169.220189,91.174776,94.316872,29.161354,12.599978,158.133060,5.356922,72.632589,50.852918,168.213269,162.590711,165.574691,159.001653,90.958913,157.728192,-0.000817,-1.798798,32.000000,-237.408097,158.689512,-0.024580,27.724613,0.669861,412658.846550,0.916541,35.140902,17.607755,3.231741,17.190126,7.351151,190.462654,32.000000,199.967704,204.850293,188.182840,197.778215,32.000000,180.825508,68.407125,77.791671,98.110794,96.455696,42.083575,50.126582,45.319558,38.500000,42.162592,59.489062
49.959187,75.368427,161.467127,169.224838,91.247199,94.296503,29.170821,12.599533,158.132825,5.356201,72.632172,50.844511,168.214503,162.590939,165.575633,158.997330,90.961761,157.729072,-0.000816,-1.798795,32.000000,-237.408513,158.687927,-0.024647,27.721393,0.670349,412861.171092,0.942373,35.141741,17.605426,3.231748,1.338360,59.955428,190.469772,32.000000,199.959776,204.851325,188.189906,197.772191,32.000000,180.823981,68.411838,77.797574,98.104223,96.455696,42.089942,50.126582,45.300152,38.500000,42.162261,59.474172
49.956595,75.369203,161.458106,169.228729,91.235279,94.280071,29.134777,12.600680,158.134135,5.355719,72.630518,50.839130,168.213355,162.588155,165.576039,158.994356,90.963398,157.727033,-0.000815,-1.798806,32.000000,-237.407376,158.687847,-0.024619,27.722496,0.671307,413300.640427,0.942063,35.142539,17.603130,3.231944,6.499795,59.931157,190.461901,32.000000,199.960756,204.852701,188.181849,197.762354,32.000000,180.825572,68.414147,77.803048,98.094399,96.455696,42.092827,50.126582,45.276672,38.500000,42.166087,59.484203
49.954143,75.370570,161.457040,169.230306,91.287687,94.275746,29.215376,12.600853,158.135171,5.355196,72.628952,50.839606,168.213289,162.588941,165.576919,158.993692,90.965591,157.728595,-0.000816,-1.798793,32.000000,-237.407329,158.688632,-0.024704,27.724684,0.671138,413173.460668,0.920466,35.144523,17.600018,3.231970,7.661987,15.021112,190.458121,32.000000,199.960529,204.844101,188.174028,197.767221,32.000000,180.828211,68.415308,77.808020,98.087485,96.455696,42.097662,50.126582,45.257056,38.500000,42.170899,59.474339
49.954666,75.370785,161.461239,169.230922,91.304069,94.267783,29.133304,12.601086,158.136306,5.354706,72.625543,50.835876,168.212946,162.595193,165.578289,158.993550,90.969054,157.733999,-0.000817,-1.798728,32.000000,-237.407070,158.692594,-0.024636,27.728573,0.671430,413386.266414,0.921388,35.149292,17.598821,3.232047,11.304138,7.464270,190.464379,32.000000,199.955494,204.843398,188.174366,197.759695,32.000000,180.831829,68.414730,77.813751,98.081420,96.455696,42.107015,50.126582,45.230447,38.500000,42.174828,59.477457
49.951948,75.370911,161.465725,169.231281,91.429428,94.261415,29.215996,12.602237,158.137565,5.354754,72.621027,50.831208,168.212774,162.598671,165.577720,158.995653,90.972501,157.736280,-0.000816,-1.798705,32.000000,-237.405978,158.695932,-0.024724,27.728794,0.671768,413625.988336,0.941381,35.150454,17.596874,3.232047,9.990487,17.545486,190.458058,32.000000,199.955785,204.842133,188.158667,197.753385,32.000000,180.837978,68.411421,77.818841,98.075216,96.455696,42.120193,50.126582,45.206746,38.500000,42.178364,59.471044
49.949095,75.370523,161.457639,169.231099,91.422737,94.257384,29.744069,12.601192,158.140117,5.354651,72.619262,50.826186,168.213491,162.600561,165.577339,158.995343,90.976446,157.738321,-0.000816,-1.798746,32.000000,-237.407032,158.695614,-0.024778,27.727474,0.672230,413933.600290,0.945193,35.151245,17.596745,3.232307,10.225648,60.468271,190.454737,32.000000,199.952611,204.835354,188.149449,197.758207,32.000000,180.835017,68.410104,77.823158,98.069967,96.455696,42.121820,50.126582,45.188189,38.500000,42.180775,59.478706
49.946458,75.370498,161.465867,169.232090,91.344198,94.237141,29.132086,12.600957,158.140912,5.354793,72.616732,50.817427,168.215556,162.605084,165.576790,158.996530,90.980624,157.738363,-0.000817,-1.798706,32.000000,-237.407443,158.696462,-0.024757,27.727253,0.672625,414136.700635,0.922523,35.154026,17.593524,3.232378,9.646485,7.878383,190.455950,32.000000,199.946103,204.834330,188.143923,197.751523,32.000000,180.830017,68.409756,77.828583,98.060450,96.455696,42.134750,50.126582,45.166453,38.500000,42.183670,59.468507
49.945471,75.370305,161.463187,169.232491,91.321390,94.228987,29.244211,12.600759,158.143703,5.354712,72.614292,50.811199,168.215826,162.605691,165.576242,158.995225,90.985835,157.742281,-0.000818,-1.798653,32.000000,-237.407699,158.697191,-0.024727,27.727344,0.672349,413909.345806,0.943811,35.156747,17.589615,3.232614,13.561095,9.655457,190.450120,32.000000,199.946570,204.838669,188.131270,197.744203,32.000000,180.836743,68.411903,77.833037,98.051211,96.455696,42.139455,50.126582,45.146587,38.500000,42.186447,59.465507
49.941316,75.369429,161.465710,169.231858,91.157665,94.228882,29.185888,12.600669,158.146221,5.354705,72.612425,50.805732,168.215899,162.604991,165.576700,158.995464,90.992489,157.748261,-0.000818,-1.798704,32.000000,-237.407759,158.696478,-0.024744,27.722605,0.672105,413736.918128,0.941384,35.158577,17.584643,3.232729,12.010276,59.626106,190.447640,32.000000,199.944725,204.830296,188.119854,197.746480,32.000000,180.835888,68.413219,77.840452,98.038097,96.455696,42.149131,50.126582,45.126434,38.500000,42.188469,59.471920
49.938965,75.368633,161.467228,169.231782,91.065542,94.228916,29.277936,12.600512,158.146978,5.354748,72.611532,50.804078,168.215580,162.608030,165.576807,158.994924,90.995459,157.749039,-0.000818,-1.798679,32.000000,-237.408077,158.701452,-0.024797,27.715600,0.671203,413126.011840,0.939292,35.160854,17.582227,3.232940,12.349071,60.254318,190.454185,32.000000,199.934685,204.824203,188.125685,197.743670,32.000000,180.839513,68.412889,77.846038,98.027112,96.455696,42.156243,50.126582,45.109554,38.500000,42.190304,59.471684
49.939257,75.366234,161.475953,169.233673,91.060504,94.216901,29.272914,12.600979,158.150915,5.355542,72.610867,50.800375,168.215546,162.612607,165.574864,158.999152,91.001366,157.753748,-0.000820,-1.798688,32.000000,-237.407618,158.704936,-0.024837,27.712639,0.670575,412591.220466,0.941299,35.164195,17.577572,3.233235,8.965818,60.328022,190.447200,32.000000,199.934378,204.824438,188.118675,197.737260,32.000000,180.849172,68.411101,77.853922,98.011123,96.455696,42.169690,50.126582,45.085627,38.500000,42.190562,59.476001
49.937785,75.364245,161.478724,169.237314,91.005700,94.196496,29.144113,12.601260,158.153997,5.355914,72.608197,50.796961,168.217687,162.616424,165.575376,159.001039,91.005471,157.758689,-0.000821,-1.798663,32.000000,-237.407273,158.705518,-0.024823,27.716552,0.670239,412287.251027,0.938258,35.162661,17.574818,3.233319,2.775728,9.559920,190.440947,32.000000,199.937517,204.815585,188.113505,197.741581,32.000000,180.849379,68.407474,77.862111,97.996777,96.455696,42.179481,50.126582,45.067291,38.500000,42.190018,59.463599
49.933830,75.363198,161.478026,169.241465,90.971809,94.188397,29.880558,12.600163,158.156065,5.356579,72.607383,50.793427,168.220461,162.617617,165.576811,158.996210,91.009280,157.760566,-0.000822,-1.798792,32.000000,-237.408288,158.708487,-0.024810,27.727678,0.670143,412207.178161,0.939855,35.160865,17.571293,3.233540,28.909003,7.255834,190.446330,32.000000,199.931107,204.812032,188.121703,197.742163,32.000000,180.852208,68.403372,77.871868,97.979043,96.455696,42.187188,50.126582,45.048161,38.500000,42.191655,59.478174
49.931390,75.361225,161.473124,169.244510,91.049430,94.167865,29.140225,12.599848,158.161561,5.356582,72.607036,50.790917,168.221796,162.624976,165.577258,159.002785,91.012505,157.769942,-0.000823,-1.798796,32.000000,-237.408658,158.712488,-0.024761,27.732573,0.669654,412003.462464,0.938247,35.162560,17.570000,3.233690,12.312121,17.152229,190.444866,32.000000,199.931850,204.814889,188.121109,197.739058,32.000000,180.858584,68.399928,77.880274,97.965197,96.455696,42.191440,50.126582,45.032166,38.500000,42.192038,59.469962
49.926984,75.358416,161.476396,169.249241,91.016795,94.143439,29.263812,12.598948,158.168179,5.357065,72.603098,50.785677,168.224627,162.630859,165.579193,159.007172,91.017388,157.780459,-0.000824,-1.798823,32.000000,-237.409623,158.719707,-0.024704,27.730056,0.669757,412169.025814,0.931295,35.164686,17.569122,3.233863,9.281079,60.235823,190.438859,32.000000,199.938408,204.804729,188.116160,197.748994,32.000000,180.862766,68.394240,77.889770,97.950052,96.455696,42.201224,50.126582,45.014455,38.500000,42.191114,59.474349
49.924565,75.358239,161.476775,169.252883,91.019837,94.123278,29.167332,12.598172,158.170937,5.357210,72.599824,50.780956,168.226577,162.637191,165.581234,159.009099,91.020656,157.786198,-0.000823,-1.798852,32.000000,-237.410489,158.725011,-0.024715,27.723404,0.670283,412486.011313,0.939814,35.165779,17.569177,3.234093,13.665882,59.977661,190.440654,32.000000,199.936377,204.797168,188.124545,197.757756,32.000000,180.868626,68.389486,77.896756,97.939957,96.455696,42.210365,50.126582,44.999719,38.500000,42.192819,59.490556
49.920518,75.359567,161.480603,169.254132,90.962802,94.115195,29.231034,12.597648,158.175924,5.357590,72.601027,50.773534,168.229613,162.639743,165.585156,159.017923,91.025250,157.795534,-0.000825,-1.798786,32.000000,-237.410931,158.728327,-0.024643,27.720191,0.669909,412107.796419,0.914752,35.168136,17.568043,3.234401,10.498317,60.278747,190.435327,32.000000,199.943374,204.801853,188.126202,197.755881,32.000000,180.880191,68.385282,77.906116,97.932853,96.455696,42.220808,50.126582,44.982434,38.500000,42.197688,59.475716
49.917435,75.361636,161.484043,169.253916,90.998433,94.102878,29.310895,12.598182,158.178558,5.358354,72.599825,50.770537,168.231016,162.644253,165.587248,159.025535,91.029558,157.802518,-0.000828,-1.798803,32.000000,-237.410302,158.729103,-0.024627,27.723466,0.670042,412074.401316,0.927872,35.171301,17.568616,3.234584,3.179980,60.330613,190.431918,32.000000,199.953212,204.793503,188.121894,197.763399,32.000000,180.877837,68.380413,77.912073,97.925891,96.455696,42.229675,50.126582,44.969290,38.500000,42.202891,59.474536
49.913663,75.362776,161.484454,169.253048,90.955964,94.098679,29.146459,12.598072,158.182912,5.358900,72.594677,50.765422,168.233613,162.648774,165.589722,159.029892,91.033428,157.807866,-0.000829,-1.798815,32.000000,-237.410438,158.732044,-0.024560,27.727702,0.670038,412043.677134,0.939999,35.177070,17.566950,3.234916,13.188691,60.192677,190.437543,32.000000,199.951514,204.785543,188.125665,197.773792,32.000000,180.884011,68.376962,77.916450,97.917454,96.455696,42.239766,50.126582,44.953319,38.500000,42.208898,59.464612
49.909967,75.361231,161.487739,169.252703,90.947883,94.098734,29.155751,12.597971,158.184552,5.359003,72.590683,50.760063,168.235710,162.651893,165.590964,159.031975,91.037159,157.816409,-0.000831,-1.798825,32.000000,-237.410635,158.732132,-0.024579,27.729716,0.670106,412135.045404,0.941199,35.182202,17.564571,3.235122,17.425726,60.074983,190.438476,32.000000,199.951041,204.786479,188.127502,197.776103,32.000000,180.894652,68.376567,77.920672,97.912426,96.455696,42.248232,50.126582,44.940791,38.500000,42.209568,59.472470
49.904842,75.358482,161.495352,169.254328,90.933878,94.082630,29.159113,12.597501,158.190038,5.358985,72.585810,50.751078,168.236100,162.653873,165.591292,159.033702,91.042822,157.816716,-0.000832,-1.798876,32.000000,-237.411039,158.732974,-0.024570,27.730032,0.669736,411907.316485,0.941218,35.185508,17.564769,3.235390,13.312692,60.004704,190.434616,32.000000,199.959547,204.781746,188.120349,197.781945,32.000000,180.893506,68.379143,77.925213,97.906608,96.455696,42.262484,50.126582,44.927733,38.500000,42.208992,59.468831
49.899523,75.357688,161.497397,169.255364,90.861111,94.070421,29.369115,12.597549,158.192986,5.359224,72.583039,50.751252,168.238323,162.656227,165.592968,159.033641,91.046333,157.817494,-0.000835,-1.798313,32.000000,-237.410871,158.733489,-0.024579,27.730897,0.669684,411825.667157,0.926342,35.187511,17.562067,3.235828,24.752978,7.856841,190.439434,32.000000,199.956645,204.773171,188.123610,197.794283,32.000000,180.894141,68.382484,77.929113,97.898988,96.455696,42.271752,50.126582,44.919131,38.500000,42.209971,59.471152
49.892065,75.356820,161.493118,169.256104,90.794201,94.053774,29.257514,12.595879,158.195816,5.359372,72.579797,50.743731,168.241001,162.655981,165.594295,159.031918,91.050653,157.817156,-0.000835,-1.797755,32.000000,-237.412446,158.733648,-0.024645,27.730868,0.669231,411492.349696,0.929635,35.192314,17.557501,3.236343,21.168644,60.286935,190.443883,32.000000,199.957575,204.775508,188.134712,197.793814,32.000000,180.902533,68.385147,77.932984,97.887847,96.455696,42.277912,50.126582,44.910798,38.500000,42.212016,59.470887
49.888974,75.354746,161.495037,169.257499,90.824560,94.033306,29.169889,12.596256,158.195632,5.360064,72.575049,50.738320,168.241706,162.658489,165.594718,159.031490,91.053418,157.815906,-0.000837,-1.798857,32.000000,-237.412060,158.734947,-0.024599,27.731077,0.668978,411295.409093,0.919185,35.197787,17.553946,3.236690,7.732136,6.857736,190.441435,32.000000,199.963171,204.771803,188.137903,197.798011,32.000000,180.901409,68.387005,77.936005,97.878707,96.455696,42.287689,50.126582,44.901881,38.500000,42.212115,59.470789
49.884832,75.350939,161.491872,169.260541,90.838287,94.033117,29.196119,12.596591,158.198379,5.360168,72.569902,50.742238,168.243036,162.661511,165.596082,159.032283,91.057305,157.825290,-0.000837,-1.798847,32.000000,-237.411684,158.738531,-0.024256,27.730875,0.669062,411291.289955,0.939553,35.201859,17.549229,3.237060,11.128718,60.145760,190.448335,32.000000,199.964756,204.763604,188.152986,197.811320,32.000000,180.903449,68.389094,77.939901,97.870262,96.455696,42.294174,50.126582,44.891252,38.500000,42.209949,59.467720
49.880998,75.348319,161.500212,169.264039,90.891945,94.024721,29.263852,12.596386,158.203409,5.360715,72.565145,50.744933,168.246274,162.668049,165.598940,159.037668,91.060200,157.829732,-0.000837,-1.798309,32.000000,-237.411801,158.744589,-0.024328,27.732167,0.669262,411398.490551,0.936815,35.202431,17.547926,3.237185,2.861655,60.290872,190.456310,32.000000,199.965009,204.763330,188.172894,197.810916,32.000000,180.915801,68.390851,77.945001,97.864798,96.455696,42.306875,50.126582,44.883595,38.500000,42.208686,59.471870
49.877834,75.344683,161.509295,169.268034,90.990958,94.024734,29.234897,12.596136,158.206621,5.360547,72.555848,50.740682,168.248948,162.673944,165.600941,159.043921,91.063421,157.833140,-0.000836,-1.797697,32.000000,-237.411987,158.746256,-0.024343,27.730491,0.669491,411506.357171,0.934576,35.203252,17.547748,3.237567,8.577648,6.591935,190.454106,32.000000,199.973578,204.764176,188.180090,197.809260,32.000000,180.917824,68.391797,77.950260,97.859084,96.455696,42.321711,50.126582,44.873262,38.500000,42.207069,59.479581
49.873939,75.340438,161.512177,169.269706,90.970560,94.008573,29.956842,12.595615,158.210181,5.360679,72.548750,50.740905,168.252018,162.678675,165.603290,159.047550,91.067150,157.841850,-0.000836,-1.797730,32.000000,-237.412571,158.748670,-0.024330,27.729537,0.669999,411763.282042,0.913737,35.204342,17.545399,3.237951,28.954854,9.550932,190.460038,32.000000,199.976345,204.758366,188.189321,197.820855,32.000000,180.916802,68.393729,77.954929,97.855718,96.455696,42.331200,50.126582,44.866769,38.500000,42.203568,59.483200
49.870403,75.337104,161.518402,169.271851,90.910509,93.992138,29.135000,12.595289,158.212905,5.360210,72.542145,50.744143,168.255085,162.684336,165.605382,159.053209,91.067439,157.846764,-0.000837,-1.797751,32.000000,-237.412765,158.754013,-0.024301,27.731755,0.670451,411960.376292,0.941250,35.203480,17.544903,3.238275,18.934309,60.136192,190.469615,32.000000,199.978482,204.759448,188.204970,197.818211,32.000000,180.926108,68.394223,77.961066,97.853111,96.455696,42.345094,50.126582,44.858505,38.500000,42.201155,59.472903
49.865923,75.336055,161.521892,169.272865,90.877404,93.991986,29.260970,12.595159,158.215766,5.359845,72.537023,50.739410,168.255556,162.683979,165.609163,159.057871,91.068828,157.850333,-0.000837,-1.797669,32.000000,-237.412915,158.760841,-0.024329,27.733171,0.670331,411863.290580,0.917224,35.203546,17.546605,3.238617,19.703637,12.847933,190.469261,32.000000,199.986378,204.761058,188.208429,197.813641,32.000000,180.929391,68.397205,77.965815,97.852187,96.455696,42.354925,50.126582,44.853205,38.500000,42.202200,59.477486
49.863646,75.332625,161.529752,169.274596,90.898945,93.979874,29.194860,12.595998,158.222320,5.359415,72.528679,50.736224,168.256219,162.688505,165.611767,159.068592,91.072495,157.856861,-0.000838,-1.797681,32.000000,-237.412076,158.763530,-0.024534,27.732978,0.669724,411483.606396,0.934626,35.205862,17.547920,3.238973,7.195345,60.279518,190.470595,32.000000,199.989555,204.752361,188.213924,197.821867,32.000000,180.926317,68.402896,77.971412,97.853059,96.455696,42.370167,50.126582,44.844930,38.500000,42.200672,59.473827
49.861826,75.328564,161.541271,169.277879,90.853489,93.975714,30.051098,12.596886,158.222876,5.359295,72.522471,50.736397,168.258728,162.690980,165.614834,159.073451,91.075689,157.860212,-0.000839,-1.797691,32.000000,-237.411172,158.768444,-0.024684,27.731085,0.669654,411417.645036,0.917199,35.207343,17.546875,3.239272,18.208789,60.488233,190.480473,32.000000,199.987952,204.750584,188.229397,197.820823,32.000000,180.929435,68.408630,77.975713,97.855413,96.455696,42.384140,50.126582,44.837532,38.500000,42.197496,59.474123
49.859003,75.324923,161.551067,169.283341,90.849051,93.975756,29.195465,12.596635,158.225387,5.359231,72.518846,50.736184,168.261977,162.694383,165.616334,159.081772,91.079205,157.861176,-0.000838,-1.797699,32.000000,-237.411384,158.773074,-0.024650,27.729539,0.669924,411517.587965,0.941317,35.204019,17.545631,3.239538,10.075603,60.176117,190.479730,32.000000,199.994707,204.756838,188.232211,197.813030,32.000000,180.935221,68.415185,77.982803,97.857741,96.455696,42.401633,50.126582,44.830662,38.500000,42.194606,59.467986
49.855132,75.322622,161.552667,169.287350,90.823275,93.975625,29.201045,12.596245,158.228446,5.359771,72.514068,50.734400,168.264063,162.696461,165.618901,159.085954,91.083264,157.866954,-0.000841,-1.797717,32.000000,-237.411747,158.777115,-0.024665,27.728163,0.669770,411334.205575,0.920611,35.203270,17.543173,3.239958,3.810891,60.258347,190.479469,32.000000,199.998578,204.751947,188.230542,197.816698,32.000000,180.925871,68.419837,77.989096,97.859416,96.455696,42.412386,50.126582,44.826063,38.500000,42.193799,59.469549
49.851029,75.319248,161.557991,169.290776,90.788273,93.975646,29.182926,12.596886,158.230963,5.359533,72.507140,50.728726,168.265947,162.697277,165.621891,159.087364,91.087273,157.870289,-0.000841,-1.797794,32.000000,-237.411191,158.781118,-0.024842,27.731787,0.669695,411220.403589,0.934698,35.204112,17.540362,3.240320,15.654675,7.791795,190.490878,32.000000,199.997147,204.749436,188.239557,197.813322,32.000000,180.928987,68.424966,77.993966,97.859888,96.455696,42.426271,50.126582,44.821841,38.500000,42.192143,59.467848
49.847754,75.315589,161.560009,169.292955,90.707919,93.975793,29.970694,12.597322,158.232968,5.358770,72.502250,50.725709,168.266452,162.700267,165.624617,159.085999,91.090972,157.872101,-0.000839,-1.797784,32.000000,-237.410733,158.787170,-0.024851,27.739074,0.669653,411162.572469,0.939787,35.205738,17.538227,3.240687,29.386402,60.488076,190.492537,32.000000,200.001969,204.753513,188.238754,197.809807,32.000000,180.939165,68.429570,78.000437,97.862711,96.455696,42.437941,50.126582,44.818483,38.500000,42.189378,59.470503
49.845756,75.312355,161.562589,169.296030,90.800052,93.975814,29.967667,12.596991,158.235464,5.358298,72.497572,50.723499,168.267354,162.701097,165.627591,159.090991,91.095730,157.875554,-0.000840,-1.797741,32.000000,-237.411208,158.787256,-0.024859,27.739994,0.669036,410840.964434,0.939023,35.205288,17.535866,3.240986,23.567570,7.014417,190.495728,32.000000,200.009258,204.748143,188.237745,197.816453,32.000000,180.928502,68.434794,78.008563,97.868787,96.455696,42.451392,50.126582,44.813054,38.500000,42.187029,59.472637
49.842491,75.310471,161.562456,169.299103,90.835948,93.967783,29.226122,12.596249,158.236360,5.357926,72.493801,50.715838,168.269368,162.701526,165.629552,159.092215,91.098483,157.875914,-0.000839,-1.797711,32.000000,-237.411933,158.791634,-0.024871,27.732953,0.668753,410707.276415,0.913856,35.205378,17.533502,3.241257,17.521147,9.372438,190.504808,32.000000,200.011545,204.746112,188.243870,197.816181,32.000000,180.931493,68.436477,78.014042,97.875621,96.455696,42.461522,50.126582,44.809781,38.500000,42.186773,59.473827
