OSU 80 Ton Compressor Load Stand
49.839948,75.307644,161.554175,169.302027,90.875397,93.967702,29.126435,12.596159,158.237086,5.357858,72.493232,50.714860,168.273707,162.702848,165.631943,159.097088,91.103343,157.880904,-0.000839,-1.797650,32.000000,-237.411984,158.793235,-0.024884,27.722603,0.669710,411192.009138,0.939757,35.205377,17.530239,3.241418,13.947100,12.032584,190.505577,32.000000,200.019017,204.754633,188.247674,197.807615,32.000000,180.944530,68.436206,78.022492,97.884583,96.455696,42.466278,50.126582,44.805540,38.500000,42.185380,59.467641
49.838539,75.306614,161.561402,169.304478,90.873999,93.967752,29.195727,12.596399,158.237827,5.357387,72.493213,50.716482,168.275575,162.701680,165.633308,159.097143,91.108274,157.881244,-0.000838,-1.797609,32.000000,-237.411842,158.795606,-0.024551,27.720448,0.670102,411297.624949,0.938592,35.204925,17.528315,3.241384,19.582897,60.174582,190.505392,32.000000,200.026820,204.749088,188.248485,197.808677,32.000000,180.943326,68.436154,78.028043,97.893583,96.455696,42.478402,50.126582,44.801653,38.500000,42.185778,59.468143
49.838808,75.304427,161.566460,169.308019,90.874094,93.967893,29.139842,12.596059,158.243499,5.357504,72.489684,50.715473,168.279099,162.705650,165.636681,159.101386,91.113545,157.887799,-0.000838,-1.798731,32.000000,-237.412166,158.798692,-0.024526,27.729673,0.670448,411386.984044,0.914376,35.205652,17.522596,3.241564,6.729991,10.335834,190.521268,32.000000,200.023863,204.745758,188.259937,197.811860,32.000000,180.945533,68.439635,78.035850,97.908669,96.455696,42.493272,50.126582,44.795094,38.500000,42.185946,59.479915
49.837666,75.301975,161.568588,169.311016,90.875683,93.967988,29.228604,12.596114,158.246917,5.357063,72.486399,50.713857,168.282675,162.710711,165.639504,159.105676,91.117902,157.891738,-0.000837,-1.798152,32.000000,-237.412123,158.801246,-0.024532,27.736853,0.670283,411305.063306,0.940458,35.205277,17.520526,3.241735,14.996136,60.251247,190.523144,32.000000,200.029576,204.749372,188.257980,197.809020,32.000000,180.953516,68.442068,78.044262,97.923108,96.455696,42.503654,50.126582,44.790505,38.500000,42.184551,59.473601
49.835602,75.299220,161.576843,169.313025,90.864224,93.968192,30.005078,12.595451,158.249003,5.357010,72.486595,50.711052,168.286559,162.710312,165.644717,159.108298,91.123936,157.888167,-0.000838,-1.797589,32.000000,-237.412817,158.801200,-0.024570,27.732218,0.670235,411424.911947,0.915742,35.202785,17.517078,3.241814,8.330598,60.532093,190.520106,32.000000,200.038201,204.747566,188.247713,197.810303,32.000000,180.951376,68.445863,78.054311,97.940877,96.455696,42.521385,50.126582,44.786588,38.500000,42.183288,59.476581
49.836869,75.297705,161.576968,169.313896,90.752900,93.968250,29.944809,12.595758,158.247816,5.356715,72.488656,50.705428,168.288509,162.711473,165.646895,159.110238,91.126611,157.887625,-0.000837,-1.797611,32.000000,-237.412621,158.799803,-0.024503,27.723532,0.670100,411324.070571,0.940311,35.201769,17.513312,3.242038,22.687577,60.468775,190.525769,32.000000,200.035804,204.746677,188.246158,197.815591,32.000000,180.948616,68.447820,78.060669,97.956491,96.455696,42.531120,50.126582,44.780435,38.500000,42.182803,59.473444
49.832209,75.298427,161.571453,169.316075,90.719963,93.968182,29.589693,12.595338,158.247262,5.356819,72.493001,50.699602,168.292353,162.706025,165.646742,159.105470,91.131430,157.891400,-0.000839,-1.798766,32.000000,-237.413140,158.806151,-0.024429,27.721439,0.670115,411169.034478,0.941273,35.198644,17.507502,3.242087,6.429415,60.430660,190.530223,32.000000,200.036019,204.750363,188.243200,197.811727,32.000000,180.965127,68.452684,78.068726,97.976889,96.455696,42.540144,50.126582,44.778640,38.500000,42.186066,59.473129
49.830579,75.298760,161.570295,169.319391,90.773258,93.964030,29.144289,12.595744,158.245067,5.356889,72.493591,50.693460,168.293588,162.707069,165.647827,159.104170,91.135836,157.884605,-0.000840,-1.798743,32.000000,-237.412698,158.804935,-0.024418,27.728856,0.669643,410784.204135,0.939636,35.201198,17.505377,3.242214,10.066865,9.618724,190.527437,32.000000,200.044234,204.745875,188.232551,197.814635,32.000000,180.956280,68.458346,78.074443,97.993162,96.455696,42.548048,50.126582,44.775914,38.500000,42.189235,59.479935
49.823320,75.298446,161.568754,169.323341,90.834752,93.951687,29.721394,12.594994,158.243477,5.356529,72.499114,50.688615,168.296568,162.700312,165.649499,159.099664,91.141773,157.878170,-0.000840,-1.798720,32.000000,-237.413717,158.801788,-0.024715,27.733779,0.669467,410724.233158,0.939884,35.205428,17.498713,3.242310,7.365621,12.668004,190.533465,32.000000,200.042630,204.740785,188.231710,197.821462,32.000000,180.947753,68.466937,78.079209,98.012620,96.455696,42.559329,50.126582,44.778842,38.500000,42.191293,59.466982
49.823133,75.299198,161.566545,169.326607,90.870474,93.951826,29.166373,12.595252,158.246026,5.356558,72.499422,50.691882,168.300334,162.699072,165.648736,159.099784,91.147379,157.875516,-0.000841,-1.798773,32.000000,-237.413383,158.803788,-0.024737,27.730195,0.670139,411184.577673,0.940161,35.209720,17.490993,3.242687,12.137336,59.864832,190.536297,32.000000,200.044537,204.744925,188.231491,197.820686,32.000000,180.958391,68.471651,78.082629,98.028352,96.455696,42.567337,50.126582,44.777060,38.500000,42.194328,59.480702
49.819593,75.298267,161.569847,169.330405,90.789876,93.959652,29.831348,12.594565,158.241681,5.356970,72.497764,50.689593,168.304905,162.698881,165.651442,159.100163,91.154573,157.874614,-0.000841,-1.798761,32.000000,-237.414139,158.807216,-0.024677,27.719026,0.670070,411109.735750,0.916148,35.214775,17.482165,3.242829,5.337340,60.354140,190.536774,32.000000,200.056957,204.747399,188.220646,197.822522,32.000000,180.957650,68.475131,78.086723,98.046930,96.455696,42.581185,50.126582,44.776391,38.500000,42.196329,59.470926
49.816538,75.296950,161.562613,169.331548,90.718470,93.967859,29.932635,12.593678,158.242776,5.357627,72.495508,50.682399,168.307862,162.695131,165.651601,159.098746,91.159139,157.867832,-0.000843,-1.798762,32.000000,-237.415170,158.804801,-0.024686,27.714305,0.670332,411129.032078,0.914371,35.216015,17.476871,3.242982,1.212365,60.461384,190.542058,32.000000,200.059473,204.741007,188.215169,197.832366,32.000000,180.955929,68.476122,78.089290,98.060006,96.455696,42.587560,50.126582,44.776730,38.500000,42.196621,59.475017
49.811334,75.297149,161.551277,169.330884,90.735484,93.967906,29.140224,12.592855,158.240978,5.357888,72.498165,50.679676,168.310358,162.692014,165.651743,159.096683,91.164073,157.864432,-0.000846,-1.798731,32.000000,-237.415912,158.799932,-0.024625,27.717631,0.669755,410606.229101,0.914779,35.218180,17.468032,3.243153,7.283256,59.913972,190.549849,32.000000,200.062549,204.742014,188.215821,197.832166,32.000000,180.960642,68.476950,78.090659,98.073922,96.455696,42.590997,50.126582,44.780002,38.500000,42.198164,59.486003
49.812284,75.300256,161.554040,169.330697,90.749328,93.968009,29.186100,12.593550,158.241067,5.357873,72.500456,50.679595,168.310971,162.692054,165.651642,159.102371,91.167831,157.866543,-0.000844,-1.798705,32.000000,-237.415200,158.801132,-0.024620,27.727513,0.669895,410672.245810,0.939694,35.221833,17.460619,3.243242,9.565773,12.356079,190.542776,32.000000,200.075361,204.745840,188.209640,197.831964,32.000000,180.960513,68.477906,78.092348,98.085546,96.455696,42.600951,50.126582,44.777938,38.500000,42.205178,59.490389
49.810575,75.301810,161.554507,169.331313,90.777874,93.968066,29.173126,12.592900,158.244673,5.358159,72.498511,50.679777,168.312402,162.695734,165.653063,159.108442,91.173213,157.873239,-0.000845,-1.798684,32.000000,-237.415765,158.801944,-0.024449,27.734038,0.669867,410769.420555,0.914013,35.225968,17.457234,3.243234,1.314421,59.861971,190.546509,32.000000,200.077325,204.746020,188.213793,197.842881,32.000000,180.956528,68.478354,78.096321,98.099007,96.455696,42.612791,50.126582,44.777641,38.500000,42.210567,59.468487
49.809667,75.301917,161.551710,169.333302,90.825210,93.959904,29.174694,12.592687,158.241805,5.359203,72.500556,50.678234,168.314867,162.695378,165.652706,159.113665,91.178288,157.877179,-0.000845,-1.798105,32.000000,-237.415991,158.801997,-0.024488,27.730103,0.669466,410629.507330,0.939898,35.228628,17.454554,3.243335,12.114352,60.210967,190.555020,32.000000,200.079437,204.754433,188.222560,197.841403,32.000000,180.963433,68.479183,78.099916,98.108808,96.455696,42.619859,50.126582,44.777941,38.500000,42.212931,59.474054
49.807731,75.304603,161.549660,169.335033,90.749385,93.959917,29.185014,12.592388,158.243825,5.359580,72.507391,50.677436,168.316382,162.697053,165.653754,159.115838,91.183796,157.880852,-0.000845,-1.795236,32.000000,-237.416301,158.805551,-0.024544,27.721136,0.669985,410942.897699,0.941589,35.231277,17.450866,3.243397,2.214783,60.040299,190.549376,32.000000,200.091861,204.765846,188.220210,197.840773,32.000000,180.969074,68.480925,78.106081,98.120400,96.455696,42.629371,50.126582,44.778045,38.500000,42.218697,59.474595
49.809704,75.307716,161.559863,169.336299,90.717324,93.968161,30.044293,12.592404,158.247450,5.360343,72.509585,50.680444,168.318157,162.702696,165.655759,159.123276,91.189520,157.884467,-0.000845,-1.795252,32.000000,-237.416247,158.808928,-0.024286,27.720821,0.670373,411052.968211,0.915810,35.232415,17.447745,3.243403,9.575334,60.496107,190.550575,32.000000,200.096889,204.769735,188.221718,197.850374,32.000000,180.960566,68.482820,78.112582,98.128450,96.455696,42.643889,50.126582,44.774933,38.500000,42.225612,59.476276
49.809218,75.308768,161.575901,169.337767,90.674132,93.968171,29.841016,12.592765,158.254443,5.361594,72.507759,50.680741,168.319670,162.709397,165.658002,159.128784,91.194185,157.885089,-0.000846,-1.795250,32.000000,-237.415922,158.809651,-0.024202,27.730788,0.669633,410516.417806,0.939758,35.236478,17.442827,3.243496,28.952785,17.248468,190.562630,32.000000,200.095422,204.782360,188.234408,197.852766,32.000000,180.966726,68.483640,78.119812,98.137370,96.455696,42.665195,50.126582,44.773900,38.500000,42.230861,59.482256
49.808609,75.307694,161.579010,169.339705,90.702962,93.968148,29.984895,12.592933,158.256286,5.362671,72.506251,50.679527,168.321211,162.714804,165.658778,159.135086,91.196638,157.893169,-0.000845,-1.795274,32.000000,-237.415658,158.814389,-0.024327,27.738429,0.669315,410343.946913,0.914847,35.238806,17.438704,3.243787,14.509342,14.415957,190.558983,32.000000,200.104804,204.799132,188.235996,197.849672,32.000000,180.976253,68.482622,78.126426,98.142736,96.455696,42.678206,50.126582,44.772217,38.500000,42.231912,59.472706
49.808093,75.308366,161.590664,169.343820,90.714334,93.968297,29.145976,12.592710,158.259663,5.363835,72.509932,50.680472,168.324198,162.720745,165.659670,159.143203,91.201450,157.900117,-0.000846,-1.795298,32.000000,-237.415855,158.820191,-0.024250,27.732914,0.669112,410370.301678,0.914369,35.237863,17.438017,3.243948,11.341374,12.041422,190.555982,32.000000,200.111173,204.804796,188.240266,197.859572,32.000000,180.965710,68.481551,78.134984,98.145849,96.455696,42.695933,50.126582,44.772501,38.500000,42.234500,59.468615
49.809042,75.310454,161.599063,169.347251,90.643262,93.968470,29.994536,12.592514,158.262364,5.365165,72.511377,50.683738,168.327089,162.724062,165.661559,159.150786,91.206306,157.908681,-0.000847,-1.795306,32.000000,-237.415996,158.828310,-0.024303,27.725228,0.669361,410500.657944,0.915218,35.239031,17.438418,3.244149,9.964936,60.496190,190.563412,32.000000,200.112968,204.818055,188.250657,197.860361,32.000000,180.970607,68.480910,78.140840,98.145981,96.455696,42.712084,50.126582,44.769085,38.500000,42.240035,59.481076
49.808117,75.311903,161.602548,169.350943,90.634801,93.968255,29.190926,12.593164,158.267466,5.366240,72.510721,50.681266,168.330054,162.729570,165.663994,159.157111,91.213196,157.918606,-0.000846,-1.795309,32.000000,-237.415248,158.834883,-0.024309,27.727737,0.669412,410366.061660,0.913273,35.238797,17.435780,3.244290,18.178815,60.262937,190.563957,32.000000,200.121910,204.837647,188.257423,197.859386,32.000000,180.982275,68.480609,78.147685,98.144993,96.455696,42.727219,50.126582,44.769457,38.500000,42.245052,59.469117
49.806623,75.311644,161.606844,169.353450,90.624994,93.968376,29.179629,12.593791,158.273393,5.367613,72.511173,50.685390,168.332033,162.729773,165.666283,159.161653,91.218822,157.925117,-0.000848,-1.795301,32.000000,-237.414508,158.842082,-0.024331,27.737634,0.669239,410194.222329,0.913880,35.242270,17.433049,3.244488,7.342182,59.820088,190.564212,32.000000,200.127540,204.844064,188.260395,197.866902,32.000000,180.975910,68.481900,78.153860,98.142555,96.455696,42.739345,50.126582,44.770119,38.500000,42.247173,59.476729
49.808310,75.313496,161.613162,169.356904,90.682564,93.968439,29.137013,12.593108,158.281297,5.368695,72.513253,50.690420,168.334597,162.736062,165.671635,159.172527,91.225032,157.930123,-0.000852,-1.795299,32.000000,-237.415299,158.845330,-0.024616,27.743918,0.668750,409997.653678,0.915792,35.243172,17.431365,3.244589,6.169715,59.973580,190.575057,32.000000,200.127198,204.852930,188.276812,197.875389,32.000000,180.973800,68.485238,78.160004,98.138897,96.455696,42.756984,50.126582,44.767391,38.500000,42.251965,59.476001
49.809108,75.316741,161.618405,169.358842,90.685143,93.968355,29.960186,12.592968,158.289279,5.369257,72.515528,50.694130,168.337138,162.741925,165.675505,159.182076,91.230495,157.939583,-0.000853,-1.795289,32.000000,-237.415385,158.851600,-0.024598,27.738520,0.668907,410206.513559,0.938397,35.243576,17.427221,3.244715,16.841274,7.552448,190.575085,32.000000,200.132076,204.869683,188.282458,197.874226,32.000000,180.995663,68.487109,78.165717,98.136410,96.455696,42.770235,50.126582,44.764552,38.500000,42.258753,59.476021
49.811598,75.319666,161.624730,169.359089,90.634061,93.977640,29.870684,12.592405,158.296535,5.370848,72.514221,50.693944,168.339469,162.750830,165.679808,159.190167,91.238942,157.949745,-0.000856,-1.795302,32.000000,-237.415682,158.854646,-0.024557,27.734092,0.669239,410382.394519,0.939968,35.244463,17.425496,3.244697,7.445803,60.395028,190.575702,32.000000,200.140212,204.876927,188.284544,197.884411,32.000000,180.991908,68.489810,78.173139,98.132317,96.455696,42.785186,50.126582,44.761147,38.500000,42.266240,59.482610
49.812278,75.321355,161.633311,169.359344,90.609774,93.961223,29.937416,12.592917,158.302987,5.371739,72.518204,50.697613,168.340991,162.761357,165.683052,159.194492,91.245145,157.959981,-0.000854,-1.795328,32.000000,-237.415108,158.856589,-0.024632,27.742189,0.668997,410130.959051,0.913459,35.247829,17.421616,3.244697,28.771419,60.445000,190.586957,32.000000,200.136546,204.885575,188.291093,197.890692,32.000000,180.991415,68.493629,78.179084,98.128905,96.455696,42.802649,50.126582,44.758456,38.500000,42.271099,59.470523
49.815518,75.326589,161.643234,169.360725,90.663350,93.961297,30.000575,12.592430,158.308501,5.372306,72.523930,50.701252,168.343090,162.777269,165.684189,159.202257,91.251385,157.967256,-0.000854,-1.795295,32.000000,-237.415650,158.862533,-0.024593,27.753744,0.668809,410046.883534,0.911683,35.247314,17.419538,3.244776,1.891518,60.520984,190.589620,32.000000,200.138801,204.899849,188.299786,197.891594,32.000000,181.006929,68.498025,78.186920,98.123782,96.455696,42.821459,50.126582,44.752702,38.500000,42.280594,59.486042
49.816479,75.331201,161.653516,169.362767,90.768728,93.957124,29.154659,12.592103,158.313262,5.372606,72.528570,50.703943,168.345362,162.786622,165.687747,159.206491,91.258704,157.980002,-0.000852,-1.795282,32.000000,-237.415819,158.868245,-0.024682,27.755135,0.668512,410005.588537,0.938588,35.248969,17.416572,3.244851,6.632442,59.759156,190.588657,32.000000,200.148478,204.905801,188.301488,197.899249,32.000000,181.001916,68.503270,78.195505,98.119538,96.455696,42.842776,50.126582,44.748508,38.500000,42.290645,59.479630
49.818006,75.334250,161.661442,169.365307,90.731975,93.952366,29.180066,12.592037,158.316174,5.373417,72.530192,50.701230,168.347386,162.794019,165.690519,159.208310,91.263832,157.987323,-0.000851,-1.795315,32.000000,-237.415969,158.874924,-0.024657,27.748206,0.669315,410592.717426,0.940741,35.251350,17.414720,3.244860,12.491506,59.842737,190.597186,32.000000,200.150128,204.912694,188.306405,197.904494,32.000000,181.004411,68.506054,78.201286,98.116806,96.455696,42.858705,50.126582,44.744495,38.500000,42.297457,59.478755
49.819193,75.333699,161.664711,169.369173,90.715383,93.952293,30.005333,12.591401,158.324168,5.373946,72.535834,50.707647,168.352668,162.804016,165.693305,159.209659,91.272029,157.995101,-0.000852,-1.794138,32.000000,-237.416562,158.879363,-0.024726,27.741752,0.669453,410600.947504,0.938480,35.253908,17.413782,3.244982,20.504208,6.918784,190.606890,32.000000,200.154407,204.927266,188.312933,197.901874,32.000000,181.017672,68.508313,78.210612,98.112357,96.455696,42.875526,50.126582,44.740630,38.500000,42.300227,59.472087
49.821358,75.335275,161.670584,169.373358,90.749514,93.952135,29.334826,12.591154,158.329617,5.374098,72.539347,50.704677,168.355404,162.812397,165.694878,159.215076,91.278392,157.996694,-0.000851,-1.794126,32.000000,-237.416999,158.884124,-0.024816,27.743544,0.669423,410440.449360,0.915107,35.254284,17.409176,3.245060,6.959023,12.527909,190.606975,32.000000,200.167072,204.929174,188.311895,197.909975,32.000000,181.012026,68.509752,78.218458,98.106806,96.455696,42.890714,50.126582,44.734546,38.500000,42.304719,59.464150
49.821451,75.336090,161.675624,169.376881,90.748640,93.959957,29.179374,12.591138,158.334074,5.373974,72.540486,50.702872,168.358503,162.815437,165.698489,159.215805,91.283922,157.998057,-0.000852,-1.792945,32.000000,-237.417044,158.888224,-0.024798,27.745941,0.669659,410548.647618,0.934592,35.251856,17.403419,3.244962,12.493976,14.411523,190.611993,32.000000,200.167595,204.930311,188.319323,197.920224,32.000000,181.004465,68.508616,78.224310,98.101360,96.455696,42.907341,50.126582,44.731528,38.500000,42.308784,59.469284
49.821266,75.336305,161.682010,169.380680,90.662581,93.960020,29.216095,12.590351,158.332660,5.374972,72.540777,50.708686,168.363502,162.815951,165.700790,159.220966,91.290550,157.998609,-0.000852,-1.796364,32.000000,-237.417923,158.889708,-0.024798,27.750393,0.669605,410548.147142,0.937433,35.252535,17.398033,3.245075,23.027704,6.447078,190.620767,32.000000,200.170562,204.936711,188.329567,197.920210,32.000000,181.017393,68.504467,78.229351,98.094803,96.455696,42.925399,50.126582,44.728824,38.500000,42.312411,59.476768
49.821141,75.337832,161.676197,169.385083,90.723813,93.959757,29.207613,12.589700,158.335522,5.374930,72.544791,50.711849,168.367557,162.821744,165.701926,159.222564,91.295836,158.005640,-0.000852,-1.796373,32.000000,-237.418512,158.892789,-0.024782,27.749165,0.669212,410320.631822,0.913486,35.254528,17.391655,3.245243,16.403589,5.901729,190.621246,32.000000,200.178536,204.936823,188.331065,197.924715,32.000000,181.015755,68.499817,78.233319,98.087228,96.455696,42.938458,50.126582,44.725073,38.500000,42.316813,59.469303
49.822143,75.340360,161.679897,169.387456,90.707174,93.959702,29.148940,12.590081,158.336489,5.374732,72.544940,50.710336,168.370574,162.825952,165.702561,159.225910,91.300488,158.013357,-0.000853,-1.796390,32.000000,-237.418178,158.898137,-0.024845,27.743335,0.669163,410311.063766,0.919959,35.254361,17.388576,3.245261,7.647741,6.524290,190.628549,32.000000,200.179062,204.930284,188.336424,197.935407,32.000000,181.003390,68.495962,78.236211,98.081000,96.455696,42.952296,50.126582,44.719938,38.500000,42.323359,59.484518
49.820124,75.340989,161.683254,169.389220,90.657897,93.941592,29.197871,12.588397,158.337454,5.374866,72.547326,50.704987,168.375240,162.822167,165.703581,159.228221,91.306740,158.012195,-0.000855,-1.796396,32.000000,-237.420002,158.894425,-0.024799,27.740792,0.669508,410459.104539,0.918272,35.255096,17.387217,3.245086,22.232058,60.195044,190.637640,32.000000,200.180936,204.930502,188.340028,197.937972,32.000000,181.010916,68.491612,78.240578,98.074652,96.455696,42.969068,50.126582,44.718917,38.500000,42.327459,59.474093
49.819222,75.341666,161.683158,169.390921,90.686921,93.931195,29.825897,12.588696,158.334178,5.374746,72.550803,50.705396,168.377183,162.819868,165.704875,159.230279,91.310959,158.012562,-0.000852,-1.796390,32.000000,-237.419769,158.896471,-0.024837,27.747520,0.669215,410170.615294,0.917943,35.258429,17.384110,3.245295,16.199757,60.371654,190.634371,32.000000,200.194416,204.928289,188.336083,197.941263,32.000000,181.014496,68.484303,78.243626,98.069994,96.455696,42.982209,50.126582,44.716976,38.500000,42.330814,59.470031
49.818891,75.345049,161.681766,169.393531,90.667439,93.922918,29.245899,12.588559,158.337561,5.374003,72.555932,50.702933,168.380737,162.825046,165.705438,159.229800,91.315405,158.014221,-0.000853,-1.796428,32.000000,-237.419817,158.901252,-0.025148,27.753469,0.669047,410108.918135,0.937849,35.260207,17.376748,3.245383,9.004420,7.820265,190.644425,32.000000,200.196636,204.921135,188.340971,197.953329,32.000000,181.013709,68.475944,78.247712,98.067148,96.455696,42.996646,50.126582,44.714950,38.500000,42.338169,59.477958
49.817314,75.348000,161.680589,169.394629,90.655917,93.906567,29.283762,12.587660,158.335581,5.373990,72.560620,50.701102,168.382248,162.825085,165.703282,159.235407,91.317862,158.015610,-0.000853,-1.796460,32.000000,-237.420860,158.903967,-0.025180,27.750905,0.668988,410158.404217,0.937823,35.263941,17.373333,3.245478,10.819098,60.320408,190.653197,32.000000,200.198582,204.921309,188.346692,197.952255,32.000000,181.019274,68.467264,78.249943,98.063903,96.455696,43.007724,50.126582,44.712472,38.500000,42.344867,59.482197
49.816040,75.350920,161.679971,169.396865,90.716627,93.906334,29.165243,12.586509,158.335714,5.373266,72.563792,50.700853,168.384633,162.826418,165.702625,159.235778,91.323035,158.018360,-0.000852,-1.796460,32.000000,-237.422031,158.903450,-0.025093,27.740033,0.668830,410079.416605,0.938090,35.266448,17.370904,3.245380,9.480304,12.664420,190.650500,32.000000,200.215677,204.921572,188.341359,197.956795,32.000000,181.023653,68.455937,78.253980,98.061751,96.455696,43.023002,50.126582,44.711715,38.500000,42.352542,59.484292
49.816895,75.352785,161.684213,169.398831,90.685546,93.906268,29.178142,12.588047,158.337579,5.373161,72.566764,50.701996,168.386694,162.829356,165.701732,159.238001,91.327375,158.022694,-0.000850,-1.796441,32.000000,-237.420489,158.905390,-0.025243,27.733900,0.669413,410313.020281,0.940110,35.272485,17.368295,3.245605,13.846756,60.093779,190.651192,32.000000,200.223845,204.914369,188.336399,197.966638,32.000000,181.019525,68.443184,78.257626,98.059776,96.455696,43.037056,50.126582,44.708670,38.500000,42.357788,59.465851
49.817015,75.356101,161.686814,169.401128,90.718153,93.906394,29.139842,12.587169,158.336361,5.373049,72.569757,50.703220,168.389773,162.829515,165.700112,159.240073,91.330316,158.026321,-0.000845,-1.796460,32.000000,-237.421338,158.905980,-0.025209,27.740428,0.669694,410322.271838,0.937635,35.274040,17.364668,3.245537,7.583907,59.951255,190.663612,32.000000,200.227747,204.912837,188.331195,197.964231,32.000000,181.019345,68.424394,78.260964,98.057617,96.455696,43.054130,50.126582,44.706180,38.500000,42.365355,59.484193
49.816779,75.358498,161.689357,169.403431,90.708040,93.909775,29.302039,12.588613,158.336096,5.372845,72.571289,50.701199,168.392092,162.830734,165.700720,159.246972,91.334387,158.030518,-0.000842,-1.796423,32.000000,-237.420042,158.911032,-0.025053,27.747466,0.669569,410244.546601,0.936906,35.275675,17.362749,3.245597,12.088511,60.272138,190.658653,32.000000,200.237516,204.914275,188.313353,197.961268,32.000000,181.029308,68.409197,78.264948,98.058445,96.455696,43.068946,50.126582,44.703200,38.500000,42.372190,59.481046
49.816230,75.358250,161.687862,169.406187,90.736638,93.929687,29.264787,12.588966,158.335628,5.372590,72.568668,50.699110,168.394117,162.828887,165.701588,159.250081,91.338368,158.028136,-0.000840,-1.796399,32.000000,-237.419869,158.913949,-0.025005,27.746937,0.669510,410330.548942,0.939591,35.279230,17.361450,3.245662,21.445712,9.141527,190.658258,32.000000,200.246799,204.905932,188.301125,197.971520,32.000000,181.018712,68.389819,78.268440,98.059115,96.455696,43.082956,50.126582,44.700729,38.500000,42.375486,59.478951
49.813888,75.356652,161.686019,169.407996,90.725182,93.929658,29.176999,12.588926,158.337768,5.372201,72.568838,50.695848,168.395303,162.823742,165.703274,159.255184,91.341523,158.028810,-0.000843,-1.796398,32.000000,-237.419762,158.917292,-0.024973,27.743122,0.669459,410339.615805,0.930536,35.281414,17.356884,3.245700,7.496816,60.255375,190.662338,32.000000,200.249506,204.906761,188.296009,197.970599,32.000000,181.024880,68.374357,78.271677,98.058478,96.455696,43.094031,50.126582,44.701359,38.500000,42.376074,59.470798
49.814643,75.355049,161.691145,169.410411,90.659513,93.929396,29.220378,12.588930,158.342215,5.372419,72.565722,50.694952,168.396469,162.823394,165.703374,159.261652,91.346551,158.034671,-0.000842,-1.795244,32.000000,-237.419892,158.921173,-0.024887,27.741691,0.669685,410408.292223,0.939604,35.281134,17.354187,3.245710,16.188797,60.208131,190.657337,32.000000,200.259766,204.913678,188.284773,197.967743,32.000000,181.041101,68.354370,78.274913,98.057143,96.455696,43.111683,50.126582,44.698737,38.500000,42.376955,59.487586
49.814249,75.352374,161.691748,169.412635,90.685641,93.938316,29.202842,12.589216,158.345357,5.372202,72.560554,50.699450,168.398049,162.825732,165.704973,159.266813,91.351829,158.035997,-0.000844,-1.795225,32.000000,-237.419519,158.926794,-0.024815,27.744219,0.669444,410208.702733,0.936924,35.281074,17.351015,3.245809,10.487900,7.893183,190.658524,32.000000,200.263419,204.909893,188.283223,197.975012,32.000000,181.035222,68.336548,78.281013,98.056424,96.455696,43.124677,50.126582,44.696524,38.500000,42.376198,59.477004
49.815699,75.348471,161.697082,169.414795,90.732376,93.938379,29.359312,12.589279,158.346916,5.371915,72.553994,50.706078,168.399340,162.823278,165.706751,159.271863,91.356490,158.037845,-0.000840,-1.794070,32.000000,-237.419551,158.935667,-0.024820,27.744539,0.669350,410159.300722,0.934615,35.277629,17.346364,3.245817,14.230202,60.326184,190.669483,32.000000,200.257013,204.908606,188.289025,197.984649,32.000000,181.037941,68.314267,78.285636,98.055379,96.455696,43.143768,50.126582,44.692678,38.500000,42.373762,59.484351
49.815062,75.345093,161.696570,169.416321,90.687891,93.938392,29.169556,12.589201,158.347723,5.371824,72.551267,50.709576,168.400152,162.825202,165.707278,159.276699,91.359984,158.040274,-0.000839,-1.794085,32.000000,-237.419456,158.934676,-0.024793,27.742865,0.669374,410174.209374,0.937447,35.274955,17.342273,3.245911,12.326369,60.062474,190.663183,32.000000,200.258563,204.912859,188.283370,197.980557,32.000000,181.050650,68.296076,78.289469,98.055867,96.455696,43.156744,50.126582,44.691448,38.500000,42.371496,59.466274
49.817646,75.341843,161.706010,169.418249,90.609139,93.938770,29.236492,12.588769,158.356390,5.372637,72.546327,50.710609,168.401119,162.832835,165.707117,159.282388,91.364073,158.045264,-0.000838,-1.795240,32.000000,-237.419902,158.941041,-0.024628,27.746487,0.669788,410408.503158,0.937930,35.270126,17.340174,3.245922,7.539806,60.299025,190.660053,32.000000,200.261319,204.904457,188.278646,197.990899,32.000000,181.048869,68.276734,78.296685,98.057113,96.455696,43.176125,50.126582,44.686293,38.500000,42.369624,59.475962
49.819131,75.338821,161.711873,169.420520,90.604229,93.926629,29.324719,12.589099,158.365219,5.372031,72.543175,50.704953,168.401366,162.840039,165.707728,159.283924,91.365420,158.042971,-0.000837,-1.795276,32.000000,-237.419563,158.946024,-0.024641,27.750819,0.668962,409894.058236,0.932496,35.265547,17.336476,3.245882,13.439524,60.310714,190.666791,32.000000,200.256359,204.900679,188.284065,197.992746,32.000000,181.052747,68.260353,78.302939,98.057193,96.455696,43.194446,50.126582,44.681761,38.500000,42.368001,59.470759
49.820384,75.334333,161.722106,169.422302,90.670696,93.922634,29.443139,12.588911,158.371308,5.372757,72.539442,50.708910,168.401971,162.845174,165.710330,159.289658,91.370350,158.042620,-0.000836,-1.795286,32.000000,-237.419645,158.953267,-0.024632,27.756773,0.668396,409621.468693,0.911091,35.259657,17.336210,3.245960,12.778246,7.027902,190.667351,32.000000,200.257731,204.904530,188.283543,197.991430,32.000000,181.066171,68.241567,78.311121,98.058921,96.455696,43.215734,50.126582,44.677008,38.500000,42.365009,59.479178
49.821392,75.330405,161.727437,169.424355,90.722544,93.922975,29.138382,12.587972,158.379798,5.372818,72.537431,50.712840,168.403668,162.848164,165.714551,159.289150,91.375188,158.045381,-0.000834,-1.795292,32.000000,-237.420483,158.961294,-0.024653,27.759551,0.668706,409863.596585,0.933300,35.255988,17.332480,3.246038,9.865309,60.139514,190.660706,32.000000,200.266612,204.903404,188.279759,197.998060,32.000000,181.071439,68.227093,78.318316,98.060470,96.455696,43.232819,50.126582,44.674290,38.500000,42.361653,59.472421
49.824965,75.328823,161.738814,169.427991,90.697874,93.938880,29.310829,12.588440,158.387517,5.372921,72.535469,50.719910,168.404456,162.858277,165.719947,159.297565,91.382061,158.058017,-0.000832,-1.795276,32.000000,-237.419818,158.978731,-0.024685,27.756928,0.668976,410086.640985,0.938858,35.250573,17.326510,3.246176,6.679915,60.301516,190.667475,32.000000,200.266699,204.905157,188.285930,198.005509,32.000000,181.068821,68.210789,78.326846,98.062022,96.455696,43.256272,50.126582,44.665540,38.500000,42.361182,59.479276
49.826702,75.328377,161.743291,169.429935,90.685777,93.947273,29.315311,12.587897,158.401121,5.372905,72.530556,50.723038,168.405950,162.870895,165.723172,159.303250,91.390211,158.065021,-0.000833,-1.795283,32.000000,-237.420218,158.994460,-0.024588,27.748568,0.668850,410008.627479,0.933021,35.244120,17.323685,3.246135,6.956448,60.371938,190.668385,32.000000,200.268054,204.916289,188.290028,198.001102,32.000000,181.088534,68.200642,78.334959,98.064388,96.455696,43.274466,50.126582,44.659539,38.500000,42.363301,59.472057
49.829144,75.324333,161.756245,169.430352,90.768854,93.959726,29.313095,12.587697,158.416443,5.373478,72.524629,50.730578,168.405442,162.883292,165.728605,159.313544,91.399066,158.076366,-0.000833,-1.795261,32.000000,-237.420562,159.002019,-0.024531,27.746622,0.669234,410117.014215,0.930721,35.240395,17.321601,3.246115,16.542951,60.294761,190.664944,32.000000,200.276616,204.912922,188.287950,198.007071,32.000000,181.082715,68.189900,78.344720,98.066450,96.455696,43.296910,50.126582,44.653303,38.500000,42.361165,59.492455
49.832326,75.320928,161.772214,169.430680,90.783959,93.976207,29.210222,12.586825,158.429650,5.373571,72.517827,50.732400,168.405987,162.895361,165.734968,159.324634,91.406289,158.085158,-0.000834,-1.795210,32.000000,-237.421345,159.011412,-0.024527,27.752077,0.669548,410210.980376,0.937304,35.237486,17.316924,3.246149,9.168320,10.253894,190.670750,32.000000,200.276125,204.910903,188.294990,198.016206,32.000000,181.077953,68.183947,78.354631,98.070760,96.455696,43.321792,50.126582,44.645489,38.500000,42.358640,59.483554
49.834464,75.317556,161.785039,169.431055,90.804988,93.976150,29.186946,12.586856,158.443368,5.374305,72.510744,50.732529,168.406020,162.909213,165.739341,159.333469,91.415373,158.091053,-0.000833,-1.795182,32.000000,-237.421313,159.026558,-0.024459,27.763432,0.669823,410405.615896,0.938615,35.229405,17.313505,3.246313,6.372528,60.188000,190.674116,32.000000,200.277618,204.915283,188.297791,198.013709,32.000000,181.090592,68.178145,78.366623,98.075528,96.455696,43.347677,50.126582,44.637086,38.500000,42.356446,59.472421
49.835202,75.314358,161.792445,169.430123,90.844970,93.976118,29.458546,12.585973,158.456534,5.374876,72.508153,50.733311,168.405268,162.918946,165.741963,159.341128,91.422828,158.094208,-0.000832,-1.795220,32.000000,-237.422059,159.037947,-0.024459,27.771706,0.669741,410449.027315,0.938396,35.223122,17.308578,3.246354,11.408648,60.389988,190.670145,32.000000,200.287781,204.918832,188.288733,198.013821,32.000000,181.090742,68.175453,78.377558,98.079767,96.455696,43.368103,50.126582,44.630966,38.500000,42.354527,59.480505
49.837662,75.310507,161.804107,169.430039,90.787720,93.975971,29.148600,12.586346,158.470904,5.375467,72.506491,50.739283,168.406671,162.933084,165.746593,159.353643,91.433338,158.103673,-0.000834,-1.792330,32.000000,-237.421548,159.055448,-0.024431,27.774947,0.669885,410674.179065,0.938129,35.218711,17.301306,3.246505,24.275051,9.815049,190.675086,32.000000,200.290579,204.919032,188.297689,198.029503,32.000000,181.087555,68.176955,78.392051,98.085589,96.455696,43.392634,50.126582,44.622888,38.500000,42.351545,59.482698
49.840924,75.307551,161.814174,169.431504,90.788622,93.975678,29.294707,12.585576,158.485892,5.375682,72.504400,50.744527,168.408242,162.945971,165.748083,159.363612,91.441173,158.113319,-0.000835,-1.790614,32.000000,-237.422318,159.068231,-0.024541,27.771723,0.669644,410579.280553,0.915521,35.214479,17.295941,3.246619,14.305985,9.477965,190.687511,32.000000,200.293670,204.924477,188.313821,198.030307,32.000000,181.099556,68.178423,78.403813,98.088658,96.455696,43.414963,50.126582,44.613517,38.500000,42.349677,59.468546
49.843622,75.305407,161.824113,169.432277,90.788601,93.975877,29.938127,12.584280,158.500741,5.376212,72.501284,50.741665,168.408462,162.955432,165.750628,159.378451,91.451712,158.125841,-0.000837,-1.789477,32.000000,-237.423489,159.083630,-0.024612,27.764003,0.669217,410309.284139,0.939283,35.206315,17.290485,3.246563,19.849582,10.843992,190.684060,32.000000,200.307081,204.926870,188.314961,198.035541,32.000000,181.102595,68.178943,78.419003,98.092805,96.455696,43.440286,50.126582,44.603461,38.500000,42.349095,59.488432
49.845782,75.303405,161.835786,169.433431,90.855514,93.976160,29.301471,12.584238,158.512070,5.376544,72.498577,50.749687,168.410176,162.963899,165.752852,159.387183,91.461391,158.138132,-0.000832,-1.789476,32.000000,-237.423706,159.093899,-0.024649,27.765066,0.669565,410412.092611,0.934948,35.201693,17.285835,3.246605,18.483846,60.316946,190.692354,32.000000,200.309009,204.923454,188.322906,198.047078,32.000000,181.097056,68.180146,78.432152,98.098405,96.455696,43.463467,50.126582,44.595583,38.500000,42.348427,59.491304
49.848826,75.303388,161.851451,169.435731,90.855021,93.976459,29.958205,12.583945,158.529507,5.376724,72.500478,50.757897,168.413529,162.981635,165.754639,159.399293,91.472529,158.150267,-0.000833,-1.790639,32.000000,-237.424098,159.106083,-0.024652,27.773942,0.669999,410590.792779,0.939033,35.197511,17.280996,3.246731,12.003416,60.471873,190.709550,32.000000,200.310424,204.927541,188.338595,198.050638,32.000000,181.101044,68.183812,78.449910,98.106939,96.455696,43.492793,50.126582,44.584057,38.500000,42.350114,59.484577
49.851179,75.305264,161.866551,169.437000,90.802654,93.976438,29.141055,12.583482,158.543783,5.376974,72.500480,50.762474,168.414716,162.990763,165.756485,159.411673,91.481154,158.162613,-0.000831,-1.790612,32.000000,-237.424471,159.116916,-0.024564,27.784470,0.670112,410685.339304,0.917376,35.193158,17.276095,3.246804,7.490364,59.921423,190.711891,32.000000,200.318913,204.931071,188.340120,198.054400,32.000000,181.107255,68.189517,78.463329,98.113622,96.455696,43.519225,50.126582,44.574432,38.500000,42.354836,59.473690
49.851662,75.307947,161.879781,169.436579,90.744528,93.976150,29.171151,12.583351,158.556982,5.378011,72.498308,50.748324,168.416193,163.004827,165.758745,159.426193,91.492165,158.174673,-0.000833,-1.791769,32.000000,-237.424580,159.125931,-0.024538,27.789312,0.669644,410556.404133,0.914345,35.191688,17.271551,3.246978,12.607975,59.847013,190.715100,32.000000,200.327650,204.925864,188.340276,198.067614,32.000000,181.101447,68.199330,78.480390,98.121717,96.455696,43.548516,50.126582,44.564006,38.500000,42.361469,59.482944
49.851103,75.308997,161.889547,169.435095,90.757899,93.976252,29.163045,12.583081,158.566832,5.378452,72.501005,50.754057,168.417241,163.011344,165.760877,159.430142,91.501109,158.182150,-0.000834,-1.792953,32.000000,-237.424979,159.134321,-0.024517,27.785902,0.669226,410399.129121,0.940801,35.191167,17.267561,3.247012,12.193299,59.899775,190.730650,32.000000,200.328926,204.933034,188.348668,198.067906,32.000000,181.105899,68.208810,78.493938,98.128383,96.455696,43.570875,50.126582,44.558336,38.500000,42.365112,59.475342
49.854355,75.313170,161.903078,169.434683,90.865147,93.976236,29.600401,12.584206,158.584920,5.378003,72.503963,50.764058,168.418714,163.024569,165.762781,159.443547,91.513130,158.198061,-0.000834,-1.791219,32.000000,-237.423878,159.154421,-0.024458,27.779355,0.668865,410106.874800,0.939077,35.195146,17.260820,3.247361,8.577519,22.255339,190.734589,32.000000,200.340883,204.944046,188.340830,198.065779,32.000000,181.113390,68.219117,78.508431,98.132826,96.455696,43.601213,50.126582,44.545383,38.500000,42.373427,59.476719
49.855721,75.315991,161.915961,169.434372,90.889185,93.984370,29.953838,12.584109,158.597687,5.378052,72.501574,50.771899,168.420212,163.035832,165.764651,159.455890,91.524333,158.213052,-0.000836,-1.788315,32.000000,-237.424031,159.167554,-0.024469,27.777132,0.669609,410466.308521,0.913974,35.194691,17.256627,3.247432,10.279037,7.455288,190.741328,32.000000,200.346246,204.944928,188.339371,198.076331,32.000000,181.107581,68.229129,78.520151,98.133905,96.455696,43.627762,50.126582,44.536313,38.500000,42.380319,59.481518
49.857501,75.315705,161.927598,169.434176,90.863361,93.992359,29.986659,12.584513,158.612239,5.377807,72.499958,50.766455,168.421656,163.045671,165.765725,159.469515,91.536182,158.228422,-0.000837,-1.788316,32.000000,-237.423712,159.177007,-0.024565,27.780586,0.670295,410760.814544,0.935629,35.197077,17.249908,3.247637,29.018120,60.487017,190.754964,32.000000,200.344640,204.948794,188.342530,198.078592,32.000000,181.112745,68.241429,78.533030,98.131473,96.455696,43.657674,50.126582,44.524543,38.500000,42.383578,59.486524
49.859030,75.314994,161.933878,169.434605,90.795953,93.992180,29.940665,12.584993,158.624490,5.377816,72.501451,50.770054,168.422105,163.053636,165.765805,159.484309,91.546846,158.238380,-0.000838,-1.788315,32.000000,-237.423399,159.187257,-0.024500,27.789214,0.670340,410787.912892,0.940093,35.196044,17.246840,3.247743,16.216989,12.303078,190.757582,32.000000,200.351092,204.955768,188.336312,198.073711,32.000000,181.120197,68.252209,78.543639,98.128526,96.455696,43.681084,50.126582,44.515178,38.500000,42.385009,59.491914
49.859510,75.315140,161.938086,169.436761,90.799218,93.991968,29.151231,12.584080,158.638319,5.378000,72.501967,50.772942,168.423541,163.064037,165.766624,159.498804,91.558913,158.248559,-0.000839,-1.787736,32.000000,-237.424487,159.200290,-0.024709,27.796903,0.669511,410344.827551,0.940279,35.194821,17.239604,3.247889,7.598847,10.509995,190.760438,32.000000,200.354390,204.951195,188.330935,198.083106,32.000000,181.114797,68.264761,78.555169,98.123174,96.455696,43.705752,50.126582,44.504510,38.500000,42.388122,59.486190
49.861754,75.313699,161.943384,169.438591,90.743972,93.992002,29.957767,12.584439,158.648879,5.378054,72.501689,50.770101,168.424174,163.069619,165.766361,159.514045,91.566063,158.258475,-0.000839,-1.787148,32.000000,-237.424275,159.205590,-0.024706,27.801862,0.669684,410555.980752,0.939998,35.193594,17.233751,3.247869,28.388689,12.109168,190.777966,32.000000,200.349221,204.950727,188.335659,198.088743,32.000000,181.113990,68.272894,78.563630,98.117394,96.455696,43.728688,50.126582,44.494112,38.500000,42.388591,59.487655
49.863107,75.312796,161.949859,169.440367,90.682425,93.991661,29.181338,12.585535,158.653381,5.378125,72.506396,50.763607,168.426034,163.076431,165.766393,159.524785,91.577929,158.269303,-0.000839,-1.786002,32.000000,-237.423104,159.211319,-0.024565,27.800711,0.668887,410142.124185,0.912376,35.191486,17.227943,3.247921,6.944793,15.195306,190.779000,32.000000,200.355881,204.959730,188.325902,198.088195,32.000000,181.122887,68.280863,78.573862,98.109656,96.455696,43.755501,50.126582,44.480965,38.500000,42.389621,59.477260
49.862280,75.315779,161.953296,169.443302,90.671635,93.991755,29.153535,12.585650,158.656821,5.377881,72.511776,50.764665,168.426872,163.077546,165.764939,159.528224,91.586011,158.273947,-0.000838,-1.786040,32.000000,-237.422983,159.218374,-0.024564,27.800115,0.668293,409793.620438,0.913513,35.186431,17.223258,3.247808,10.233371,15.159714,190.777176,32.000000,200.361122,204.956739,188.316187,198.096397,32.000000,181.121113,68.285701,78.581078,98.101388,96.455696,43.778611,50.126582,44.473500,38.500000,42.394961,59.496497
49.863992,75.321044,161.955543,169.446546,90.627543,93.991787,29.176835,12.585353,158.664926,5.377767,72.517458,50.760994,168.428616,163.083574,165.764447,159.539855,91.594536,158.282953,-0.000838,-1.786033,32.000000,-237.423323,159.226707,-0.024552,27.801003,0.668113,409622.409553,0.938785,35.189095,17.215742,3.248019,21.802790,59.884761,190.789628,32.000000,200.357654,204.958560,188.322382,198.100072,32.000000,181.120353,68.290888,78.589492,98.091498,96.455696,43.802470,50.126582,44.460499,38.500000,42.405254,59.489081
49.863213,75.324597,161.962668,169.449644,90.573726,93.991713,29.150617,12.584143,158.665542,5.377335,72.518065,50.760835,168.429067,163.086713,165.763874,159.545468,91.600624,158.293175,-0.000839,-1.786030,32.000000,-237.424534,159.231547,-0.024561,27.801760,0.668133,409635.845020,0.912468,35.191786,17.210221,3.247948,3.468452,59.901303,190.793837,32.000000,200.357045,204.964633,188.330789,198.096881,32.000000,181.133160,68.294438,78.596598,98.082153,96.455696,43.825995,50.126582,44.452298,38.500000,42.413103,59.481931
49.863160,75.326008,161.971897,169.452736,90.607078,93.992002,29.928734,12.583219,158.671390,5.377262,72.518227,50.760600,168.429901,163.091821,165.764007,159.550241,91.609572,158.300384,-0.000842,-1.788369,32.000000,-237.425632,159.231921,-0.024578,27.801380,0.667394,409183.385255,0.911032,35.197296,17.208071,3.248089,1.752954,60.455915,190.795721,32.000000,200.363037,204.959031,188.329439,198.101157,32.000000,181.135506,68.298532,78.605691,98.069742,96.455696,43.856093,50.126582,44.441268,38.500000,42.418914,59.486485
49.863080,75.327724,161.978819,169.455258,90.668241,93.992141,29.937033,12.582519,158.675595,5.377194,72.521243,50.758719,168.431539,163.095718,165.766316,159.553446,91.616397,158.302740,-0.000842,-1.790112,32.000000,-237.426252,159.235953,-0.024547,27.800035,0.667644,409296.527556,0.938375,35.199658,17.204414,3.248250,28.936579,60.469449,190.801950,32.000000,200.359953,204.956325,188.338754,198.108546,32.000000,181.127236,68.301052,78.613644,98.059419,96.455696,43.879538,50.126582,44.433101,38.500000,42.423087,59.476955
49.863950,75.330256,161.985699,169.459202,90.712050,93.992125,29.940677,12.582531,158.682532,5.376996,72.525062,50.760665,168.435520,163.110863,165.769273,159.555964,91.624317,158.307229,-0.000842,-1.791819,32.000000,-237.426311,159.239291,-0.024539,27.801303,0.668013,409468.338753,0.914189,35.200805,17.197603,3.248389,8.616282,60.465539,190.805142,32.000000,200.360500,204.965571,188.348543,198.104634,32.000000,181.145626,68.304087,78.625465,98.045823,96.455696,43.908321,50.126582,44.421313,38.500000,42.430027,59.484420
49.863492,75.331666,161.986814,169.461655,90.678239,93.991855,29.191534,12.582281,158.685831,5.377319,72.527712,50.753200,168.439102,163.118376,165.772132,159.560721,91.631700,158.309935,-0.000843,-1.791820,32.000000,-237.426439,159.244368,-0.024294,27.799662,0.668428,409715.532995,0.911924,35.202337,17.192766,3.248429,14.899004,10.151552,190.802739,32.000000,200.367279,204.964065,188.350578,198.107807,32.000000,181.147471,68.306799,78.634884,98.034848,96.455696,43.929607,50.126582,44.412473,38.500000,42.434506,59.488826
49.859933,75.332201,161.982486,169.463975,90.686721,93.991787,29.981855,12.581552,158.687682,5.377150,72.529207,50.748446,168.442617,163.118339,165.776717,159.563386,91.639476,158.310588,-0.000842,-1.791809,32.000000,-237.426863,159.249194,-0.024337,27.798187,0.668371,409648.609693,0.938609,35.204804,17.185884,3.248575,29.841706,8.082132,190.808120,32.000000,200.365128,204.960205,188.361347,198.114583,32.000000,181.144234,68.309697,78.645173,98.020090,96.455696,43.952886,50.126582,44.404793,38.500000,42.438655,59.485147
49.858400,75.333261,161.977502,169.466787,90.794141,93.991498,29.495527,12.581299,158.687125,5.377005,72.534593,50.748783,168.445978,163.120364,165.778812,159.565661,91.646216,158.309617,-0.000842,-1.791840,32.000000,-237.427191,159.250696,-0.024391,27.798151,0.668255,409533.119574,0.914401,35.207135,17.179074,3.248698,11.504664,60.391266,190.809878,32.000000,200.365211,204.965071,188.366770,198.112014,32.000000,181.157241,68.311567,78.653994,98.008448,96.455696,43.968987,50.126582,44.398875,38.500000,42.442270,59.481017
49.855013,75.334650,161.977410,169.471930,90.808054,93.991485,29.883625,12.579878,158.689229,5.376382,72.538016,50.748271,168.449305,163.123192,165.782307,159.565561,91.653462,158.308288,-0.000842,-1.791848,32.000000,-237.428644,159.252359,-0.024257,27.801157,0.668939,409909.211482,0.914879,35.211245,17.171487,3.248753,9.672509,60.406883,190.801921,32.000000,200.373313,204.966528,188.364136,198.110155,32.000000,181.162538,68.313043,78.664603,97.994960,96.455696,43.992066,50.126582,44.392572,38.500000,42.447312,59.478499
49.851503,75.335374,161.976602,169.476121,90.889652,93.975085,29.159517,12.577564,158.687839,5.376261,72.537907,50.740319,168.454075,163.120517,165.785527,159.566999,91.659771,158.306433,-0.000842,-1.791785,32.000000,-237.430855,159.251128,-0.024316,27.803734,0.669130,410034.625625,0.939213,35.214232,17.165165,3.248851,1.218546,59.723358,190.803691,32.000000,200.369795,204.962253,188.368834,198.120034,32.000000,181.163338,68.314708,78.674162,97.984654,96.455696,44.014346,50.126582,44.388140,38.500000,42.450953,59.483741
49.846738,75.334873,161.967223,169.479768,90.841791,93.974345,29.967892,12.576068,158.681920,5.376285,72.540779,50.732755,168.458933,163.117377,165.788054,159.565467,91.666827,158.302384,-0.000842,-1.792951,32.000000,-237.432098,159.249261,-0.024363,27.801678,0.669587,410314.555167,0.941153,35.218640,17.156974,3.249113,7.253262,9.868480,190.810605,32.000000,200.369169,204.963548,188.369387,198.118205,32.000000,181.172381,68.317382,78.686990,97.974190,96.455696,44.032144,50.126582,44.385279,38.500000,42.453590,59.476237
49.844793,75.334294,161.964843,169.483138,90.827463,93.974185,29.741148,12.575998,158.680718,5.376262,72.543142,50.728988,168.461209,163.112702,165.792761,159.562405,91.673483,158.302479,-0.000840,-1.795852,32.000000,-237.432127,159.244421,-0.024349,27.798511,0.669794,410434.595217,0.940374,35.223724,17.150170,3.249210,9.782121,7.704692,190.804735,32.000000,200.378211,204.963069,188.355134,198.117923,32.000000,181.178337,68.320230,78.699405,97.968233,96.455696,44.049439,50.126582,44.381461,38.500000,42.455231,59.478735
49.841737,75.333933,161.965696,169.488398,90.859262,93.968895,29.271339,12.575251,158.675689,5.376498,72.543530,50.726018,168.465197,163.110838,165.796372,159.557867,91.680835,158.302281,-0.000837,-1.795449,32.000000,-237.432831,159.243027,-0.024601,27.797111,0.669613,410227.812869,0.914942,35.227034,17.140663,3.249350,10.775937,60.267553,190.805149,32.000000,200.381580,204.960336,188.350026,198.126130,32.000000,181.174519,68.321668,78.713685,97.962205,96.455696,44.073462,50.126582,44.376408,38.500000,42.457519,59.476532
49.836481,75.334724,161.959980,169.493639,90.966196,93.968785,29.175794,12.574324,158.666137,5.376142,72.546428,50.717522,168.470406,163.104710,165.798686,159.549339,91.686234,158.299798,-0.000838,-1.795457,32.000000,-237.433612,159.237123,-0.024558,27.794534,0.669597,410154.879454,0.940752,35.228521,17.134397,3.249495,7.763744,60.261700,190.817058,32.000000,200.381082,204.963778,188.355576,198.127831,32.000000,181.180087,68.323893,78.726738,97.959033,96.455696,44.091939,50.126582,44.375556,38.500000,42.460620,59.468458
