OSU 80 Ton Compressor Load Stand
49.832198,75.337358,161.950619,169.498104,90.996274,93.968927,30.010124,12.574509,158.658715,5.376375,72.549752,50.707313,168.475098,163.095975,165.800630,159.541690,91.692318,158.293596,-0.000837,-1.795490,32.000000,-237.433399,159.230448,-0.024583,27.789078,0.670373,410593.183254,0.941442,35.232238,17.127322,3.249694,18.943732,60.474319,190.814443,32.000000,200.390978,204.968667,188.346120,198.126354,32.000000,181.192785,68.326103,78.743201,97.955815,96.455696,44.110243,50.126582,44.375051,38.500000,42.467254,59.479591
49.825634,75.340834,161.941799,169.501197,91.067881,93.968764,29.146704,12.573847,158.650117,5.375865,72.550360,50.703829,168.479702,163.087826,165.804892,159.528943,91.699483,158.282762,-0.000837,-1.796652,32.000000,-237.433981,159.217935,-0.024704,27.783073,0.671025,410860.141675,0.941586,35.240628,17.119227,3.249905,10.964689,7.596201,190.814552,32.000000,200.399896,204.962740,188.344607,198.134045,32.000000,181.186839,68.327479,78.758943,97.955237,96.455696,44.127566,50.126582,44.376678,38.500000,42.475135,59.487527
49.819563,75.342292,161.932507,169.503833,91.082978,93.948186,29.141299,12.573074,158.643395,5.375531,72.549521,50.699201,168.482615,163.079789,165.806561,159.518621,91.703498,158.275172,-0.000837,-1.797789,32.000000,-237.434723,159.212196,-0.024686,27.781492,0.671504,411062.272789,0.917510,35.248682,17.109297,3.250027,10.016490,21.969302,190.827058,32.000000,200.397583,204.966627,188.355639,198.129049,32.000000,181.199305,68.329616,78.771206,97.955922,96.455696,44.142580,50.126582,44.379230,38.500000,42.480405,59.474752
49.812774,75.341917,161.918056,169.506516,91.109534,93.935845,29.241694,12.572397,158.635447,5.375757,72.550076,50.695436,168.485995,163.072412,165.807829,159.507086,91.709830,158.264986,-0.000838,-1.797799,32.000000,-237.435343,159.200018,-0.024766,27.779586,0.672060,411299.190348,0.936697,35.258489,17.099115,3.250332,12.097997,60.298828,190.827234,32.000000,200.406505,204.972016,188.353432,198.125267,32.000000,181.212193,68.332850,78.785589,97.957478,96.455696,44.154244,50.126582,44.384169,38.500000,42.483438,59.479522
49.807042,75.340608,161.914349,169.509247,91.104695,93.919487,29.185322,12.572737,158.626289,5.375498,72.547892,50.693658,168.489200,163.062661,165.809940,159.499298,91.715652,158.260600,-0.000838,-1.797813,32.000000,-237.434950,159.186109,-0.024694,27.778164,0.672388,411456.692950,0.940003,35.265201,17.091758,3.250477,7.399323,60.276737,190.829566,32.000000,200.406889,204.967327,188.356112,198.133946,32.000000,181.205974,68.335158,78.797015,97.960332,96.455696,44.171767,50.126582,44.388816,38.500000,42.484161,59.476453
49.800941,75.338515,161.906427,169.512077,91.207330,93.900598,29.244560,12.573012,158.617257,5.375173,72.546523,50.686233,168.495332,163.054890,165.815357,159.487062,91.723581,158.253679,-0.000837,-1.797783,32.000000,-237.434676,159.176052,-0.024670,27.774757,0.672561,411501.113951,0.941199,35.269291,17.082703,3.250655,17.243071,60.258115,190.841831,32.000000,200.401757,204.969608,188.368588,198.136618,32.000000,181.209477,68.336712,78.810755,97.966650,96.455696,44.189901,50.126582,44.394474,38.500000,42.484328,59.483259
49.795039,75.336476,161.899758,169.514603,91.184021,93.888181,29.456884,12.572939,158.609255,5.374880,72.545457,50.678784,168.498651,163.044844,165.818182,159.483055,91.729125,158.246445,-0.000835,-1.797753,32.000000,-237.434867,159.165588,-0.024687,27.773701,0.672951,411636.989557,0.924428,35.275076,17.072650,3.251004,12.670694,60.410206,190.840517,32.000000,200.406201,204.979416,188.370005,198.134418,32.000000,181.220801,68.335180,78.821292,97.973369,96.455696,44.203005,50.126582,44.400866,38.500000,42.483816,59.474142
49.788643,75.334807,161.889023,169.516981,91.113605,93.884113,29.171978,12.573973,158.597418,5.374366,72.546660,50.668481,168.501637,163.036443,165.821031,159.472658,91.736211,158.237373,-0.000834,-1.797789,32.000000,-237.433752,159.154652,-0.024541,27.771614,0.673332,411816.822843,0.939934,35.278612,17.061898,3.251176,10.292908,60.079069,190.839863,32.000000,200.411259,204.979439,188.370911,198.141338,32.000000,181.222804,68.333070,78.832148,97.982371,96.455696,44.220102,50.126582,44.409316,38.500000,42.484333,59.484724
49.781947,75.334493,161.881758,169.518732,91.155058,93.868180,29.187052,12.573623,158.588594,5.373905,72.546970,50.662446,168.503401,163.024520,165.822036,159.462174,91.741067,158.229794,-0.000834,-1.797796,32.000000,-237.434124,159.146362,-0.024565,27.769628,0.673224,411679.204436,0.944020,35.283033,17.052360,3.251515,16.635231,14.563798,190.850898,32.000000,200.407559,204.983592,188.380813,198.143560,32.000000,181.220955,68.331235,78.838405,97.991757,96.455696,44.232522,50.126582,44.417025,38.500000,42.486041,59.477555
49.775450,75.335633,161.870483,169.522234,91.147357,93.843856,29.343583,12.573276,158.577679,5.373472,72.549068,50.653379,168.504648,163.009211,165.821540,159.447214,91.745540,158.221759,-0.000832,-1.797775,32.000000,-237.434454,159.135194,-0.024591,27.769199,0.673099,411546.601000,0.922926,35.288733,17.043226,3.251643,8.229807,7.475280,190.850788,32.000000,200.411895,204.995660,188.380291,198.140516,32.000000,181.233663,68.327615,78.845088,98.002434,96.455696,44.247155,50.126582,44.428659,38.500000,42.490457,59.483416
49.769406,75.336181,161.859475,169.524870,91.140381,93.823459,29.215302,12.574057,158.565282,5.373451,72.550333,50.643307,168.504657,162.995411,165.821747,159.433465,91.748282,158.210738,-0.000831,-1.797822,32.000000,-237.433724,159.124582,-0.024535,27.766537,0.673211,411544.216426,0.921454,35.296510,17.036031,3.251936,11.393149,60.140519,190.849056,32.000000,200.417619,204.996530,188.378619,198.146781,32.000000,181.235279,68.324756,78.850630,98.011203,96.455696,44.256495,50.126582,44.438427,38.500000,42.493789,59.470621
49.761827,75.336823,161.851459,169.528088,91.093010,93.799245,29.737562,12.574107,158.550273,5.372740,72.553150,50.636745,168.506788,162.979249,165.824173,159.415406,91.751833,158.200141,-0.000831,-1.797838,32.000000,-237.433739,159.111452,-0.024614,27.764054,0.673283,411552.165963,0.945504,35.303885,17.027234,3.252020,14.466946,60.466442,190.862117,32.000000,200.413166,205.000810,188.390591,198.150802,32.000000,181.228392,68.320774,78.856048,98.021627,96.455696,44.272574,50.126582,44.453293,38.500000,42.497416,59.463894
49.758444,75.338509,161.846921,169.530979,91.172699,93.779026,29.200769,12.575618,158.542297,5.372424,72.556714,50.634287,168.508453,162.970691,165.825304,159.406325,91.756014,158.196079,-0.000829,-1.797830,32.000000,-237.432321,159.104686,-0.024670,27.761934,0.673216,411429.328656,0.919492,35.311794,17.019240,3.252355,10.443500,7.850416,190.863573,32.000000,200.414992,205.009479,188.395545,198.148653,32.000000,181.239381,68.317623,78.860903,98.029334,96.455696,44.286697,50.126582,44.462645,38.500000,42.502220,59.472647
49.755113,75.341192,161.831862,169.534845,91.177588,93.771000,29.225823,12.577517,158.536595,5.371648,72.557797,50.631686,168.508819,162.964792,165.826603,159.392447,91.760151,158.186766,-0.000827,-1.797882,32.000000,-237.430390,159.097487,-0.024841,27.757730,0.673689,411628.166204,0.933565,35.319553,17.011548,3.252649,11.621090,10.214899,190.861255,32.000000,200.427354,205.009111,188.398460,198.156554,32.000000,181.232387,68.313794,78.864595,98.037440,96.455696,44.297502,50.126582,44.473644,38.500000,42.508971,59.480554
49.750749,75.342264,161.824546,169.537296,91.135833,93.750975,29.171778,12.578500,158.528630,5.371159,72.559891,50.630378,168.510027,162.959819,165.830034,159.381582,91.764458,158.180307,-0.000827,-1.797904,32.000000,-237.429519,159.089398,-0.024878,27.755610,0.673864,411697.916665,0.938808,35.324022,17.005271,3.252572,21.401548,60.238402,190.869062,32.000000,200.425603,205.012849,188.418261,198.162903,32.000000,181.226815,68.310210,78.867222,98.045935,96.455696,44.309572,50.126582,44.485380,38.500000,42.513539,59.473503
49.745802,75.344760,161.811837,169.539086,91.133929,93.726486,29.307640,12.578101,158.518154,5.370416,72.564126,50.627285,168.512081,162.949740,165.829762,159.367397,91.768365,158.174131,-0.000825,-1.797938,32.000000,-237.429977,159.080110,-0.024821,27.752016,0.673750,411557.231238,0.917821,35.331081,16.996690,3.252711,2.852207,60.309262,190.873315,32.000000,200.425647,205.031351,188.438343,198.158393,32.000000,181.241329,68.304478,78.869794,98.055656,96.455696,44.321425,50.126582,44.498371,38.500000,42.519372,59.484833
49.740938,75.348630,161.801307,169.540346,91.150263,93.711468,29.856507,12.577957,158.512680,5.369936,72.566263,50.621707,168.512676,162.940893,165.831527,159.360077,91.772795,158.164323,-0.000826,-1.798938,32.000000,-237.430055,159.073358,-0.024843,27.748947,0.673692,411477.768340,0.944021,35.335376,16.991287,3.252727,6.297785,60.392241,190.870477,32.000000,200.433981,205.035405,188.449038,198.163422,32.000000,181.238243,68.299961,78.872289,98.064523,96.455696,44.331373,50.126582,44.511640,38.500000,42.527357,59.479532
49.738544,75.352013,161.794810,169.540867,90.981439,93.695291,29.236559,12.578667,158.507725,5.369801,72.566664,50.623096,168.512203,162.932455,165.833335,159.352419,91.776555,158.156081,-0.000823,-1.798950,32.000000,-237.429414,159.069301,-0.024816,27.745933,0.674222,411725.530043,0.943045,35.346045,16.982998,3.252869,11.415048,60.229860,190.874209,32.000000,200.431228,205.041143,188.469184,198.173087,32.000000,181.232680,68.292972,78.875341,98.075075,96.455696,44.344805,50.126582,44.525079,38.500000,42.535901,59.480869
49.734287,75.354038,161.789799,169.541951,90.942730,93.683118,29.314941,12.577878,158.502776,5.368957,72.569705,50.621820,168.512758,162.926397,165.834004,159.344201,91.780367,158.147971,-0.000822,-1.798927,32.000000,-237.430065,159.063707,-0.024683,27.749681,0.673481,411190.790494,0.945093,35.353108,16.974592,3.252900,18.849535,60.337372,190.877571,32.000000,200.430854,205.055657,188.483602,198.171159,32.000000,181.240225,68.288427,78.878563,98.084597,96.455696,44.357110,50.126582,44.538426,38.500000,42.541408,59.482295
49.733796,75.357363,161.790277,169.544369,90.940115,93.658863,29.348167,12.577565,158.498557,5.368882,72.572319,50.618525,168.511811,162.924431,165.835205,159.336779,91.785396,158.141716,-0.000821,-1.798909,32.000000,-237.430212,159.059221,-0.024667,27.757814,0.672518,410601.084191,0.942242,35.359174,16.968207,3.253025,7.771308,10.197634,190.870090,32.000000,200.440548,205.068734,188.486650,198.174670,32.000000,181.242342,68.286328,78.882691,98.093095,96.455696,44.375561,50.126582,44.550104,38.500000,42.549390,59.476680
49.731236,75.359413,161.789388,169.546778,90.969301,93.654994,29.271845,12.576468,158.495858,5.368590,72.572061,50.616521,168.512592,162.923865,165.838245,159.334598,91.788733,158.135067,-0.000822,-1.798939,32.000000,-237.431373,159.056592,-0.024657,27.764552,0.672398,410590.839721,0.941684,35.363343,16.959831,3.253145,23.517922,60.256047,190.873152,32.000000,200.437660,205.076950,188.495250,198.188018,32.000000,181.231422,68.286508,78.887644,98.100020,96.455696,44.391110,50.126582,44.562274,38.500000,42.554886,59.487281
49.729472,75.361633,161.790041,169.550150,90.918912,93.663261,29.319968,12.575577,158.490557,5.367972,72.571304,50.607781,168.514777,162.919979,165.841938,159.330346,91.794351,158.127767,-0.000820,-1.798948,32.000000,-237.432209,159.054989,-0.024608,27.768676,0.672412,410718.032819,0.941365,35.367881,16.953053,3.253229,2.751855,60.357585,190.877243,32.000000,200.438844,205.095610,188.507563,198.186780,32.000000,181.230239,68.285542,78.894989,98.107981,96.455696,44.409248,50.126582,44.575894,38.500000,42.561467,59.468635
49.727789,75.362730,161.786293,169.553375,90.911566,93.663405,30.055689,12.575674,158.487117,5.367974,72.577718,50.608151,168.514920,162.916350,165.844442,159.324939,91.798539,158.124525,-0.000819,-1.798959,32.000000,-237.432187,159.055285,-0.024600,27.765213,0.672230,410668.091951,0.920064,35.371422,16.944832,3.253298,18.161018,60.496568,190.871161,32.000000,200.452474,205.109940,188.503779,198.188948,32.000000,181.233327,68.285693,78.902143,98.111450,96.455696,44.421906,50.126582,44.588346,38.500000,42.565641,59.471949
49.727489,75.366961,161.783445,169.558686,90.909394,93.658031,29.340811,12.575193,158.485384,5.367922,72.587019,50.607156,168.516858,162.911393,165.846805,159.323411,91.804562,158.117130,-0.000819,-1.799007,32.000000,-237.432741,159.050250,-0.024580,27.757986,0.671839,410398.172044,0.944288,35.376179,16.938675,3.253429,11.377300,60.314179,190.872587,32.000000,200.464041,205.120704,188.504421,198.198514,32.000000,181.229359,68.287874,78.912000,98.112889,96.455696,44.439495,50.126582,44.600263,38.500000,42.574055,59.465527
49.725058,75.371639,161.773951,169.563484,90.917275,93.649864,29.957089,12.575547,158.483342,5.367567,72.593690,50.603440,168.519451,162.906361,165.848018,159.316743,91.808105,158.111844,-0.000821,-1.799023,32.000000,-237.432249,159.049225,-0.024591,27.751403,0.672197,410538.645171,0.942574,35.377204,16.931592,3.253400,13.835215,60.473438,190.884260,32.000000,200.467529,205.135744,188.515758,198.195040,32.000000,181.228116,68.289849,78.918845,98.112009,96.455696,44.449940,50.126582,44.613635,38.500000,42.583654,59.486032
49.721367,75.376972,161.768459,169.567568,90.960546,93.633713,29.169706,12.574009,158.477617,5.367715,72.595096,50.602457,168.520289,162.897511,165.849012,159.312701,91.813292,158.108850,-0.000818,-1.798964,32.000000,-237.433781,159.045413,-0.024564,27.747238,0.672473,410570.382307,0.943955,35.386016,16.923227,3.253424,10.878274,60.180737,190.883600,32.000000,200.480221,205.149787,188.511295,198.193455,32.000000,181.233352,68.293988,78.927860,98.108539,96.455696,44.462827,50.126582,44.630446,38.500000,42.594938,59.484065
49.718531,75.380804,161.761996,169.570398,90.846145,93.633542,29.212815,12.572954,158.473647,5.367505,72.598897,50.605080,168.520442,162.893535,165.849473,159.309861,91.817051,158.108230,-0.000817,-1.798427,32.000000,-237.434813,159.039774,-0.024674,27.744484,0.672688,410619.170076,0.939096,35.393854,16.919147,3.253427,14.023004,60.199096,190.885128,32.000000,200.486303,205.147834,188.515229,198.201670,32.000000,181.223514,68.299569,78.934562,98.103528,96.455696,44.474533,50.126582,44.645518,38.500000,42.603100,59.476178
49.718808,75.385672,161.754557,169.572538,90.874026,93.649423,29.301263,12.573310,158.472981,5.367492,72.603030,50.610119,168.522843,162.888031,165.853767,159.308096,91.823236,158.103641,-0.000818,-1.797841,32.000000,-237.434371,159.035450,-0.024648,27.743532,0.672472,410417.530442,0.944165,35.402490,16.911960,3.253592,9.370258,60.358847,190.902040,32.000000,200.490806,205.156700,188.531213,198.198198,32.000000,181.229589,68.308613,78.943967,98.097285,96.455696,44.487467,50.126582,44.658128,38.500000,42.613902,59.480722
49.717763,75.387776,161.750783,169.575188,90.840050,93.657417,29.205487,12.571775,158.472411,5.367518,72.603867,50.610876,168.524563,162.887600,165.855874,159.306305,91.829330,158.101441,-0.000816,-1.797835,32.000000,-237.435926,159.030935,-0.024674,27.739643,0.672069,410162.301130,0.943399,35.406143,16.906940,3.253388,13.287097,60.223468,190.902240,32.000000,200.501505,205.164055,188.528277,198.193778,32.000000,181.237761,68.313616,78.949876,98.090034,96.455696,44.499195,50.126582,44.671943,38.500000,42.620162,59.473857
49.718425,75.388300,161.744249,169.578779,90.801794,93.657585,29.183187,12.571167,158.474197,5.367573,72.605601,50.614053,168.526054,162.883828,165.856430,159.304707,91.835605,158.097543,-0.000817,-1.797818,32.000000,-237.436605,159.027264,-0.024912,27.733164,0.672214,410193.647706,0.919191,35.412103,16.897853,3.253438,16.532953,60.128720,190.904970,32.000000,200.512178,205.157973,188.526248,198.202455,32.000000,181.235321,68.320021,78.957975,98.082547,96.455696,44.512519,50.126582,44.684946,38.500000,42.624765,59.477319
49.717038,75.388870,161.730824,169.582734,90.709343,93.657538,29.912874,12.569576,158.470899,5.367834,72.609250,50.610563,168.528590,162.875828,165.858431,159.298671,91.840815,158.091653,-0.000819,-1.797776,32.000000,-237.438221,159.024358,-0.024806,27.730873,0.672119,410075.167681,0.937450,35.411776,16.892377,3.253263,29.635422,60.430411,190.916172,32.000000,200.513092,205.160182,188.533097,198.203517,32.000000,181.232292,68.325588,78.964257,98.077651,96.455696,44.518373,50.126582,44.697482,38.500000,42.627856,59.483534
49.715967,75.391151,161.731979,169.588390,90.607718,93.657334,29.174425,12.568149,158.465723,5.367932,72.614221,50.609630,168.532542,162.866822,165.862006,159.294967,91.847239,158.088341,-0.000819,-1.797806,32.000000,-237.439707,159.015830,-0.024800,27.733659,0.671616,409698.222937,0.942502,35.413277,16.883032,3.253083,18.335127,60.140463,190.919776,32.000000,200.522324,205.168418,188.528025,198.197384,32.000000,181.247794,68.330046,78.973513,98.072944,96.455696,44.535097,50.126582,44.712691,38.500000,42.634740,59.484911
49.714481,75.393898,161.726773,169.592796,90.601921,93.657176,29.175821,12.567498,158.463908,5.368317,72.616070,50.607336,168.536457,162.856714,165.864459,159.290792,91.852445,158.087164,-0.000820,-1.797796,32.000000,-237.440373,159.007177,-0.024838,27.740664,0.671129,409393.687267,0.942655,35.415005,16.876545,3.253000,13.571435,60.064510,190.918687,32.000000,200.531751,205.164175,188.522540,198.204257,32.000000,181.250760,68.332015,78.981255,98.067457,96.455696,44.546639,50.126582,44.726498,38.500000,42.641207,59.479335
49.712037,75.397231,161.724479,169.598763,90.621493,93.657528,29.142047,12.567221,158.458260,5.368285,72.621318,50.605149,168.541015,162.850881,165.868697,159.287516,91.856702,158.074454,-0.000823,-1.797760,32.000000,-237.440578,158.998634,-0.024630,27.751358,0.670480,409067.405715,0.939155,35.420079,16.868246,3.253140,19.050056,59.857668,190.932422,32.000000,200.530328,205.161698,188.537332,198.210129,32.000000,181.240989,68.331988,78.987803,98.060927,96.455696,44.562072,50.126582,44.743316,38.500000,42.649768,59.478902
49.710262,75.401126,161.716979,169.603867,90.565703,93.657622,29.940816,12.566945,158.451532,5.368119,72.628287,50.602950,168.545206,162.845977,165.870851,159.285891,91.860123,158.067536,-0.000824,-1.797761,32.000000,-237.440841,158.993346,-0.024668,27.756890,0.670217,409015.002388,0.937951,35.424826,16.861260,3.253246,8.311901,60.430348,190.930452,32.000000,200.538285,205.166294,188.535312,198.211023,32.000000,181.254360,68.330977,78.993053,98.053836,96.455696,44.570112,50.126582,44.758068,38.500000,42.657474,59.475844
49.706637,75.405716,161.711353,169.609130,90.632458,93.653654,29.290450,12.566071,158.444220,5.368224,72.630897,50.597461,168.549516,162.838886,165.873547,159.275287,91.863704,158.060222,-0.000824,-1.797758,32.000000,-237.441740,158.982241,-0.024692,27.757895,0.669971,409000.006039,0.942027,35.430880,16.851539,3.253195,14.015740,60.333616,190.924524,32.000000,200.553094,205.162362,188.529662,198.216350,32.000000,181.256612,68.332192,78.996893,98.041762,96.455696,44.584046,50.126582,44.776739,38.500000,42.668561,59.473532
49.703594,75.407138,161.706538,169.612130,90.654083,93.641361,29.366502,12.565964,158.438898,5.368512,72.630713,50.591050,168.553530,162.831040,165.877966,159.269626,91.866139,158.055362,-0.000824,-1.797740,32.000000,-237.442032,158.971109,-0.024703,27.752856,0.669863,408973.380721,0.938398,35.436317,16.847038,3.253199,12.329633,60.368735,190.931005,32.000000,200.558419,205.159763,188.537389,198.221059,32.000000,181.253509,68.333543,78.998520,98.031570,96.455696,44.593294,50.126582,44.793933,38.500000,42.673965,59.458151
49.698139,75.406890,161.693080,169.614411,90.610466,93.641397,29.160666,12.566581,158.429633,5.368232,72.632995,50.590120,168.558998,162.822183,165.880262,159.264359,91.867832,158.048969,-0.000825,-1.797727,32.000000,-237.441546,158.959701,-0.024788,27.743682,0.670317,409187.551132,0.941463,35.444983,16.839867,3.253376,2.042302,59.855996,190.936535,32.000000,200.563969,205.166672,188.542649,198.213850,32.000000,181.266347,68.332577,78.999056,98.018620,96.455696,44.602228,50.126582,44.815917,38.500000,42.677636,59.469717
49.696092,75.407925,161.681600,169.614822,90.591189,93.641067,29.165017,12.567131,158.424793,5.368258,72.633669,50.588235,168.562869,162.809163,165.882420,159.255140,91.869668,158.045340,-0.000822,-1.797727,32.000000,-237.441022,158.951499,-0.024719,27.737518,0.670412,409108.958487,0.942269,35.449411,16.836862,3.253477,10.331913,60.123262,190.931976,32.000000,200.582366,205.159018,188.540961,198.216745,32.000000,181.264775,68.329458,78.998808,98.006006,96.455696,44.607159,50.126582,44.833055,38.500000,42.681582,59.477712
49.692475,75.408537,161.669033,169.614890,90.586793,93.628708,29.142257,12.568108,158.419383,5.368133,72.630422,50.585509,168.566914,162.799626,165.885253,159.247336,91.869643,158.038683,-0.000823,-1.797700,32.000000,-237.440067,158.941042,-0.024733,27.729241,0.670436,409011.810909,0.941086,35.452926,16.832172,3.253394,10.716034,60.145224,190.938266,32.000000,200.590971,205.152357,188.551073,198.222160,32.000000,181.265756,68.324469,78.997524,97.992290,96.455696,44.615053,50.126582,44.855060,38.500000,42.686571,59.477122
49.686940,75.408102,161.656476,169.614332,90.576947,93.616271,29.159387,12.567375,158.414316,5.367752,72.623254,50.579761,168.570187,162.791128,165.886861,159.241707,91.870432,158.028656,-0.000823,-1.797683,32.000000,-237.440860,158.930086,-0.024712,27.723128,0.670535,408973.589606,0.941085,35.457653,16.830376,3.253416,16.535656,59.908197,190.946194,32.000000,200.597157,205.155669,188.557416,198.215665,32.000000,181.277896,68.318355,78.995724,97.982324,96.455696,44.619757,50.126582,44.875543,38.500000,42.689033,59.476030
49.680894,75.405589,161.645933,169.612192,90.523956,93.616150,30.050399,12.567501,158.404344,5.367124,72.616088,50.572496,168.571625,162.778299,165.888464,159.229779,91.870494,158.019206,-0.000822,-1.797647,32.000000,-237.440656,158.918784,-0.024730,27.717619,0.670893,409063.055685,0.942057,35.461836,16.825509,3.253433,2.603400,20.693037,190.944314,32.000000,200.608504,205.150270,188.552690,198.214301,32.000000,181.283507,68.311634,78.993718,97.972438,96.455696,44.626263,50.126582,44.902246,38.500000,42.689722,59.473001
49.677112,75.404372,161.636370,169.610522,90.469051,93.616219,29.126710,12.567503,158.397599,5.367240,72.610044,50.569523,168.571855,162.772739,165.890674,159.222236,91.870990,158.012190,-0.000822,-1.797646,32.000000,-237.440769,158.910185,-0.024776,27.716535,0.670524,408730.742176,0.940544,35.467039,16.819836,3.253575,17.171495,17.355818,190.946651,32.000000,200.609415,205.141523,188.556544,198.223682,32.000000,181.274876,68.308598,78.991672,97.966025,96.455696,44.631500,50.126582,44.923303,38.500000,42.690254,59.476444
49.672297,75.401380,161.628266,169.610027,90.467563,93.616030,29.948730,12.567858,158.389747,5.367071,72.603617,50.559915,168.573892,162.762323,165.890696,159.207916,91.870034,157.998507,-0.000821,-1.797663,32.000000,-237.440615,158.898382,-0.024812,27.716604,0.670206,408483.014121,0.940274,35.469383,16.817062,3.253674,29.325533,60.457311,190.951592,32.000000,200.612109,205.144462,188.566781,198.218150,32.000000,181.276158,68.306211,78.989988,97.961239,96.455696,44.641480,50.126582,44.948913,38.500000,42.690475,59.474791
49.665489,75.397804,161.614881,169.609923,90.505555,93.591496,29.975733,12.568056,158.376475,5.366907,72.597998,50.547442,168.575817,162.748213,165.893375,159.197270,91.869908,157.983676,-0.000820,-1.797659,32.000000,-237.440392,158.886163,-0.024749,27.720726,0.670045,408368.077563,0.940011,35.471476,16.812729,3.253785,11.387185,60.470799,190.945849,32.000000,200.619460,205.149811,188.561530,198.216063,32.000000,181.289809,68.303911,78.989158,97.959311,96.455696,44.644873,50.126582,44.974491,38.500000,42.688480,59.470297
49.657069,75.393821,161.605987,169.611116,90.505067,93.575565,29.143054,12.568369,158.361542,5.365860,72.591442,50.538382,168.577753,162.738457,165.894644,159.181125,91.869844,157.968860,-0.000823,-1.798852,32.000000,-237.440315,158.875590,-0.024965,27.727287,0.670264,408501.335395,0.940502,35.474673,16.807599,3.253973,29.084582,10.201384,190.943493,32.000000,200.617110,205.149544,188.566597,198.227046,32.000000,181.277866,68.299243,78.989401,97.957676,96.455696,44.650677,50.126582,45.007553,38.500000,42.686058,59.460836
49.652817,75.392837,161.600299,169.611864,90.470087,93.559637,29.945761,12.569818,158.352279,5.365096,72.585124,50.533437,168.578016,162.729782,165.895761,159.172228,91.868805,157.960334,-0.000824,-1.798853,32.000000,-237.438914,158.867405,-0.024886,27.733425,0.670377,408636.081655,0.919170,35.479111,16.800725,3.254224,9.339112,14.806437,190.947984,32.000000,200.610817,205.156856,188.575803,198.226299,32.000000,181.277167,68.296194,78.989321,97.959769,96.455696,44.659017,50.126582,45.032619,38.500000,42.686599,59.471005
49.645086,75.392556,161.591236,169.611436,90.405393,93.559650,30.011784,12.570210,158.337780,5.364281,72.574344,50.520244,168.577763,162.717055,165.897352,159.161227,91.868703,157.948536,-0.000822,-1.797619,32.000000,-237.438605,158.853727,-0.024886,27.738591,0.670041,408487.513614,0.917723,35.482313,16.796510,3.254531,8.041624,10.676285,190.938360,32.000000,200.618215,205.169213,188.570863,198.226574,32.000000,181.281991,68.293833,78.990463,97.961857,96.455696,44.664569,50.126582,45.066986,38.500000,42.690051,59.473237
49.637617,75.388939,161.584185,169.608270,90.374908,93.559760,29.958893,12.570539,158.324330,5.363918,72.563299,50.511745,168.577001,162.706220,165.898574,159.150047,91.867090,157.936916,-0.000821,-1.797650,32.000000,-237.438185,158.838830,-0.024987,27.739852,0.669664,408322.692900,0.915402,35.489386,16.792671,3.254729,16.412968,12.526090,190.934159,32.000000,200.620302,205.173180,188.571431,198.231481,32.000000,181.273324,68.293000,78.990429,97.962356,96.455696,44.671660,50.126582,45.096041,38.500000,42.688774,59.461327
49.631435,75.384019,161.575565,169.604589,90.357807,93.551677,29.193712,12.572736,158.312890,5.363169,72.558352,50.505466,168.576562,162.700072,165.898019,159.143678,91.865071,157.927199,-0.000820,-1.797623,32.000000,-237.435978,158.829681,-0.024740,27.743707,0.669097,407976.350944,0.914464,35.494816,16.787243,3.255142,18.755614,59.677908,190.940577,32.000000,200.615753,205.190275,188.587845,198.226284,32.000000,181.268853,68.292748,78.989967,97.964042,96.455696,44.677550,50.126582,45.132086,38.500000,42.684469,59.469854
49.625177,75.381358,161.570995,169.603788,90.350993,93.535667,29.997123,12.573313,158.301111,5.363094,72.551091,50.494692,168.575724,162.691041,165.897073,159.133714,91.863390,157.915954,-0.000821,-1.797609,32.000000,-237.435420,158.821512,-0.024778,27.743428,0.669201,408039.705305,0.940493,35.497276,16.786286,3.255425,30.039840,7.240517,190.936655,32.000000,200.620136,205.203506,188.589875,198.219948,32.000000,181.271464,68.294130,78.989689,97.966302,96.455696,44.684142,50.126582,45.161600,38.500000,42.683888,59.466501
49.616164,75.376465,161.551722,169.603018,90.347099,93.515401,29.167150,12.573444,158.287154,5.363346,72.535568,50.480911,168.574486,162.677943,165.896033,159.122391,91.861898,157.907912,-0.000821,-1.797625,32.000000,-237.435176,158.808891,-0.024767,27.741859,0.668921,407867.961354,0.914173,35.500261,16.782856,3.255672,21.771797,60.056382,190.928417,32.000000,200.627322,205.206178,188.595091,198.223248,32.000000,181.269164,68.297556,78.989016,97.967962,96.455696,44.685512,50.126582,45.202072,38.500000,42.680753,59.469205
49.610370,75.370735,161.545043,169.601480,90.239457,93.495088,29.174932,12.574173,158.275605,5.363104,72.524097,50.477213,168.574459,162.664841,165.895969,159.107503,91.860100,157.897075,-0.000821,-1.797650,32.000000,-237.434574,158.798832,-0.024712,27.740850,0.669392,408110.815828,0.922472,35.504552,16.780001,3.255907,7.968472,11.091911,190.937753,32.000000,200.625440,205.215704,188.609111,198.213326,32.000000,181.264699,68.301713,78.989184,97.969899,96.455696,44.689555,50.126582,45.234128,38.500000,42.675918,59.475096
49.603227,75.364101,161.529954,169.600303,90.268606,93.495166,29.152917,12.574344,158.262440,5.362846,72.517566,50.471247,168.574085,162.651382,165.896170,159.096663,91.858887,157.889757,-0.000822,-1.797658,32.000000,-237.434428,158.788238,-0.024697,27.739896,0.668388,407456.128084,0.938845,35.505853,16.778273,3.256102,13.514457,59.914836,190.940366,32.000000,200.629418,205.230107,188.611720,198.201704,32.000000,181.273989,68.305059,78.990459,97.972507,96.455696,44.691561,50.126582,45.275709,38.500000,42.669072,59.471723
49.597956,75.361322,161.524671,169.600648,90.188477,93.495208,29.958630,12.574586,158.253917,5.362709,72.510732,50.471421,168.574256,162.643202,165.897007,159.086321,91.858093,157.880596,-0.000823,-1.797684,32.000000,-237.434116,158.783975,-0.024719,27.742347,0.668667,407572.031426,0.923037,35.508040,16.774941,3.256437,28.648434,60.454042,190.941220,32.000000,200.632685,205.232001,188.611226,198.201472,32.000000,181.270289,68.305233,78.992675,97.972530,96.455696,44.696769,50.126582,45.308897,38.500000,42.667236,59.471988
49.590405,75.357000,161.509010,169.602446,90.134592,93.491190,29.167444,12.573374,158.240034,5.362457,72.503102,50.459440,168.575136,162.628740,165.899402,159.068584,91.856364,157.870090,-0.000823,-1.797709,32.000000,-237.435195,158.771288,-0.024641,27.748869,0.668203,407286.953732,0.912901,35.508705,16.772914,3.256582,10.297656,59.862635,190.952459,32.000000,200.627590,205.237180,188.617173,198.197324,32.000000,181.261528,68.306726,78.994885,97.971978,96.455696,44.698231,50.126582,45.351617,38.500000,42.664667,59.464622
49.582309,75.352697,161.495441,169.606074,90.068907,93.471100,29.475606,12.573624,158.224411,5.362429,72.503087,50.455310,168.575562,162.620239,165.900222,159.057614,91.855390,157.859634,-0.000824,-1.797743,32.000000,-237.434847,158.760101,-0.024602,27.754199,0.667729,407048.787969,0.913150,35.510830,16.770411,3.256752,17.068157,60.393948,190.953761,32.000000,200.625708,205.253810,188.610671,198.186705,32.000000,181.276778,68.307184,78.996790,97.972445,96.455696,44.697486,50.126582,45.390208,38.500000,42.661135,59.473090
49.575862,75.351143,161.486145,169.611413,89.991372,93.447153,30.006811,12.573670,158.207992,5.362524,72.502438,50.451756,168.576041,162.605189,165.902098,159.039282,91.854359,157.846425,-0.000824,-1.797774,32.000000,-237.435011,158.747678,-0.024617,27.762217,0.667262,406822.143354,0.937864,35.515745,16.766462,3.256999,28.530430,60.477474,190.952738,32.000000,200.625879,205.258442,188.598887,198.184239,32.000000,181.271644,68.307372,78.997847,97.969705,96.455696,44.700377,50.126582,45.435179,38.500000,42.661190,59.458574
49.570951,75.349344,161.479083,169.614906,89.973810,93.426845,29.501363,12.573817,158.193415,5.362952,72.501809,50.446982,168.578012,162.593147,165.905759,159.026323,91.853671,157.838075,-0.000825,-1.797798,32.000000,-237.434788,158.734430,-0.024726,27.772027,0.666439,406386.472140,0.912825,35.520048,16.761881,3.257215,11.365030,60.347100,190.962192,32.000000,200.617413,205.264588,188.603032,198.183855,32.000000,181.267491,68.308280,78.997533,97.966989,96.455696,44.703838,50.126582,45.473151,38.500000,42.661460,59.465861
49.565204,75.346920,161.456161,169.617730,90.004905,93.422473,29.186860,12.573270,158.175717,5.362859,72.499831,50.444279,168.580242,162.579605,165.907886,159.010819,91.852613,157.824588,-0.000826,-1.797784,32.000000,-237.435358,158.721758,-0.024543,27.783832,0.665964,406208.596741,0.912750,35.525812,16.758888,3.257540,13.086035,60.163661,190.964988,32.000000,200.615778,205.281571,188.599928,198.173337,32.000000,181.278388,68.307925,78.995244,97.963648,96.455696,44.700121,50.126582,45.517658,38.500000,42.660961,59.461160
49.559280,75.345093,161.444646,169.619206,89.968087,93.414458,29.947387,12.572803,158.164265,5.363067,72.499540,50.443983,168.581570,162.567246,165.909238,158.999926,91.851963,157.813860,-0.000826,-1.797790,32.000000,-237.435773,158.712065,-0.024595,27.789300,0.665848,406300.871535,0.937361,35.527297,16.755198,3.257465,28.679224,60.413665,190.960817,32.000000,200.623914,205.288730,188.587687,198.167882,32.000000,181.287245,68.305173,78.992707,97.959815,96.455696,44.697700,50.126582,45.558206,38.500000,42.661033,59.475470
49.556973,75.344388,161.429150,169.619072,89.941743,93.414720,29.982970,12.572836,158.151265,5.362702,72.501148,50.445763,168.583522,162.555818,165.914248,158.987358,91.850347,157.804571,-0.000828,-1.797792,32.000000,-237.435668,158.704002,-0.024602,27.796328,0.665753,406360.743182,0.938475,35.533291,16.750246,3.257571,11.555229,9.923125,190.970543,32.000000,200.621580,205.296027,188.584595,198.168033,32.000000,181.291125,68.298184,78.991143,97.955337,96.455696,44.696073,50.126582,45.602118,38.500000,42.662462,59.466697
49.555859,75.344129,161.415745,169.618063,89.937848,93.415085,29.181463,12.573053,158.139019,5.362420,72.502361,50.447381,168.584274,162.543159,165.915456,158.973544,91.849611,157.794986,-0.000829,-1.797808,32.000000,-237.435403,158.691572,-0.024552,27.797554,0.665160,406082.716568,0.911546,35.534480,16.747955,3.257510,9.373874,7.649927,190.977222,32.000000,200.626119,205.309501,188.579426,198.159015,32.000000,181.292436,68.289917,78.991220,97.951485,96.455696,44.694342,50.126582,45.638362,38.500000,42.664799,59.472146
49.554057,75.344079,161.394281,169.617341,89.861748,93.414972,29.233553,12.572570,158.122972,5.362597,72.506013,50.448418,168.583731,162.525711,165.917939,158.959483,91.848565,157.780296,-0.000829,-1.797781,32.000000,-237.435696,158.674932,-0.024636,27.794790,0.664836,405976.347929,0.936927,35.536697,16.744708,3.257355,13.474683,60.305298,190.975798,32.000000,200.644326,205.313147,188.560965,198.153295,32.000000,181.299019,68.281200,78.990799,97.946420,96.455696,44.689081,50.126582,45.681344,38.500000,42.667617,59.467248
49.552426,75.344950,161.377634,169.616483,89.822968,93.423081,29.157821,12.571757,158.107399,5.362488,72.511036,50.447972,168.583825,162.508388,165.917651,158.944211,91.846493,157.767025,-0.000830,-1.797781,32.000000,-237.436533,158.662026,-0.024621,27.789012,0.664874,406000.772922,0.913746,35.536706,16.739430,3.257084,23.282000,17.562768,190.983410,32.000000,200.649913,205.315494,188.554989,198.151505,32.000000,181.293725,68.274035,78.990886,97.939348,96.455696,44.681549,50.126582,45.718574,38.500000,42.671214,59.469540
49.553813,75.344564,161.366748,169.616730,89.859194,93.422835,29.972147,12.572040,158.094306,5.362937,72.517810,50.452680,168.585350,162.496965,165.917178,158.931469,91.845206,157.753419,-0.000830,-1.799036,32.000000,-237.436083,158.650447,-0.024377,27.783552,0.664201,405566.442241,0.936309,35.540806,16.734832,3.256753,26.495139,22.241126,190.997431,32.000000,200.653650,205.328711,188.552005,198.134544,32.000000,181.306884,68.265215,78.990487,97.930842,96.455696,44.680698,50.126582,45.758945,38.500000,42.673983,59.464947
49.554257,75.346195,161.353836,169.618489,89.908513,93.422709,29.917603,12.571683,158.082603,5.363011,72.523186,50.454314,168.585528,162.487793,165.916909,158.915329,91.844728,157.742889,-0.000832,-1.798953,32.000000,-237.436408,158.638463,-0.024409,27.774616,0.664206,405516.675882,0.926394,35.539840,16.731037,3.256538,9.909073,8.537233,190.998942,32.000000,200.666742,205.331261,188.533814,198.126764,32.000000,181.316495,68.255988,78.989944,97.922207,96.455696,44.677726,50.126582,45.800645,38.500000,42.678887,59.466383
49.556187,75.346752,161.337046,169.618895,89.879337,93.426890,29.171430,12.570790,158.068222,5.362898,72.525481,50.460507,168.585430,162.475400,165.917648,158.900089,91.842700,157.728534,-0.000833,-1.798952,32.000000,-237.437323,158.628915,-0.024396,27.763620,0.664940,405883.801002,0.937083,35.538992,16.727797,3.256207,19.042622,14.870002,191.004150,32.000000,200.671494,205.325103,188.523095,198.130278,32.000000,181.314093,68.249945,78.989310,97.913114,96.455696,44.671921,50.126582,45.833567,38.500000,42.683179,59.463186
49.559079,75.346619,161.321044,169.618444,89.860091,93.447347,29.210151,12.571047,158.056272,5.363063,72.533062,50.469478,168.586926,162.466936,165.918602,158.889256,91.841326,157.717379,-0.000833,-1.798941,32.000000,-237.437148,158.621091,-0.024354,27.753752,0.665003,405813.537545,0.916720,35.539829,16.721954,3.255789,12.503857,60.152322,191.018804,32.000000,200.672450,205.328955,188.518405,198.118744,32.000000,181.321974,68.246208,78.989520,97.903429,96.455696,44.666375,50.126582,45.864799,38.500000,42.684773,59.466530
49.564382,75.348818,161.304386,169.618668,89.902884,93.471650,29.155243,12.569880,158.041252,5.362753,72.544485,50.478326,168.586497,162.452412,165.918909,158.875907,91.839755,157.698882,-0.000835,-1.798870,32.000000,-237.438443,158.605644,-0.024362,27.741903,0.665238,405863.461196,0.935119,35.536650,16.718675,3.255331,11.650281,6.809876,191.023570,32.000000,200.682429,205.334067,188.489262,198.107052,32.000000,181.330853,68.242324,78.988625,97.887943,96.455696,44.659390,50.126582,45.900297,38.500000,42.690896,59.471536
49.567274,75.352190,161.288997,169.618226,90.007124,93.496299,29.865426,12.569285,158.025251,5.362866,72.553631,50.479423,168.585927,162.439853,165.920560,158.863258,91.838751,157.686736,-0.000835,-1.798857,32.000000,-237.439062,158.586735,-0.024405,27.726379,0.665288,405797.515886,0.913378,35.533695,16.713842,3.254657,28.175166,12.568025,191.030882,32.000000,200.681929,205.325509,188.473783,198.113803,32.000000,181.328498,68.238034,78.988120,97.871002,96.455696,44.653423,50.126582,45.936529,38.500000,42.698642,59.462547
49.573269,75.355165,161.277281,169.616811,89.902480,93.496184,29.202161,12.569668,158.010811,5.362560,72.563449,50.489817,168.585718,162.430955,165.919797,158.853704,91.837913,157.671594,-0.000836,-1.798841,32.000000,-237.438576,158.571130,-0.024450,27.715088,0.666164,406219.368763,0.933959,35.532218,16.709482,3.254192,7.598893,7.418046,191.040219,32.000000,200.675982,205.325818,188.473360,198.107573,32.000000,181.328662,68.235007,78.987254,97.857144,96.455696,44.648703,50.126582,45.963138,38.500000,42.705417,59.471123
49.580487,75.361022,161.256420,169.614223,90.010799,93.496249,29.141748,12.570205,157.993034,5.362701,72.578819,50.496423,168.582208,162.417235,165.918513,158.840939,91.836699,157.655688,-0.000834,-1.798820,32.000000,-237.438176,158.554461,-0.024394,27.704508,0.666154,406056.052268,0.933734,35.530284,16.703097,3.253542,6.831526,60.121726,191.036828,32.000000,200.679737,205.325742,188.462175,198.105845,32.000000,181.338630,68.234754,78.986166,97.842492,96.455696,44.638533,50.126582,45.993767,38.500000,42.716204,59.467543
49.588409,75.367501,161.244851,169.610769,89.994042,93.496257,29.209851,12.571726,157.980641,5.362879,72.591887,50.506159,168.579174,162.406524,165.917585,158.831252,91.836381,157.640456,-0.000834,-1.798814,32.000000,-237.436866,158.540793,-0.024485,27.696222,0.666478,406189.682207,0.914814,35.528533,16.697919,3.252883,9.672404,9.278695,191.036080,32.000000,200.677162,205.313268,188.464906,198.114789,32.000000,181.335641,68.235223,78.986966,97.830925,96.455696,44.632197,50.126582,46.016987,38.500000,42.727796,59.456263
49.595851,75.376256,161.237870,169.604853,90.093335,93.520476,29.231599,12.572156,157.969023,5.362467,72.603994,50.518534,168.575300,162.388396,165.915315,158.814794,91.834911,157.622949,-0.000833,-1.797629,32.000000,-237.436590,158.524908,-0.024558,27.687882,0.666862,406384.418224,0.935053,35.527600,16.690827,3.252013,10.628788,60.268161,191.047546,32.000000,200.663830,205.300814,188.486626,198.116083,32.000000,181.328898,68.240368,78.987818,97.816373,96.455696,44.629327,50.126582,46.044110,38.500000,42.743665,59.465124
49.605688,75.381182,161.225056,169.599452,90.145715,93.541461,29.285730,12.572534,157.958678,5.362321,72.620178,50.528747,168.572136,162.379256,165.913144,158.808311,91.833839,157.615941,-0.000833,-1.796427,32.000000,-237.436176,158.514232,-0.024514,27.683140,0.667031,406437.765106,0.934598,35.526685,16.685649,3.251402,12.611372,60.308946,191.040557,32.000000,200.662092,205.295881,188.490075,198.115314,32.000000,181.335965,68.247643,78.990322,97.806318,96.455696,44.623481,50.126582,46.062104,38.500000,42.753700,59.472057
49.617023,75.389917,161.213146,169.594922,90.205727,93.566391,29.167425,12.572443,157.948361,5.361830,72.637699,50.541832,168.568424,162.370694,165.909840,158.799657,91.832519,157.598051,-0.000832,-1.796444,32.000000,-237.436239,158.502553,-0.024548,27.680980,0.668015,407033.974350,0.934726,35.523646,16.682362,3.250513,16.515465,59.814809,191.027800,32.000000,200.659259,205.271462,188.494324,198.128865,32.000000,181.329399,68.257513,78.993746,97.793249,96.455696,44.616840,50.126582,46.082107,38.500000,42.769335,59.469097
49.626859,75.397898,161.208613,169.592572,90.209373,93.570593,29.782925,12.572994,157.939390,5.361673,72.654068,50.548732,168.565920,162.363121,165.907239,158.787923,91.830114,157.584185,-0.000833,-1.796432,32.000000,-237.435637,158.491930,-0.024610,27.679133,0.668020,407096.900524,0.936951,35.520041,16.677273,3.249623,8.925504,60.450000,191.030504,32.000000,200.646860,205.257741,188.509052,198.133196,32.000000,181.323156,68.264788,78.995305,97.781757,96.455696,44.613300,50.126582,46.097159,38.500000,42.783646,59.476719
49.639306,75.408879,161.202214,169.588942,90.190594,93.595205,29.857770,12.572870,157.926308,5.360833,72.675944,50.555687,168.562906,162.351986,165.904765,158.770063,91.828072,157.568001,-0.000832,-1.796446,32.000000,-237.435739,158.473453,-0.024762,27.678433,0.668338,407377.341678,0.933716,35.517589,16.673530,3.248730,11.837337,60.370844,191.022394,32.000000,200.637388,205.243987,188.515223,198.133237,32.000000,181.321746,68.273623,78.998364,97.769357,96.455696,44.610074,50.126582,46.112317,38.500000,42.802515,59.471792
49.646944,75.418995,161.186660,169.586684,90.235473,93.595223,29.395281,12.572113,157.914908,5.360304,72.694416,50.562432,168.559155,162.338717,165.901636,158.758987,91.826687,157.553390,-0.000831,-1.796440,32.000000,-237.436540,158.457609,-0.024772,27.676254,0.667904,407177.408138,0.936016,35.515955,16.668025,3.247989,7.165411,9.720118,191.011561,32.000000,200.632691,205.222989,188.514073,198.142452,32.000000,181.310886,68.280503,78.998478,97.759044,96.455696,44.601675,50.126582,46.125675,38.500000,42.819853,59.473827
49.656993,75.431791,161.179916,169.584905,90.245759,93.615272,29.264423,12.572236,157.905875,5.359815,72.710963,50.570594,168.555935,162.332786,165.899293,158.749996,91.823741,157.544943,-0.000831,-1.796425,32.000000,-237.436315,158.449745,-0.024765,27.671062,0.668154,407428.422254,0.938165,35.515630,16.663049,3.246957,25.299577,60.301273,191.007370,32.000000,200.613354,205.203278,188.525279,198.150732,32.000000,181.301259,68.290082,78.996284,97.747053,96.455696,44.594927,50.126582,46.140614,38.500000,42.842468,59.470336
49.667849,75.440394,161.182198,169.580936,90.279496,93.619130,30.060719,12.573364,157.904526,5.359464,72.725531,50.577817,168.552980,162.329036,165.895165,158.746326,91.821566,157.537346,-0.000829,-1.796424,32.000000,-237.435303,158.444716,-0.024801,27.665447,0.668448,407655.159989,0.916298,35.517547,16.659741,3.246169,18.515196,7.769439,190.998701,32.000000,200.600974,205.201886,188.523768,198.145078,32.000000,181.303557,68.297025,78.994731,97.738382,96.455696,44.595748,50.126582,46.149586,38.500000,42.858141,59.464396
49.677029,75.451045,161.176763,169.575227,90.321057,93.635370,29.247466,12.572799,157.896900,5.358741,72.741994,50.589824,168.549349,162.326699,165.894461,158.739668,91.819226,157.529572,-0.000827,-1.796437,32.000000,-237.435823,158.436462,-0.024711,27.656334,0.668197,407498.172190,0.938216,35.518709,16.659809,3.245539,13.277213,10.208135,190.985701,32.000000,200.591035,205.181972,188.516567,198.151765,32.000000,181.291540,68.306226,78.992008,97.730191,96.455696,44.592272,50.126582,46.161217,38.500000,42.877167,59.467022
49.686160,75.462907,161.173825,169.570246,90.353100,93.655728,29.870340,12.573110,157.890499,5.358202,72.756181,50.597449,168.546239,162.322984,165.893216,158.733343,91.816310,157.526195,-0.000828,-1.796464,32.000000,-237.435531,158.428635,-0.024753,27.649089,0.668672,407757.836192,0.919371,35.517564,16.659647,3.244864,28.472941,26.322457,190.982410,32.000000,200.572733,205.164667,188.522987,198.159922,32.000000,181.278667,68.314772,78.988360,97.724799,96.455696,44.590810,50.126582,46.168134,38.500000,42.896897,59.471231
49.696922,75.476651,161.163556,169.564683,90.354393,93.680084,30.062927,12.573546,157.879631,5.357273,72.774936,50.601270,168.541790,162.315931,165.889786,158.725283,91.810487,157.514875,-0.000829,-1.796490,32.000000,-237.435237,158.417467,-0.024752,27.645471,0.669256,408068.964031,0.931276,35.519271,16.659018,3.244119,9.051364,14.991074,190.972347,32.000000,200.555812,205.158310,188.523574,198.155564,32.000000,181.274994,68.327135,78.983430,97.717829,96.455696,44.583524,50.126582,46.175366,38.500000,42.920768,59.469235
49.702604,75.488555,161.156117,169.560762,90.406366,93.700463,29.448933,12.573761,157.872487,5.357474,72.793477,50.604062,168.538855,162.308830,165.886550,158.716276,91.807497,157.502447,-0.000828,-1.796534,32.000000,-237.435077,158.403097,-0.024666,27.645781,0.669114,408016.301058,0.922998,35.521714,16.660088,3.243325,5.443739,6.944041,190.955833,32.000000,200.548647,205.146023,188.516666,198.157007,32.000000,181.270951,68.337052,78.980101,97.713886,96.455696,44.577431,50.126582,46.182483,38.500000,42.941257,59.467474
49.710449,75.501668,161.138994,169.556829,90.451898,93.716540,29.157234,12.573337,157.857697,5.356381,72.809525,50.614602,168.533135,162.297529,165.881528,158.702846,91.800845,157.490381,-0.000828,-1.796587,32.000000,-237.435462,158.383798,-0.024681,27.652056,0.669370,408239.979150,0.938115,35.525420,16.660255,3.242555,18.260758,7.482565,190.947591,32.000000,200.526240,205.127793,188.519769,198.170622,32.000000,181.255176,68.347080,78.972123,97.708528,96.455696,44.565515,50.126582,46.191214,38.500000,42.965239,59.461800
49.718188,75.511393,161.134077,169.553969,90.459003,93.728765,29.141303,12.574364,157.855174,5.356055,72.822471,50.621780,168.531107,162.288962,165.876885,158.694381,91.797417,157.483784,-0.000825,-1.796608,32.000000,-237.434282,158.375799,-0.024629,27.660726,0.669428,408390.943844,0.918983,35.532667,16.658626,3.241978,8.696595,59.992359,190.940369,32.000000,200.508769,205.122613,188.527348,198.171242,32.000000,181.252203,68.357092,78.968288,97.708723,96.455696,44.560639,50.126582,46.195054,38.500000,42.982740,59.466963
49.726667,75.522862,161.123751,169.551380,90.413455,93.749029,29.499855,12.574053,157.846181,5.355042,72.840633,50.629986,168.527717,162.281281,165.872763,158.684930,91.792988,157.475117,-0.000825,-1.796621,32.000000,-237.434525,158.367573,-0.024563,27.671389,0.669464,408652.811675,0.935684,35.534327,16.659976,3.241149,7.023750,6.492113,190.918537,32.000000,200.504787,205.112947,188.520069,198.176164,32.000000,181.239371,68.369874,78.963556,97.712468,96.455696,44.552438,50.126582,46.199099,38.500000,43.003837,59.466874
49.730423,75.532826,161.112575,169.548929,90.514241,93.764097,29.176628,12.573187,157.837124,5.354894,72.853168,50.631985,168.523859,162.271047,165.869020,158.673630,91.787395,157.467462,-0.000825,-1.796625,32.000000,-237.435454,158.361563,-0.024599,27.678038,0.669098,408644.677569,0.913108,35.537243,16.661337,3.240561,2.371696,19.600486,190.906425,32.000000,200.491485,205.100809,188.516084,198.183062,32.000000,181.229932,68.378163,78.957671,97.716070,96.455696,44.544342,50.126582,46.204074,38.500000,43.021936,59.464543
49.735911,75.544270,161.101307,169.545657,90.562134,93.763892,29.177661,12.572936,157.826089,5.354943,72.869448,50.640139,168.521652,162.260854,165.866260,158.662378,91.781970,157.458794,-0.000825,-1.796632,32.000000,-237.435548,158.351519,-0.024459,27.678125,0.668695,408625.288405,0.939582,35.540867,16.662781,3.239861,18.087305,60.107722,190.899559,32.000000,200.478494,205.099691,188.519250,198.176093,32.000000,181.226522,68.389448,78.951990,97.723921,96.455696,44.534330,50.126582,46.210694,38.500000,43.043415,59.457571
