OSU 80 Ton Compressor Load Stand
49.740657,75.553725,161.093304,169.543915,90.623001,93.784138,29.290450,12.572042,157.818780,5.355278,72.878707,50.642842,168.518882,162.254826,165.863493,158.655919,91.777668,157.450826,-0.000824,-1.796674,32.000000,-237.436403,158.344325,-0.024474,27.675045,0.669290,409079.322183,0.936528,35.548166,16.664029,3.239493,13.863338,60.324252,190.884604,32.000000,200.477612,205.097766,188.505532,198.171104,32.000000,181.217690,68.396775,78.947331,97.730084,96.455696,44.526708,50.126582,46.213643,38.500000,43.061491,59.474486
49.746346,75.563080,161.085736,169.543512,90.634850,93.796349,29.180859,12.572009,157.808833,5.354898,72.890654,50.639795,168.516859,162.248092,165.860929,158.650347,91.771921,157.443232,-0.000824,-1.797275,32.000000,-237.436367,158.333057,-0.024445,27.669565,0.669678,409362.000524,0.914208,35.552425,16.665169,3.238825,6.897342,10.372136,190.871825,32.000000,200.473329,205.089411,188.485663,198.175570,32.000000,181.201622,68.403925,78.941344,97.739098,96.455696,44.517933,50.126582,46.218124,38.500000,43.079799,59.468379
49.747608,75.571731,161.080634,169.543921,90.652064,93.804567,29.210455,12.571253,157.797580,5.354476,72.899138,50.640399,168.514944,162.236588,165.858424,158.640049,91.766578,157.430682,-0.000823,-1.799046,32.000000,-237.437028,158.322207,-0.024449,27.666733,0.669675,409372.015873,0.940686,35.556935,16.667417,3.238420,7.415747,60.187706,190.871208,32.000000,200.463052,205.091327,188.483094,198.166705,32.000000,181.199788,68.407502,78.934773,97.746199,96.455696,44.512324,50.126582,46.223500,38.500000,43.096156,59.467730
49.751736,75.581781,161.071939,169.542783,90.631742,93.827742,29.852666,12.570650,157.786314,5.353970,72.910610,50.642323,168.512102,162.225558,165.854511,158.627412,91.760591,157.423308,-0.000824,-1.799030,32.000000,-237.437480,158.312598,-0.024610,27.664467,0.669872,409472.272309,0.939396,35.562316,16.668141,3.238043,28.361083,60.412431,190.856219,32.000000,200.460872,205.098015,188.466728,198.155255,32.000000,181.195835,68.410090,78.928266,97.755028,96.455696,44.503838,50.126582,46.227552,38.500000,43.115792,59.465291
49.754183,75.589335,161.069739,169.541450,90.625364,93.844210,29.971296,12.571137,157.779911,5.353286,72.914574,50.642908,168.509581,162.214964,165.851465,158.624514,91.755078,157.417281,-0.000825,-1.799080,32.000000,-237.437035,158.304945,-0.024558,27.664310,0.670269,409709.019517,0.940077,35.568351,16.668849,3.237790,2.725608,60.489006,190.849995,32.000000,200.457386,205.094374,188.456080,198.158730,32.000000,181.178303,68.412218,78.923232,97.762319,96.455696,44.499258,50.126582,46.231375,38.500000,43.131429,59.461829
49.755193,75.595120,161.057649,169.540094,90.737108,93.848349,29.467298,12.572166,157.774363,5.353673,72.918055,50.644333,168.506886,162.208308,165.847722,158.616844,91.748039,157.409483,-0.000825,-1.799055,32.000000,-237.436053,158.299961,-0.024591,27.658267,0.669701,409409.085383,0.936714,35.573820,16.672150,3.237420,9.772330,60.394464,190.847327,32.000000,200.445635,205.098538,188.454061,198.153509,32.000000,181.174486,68.414608,78.915282,97.769383,96.455696,44.487378,50.126582,46.238770,38.500000,43.146033,59.461544
49.757038,75.598889,161.048541,169.538156,90.718032,93.861696,29.973072,12.572792,157.764656,5.353964,72.922381,50.644084,168.505514,162.200901,165.844632,158.612730,91.742985,157.398055,-0.000825,-1.799086,32.000000,-237.435325,158.292184,-0.024636,27.649631,0.670401,409835.697487,0.916790,35.578696,16.675873,3.237193,11.901341,9.782680,190.837320,32.000000,200.442840,205.110605,188.447760,198.143704,32.000000,181.177359,68.421007,78.909666,97.775521,96.455696,44.478522,50.126582,46.242728,38.500000,43.155561,59.464720
49.758836,75.605109,161.044424,169.534609,90.623538,93.878094,29.265237,12.573294,157.753561,5.353888,72.930673,50.647946,168.502986,162.189385,165.841502,158.603047,91.736287,157.384509,-0.000824,-1.799106,32.000000,-237.434846,158.281363,-0.024337,27.643049,0.670855,410037.319838,0.941772,35.581801,16.677730,3.236836,11.838248,60.226664,190.829186,32.000000,200.438370,205.107863,188.440532,198.142764,32.000000,181.161519,68.429992,78.903064,97.781908,96.455696,44.470487,50.126582,46.248069,38.500000,43.169517,59.464180
49.759572,75.612146,161.033924,169.533226,90.663116,93.898439,29.165755,12.572472,157.742940,5.354064,72.934582,50.645295,168.500789,162.175186,165.839863,158.593428,91.728763,157.376541,-0.000824,-1.799117,32.000000,-237.435622,158.270479,-0.024320,27.645374,0.670510,409724.223672,0.941620,35.585510,16.678278,3.236654,9.444299,7.105723,190.833062,32.000000,200.426573,205.106082,188.448614,198.143664,32.000000,181.153049,68.439163,78.894930,97.785641,96.455696,44.461632,50.126582,46.251172,38.500000,43.184181,59.466540
49.759800,75.617295,161.019554,169.531982,90.705787,93.905484,29.978548,12.573152,157.734806,5.354376,72.940135,50.639602,168.498973,162.161323,165.837020,158.584567,91.722778,157.365544,-0.000825,-1.799096,32.000000,-237.434929,158.258936,-0.024373,27.654428,0.670253,409613.203537,0.920324,35.589589,16.681580,3.236286,10.371813,60.468453,190.819847,32.000000,200.422527,205.113422,188.447959,198.135491,32.000000,181.156481,68.452226,78.888032,97.786803,96.455696,44.448401,50.126582,46.259013,38.500000,43.197668,59.457207
49.759740,75.619876,161.006848,169.531259,90.735086,93.885270,29.192875,12.572433,157.725491,5.354070,72.948085,50.638528,168.497316,162.148982,165.835403,158.575261,91.717019,157.352899,-0.000823,-1.799067,32.000000,-237.435625,158.250637,-0.024355,27.658335,0.670436,409838.383257,0.913722,35.596147,16.683088,3.236102,9.985170,60.220293,190.809472,32.000000,200.421379,205.110335,188.444843,198.138504,32.000000,181.142862,68.463250,78.882608,97.785068,96.455696,44.434697,50.126582,46.264482,38.500000,43.206194,59.468241
49.758531,75.626868,160.997573,169.530749,90.779379,93.861125,29.992058,12.572099,157.719786,5.354182,72.956771,50.639308,168.497600,162.138814,165.835767,158.567212,91.711119,157.340916,-0.000822,-1.799074,32.000000,-237.435887,158.240429,-0.024384,27.654754,0.670555,410073.802870,0.934542,35.599721,16.683298,3.235767,9.877989,9.712092,190.812434,32.000000,200.406473,205.108412,188.458782,198.143712,32.000000,181.135330,68.473011,78.875972,97.783194,96.455696,44.422969,50.126582,46.272786,38.500000,43.220792,59.461642
49.759657,75.632251,160.990357,169.530077,90.816836,93.840706,29.187319,12.571929,157.716643,5.353257,72.958140,50.640644,168.496007,162.129095,165.833873,158.563865,91.706112,157.333768,-0.000824,-1.799062,32.000000,-237.435955,158.234215,-0.024477,27.657701,0.670809,410252.054349,0.942672,35.604907,16.683265,3.235625,30.262741,7.562539,190.807066,32.000000,200.397748,205.112859,188.465180,198.137861,32.000000,181.140516,68.478656,78.869044,97.781740,96.455696,44.412823,50.126582,46.278462,38.500000,43.233413,59.459006
49.759235,75.637728,160.989805,169.528248,90.801972,93.824710,30.011218,12.571446,157.711647,5.353179,72.958756,50.639743,168.494289,162.123552,165.832707,158.557079,91.702253,157.327936,-0.000823,-1.799018,32.000000,-237.436422,158.230249,-0.024486,27.659476,0.671011,410384.582060,0.942707,35.612572,16.684594,3.235482,28.518157,19.868780,190.792123,32.000000,200.400947,205.107308,188.466498,198.138417,32.000000,181.127402,68.481077,78.863551,97.779944,96.455696,44.404921,50.126582,46.284368,38.500000,43.247086,59.470208
49.760704,75.642836,160.989843,169.525696,90.729011,93.820739,30.023742,12.571770,157.706330,5.352923,72.963097,50.643291,168.492761,162.121162,165.833592,158.554158,91.697634,157.321394,-0.000823,-1.799040,32.000000,-237.436143,158.229717,-0.024588,27.651625,0.671191,410603.518077,0.941483,35.614693,16.687692,3.235207,14.624428,7.312734,190.793936,32.000000,200.391450,205.099698,188.474902,198.142976,32.000000,181.118336,68.481245,78.859345,97.779379,96.455696,44.399108,50.126582,46.289461,38.500000,43.258743,59.460757
49.762531,75.649464,160.994482,169.521634,90.753723,93.820702,29.189614,12.571843,157.704837,5.352874,72.964629,50.644923,168.491978,162.116964,165.832904,158.553031,91.693698,157.315930,-0.000823,-1.799077,32.000000,-237.436097,158.229963,-0.024509,27.638820,0.670658,410198.469428,0.941725,35.621419,16.688599,3.235320,12.463313,59.742298,190.793198,32.000000,200.384278,205.103930,188.481816,198.132708,32.000000,181.129028,68.484409,78.854828,97.779234,96.455696,44.393166,50.126582,46.294282,38.500000,43.274209,59.471861
49.765163,75.653158,160.990716,169.518774,90.737483,93.829863,29.168486,12.572506,157.705868,5.352560,72.962827,50.644983,168.490218,162.116401,165.834079,158.553435,91.689706,157.314461,-0.000823,-1.799072,32.000000,-237.435531,158.229859,-0.024528,27.636220,0.670795,410137.159034,0.941350,35.625143,16.688981,3.235148,20.933831,59.731787,190.783644,32.000000,200.386190,205.098532,188.477626,198.131510,32.000000,181.119039,68.487981,78.852373,97.778624,96.455696,44.388296,50.126582,46.296312,38.500000,43.285371,59.461927
49.766039,75.654762,160.992182,169.515741,90.668254,93.850161,29.937445,12.572429,157.706724,5.351327,72.959906,50.640492,168.487816,162.115298,165.832749,158.552008,91.684883,157.308295,-0.000824,-1.799074,32.000000,-237.435600,158.226507,-0.024547,27.642066,0.670878,410097.699579,0.942621,35.628244,16.693848,3.235070,30.051856,60.471092,190.782324,32.000000,200.373592,205.090255,188.476873,198.138123,32.000000,181.102542,68.491063,78.848395,97.776003,96.455696,44.381141,50.126582,46.301214,38.500000,43.293728,59.475332
49.767555,75.655734,160.997269,169.513825,90.653401,93.854090,30.003153,12.572049,157.707164,5.350354,72.960728,50.647117,168.486917,162.114830,165.830596,158.548814,91.680527,157.309064,-0.000825,-1.799080,32.000000,-237.435973,158.230044,-0.024522,27.649843,0.670965,410194.421117,0.916720,35.628694,16.695008,3.234871,21.109881,60.538476,190.781510,32.000000,200.362170,205.091635,188.478464,198.132413,32.000000,181.108554,68.495264,78.844485,97.774460,96.455696,44.379480,50.126582,46.304039,38.500000,43.299988,59.468104
49.771449,75.657514,160.993209,169.510990,90.625553,93.862425,29.160437,12.572670,157.707808,5.349378,72.957823,50.655012,168.484669,162.118280,165.829375,158.549999,91.675710,157.308353,-0.000827,-1.799053,32.000000,-237.435512,158.235185,-0.024602,27.655098,0.670039,409767.378400,0.915746,35.628470,16.698577,3.234968,12.053869,60.096306,190.768533,32.000000,200.359606,205.091097,188.469998,198.128736,32.000000,181.110043,68.497433,78.840591,97.771955,96.455696,44.371857,50.126582,46.305453,38.500000,43.308512,59.467179
49.773795,75.657181,160.992360,169.507600,90.559183,93.878522,29.177287,12.572436,157.705644,5.348846,72.950794,50.655309,168.483302,162.120388,165.828333,158.549489,91.672447,157.307931,-0.000826,-1.797939,32.000000,-237.435734,158.233823,-0.024569,27.651709,0.669978,409841.689539,0.938060,35.627784,16.703815,3.234829,12.993743,59.783812,190.768191,32.000000,200.348209,205.083594,188.467086,198.136372,32.000000,181.092149,68.495281,78.837127,97.770132,96.455696,44.365047,50.126582,46.306979,38.500000,43.313368,59.470818
49.776964,75.656539,160.994538,169.502933,90.573802,93.878425,30.018382,12.572829,157.705700,5.348693,72.944143,50.664527,168.482766,162.122767,165.826628,158.551131,91.669260,157.307563,-0.000824,-1.797919,32.000000,-237.435501,158.236799,-0.024547,27.649390,0.669208,409416.585071,0.915977,35.624721,16.708613,3.234553,13.930699,7.270996,190.771699,32.000000,200.336323,205.083231,188.463832,198.130261,32.000000,181.095752,68.492598,78.832903,97.768062,96.455696,44.358670,50.126582,46.307626,38.500000,43.318166,59.469087
49.780770,75.656765,160.994929,169.498519,90.618172,93.878209,29.170555,12.573176,157.707945,5.348682,72.941432,50.669328,168.479577,162.127089,165.825266,158.552519,91.666868,157.309998,-0.000824,-1.797879,32.000000,-237.435135,158.238526,-0.024531,27.648832,0.669283,409436.645069,0.940224,35.621753,16.710459,3.234371,16.061576,59.814842,190.761924,32.000000,200.338389,205.085811,188.451225,198.122992,32.000000,181.101516,68.490748,78.829885,97.765635,96.455696,44.355249,50.126582,46.307041,38.500000,43.322896,59.462439
49.786534,75.658412,160.995594,169.493533,90.638341,93.886455,30.004286,12.573536,157.709753,5.348448,72.935432,50.672843,168.475448,162.128813,165.824531,158.556957,91.663875,157.315957,-0.000824,-1.797901,32.000000,-237.434771,158.241719,-0.024221,27.649307,0.669557,409610.363295,0.916263,35.616920,16.714388,3.234187,7.305444,6.805355,190.757671,32.000000,200.332446,205.078913,188.445057,198.125056,32.000000,181.085646,68.488821,78.828089,97.761467,96.455696,44.349043,50.126582,46.304284,38.500000,43.331063,59.464888
49.788518,75.659624,161.002785,169.490600,90.648145,93.889860,29.419806,12.572482,157.710808,5.348495,72.931494,50.677607,168.473374,162.130006,165.823973,158.555078,91.661802,157.318583,-0.000823,-1.797910,32.000000,-237.435935,158.246129,-0.024268,27.649480,0.669601,409679.408284,0.940085,35.614334,16.717881,3.233936,1.931387,9.307917,190.767411,32.000000,200.324018,205.075239,188.448049,198.120051,32.000000,181.081540,68.486659,78.827772,97.757388,96.455696,44.347245,50.126582,46.303095,38.500000,43.338134,59.472687
49.791632,75.659806,161.005637,169.488398,90.687915,93.893579,29.867325,12.571873,157.716028,5.348094,72.927717,50.682192,168.470050,162.134717,165.823176,158.555338,91.658899,157.322631,-0.000822,-1.797906,32.000000,-237.436624,158.252021,-0.024272,27.649272,0.669691,409768.292624,0.940998,35.611350,16.722357,3.233714,29.079475,60.412975,190.755716,32.000000,200.324333,205.075934,188.434243,198.110893,32.000000,181.092597,68.481127,78.827806,97.751301,96.455696,44.343682,50.126582,46.302288,38.500000,43.344165,59.468694
49.794328,75.659382,161.007111,169.487561,90.690687,93.893621,30.020470,12.571430,157.717283,5.347959,72.923369,50.687904,168.469194,162.136687,165.822800,158.553675,91.658482,157.324374,-0.000823,-1.797870,32.000000,-237.437169,158.256530,-0.024268,27.647205,0.669918,409914.480077,0.916546,35.609282,16.725678,3.233684,2.261161,60.511115,190.745719,32.000000,200.325852,205.067066,188.427419,198.110419,32.000000,181.084890,68.475542,78.830855,97.747857,96.455696,44.339847,50.126582,46.300009,38.500000,43.348745,59.467966
49.800611,75.656605,161.020760,169.487505,90.725219,93.895100,29.175404,12.571677,157.718175,5.348177,72.918174,50.699898,168.467839,162.143603,165.821774,158.554420,91.655083,157.328409,-0.000824,-1.797900,32.000000,-237.436771,158.264524,-0.024320,27.647990,0.670216,410097.527628,0.930387,35.606091,16.729496,3.233543,12.036547,59.876238,190.754228,32.000000,200.315212,205.062931,188.434071,198.104839,32.000000,181.077897,68.467318,78.832143,97.746767,96.455696,44.340874,50.126582,46.294576,38.500000,43.351071,59.468291
49.803197,75.654417,161.026780,169.487586,90.722483,93.915461,29.149841,12.571619,157.722388,5.348392,72.913283,50.702927,168.467517,162.149458,165.821006,158.557219,91.653565,157.330776,-0.000824,-1.797875,32.000000,-237.436939,158.269389,-0.024236,27.652395,0.670086,410026.197423,0.941008,35.599984,16.732701,3.233392,7.674525,60.011637,190.748784,32.000000,200.314566,205.062032,188.425420,198.096653,32.000000,181.087726,68.458442,78.833641,97.748434,96.455696,44.342018,50.126582,46.290390,38.500000,43.352846,59.463993
49.809760,75.650415,161.026012,169.487779,90.683354,93.939884,29.274391,12.571936,157.724595,5.348053,72.906746,50.713368,168.466142,162.155240,165.820712,158.559342,91.652582,157.341295,-0.000823,-1.797870,32.000000,-237.436747,158.277680,-0.024234,27.660065,0.670354,410259.716221,0.941220,35.591796,16.737066,3.233333,6.833530,10.472575,190.740723,32.000000,200.319580,205.048169,188.417991,198.097550,32.000000,181.079338,68.447149,78.837035,97.749644,96.455696,44.335286,50.126582,46.283961,38.500000,43.353162,59.467936
49.814327,75.647233,161.034188,169.487331,90.674457,93.960277,29.189393,12.572009,157.729897,5.348424,72.901067,50.719040,168.465512,162.164006,165.821192,158.560674,91.651292,157.352485,-0.000823,-1.797876,32.000000,-237.436610,158.287270,-0.024331,27.656958,0.669839,410045.508930,0.939968,35.586443,16.739973,3.233146,7.664708,59.705160,190.743070,32.000000,200.314377,205.042588,188.420605,198.094848,32.000000,181.069877,68.439410,78.840350,97.749961,96.455696,44.334917,50.126582,46.276092,38.500000,43.353549,59.475480
49.819363,75.643800,161.036874,169.485028,90.772639,93.984532,29.148747,12.572327,157.737123,5.349051,72.897615,50.720291,168.465237,162.165430,165.821597,158.568017,91.650848,157.360479,-0.000825,-1.797904,32.000000,-237.436380,158.300246,-0.024343,27.647199,0.669472,409928.276618,0.935443,35.574557,16.747177,3.232720,10.687340,59.847604,190.740940,32.000000,200.311893,205.045882,188.412973,198.082301,32.000000,181.084183,68.433745,78.844618,97.750754,96.455696,44.332566,50.126582,46.269023,38.500000,43.354149,59.459842
49.821500,75.642241,161.039142,169.480737,90.799087,93.992453,29.317618,12.571765,157.741411,5.349588,72.892873,50.722938,168.462143,162.168926,165.821584,158.571597,91.649752,157.365042,-0.000825,-1.797900,32.000000,-237.436900,158.307916,-0.024453,27.651098,0.669934,410075.115883,0.915368,35.566907,16.751826,3.232620,18.259051,14.273564,190.731429,32.000000,200.313808,205.034409,188.402376,198.082010,32.000000,181.083740,68.429274,78.847926,97.750083,96.455696,44.329339,50.126582,46.261650,38.500000,43.357285,59.470012
49.824746,75.640546,161.044614,169.477199,90.807934,93.992553,29.324596,12.572796,157.747832,5.350026,72.890513,50.727210,168.458102,162.178304,165.821936,158.577272,91.647868,157.372515,-0.000825,-1.797902,32.000000,-237.435860,158.315600,-0.024434,27.660640,0.670587,410482.536394,0.921049,35.559681,16.754485,3.232323,17.741966,7.709763,190.736830,32.000000,200.303748,205.026437,188.404858,198.080292,32.000000,181.074460,68.424622,78.849634,97.749176,96.455696,44.330034,50.126582,46.255844,38.500000,43.359827,59.477752
49.825718,75.638329,161.047575,169.474045,90.784575,93.992453,29.173595,12.571987,157.755969,5.350225,72.892043,50.729707,168.455939,162.181827,165.821483,158.579329,91.648351,157.374519,-0.000824,-1.797885,32.000000,-237.436543,158.321407,-0.024518,27.669314,0.670417,410483.057816,0.937895,35.558744,16.758404,3.232387,7.114832,60.086368,190.735261,32.000000,200.297995,205.031494,188.396394,198.072161,32.000000,181.088318,68.420054,78.852673,97.750339,96.455696,44.322359,50.126582,46.250332,38.500000,43.361896,59.470257
49.829343,75.637948,161.057439,169.472882,90.790678,93.992532,29.283650,12.571989,157.757364,5.350637,72.891614,50.733230,168.453001,162.184370,165.819896,158.583002,91.647962,157.382243,-0.000823,-1.797919,32.000000,-237.436659,158.328258,-0.024579,27.669889,0.670477,410702.329637,0.942828,35.553044,16.761424,3.232166,20.073572,60.279822,190.727554,32.000000,200.301682,205.021750,188.387444,198.071053,32.000000,181.084000,68.413689,78.854405,97.749619,96.455696,44.325996,50.126582,46.242863,38.500000,43.366114,59.463806
49.830680,75.637452,161.057249,169.472165,90.779002,93.992778,29.869103,12.572552,157.763778,5.351238,72.887124,50.733809,168.450949,162.184773,165.818855,158.589197,91.646903,157.382506,-0.000822,-1.797913,32.000000,-237.435926,158.335138,-0.024580,27.665858,0.669888,410403.945897,0.939272,35.548824,16.763777,3.232241,28.933421,31.547893,190.731714,32.000000,200.294331,205.013395,188.391548,198.072090,32.000000,181.073616,68.404850,78.853641,97.748142,96.455696,44.321536,50.126582,46.235947,38.500000,43.371097,59.467179
49.833352,75.636273,161.066126,169.470347,90.867083,93.992713,29.162859,12.572634,157.768212,5.351822,72.886182,50.736988,168.449330,162.186524,165.817302,158.591410,91.646817,157.386653,-0.000822,-1.797915,32.000000,-237.435725,158.337935,-0.024739,27.664509,0.669917,410408.873750,0.940236,35.545716,16.765729,3.232081,10.178809,60.021694,190.734515,32.000000,200.290613,205.015274,188.389053,198.063484,32.000000,181.079124,68.397151,78.852429,97.748389,96.455696,44.323508,50.126582,46.228587,38.500000,43.374185,59.462498
49.834779,75.636604,161.071615,169.467759,90.884758,93.992731,29.813804,12.572882,157.776217,5.352927,72.887986,50.743576,168.445827,162.190923,165.816248,158.595688,91.646628,157.390222,-0.000823,-1.799002,32.000000,-237.435489,158.349347,-0.024540,27.666611,0.670421,410660.434456,0.942297,35.542870,16.767817,3.232121,7.093429,60.325638,190.723503,32.000000,200.295088,205.006573,188.377636,198.060065,32.000000,181.086366,68.390476,78.850669,97.748857,96.455696,44.322631,50.126582,46.221728,38.500000,43.379864,59.470838
49.836213,75.636549,161.072289,169.466653,90.852697,93.992805,29.221565,12.571767,157.780266,5.353249,72.889508,50.742576,168.442851,162.192869,165.815216,158.596438,91.644725,157.390171,-0.000825,-1.798999,32.000000,-237.436612,158.354990,-0.024384,27.662280,0.670858,410947.945371,0.939022,35.540317,16.768552,3.232047,1.321059,60.263279,190.727269,32.000000,200.287077,204.997745,188.381124,198.062318,32.000000,181.076397,68.386294,78.848349,97.749088,96.455696,44.319525,50.126582,46.214289,38.500000,43.384937,59.462813
49.835515,75.636703,161.066882,169.466602,90.837794,94.014852,29.204756,12.570369,157.780509,5.353673,72.890864,50.739264,168.441426,162.197696,165.813883,158.594750,91.642683,157.390216,-0.000825,-1.799019,32.000000,-237.438053,158.360115,-0.024456,27.650850,0.670325,410624.781663,0.940577,35.538377,16.771710,3.231991,10.636861,60.113816,190.731750,32.000000,200.277807,204.996822,188.384559,198.052100,32.000000,181.078186,68.383679,78.844546,97.751042,96.455696,44.312988,50.126582,46.208151,38.500000,43.390918,59.459547
49.836540,75.636130,161.079517,169.466566,90.780292,94.014894,29.645174,12.569976,157.779223,5.353536,72.893173,50.738795,168.440827,162.199621,165.813358,158.595025,91.642252,157.391352,-0.000824,-1.799007,32.000000,-237.438575,158.360424,-0.024445,27.643542,0.670837,410826.321368,0.939659,35.537946,16.774944,3.231894,2.098930,60.401375,190.726749,32.000000,200.281887,204.986639,188.374698,198.051361,32.000000,181.080609,68.382767,78.840877,97.753760,96.455696,44.315251,50.126582,46.203228,38.500000,43.394815,59.461268
49.837541,75.634598,161.082946,169.465286,90.757267,94.014831,29.999476,12.570593,157.779613,5.353370,72.893049,50.739630,168.438100,162.201026,165.812014,158.596200,91.640628,157.391618,-0.000824,-1.798948,32.000000,-237.437832,158.361971,-0.024461,27.643209,0.670746,410593.420874,0.937439,35.538300,16.775594,3.232126,11.190610,60.490860,190.726050,32.000000,200.272355,204.972512,188.371936,198.057462,32.000000,181.071376,68.380497,78.834503,97.754334,96.455696,44.314752,50.126582,46.195684,38.500000,43.398610,59.474064
49.841078,75.632863,161.087431,169.464333,90.818622,94.014668,29.318147,12.571502,157.783047,5.353643,72.892758,50.743753,168.438086,162.202584,165.810260,158.597219,91.639775,157.391577,-0.000824,-1.798905,32.000000,-237.436923,158.362011,-0.024432,27.648436,0.670221,410214.273837,0.918462,35.535894,16.775423,3.232168,2.121051,12.702857,190.734708,32.000000,200.262196,204.970491,188.378011,198.054142,32.000000,181.073085,68.379026,78.829153,97.753410,96.455696,44.315007,50.126582,46.186488,38.500000,43.400898,59.464681
49.842449,75.632295,161.088143,169.462171,90.812894,94.014637,29.304321,12.571799,157.782546,5.353870,72.892167,50.746184,168.435262,162.206368,165.807787,158.606770,91.637700,157.393141,-0.000826,-1.798905,32.000000,-237.436466,158.367703,-0.024386,27.652490,0.670530,410473.875771,0.914874,35.531358,16.779435,3.232075,23.778966,60.297951,190.729508,32.000000,200.255438,204.966203,188.369227,198.052068,32.000000,181.073647,68.377609,78.820078,97.747254,96.455696,44.311729,50.126582,46.177579,38.500000,43.405134,59.466619
49.843704,75.633945,161.091228,169.458571,90.772909,94.014165,29.828583,12.571835,157.783337,5.353434,72.890538,50.741967,168.433158,162.202854,165.806044,158.606331,91.636880,157.397169,-0.000825,-1.798894,32.000000,-237.436596,158.366599,-0.024496,27.650609,0.670467,410516.641440,0.936808,35.528720,16.778429,3.232014,11.136577,60.351554,190.725617,32.000000,200.246886,204.954899,188.367811,198.062907,32.000000,181.069146,68.377098,78.814140,97.738425,96.455696,44.312070,50.126582,46.169747,38.500000,43.412086,59.462557
49.845038,75.634301,161.085183,169.453630,90.740056,94.013637,29.229838,12.572312,157.779987,5.353324,72.885683,50.747969,168.429549,162.199430,165.802566,158.605589,91.633003,157.398286,-0.000826,-1.798900,32.000000,-237.436066,158.363019,-0.024581,27.647928,0.670367,410482.764646,0.937886,35.527957,16.782542,3.231949,7.920827,60.173754,190.727872,32.000000,200.234332,204.951542,188.375580,198.058426,32.000000,181.066309,68.376145,78.804085,97.725717,96.455696,44.302831,50.126582,46.161123,38.500000,43.418459,59.474339
49.846899,75.634642,161.088303,169.449017,90.787741,94.013483,29.270167,12.572897,157.783635,5.353821,72.883910,50.749830,168.425641,162.197810,165.799263,158.611317,91.630103,157.396691,-0.000827,-1.798913,32.000000,-237.435334,158.362901,-0.024569,27.648904,0.669971,410206.824321,0.939290,35.527620,16.785537,3.231788,11.206081,60.250968,190.720436,32.000000,200.231205,204.953100,188.370152,198.056421,32.000000,181.068716,68.374920,78.795993,97.716285,96.455696,44.302356,50.126582,46.153072,38.500000,43.423526,59.464720
49.846817,75.634720,161.091046,169.444215,90.822755,94.013393,29.189019,12.572694,157.781778,5.353447,72.881651,50.750293,168.421578,162.193193,165.797104,158.612183,91.627497,157.388852,-0.000825,-1.798904,32.000000,-237.435731,158.358437,-0.024599,27.657521,0.670263,410403.987347,0.933664,35.525824,16.789591,3.231673,9.488605,60.257974,190.715469,32.000000,200.223136,204.940079,188.367873,198.067937,32.000000,181.053494,68.371228,78.786892,97.706382,96.455696,44.300407,50.126582,46.144899,38.500000,43.429318,59.474457
49.848928,75.634006,161.088401,169.442456,90.748792,94.013401,29.983195,12.573513,157.779717,5.353413,72.879887,50.753600,168.418348,162.194442,165.795167,158.610717,91.622976,157.387672,-0.000824,-1.798868,32.000000,-237.434753,158.354388,-0.024573,27.663714,0.670466,410594.913179,0.937040,35.525378,16.789172,3.231695,7.382108,60.482314,190.717116,32.000000,200.212381,204.936667,188.377383,198.069189,32.000000,181.042692,68.366910,78.778458,97.699990,96.455696,44.296424,50.126582,46.136219,38.500000,43.433542,59.464032
49.851264,75.631606,161.086377,169.442092,90.751848,94.013546,29.296711,12.575028,157.776952,5.353603,72.878663,50.757689,168.414809,162.188910,165.790394,158.608499,91.618464,157.387964,-0.000823,-1.798866,32.000000,-237.433374,158.349390,-0.024562,27.666129,0.669900,410399.082776,0.936019,35.524128,16.791264,3.231622,9.652506,60.262176,190.706547,32.000000,200.213072,204.945025,188.372234,198.064888,32.000000,181.037935,68.362115,78.768682,97.692756,96.455696,44.290850,50.126582,46.125578,38.500000,43.436027,59.469117
49.851805,75.630273,161.078219,169.442283,90.741695,94.013535,29.198733,12.574917,157.770449,5.353360,72.878441,50.754559,168.412984,162.180848,165.786864,158.602212,91.614767,157.383761,-0.000821,-1.798852,32.000000,-237.433721,158.340617,-0.024576,27.666383,0.669530,410251.044311,0.920221,35.520956,16.794757,3.231440,7.849818,60.223094,190.694167,32.000000,200.213642,204.937454,188.368537,198.070940,32.000000,181.025491,68.357128,78.760439,97.685342,96.455696,44.285600,50.126582,46.117342,38.500000,43.438046,59.463481
49.853949,75.630301,161.080413,169.442036,90.740651,94.013435,29.159725,12.575326,157.758782,5.353555,72.877092,50.756166,168.411323,162.174330,165.783267,158.594778,91.608445,157.375365,-0.000821,-1.798849,32.000000,-237.433352,158.334776,-0.024813,27.663824,0.669485,410263.653162,0.935336,35.515682,16.799620,3.231258,8.484662,60.188117,190.694034,32.000000,200.202842,204.933405,188.387017,198.071984,32.000000,181.009949,68.352925,78.749436,97.674449,96.455696,44.281870,50.126582,46.105923,38.500000,43.443816,59.466845
49.854067,75.628493,161.071945,169.441215,90.724985,94.013666,29.233228,12.575764,157.750884,5.353321,72.873757,50.759392,168.410182,162.168715,165.780645,158.584116,91.604241,157.368508,-0.000822,-1.797946,32.000000,-237.432825,158.325995,-0.024753,27.664991,0.669515,410293.443312,0.937621,35.515132,16.799557,3.231142,16.268401,60.193396,190.683767,32.000000,200.201138,204.935677,188.393534,198.067507,32.000000,181.007906,68.347446,78.740657,97.667302,96.455696,44.274687,50.126582,46.097752,38.500000,43.446339,59.463521
49.854720,75.626766,161.061392,169.439182,90.743825,94.013664,29.281057,12.575973,157.737748,5.352876,72.873679,50.761380,168.408437,162.164376,165.779306,158.572509,91.599730,157.361149,-0.000822,-1.797936,32.000000,-237.432772,158.314169,-0.024777,27.667338,0.669361,410218.040371,0.934506,35.512337,16.803571,3.230914,7.567454,10.132508,190.670736,32.000000,200.203123,204.926420,188.396954,198.070723,32.000000,180.993398,68.342217,78.733097,97.659847,96.455696,44.263409,50.126582,46.088716,38.500000,43.449377,59.463285
49.854715,75.627942,161.054607,169.436781,90.723336,94.013813,29.341668,12.576101,157.727874,5.352704,72.877709,50.758778,168.406769,162.157172,165.778737,158.565363,91.594383,157.351938,-0.000822,-1.797960,32.000000,-237.432671,158.304731,-0.024794,27.671576,0.669330,410239.558306,0.935436,35.511117,16.804266,3.230817,6.461649,10.242946,190.666192,32.000000,200.195153,204.918664,188.409744,198.071503,32.000000,180.983225,68.338766,78.727351,97.653431,96.455696,44.256244,50.126582,46.080171,38.500000,43.454847,59.457453
49.856930,75.630686,161.041049,169.435123,90.671625,94.013588,29.204038,12.576384,157.715880,5.352305,72.879606,50.757082,168.405074,162.145462,165.775948,158.552588,91.588929,157.342397,-0.000821,-1.798003,32.000000,-237.432382,158.290943,-0.024814,27.677152,0.669147,410225.269730,0.939802,35.509546,16.805082,3.230540,11.969970,15.209254,190.660279,32.000000,200.191685,204.924288,188.418686,198.059335,32.000000,180.978789,68.336054,78.721724,97.645169,96.455696,44.244809,50.126582,46.068803,38.500000,43.464413,59.460492
49.854352,75.632033,161.029862,169.434044,90.692995,94.013624,29.276344,12.576591,157.705942,5.352241,72.879251,50.752309,168.402751,162.134351,165.774811,158.543739,91.585687,157.332232,-0.000822,-1.797984,32.000000,-237.432265,158.277491,-0.024833,27.682206,0.668946,410206.703457,0.925829,35.510497,16.807288,3.230337,1.644295,59.423810,190.647487,32.000000,200.198490,204.916911,188.412282,198.061235,32.000000,180.967201,68.332226,78.718920,97.639658,96.455696,44.233001,50.126582,46.062824,38.500000,43.471226,59.460442
49.855614,75.632427,161.021423,169.431784,90.751864,93.994614,29.961495,12.577693,157.696520,5.352323,72.879884,50.760712,168.400410,162.122688,165.773399,158.535358,91.580634,157.324456,-0.000821,-1.797971,32.000000,-237.431213,158.269168,-0.024828,27.689424,0.668410,410002.804158,0.938133,35.513447,16.807776,3.230042,26.601829,60.496588,190.644031,32.000000,200.192646,204.908571,188.417871,198.064930,32.000000,180.960048,68.324952,78.715994,97.631327,96.455696,44.221163,50.126582,46.052879,38.500000,43.477304,59.473257
49.857911,75.633816,161.013958,169.429476,90.769103,93.991797,29.233043,12.579234,157.693766,5.352730,72.877310,50.766939,168.399120,162.116280,165.770529,158.532214,91.576714,157.317672,-0.000821,-1.797957,32.000000,-237.429621,158.265224,-0.024763,27.694848,0.668544,410197.191769,0.915534,35.515467,16.806666,3.229882,2.355117,8.170199,190.639906,32.000000,200.190469,204.914945,188.421196,198.052773,32.000000,180.965298,68.316887,78.714290,97.622008,96.455696,44.211779,50.126582,46.042574,38.500000,43.484114,59.465143
49.859338,75.633761,161.002504,169.427089,90.863776,93.991997,29.198147,12.578672,157.687056,5.353158,72.875611,50.770205,168.396669,162.110808,165.769415,158.528119,91.570844,157.312041,-0.000823,-1.797966,32.000000,-237.430307,158.258397,-0.024829,27.698657,0.668451,410280.899289,0.916354,35.513373,16.808130,3.229514,7.315016,12.120721,190.626616,32.000000,200.197533,204.910348,188.414838,198.044976,32.000000,180.956665,68.305191,78.712763,97.613766,96.455696,44.199885,50.126582,46.031715,38.500000,43.490212,59.465360
49.859122,75.634284,160.993575,169.424630,90.828827,93.992099,29.151787,12.578517,157.679008,5.353517,72.874468,50.766813,168.394896,162.106785,165.769062,158.526511,91.566866,157.308468,-0.000824,-1.797410,32.000000,-237.430398,158.252825,-0.024950,27.698017,0.668962,410684.309365,0.929780,35.513559,16.811422,3.229328,7.875998,10.238822,190.623491,32.000000,200.197035,204.901465,188.414815,198.047377,32.000000,180.949960,68.295103,78.713116,97.609987,96.455696,44.188832,50.126582,46.022731,38.500000,43.495359,59.466225
49.858702,75.634706,160.990567,169.421293,90.819773,93.992422,29.294800,12.578558,157.673167,5.353544,72.876369,50.767789,168.392551,162.106309,165.765640,158.520446,91.560712,157.307238,-0.000824,-1.796833,32.000000,-237.430411,158.244261,-0.025035,27.695234,0.668943,410751.372339,0.935751,35.512087,16.812746,3.229020,22.831039,60.244570,190.622314,32.000000,200.199283,204.902525,188.419325,198.030365,32.000000,180.955386,68.280631,78.713257,97.608785,96.455696,44.180151,50.126582,46.013071,38.500000,43.501695,59.454778
49.858929,75.634885,160.980012,169.420086,90.735663,93.992784,29.271245,12.579310,157.668983,5.353732,72.879351,50.773834,168.390693,162.107041,165.764644,158.516722,91.557598,157.303190,-0.000823,-1.796823,32.000000,-237.429617,158.242288,-0.025083,27.691633,0.668970,410759.002037,0.936707,35.512623,16.818326,3.228889,14.274101,7.316382,190.613917,32.000000,200.209043,204.902640,188.411503,198.016764,32.000000,180.957082,68.270935,78.713159,97.612476,96.455696,44.170157,50.126582,46.004071,38.500000,43.506694,59.468241
49.857610,75.636372,160.982005,169.419991,90.709010,93.993224,29.159544,12.579839,157.667548,5.353722,72.881892,50.770547,168.389041,162.102266,165.763815,158.517271,91.553911,157.300468,-0.000821,-1.796819,32.000000,-237.429064,158.239254,-0.025049,27.685729,0.668471,410424.839722,0.938315,35.512196,16.821088,3.228805,9.456861,6.926939,190.616098,32.000000,200.204117,204.894914,188.410618,198.011498,32.000000,180.950439,68.259161,78.713164,97.617434,96.455696,44.161230,50.126582,45.995806,38.500000,43.513906,59.472726
49.856940,75.637943,160.975259,169.419826,90.681332,93.993376,29.133269,12.580239,157.664717,5.354297,72.882996,50.770792,168.388184,162.101446,165.763172,158.513729,91.551908,157.295664,-0.000820,-1.796813,32.000000,-237.428658,158.235342,-0.025090,27.681064,0.668452,410354.845624,0.937275,35.514170,16.823301,3.228723,11.921506,59.951558,190.621392,32.000000,200.199223,204.893868,188.413185,197.997795,32.000000,180.961673,68.251806,78.712996,97.623816,96.455696,44.152983,50.126582,45.987928,38.500000,43.521212,59.469244
49.856630,75.639882,160.972604,169.418800,90.585857,93.993418,29.880583,12.580172,157.661799,5.354608,72.881964,50.771417,168.386079,162.098537,165.760911,158.509775,91.547189,157.291392,-0.000821,-1.796792,32.000000,-237.428572,158.231997,-0.025111,27.673233,0.668296,410171.226383,0.940207,35.517120,16.824253,3.228717,28.282556,60.410486,190.615339,32.000000,200.204756,204.897264,188.401816,197.980395,32.000000,180.972595,68.244700,78.714742,97.630402,96.455696,44.143764,50.126582,45.979974,38.500000,43.529980,59.459105
49.857948,75.639811,160.976556,169.415532,90.584831,93.993507,29.168065,12.580174,157.662051,5.353808,72.879539,50.775004,168.383405,162.095390,165.759568,158.508293,91.545677,157.289670,-0.000820,-1.796802,32.000000,-237.428628,158.232413,-0.025108,27.665914,0.667894,409852.958003,0.938561,35.519988,16.825467,3.228727,16.901472,59.848196,190.616726,32.000000,200.199291,204.888767,188.395616,197.975534,32.000000,180.964544,68.239225,78.716895,97.635785,96.455696,44.139174,50.126582,45.969678,38.500000,43.534788,59.468605
49.856868,75.639844,160.982877,169.411078,90.638551,93.993549,29.154284,12.579609,157.657460,5.352939,72.875556,50.774657,168.381863,162.096353,165.761083,158.508586,91.541765,157.286017,-0.000821,-1.796797,32.000000,-237.429219,158.226305,-0.025212,27.658339,0.667746,409658.278504,0.913687,35.519038,16.828049,3.228624,17.326747,60.128148,190.630057,32.000000,200.182034,204.882398,188.403590,197.962333,32.000000,180.974386,68.231910,78.717522,97.642943,96.455696,44.137254,50.126582,45.960345,38.500000,43.540369,59.462832
49.858233,75.639326,160.987709,169.407159,90.708842,93.993872,29.162903,12.579087,157.655907,5.353082,72.872942,50.779293,168.379569,162.098026,165.760422,158.509483,91.540128,157.280318,-0.000822,-1.796786,32.000000,-237.429461,158.223171,-0.025186,27.653684,0.668295,409864.925760,0.939013,35.519185,16.828828,3.228820,9.900561,60.019372,190.626196,32.000000,200.177959,204.882327,188.394475,197.947927,32.000000,180.986205,68.224655,78.718940,97.650865,96.455696,44.132876,50.126582,45.951282,38.500000,43.545085,59.468999
49.860302,75.636160,160.994109,169.402571,90.720466,93.993796,29.165171,12.578762,157.658512,5.352568,72.864862,50.783819,168.376093,162.101233,165.757081,158.517061,91.537310,157.283657,-0.000821,-1.796788,32.000000,-237.429840,158.220662,-0.025103,27.649910,0.668960,410185.974219,0.921353,35.519043,16.829083,3.228847,13.570660,60.199987,190.625700,32.000000,200.170147,204.866994,188.384579,197.946240,32.000000,180.985063,68.210690,78.719829,97.657060,96.455696,44.131141,50.126582,45.939769,38.500000,43.546494,59.464563
49.863044,75.633375,160.995135,169.399324,90.708784,93.993875,29.981876,12.578508,157.662010,5.352592,72.859925,50.782334,168.373797,162.106977,165.754899,158.526093,91.535545,157.285859,-0.000821,-1.797645,32.000000,-237.430251,158.224277,-0.025146,27.648626,0.669275,410300.906140,0.939334,35.516760,16.832705,3.228959,3.059397,60.481369,190.639031,32.000000,200.154402,204.858069,188.385290,197.935906,32.000000,180.989082,68.199357,78.719047,97.661717,96.455696,44.127304,50.126582,45.928058,38.500000,43.547124,59.470336
49.864279,75.628207,161.005600,169.395896,90.791392,93.993848,29.170647,12.579234,157.665514,5.353204,72.854825,50.779349,168.369652,162.111598,165.751235,158.537455,91.532677,157.287456,-0.000822,-1.797629,32.000000,-237.429375,158.226810,-0.024794,27.647953,0.669212,410258.728551,0.915111,35.509678,16.834873,3.228831,2.608705,59.904316,190.639583,32.000000,200.144157,204.855262,188.374150,197.923350,32.000000,181.011638,68.185427,78.717520,97.668248,96.455696,44.125765,50.126582,45.915669,38.500000,43.545941,59.466088
49.865733,75.623796,161.004922,169.394445,90.844100,93.993728,29.146482,12.578738,157.669703,5.353267,72.850386,50.779374,168.367138,162.113218,165.748649,158.538648,91.531115,157.287348,-0.000821,-1.797631,32.000000,-237.429833,158.229225,-0.024766,27.646450,0.669619,410497.540589,0.940378,35.504339,16.837823,3.228803,6.037169,59.999571,190.637116,32.000000,200.140818,204.843918,188.360769,197.925497,32.000000,180.998287,68.172336,78.716280,97.673372,96.455696,44.121963,50.126582,45.904574,38.500000,43.544109,59.462714
49.865043,75.619347,161.005106,169.393176,90.902585,93.993990,29.891219,12.578137,157.672756,5.352906,72.843895,50.781331,168.364408,162.117920,165.746761,158.544865,91.528386,157.288196,-0.000823,-1.795274,32.000000,-237.430506,158.233359,-0.024720,27.641546,0.669940,410687.010945,0.940151,35.496642,16.840932,3.228798,6.800324,60.422174,190.643371,32.000000,200.121001,204.830985,188.359610,197.927223,32.000000,180.997565,68.152622,78.713275,97.679985,96.455696,44.114961,50.126582,45.894907,38.500000,43.543589,59.469972
49.868151,75.614328,161.010944,169.390915,90.896797,93.994027,29.948038,12.579097,157.675307,5.352558,72.839872,50.779290,168.363233,162.122315,165.744298,158.550637,91.525696,157.290183,-0.000821,-1.795256,32.000000,-237.429407,158.237229,-0.024696,27.634846,0.670343,410895.003723,0.914560,35.494008,16.843032,3.228815,11.258951,60.505606,190.641833,32.000000,200.113380,204.832816,188.355026,197.917739,32.000000,181.013960,68.134584,78.710075,97.684210,96.455696,44.113179,50.126582,45.881698,38.500000,43.540833,59.464878
49.869125,75.608680,161.013652,169.388388,90.853799,93.994247,29.180028,12.578851,157.677069,5.351635,72.837360,50.775555,168.360459,162.126644,165.742939,158.556731,91.524479,157.294638,-0.000820,-1.795244,32.000000,-237.429594,158.238279,-0.024724,27.626468,0.671216,411335.411423,0.917848,35.485192,16.846538,3.228682,18.305083,60.277654,190.637186,32.000000,200.107439,204.818204,188.350346,197.915939,32.000000,181.004996,68.111371,78.704237,97.689049,96.455696,44.111090,50.126582,45.869450,38.500000,43.538206,59.461465
49.870960,75.603837,161.015992,169.388114,90.824311,93.994189,29.936215,12.578775,157.677145,5.351285,72.834432,50.777739,168.358824,162.125292,165.742047,158.558609,91.521490,157.295279,-0.000818,-1.795248,32.000000,-237.429665,158.237440,-0.024727,27.622205,0.670716,410916.606574,0.915941,35.480609,16.850661,3.228841,9.864590,60.465124,190.643311,32.000000,200.088567,204.806603,188.355526,197.921110,32.000000,180.993777,68.090629,78.698384,97.694684,96.455696,44.107455,50.126582,45.856558,38.500000,43.535778,59.469313
49.872665,75.599580,161.023023,169.388946,90.768435,93.994129,29.186602,12.579504,157.678392,5.350872,72.830996,50.775981,168.358716,162.130381,165.737649,158.561414,91.519484,157.294955,-0.000819,-1.795215,32.000000,-237.428913,158.238075,-0.024735,27.622874,0.670660,410807.110385,0.915875,35.471326,16.853619,3.228662,9.582408,9.904481,190.642413,32.000000,200.074215,204.803387,188.357065,197.913274,32.000000,181.005755,68.067569,78.692210,97.701490,96.455696,44.103768,50.126582,45.843344,38.500000,43.534382,59.463658
49.871754,75.595368,161.024038,169.390327,90.835937,93.994006,29.154174,12.578595,157.680843,5.350434,72.825805,50.774033,168.357583,162.128587,165.734616,158.561762,91.517857,157.296234,-0.000817,-1.795198,32.000000,-237.429768,158.235693,-0.024764,27.625522,0.670550,410719.258314,0.915543,35.466184,16.855773,3.228671,13.756939,59.743164,190.630499,32.000000,200.070398,204.795945,188.352186,197.910245,32.000000,181.005259,68.049107,78.687405,97.704997,96.455696,44.102146,50.126582,45.833014,38.500000,43.533450,59.470444
49.872397,75.588641,161.018232,169.391638,90.869016,93.994058,29.203947,12.578855,157.677504,5.350047,72.820376,50.775183,168.355992,162.123307,165.735337,158.555467,91.516072,157.290408,-0.000815,-1.796370,32.000000,-237.429580,158.234038,-0.024718,27.632955,0.670534,410727.285708,0.940720,35.460934,16.858699,3.228739,9.483322,60.118099,190.634222,32.000000,200.051840,204.784025,188.358114,197.919963,32.000000,180.984308,68.027934,78.681325,97.707746,96.455696,44.092777,50.126582,45.821227,38.500000,43.529405,59.457698
49.871598,75.584649,161.019754,169.392629,90.972370,93.994056,29.168756,12.578242,157.677531,5.349827,72.817632,50.777635,168.356716,162.119463,165.732930,158.556686,91.514400,157.287365,-0.000816,-1.796340,32.000000,-237.430237,158.230904,-0.024740,27.638581,0.670686,410912.350350,0.941415,35.457720,16.858039,3.228722,11.609376,7.008974,190.637149,32.000000,200.039331,204.780468,188.360531,197.917385,32.000000,180.987741,68.007191,78.677497,97.707649,96.455696,44.088399,50.126582,45.811616,38.500000,43.527212,59.467563
49.873832,75.580866,161.022855,169.392377,91.016850,93.994111,29.844068,12.577463,157.675027,5.349604,72.811092,50.777708,168.353867,162.120759,165.731663,158.555373,91.513002,157.283113,-0.000818,-1.796321,32.000000,-237.430953,158.227649,-0.024750,27.644105,0.671002,411217.163131,0.941107,35.450633,16.857976,3.228646,13.910458,9.280880,190.624203,32.000000,200.043418,204.772599,188.345102,197.922101,32.000000,180.982232,67.981325,78.674357,97.707188,96.455696,44.084553,50.126582,45.797299,38.500000,43.527657,59.467238
49.873637,75.575477,161.026350,169.389543,91.029416,93.994247,29.177806,12.576793,157.669833,5.348880,72.806062,50.777236,168.351711,162.118993,165.730126,158.549209,91.510288,157.279697,-0.000819,-1.796287,32.000000,-237.431603,158.223706,-0.024670,27.644109,0.671272,411467.658024,0.916003,35.447184,16.857516,3.228677,7.743843,7.729995,190.619424,32.000000,200.035344,204.765281,188.342651,197.930231,32.000000,180.962851,67.958008,78.671877,97.704525,96.455696,44.082738,50.126582,45.786248,38.500000,43.524429,59.459302
49.874836,75.568414,161.020515,169.386506,91.119346,93.994362,29.171603,12.576475,157.662432,5.348619,72.804692,50.775925,168.348915,162.114941,165.727542,158.545955,91.508145,157.276660,-0.000819,-1.796292,32.000000,-237.432094,158.223161,-0.024737,27.643805,0.671462,411622.530174,0.942901,35.440184,16.858024,3.228681,16.156792,12.473644,190.621249,32.000000,200.025279,204.765371,188.341237,197.925661,32.000000,180.957675,67.931211,78.666220,97.700350,96.455696,44.074013,50.126582,45.773067,38.500000,43.519459,59.461062
49.873535,75.566576,161.014033,169.386375,91.141949,94.010776,29.976907,12.576256,157.658769,5.348786,72.806388,50.774882,168.345816,162.109925,165.725321,158.543685,91.506696,157.271993,-0.000818,-1.796295,32.000000,-237.432338,158.216592,-0.024668,27.642422,0.671868,411876.971852,0.942590,35.434493,16.860068,3.228595,12.131720,9.338373,190.610819,32.000000,200.029049,204.762551,188.328783,197.923357,32.000000,180.963367,67.909023,78.660973,97.695455,96.455696,44.064355,50.126582,45.763677,38.500000,43.519627,59.469087
49.874441,75.564692,161.006715,169.385459,91.112917,94.010561,29.176821,12.576400,157.655249,5.349034,72.805376,50.766984,168.342461,162.105136,165.720841,158.539408,91.504983,157.265337,-0.000817,-1.795103,32.000000,-237.432194,158.211595,-0.024660,27.638728,0.672072,412005.710413,0.943947,35.430358,16.859368,3.228447,7.467106,60.070162,190.603166,32.000000,200.027240,204.751366,188.319419,197.931314,32.000000,180.949820,67.882428,78.656241,97.687046,96.455696,44.054995,50.126582,45.749898,38.500000,43.522318,59.458397
49.871922,75.561152,161.002914,169.383627,91.103242,94.010545,29.912531,12.576263,157.647954,5.348680,72.807229,50.764917,168.341415,162.098878,165.717831,158.532323,91.502054,157.261511,-0.000817,-1.795099,32.000000,-237.432412,158.205506,-0.024664,27.633542,0.672322,412154.415890,0.919761,35.428315,16.859138,3.228308,13.559920,60.454519,190.611692,32.000000,200.019954,204.752751,188.325967,197.924728,32.000000,180.944307,67.860257,78.651788,97.679001,96.455696,44.046720,50.126582,45.741975,38.500000,43.521929,59.470759
49.869858,75.560436,160.994713,169.382383,91.151076,94.010598,30.000954,12.576533,157.642932,5.349151,72.811487,50.764936,168.338226,162.091628,165.715651,158.523805,91.498542,157.253824,-0.000819,-1.795105,32.000000,-237.432207,158.197285,-0.024370,27.627459,0.672136,411964.741297,0.918217,35.426725,16.857842,3.228269,12.506858,60.487514,190.600808,32.000000,200.024389,204.753837,188.305845,197.915446,32.000000,180.951877,67.834144,78.646861,97.671313,96.455696,44.035921,50.126582,45.731363,38.500000,43.524390,59.470995
49.867872,75.561064,160.988445,169.380890,91.170889,94.010508,29.403055,12.576267,157.635676,5.349648,72.811755,50.761744,168.336656,162.083404,165.714656,158.515592,91.496338,157.244021,-0.000818,-1.795068,32.000000,-237.432329,158.184874,-0.024362,27.620821,0.672421,412064.498309,0.919424,35.425536,16.859011,3.228243,8.025412,60.323199,190.594232,32.000000,200.029033,204.745895,188.291408,197.923500,32.000000,180.939080,67.815109,78.645941,97.668055,96.455696,44.026665,50.126582,45.724401,38.500000,43.529834,59.465517
49.867031,75.562086,160.975414,169.378568,91.144441,94.010301,29.939857,12.575660,157.631596,5.349738,72.810987,50.760875,168.335042,162.075425,165.714613,158.508971,91.492461,157.239052,-0.000818,-1.794979,32.000000,-237.432946,158.173626,-0.024314,27.615079,0.672950,412286.284693,0.941963,35.429341,16.857790,3.228281,28.579124,60.487344,190.595086,32.000000,200.025028,204.745010,188.284709,197.918072,32.000000,180.927642,67.792972,78.643470,97.664413,96.455696,44.013533,50.126582,45.713480,38.500000,43.536205,59.459783
