OSU 80 Ton Compressor Load Stand
49.864513,75.561929,160.964857,169.376103,91.140360,94.010241,29.162667,12.575813,157.623839,5.348950,72.811078,50.759334,168.332117,162.068397,165.713097,158.504434,91.490228,157.238152,-0.000820,-1.794875,32.000000,-237.432832,158.166551,-0.024289,27.616597,0.672752,412085.772812,0.943085,35.430853,16.858244,3.228195,11.640446,59.737157,190.592222,32.000000,200.029352,204.751375,188.272499,197.906816,32.000000,180.936531,67.776203,78.641408,97.663249,96.455696,43.999927,50.126582,45.707637,38.500000,43.540620,59.468054
49.865344,75.561130,160.958770,169.373184,91.099969,94.010073,29.941787,12.577447,157.621511,5.348725,72.810546,50.762007,168.328590,162.063431,165.710978,158.500162,91.487539,157.234386,-0.000818,-1.797170,32.000000,-237.431090,158.158957,-0.024329,27.623423,0.673183,412339.073241,0.917238,35.434972,16.859159,3.228078,12.524794,60.476162,190.582321,32.000000,200.035042,204.742937,188.255049,197.908389,32.000000,180.928201,67.758098,78.637633,97.660695,96.455696,43.988274,50.126582,45.695522,38.500000,43.544295,59.468871
49.863660,75.562507,160.958069,169.371632,91.086608,94.010204,29.163510,12.576531,157.617464,5.348794,72.808409,50.764399,168.326569,162.058052,165.710864,158.498307,91.483799,157.231601,-0.000819,-1.797143,32.000000,-237.432033,158.153527,-0.024343,27.629157,0.672497,412000.727275,0.944203,35.433262,16.861771,3.227905,14.036010,60.024181,190.588002,32.000000,200.029094,204.740178,188.254590,197.908415,32.000000,180.913554,67.747395,78.634603,97.661610,96.455696,43.981581,50.126582,45.687938,38.500000,43.550227,59.468389
49.862408,75.561912,160.961165,169.369044,91.101167,94.010133,29.203682,12.576621,157.612264,5.348799,72.802646,50.760262,168.324210,162.051297,165.707828,158.494126,91.480435,157.228916,-0.000820,-1.797147,32.000000,-237.431842,158.147689,-0.024403,27.628983,0.672187,411934.310060,0.935239,35.435259,16.862918,3.227932,10.351986,60.207299,190.578159,32.000000,200.032147,204.750908,188.239195,197.898326,32.000000,180.915121,67.734409,78.631382,97.663493,96.455696,43.975906,50.126582,45.677709,38.500000,43.554870,59.476650
49.859840,75.560094,160.955498,169.366192,91.108503,94.010062,29.918105,12.577497,157.611598,5.348500,72.802152,50.758458,168.319948,162.046020,165.706595,158.488233,91.477241,157.224893,-0.000823,-1.797117,32.000000,-237.430886,158.141585,-0.024536,27.626563,0.672203,412000.044712,0.943860,35.435232,16.865814,3.227937,7.678555,19.789262,190.569003,32.000000,200.038629,204.747587,188.225736,197.898696,32.000000,180.909404,67.727126,78.629618,97.666626,96.455696,43.967049,50.126582,45.672602,38.500000,43.556617,59.464947
49.858356,75.559301,160.947186,169.363061,91.108440,94.009753,29.201896,12.576895,157.608241,5.348255,72.801356,50.758893,168.315382,162.037291,165.706436,158.479776,91.472415,157.221422,-0.000823,-1.797135,32.000000,-237.431484,158.139133,-0.024503,27.626868,0.672315,411988.457185,0.943307,35.437692,16.867228,3.228171,7.181158,60.260573,190.573203,32.000000,200.032026,204.748489,188.225680,197.901737,32.000000,180.894794,67.719523,78.626876,97.672016,96.455696,43.955067,50.126582,45.663294,38.500000,43.560030,59.467533
49.858834,75.558807,160.939987,169.359845,91.052226,94.009669,29.158964,12.576263,157.608783,5.347977,72.799243,50.759655,168.311764,162.033840,165.704910,158.472181,91.468063,157.214280,-0.000824,-1.797129,32.000000,-237.432323,158.135390,-0.024531,27.628631,0.672551,412127.964313,0.942361,35.437255,16.869103,3.228116,8.804917,7.944540,190.570061,32.000000,200.027290,204.759373,188.218581,197.894084,32.000000,180.894964,67.713125,78.624043,97.677049,96.455696,43.942496,50.126582,45.656101,38.500000,43.563535,59.466078
49.858475,75.558422,160.941043,169.354310,91.021990,94.009297,29.204443,12.576658,157.609849,5.348015,72.797929,50.754424,168.306534,162.027570,165.702579,158.468049,91.465713,157.209665,-0.000826,-1.797097,32.000000,-237.431875,158.131652,-0.024499,27.622395,0.672203,411969.586071,0.932793,35.438432,16.871667,3.227999,21.114691,60.222466,190.553744,32.000000,200.038068,204.762146,188.199122,197.893828,32.000000,180.887364,67.706440,78.621132,97.686071,96.455696,43.935922,50.126582,45.644941,38.500000,43.567708,59.471841
49.858726,75.558042,160.933306,169.347260,91.016852,94.009103,30.037684,12.577851,157.606817,5.347947,72.796774,50.753885,168.300488,162.020815,165.701898,158.464610,91.462826,157.202432,-0.000825,-1.797065,32.000000,-237.430689,158.129609,-0.024508,27.610067,0.671774,411705.399356,0.942490,35.436000,16.873657,3.227888,29.643779,60.473671,190.551174,32.000000,200.031035,204.763524,188.197583,197.894695,32.000000,180.876327,67.702291,78.617139,97.698816,96.455696,43.922753,50.126582,45.635417,38.500000,43.572528,59.464917
49.858716,75.557714,160.924908,169.341733,91.027501,94.009082,29.247289,12.578728,157.604148,5.348202,72.797494,50.749508,168.296585,162.015986,165.698975,158.462207,91.459210,157.198184,-0.000825,-1.797053,32.000000,-237.429864,158.126559,-0.024497,27.602544,0.672133,411780.766826,0.943816,35.437232,16.872137,3.227871,18.734090,7.950571,190.547026,32.000000,200.026343,204.776234,188.199019,197.881859,32.000000,180.880284,67.699512,78.612830,97.709957,96.455696,43.911759,50.126582,45.627193,38.500000,43.575975,59.470139
49.857269,75.556386,160.917979,169.338529,91.039949,94.008756,29.202469,12.578220,157.602446,5.348034,72.792369,50.746023,168.291920,162.008604,165.695972,158.458462,91.455650,157.190917,-0.000826,-1.797062,32.000000,-237.430310,158.120053,-0.024542,27.604481,0.672290,411722.411403,0.941071,35.436302,16.873981,3.227706,7.701707,9.832991,190.534086,32.000000,200.030173,204.774770,188.184219,197.876806,32.000000,180.872702,67.697010,78.608130,97.723995,96.455696,43.897718,50.126582,45.618698,38.500000,43.579255,59.460944
49.854886,75.554325,160.920394,169.336061,91.003864,94.008484,29.993664,12.578775,157.601271,5.348200,72.785780,50.744225,168.290054,162.004858,165.694684,158.453780,91.453014,157.188311,-0.000827,-1.795873,32.000000,-237.429691,158.114566,-0.024541,27.611737,0.672385,411766.052399,0.937576,35.436614,16.875351,3.227601,23.569589,60.462283,190.531705,32.000000,200.025012,204.773311,188.182101,197.879709,32.000000,180.864618,67.694847,78.605303,97.738210,96.455696,43.892009,50.126582,45.613454,38.500000,43.580993,59.467927
49.855460,75.549080,160.917797,169.331938,91.016414,93.991889,29.251347,12.579081,157.598478,5.348533,72.778485,50.744792,168.287482,162.001222,165.691974,158.450940,91.448157,157.186196,-0.000829,-1.795850,32.000000,-237.429339,158.115787,-0.024359,27.617567,0.672068,411656.238050,0.936067,35.437088,16.875542,3.227734,10.508126,60.310940,190.526949,32.000000,200.018996,204.788129,188.184850,197.864556,32.000000,180.870048,67.687985,78.601039,97.753512,96.455696,43.881559,50.126582,45.603460,38.500000,43.578800,59.469746
49.855356,75.545157,160.918589,169.328702,90.925542,93.991876,29.992572,12.579437,157.599714,5.349321,72.770452,50.747230,168.284885,162.005511,165.691525,158.453626,91.445398,157.189996,-0.000829,-1.797011,32.000000,-237.428926,158.120506,-0.024211,27.619775,0.672014,411733.058015,0.940101,35.433856,16.878537,3.227732,14.230251,8.113445,190.512462,32.000000,200.025934,204.794858,188.174836,197.857604,32.000000,180.859606,67.682164,78.596845,97.767239,96.455696,43.875027,50.126582,45.595499,38.500000,43.577040,59.466550
49.854610,75.539774,160.915544,169.324658,90.933091,93.991729,29.227192,12.578610,157.601195,5.349999,72.754257,50.742151,168.280555,162.005232,165.690917,158.452871,91.442014,157.195744,-0.000829,-1.795799,32.000000,-237.429668,158.123840,-0.024239,27.624027,0.671473,411460.809451,0.915531,35.428655,16.883105,3.227732,13.589132,60.191448,190.503662,32.000000,200.025280,204.794214,188.167367,197.866866,32.000000,180.844129,67.675318,78.590674,97.783232,96.455696,43.865503,50.126582,45.587004,38.500000,43.574604,59.464789
49.853495,75.533112,160.910674,169.320349,90.907104,93.991724,29.233261,12.578915,157.604269,5.350203,72.742117,50.742432,168.276905,162.008394,165.688544,158.454194,91.439215,157.198102,-0.000829,-1.795799,32.000000,-237.429375,158.127397,-0.024174,27.631589,0.671177,411303.746840,0.916967,35.424802,16.887662,3.227740,12.026596,60.305847,190.506148,32.000000,200.024245,204.805396,188.173958,197.859516,32.000000,180.842822,67.670794,78.585995,97.797065,96.455696,43.854556,50.126582,45.581508,38.500000,43.569605,59.463196
49.854520,75.526864,160.913204,169.314442,90.927528,93.991561,29.359325,12.578804,157.612104,5.349713,72.733971,50.743906,168.271186,162.015419,165.686259,158.462135,91.436017,157.205543,-0.000829,-1.795827,32.000000,-237.429484,158.137622,-0.024202,27.640398,0.670876,411241.356701,0.938498,35.419964,16.892869,3.227731,13.711014,60.324176,190.492138,32.000000,200.032072,204.819334,188.169527,197.849454,32.000000,180.839186,67.666344,78.578618,97.812273,96.455696,43.845741,50.126582,45.570157,38.500000,43.564402,59.469549
49.855038,75.523773,160.921939,169.309005,90.948555,93.991635,29.189015,12.579354,157.619208,5.349183,72.724642,50.740397,168.267133,162.019418,165.684207,158.467507,91.434737,157.210001,-0.000830,-1.795845,32.000000,-237.428917,158.145967,-0.024241,27.640226,0.670633,411225.572593,0.934938,35.411954,16.897453,3.227616,16.781531,60.166154,190.487707,32.000000,200.031123,204.818945,188.171629,197.855350,32.000000,180.824682,67.663913,78.572567,97.823029,96.455696,43.843587,50.126582,45.562104,38.500000,43.563736,59.467681
49.856324,75.517735,160.934964,169.301364,90.864820,93.991472,29.126279,12.579917,157.627995,5.349557,72.710675,50.740303,168.264232,162.027240,165.682331,158.475349,91.432614,157.218138,-0.000828,-1.795995,32.000000,-237.428446,158.156450,-0.024240,27.629696,0.670876,411427.873752,0.921293,35.407495,16.903176,3.227773,1.701822,59.978069,190.489338,32.000000,200.026438,204.826435,188.179031,197.852859,32.000000,180.822359,67.661198,78.566704,97.835977,96.455696,43.842680,50.126582,45.550996,38.500000,43.560482,59.463117
49.858403,75.510076,160.946805,169.295792,90.901714,93.991724,29.260031,12.579141,157.634592,5.349610,72.699228,50.742164,168.261314,162.037206,165.678981,158.483801,91.432643,157.225282,-0.000829,-1.796026,32.000000,-237.429360,158.164500,-0.024438,27.623652,0.670564,411155.942536,0.936864,35.402270,16.908162,3.227875,10.400275,9.292481,190.479455,32.000000,200.034742,204.838741,188.174617,197.845021,32.000000,180.828373,67.660063,78.561861,97.848345,96.455696,43.843300,50.126582,45.540898,38.500000,43.554324,59.465330
49.861892,75.499431,160.960600,169.290638,90.948880,93.999700,29.230250,12.580028,157.650363,5.349829,72.687716,50.748195,168.258908,162.054050,165.674891,158.493675,91.432538,157.239089,-0.000828,-1.796075,32.000000,-237.428417,158.177234,-0.024473,27.627123,0.670948,411216.181407,0.935230,35.393340,16.911021,3.228049,9.848598,60.297337,190.470509,32.000000,200.036366,204.839562,188.173219,197.845611,32.000000,180.812313,67.661153,78.556648,97.861485,96.455696,43.843519,50.126582,45.527316,38.500000,43.543296,59.470720
49.865555,75.491536,160.965274,169.287851,90.981775,94.007566,30.011727,12.580552,157.664296,5.350616,72.677260,50.749327,168.257330,162.068758,165.673443,158.501715,91.431557,157.248350,-0.000828,-1.796056,32.000000,-237.427961,158.191447,-0.024454,27.636605,0.670950,411179.142179,0.939188,35.380887,16.915339,3.228087,8.651006,60.505418,190.479487,32.000000,200.027032,204.844038,188.184419,197.842920,32.000000,180.812836,67.662352,78.552488,97.873825,96.455696,43.840789,50.126582,45.514905,38.500000,43.535565,59.465016
49.865763,75.482076,160.975954,169.284815,90.996017,94.007303,29.225708,12.579771,157.674690,5.351427,72.663662,50.749293,168.255864,162.084191,165.669357,158.513239,91.432606,157.257226,-0.000826,-1.796101,32.000000,-237.428697,158.205888,-0.024460,27.644788,0.671197,411468.973636,0.941422,35.367560,16.922636,3.228066,14.501873,7.835362,190.469119,32.000000,200.032917,204.854254,188.177512,197.832589,32.000000,180.813456,67.660065,78.548191,97.888428,96.455696,43.839103,50.126582,45.502472,38.500000,43.526450,59.461780
49.866890,75.473907,160.993510,169.281585,91.005907,94.007227,29.336741,12.579927,157.683266,5.352518,72.650948,50.754689,168.255048,162.098190,165.667632,158.528190,91.435252,157.271900,-0.000827,-1.796104,32.000000,-237.428484,158.214802,-0.024442,27.642618,0.671096,411558.373917,0.938957,35.358033,16.925900,3.228054,10.211733,60.373961,190.457273,32.000000,200.038726,204.852930,188.173982,197.833040,32.000000,180.803009,67.658314,78.545777,97.899215,96.455696,43.843920,50.126582,45.492493,38.500000,43.518387,59.462832
49.868875,75.464692,161.014918,169.278199,91.026211,94.019599,29.309021,12.581261,157.699210,5.353998,72.635402,50.763708,168.253147,162.119088,165.665681,158.547784,91.437224,157.292459,-0.000828,-1.796120,32.000000,-237.426948,158.231126,-0.024479,27.634763,0.670979,411473.071797,0.942105,35.348215,16.929435,3.228396,16.600501,10.507776,190.463407,32.000000,200.030407,204.853500,188.184674,197.828825,32.000000,180.795446,67.655104,78.542826,97.911828,96.455696,43.850453,50.126582,45.478411,38.500000,43.509031,59.478233
49.871677,75.455992,161.028652,169.276176,90.999495,94.040135,29.259406,12.581249,157.711350,5.355243,72.618738,50.767106,168.252546,162.141975,165.664543,158.566486,91.439162,157.308019,-0.000829,-1.796109,32.000000,-237.426950,158.251704,-0.024470,27.634226,0.671553,411716.460913,0.943163,35.337035,16.934101,3.228548,15.115191,8.149161,190.462654,32.000000,200.025498,204.862404,188.189421,197.816696,32.000000,180.808874,67.653522,78.541621,97.922680,96.455696,43.854497,50.126582,45.466349,38.500000,43.500575,59.476296
49.872631,75.444560,161.047981,169.274524,91.020257,94.064391,29.241340,12.579608,157.728772,5.356576,72.598612,50.765764,168.251234,162.165527,165.662423,158.586012,91.440349,157.326493,-0.000827,-1.794997,32.000000,-237.428735,158.267798,-0.024486,27.642189,0.671603,411636.794748,0.939001,35.326799,16.940450,3.228912,12.135281,10.272105,190.453339,32.000000,200.030324,204.859385,188.183862,197.817474,32.000000,180.794586,67.651078,78.539981,97.932786,96.455696,43.859911,50.126582,45.451996,38.500000,43.488502,59.465448
49.877163,75.434174,161.066668,169.272328,91.059127,94.084429,29.366512,12.580334,157.744379,5.357136,72.586546,50.778671,168.250993,162.187650,165.661608,158.601750,91.442094,157.347285,-0.000827,-1.795031,32.000000,-237.428039,158.288044,-0.024523,27.652716,0.671327,411517.565970,0.938725,35.314706,16.946359,3.228963,12.217620,60.280008,190.455471,32.000000,200.019527,204.855793,188.187383,197.822082,32.000000,180.784321,67.648117,78.539272,97.940870,96.455696,43.866457,50.126582,45.437694,38.500000,43.477031,59.471261
49.882507,75.424237,161.089631,169.269907,91.057999,94.104837,29.198550,12.581249,157.761044,5.358565,72.574702,50.786995,168.250705,162.209163,165.659302,158.625357,91.444900,157.375609,-0.000826,-1.794449,32.000000,-237.427181,158.314691,-0.024178,27.660986,0.671508,411761.454573,0.935199,35.300083,16.953338,3.229217,18.114853,14.572395,190.453605,32.000000,200.013498,204.866259,188.194975,197.814436,32.000000,180.800071,67.645773,78.539661,97.948024,96.455696,43.876596,50.126582,45.418816,38.500000,43.465880,59.472647
49.887178,75.416129,161.106994,169.266893,91.030328,94.112944,29.222125,12.580472,157.776102,5.359384,72.566107,50.790068,168.248538,162.225899,165.656795,158.643498,91.446967,157.393466,-0.000827,-1.795056,32.000000,-237.428038,158.332020,-0.024210,27.664921,0.671235,411722.633459,0.940316,35.285140,16.960515,3.229253,8.038555,10.206848,190.446254,32.000000,200.016061,204.862703,188.195856,197.814333,32.000000,180.782855,67.643602,78.540405,97.951695,96.455696,43.884738,50.126582,45.402373,38.500000,43.457486,59.471595
49.889609,75.407573,161.126012,169.261969,91.040526,94.121379,29.301103,12.580779,157.794672,5.360372,72.557573,50.797389,168.245862,162.248193,165.656735,158.665335,91.450383,157.415079,-0.000826,-1.795083,32.000000,-237.427810,158.346691,-0.024262,27.673354,0.671144,411731.792596,0.942483,35.271178,16.970072,3.229444,12.302086,7.975520,190.449332,32.000000,200.006653,204.857204,188.202264,197.824904,32.000000,180.766923,67.645233,78.540840,97.956770,96.455696,43.893692,50.126582,45.383523,38.500000,43.448398,59.475637
49.893239,75.402110,161.134110,169.257084,91.112613,94.129442,29.334277,12.579799,157.808754,5.360839,72.554195,50.799257,168.243234,162.261486,165.654459,158.678171,91.452623,157.429963,-0.000826,-1.795099,32.000000,-237.428880,158.360536,-0.024178,27.683825,0.670790,411574.161007,0.939695,35.258710,16.974494,3.229503,9.539359,7.920384,190.453308,32.000000,200.001873,204.860825,188.204505,197.821508,32.000000,180.771267,67.646918,78.541641,97.960449,96.455696,43.896550,50.126582,45.367449,38.500000,43.442999,59.471310
49.899669,75.396920,161.153790,169.251933,91.094983,94.149821,29.429782,12.580708,157.831964,5.360895,72.551610,50.803727,168.238020,162.281292,165.652152,158.695850,91.455722,157.448376,-0.000827,-1.795697,32.000000,-237.427911,158.385080,-0.024211,27.693985,0.670808,411738.962979,0.923238,35.248969,16.980017,3.229602,7.369095,15.079905,190.442843,32.000000,200.006735,204.860785,188.197926,197.815307,32.000000,180.775124,67.650616,78.545098,97.964044,96.455696,43.905572,50.126582,45.344961,38.500000,43.439028,59.463176
49.905132,75.391826,161.176483,169.248659,91.097645,94.162085,29.303862,12.580512,157.846374,5.361296,72.547459,50.801524,168.237145,162.298984,165.652697,158.709776,91.459669,157.461666,-0.000827,-1.796260,32.000000,-237.428005,158.403647,-0.024261,27.696872,0.671007,412022.525404,0.941839,35.239392,16.984709,3.229572,2.201722,7.966750,190.443521,32.000000,199.999958,204.855066,188.202286,197.823533,32.000000,180.756381,67.655590,78.548399,97.968096,96.455696,43.918153,50.126582,45.323657,38.500000,43.435005,59.465281
49.907321,75.383347,161.190579,169.246390,91.089740,94.178483,29.165788,12.581008,157.860161,5.362250,72.541193,50.806941,168.235007,162.314964,165.650179,158.720790,91.463726,157.473036,-0.000826,-1.796278,32.000000,-237.427611,158.420155,-0.024266,27.694947,0.670566,411833.071698,0.942821,35.225983,16.987266,3.229522,7.263186,12.652868,190.450241,32.000000,199.993064,204.858512,188.202804,197.812856,32.000000,180.756054,67.660368,78.552376,97.972056,96.455696,43.928227,50.126582,45.303951,38.500000,43.427078,59.469540
49.911527,75.375074,161.204149,169.246051,91.067021,94.190498,29.417906,12.581115,157.870612,5.363588,72.536436,50.815395,168.233397,162.330379,165.647287,158.731483,91.466449,157.488023,-0.000824,-1.796293,32.000000,-237.427585,158.437862,-0.024540,27.700324,0.670684,411871.240052,0.916658,35.218030,16.989385,3.229805,54.137767,2.702930,190.443384,32.000000,199.999083,204.862954,188.188372,197.805646,32.000000,180.761944,67.664897,78.556301,97.974868,96.455696,43.935249,50.126582,45.283583,38.500000,43.418190,59.472677
49.914890,75.365374,161.218700,169.246314,91.161993,94.214958,30.048719,12.581092,157.884135,5.364369,72.527345,50.819978,168.229375,162.349461,165.643751,158.742986,91.470108,157.499332,-0.000825,-1.796290,32.000000,-237.427574,158.458487,-0.024549,27.714549,0.670304,411663.909799,0.939092,35.204155,16.991473,3.229796,10.026589,17.087304,190.442003,32.000000,199.997203,204.857535,188.180135,197.805352,32.000000,180.750139,67.666229,78.558985,97.974953,96.455696,43.944847,50.126582,45.260576,38.500000,43.407359,59.464789
49.913973,75.358487,161.228619,169.245398,91.105246,94.218900,29.339760,12.579324,157.896459,5.365186,72.522430,50.816404,168.228032,162.357109,165.642168,158.748671,91.471526,157.506116,-0.000826,-1.796263,32.000000,-237.429452,158.471116,-0.024468,27.725623,0.670454,411862.467013,0.943319,35.192701,16.993035,3.229904,11.879442,59.428561,190.454669,32.000000,199.989983,204.861458,188.180535,197.795404,32.000000,180.748094,67.666654,78.562962,97.975027,96.455696,43.952494,50.126582,45.243851,38.500000,43.399651,59.473385
49.913315,75.352212,161.236418,169.242183,91.163105,94.210711,29.165934,12.578994,157.905056,5.365509,72.519446,50.812672,168.224422,162.366188,165.640300,158.755538,91.475445,157.512276,-0.000828,-1.796257,32.000000,-237.429713,158.484008,-0.024517,27.732065,0.670303,411991.196155,0.931452,35.180968,16.996136,3.229998,23.226990,60.143374,190.449763,32.000000,199.998866,204.869209,188.162819,197.782216,32.000000,180.762741,67.662970,78.567754,97.975078,96.455696,43.958275,50.126582,45.226373,38.500000,43.393599,59.475244
49.913049,75.349421,161.248625,169.237670,91.153377,94.222818,29.166545,12.578422,157.913008,5.365285,72.514059,50.812444,168.220586,162.371332,165.637358,158.762155,91.477726,157.521157,-0.000830,-1.796247,32.000000,-237.430285,158.491481,-0.024547,27.735445,0.670116,411954.385424,0.939725,35.177486,16.995188,3.230294,12.505023,60.156026,190.447083,32.000000,200.002789,204.864627,188.150175,197.780317,32.000000,180.751462,67.659272,78.572808,97.972658,96.455696,43.966318,50.126582,45.209917,38.500000,43.391647,59.469185
49.914438,75.344826,161.260040,169.231956,91.173604,94.234998,29.883848,12.578611,157.922377,5.365272,72.506205,50.810753,168.216485,162.377996,165.636313,158.770348,91.478436,157.536314,-0.000829,-1.796232,32.000000,-237.430214,158.502903,-0.024559,27.743705,0.670251,412066.141627,0.943436,35.172578,16.994987,3.230479,28.767918,29.155127,190.462946,32.000000,199.994299,204.869680,188.147922,197.765378,32.000000,180.746940,67.656874,78.576964,97.968779,96.455696,43.975130,50.126582,45.190112,38.500000,43.388647,59.468831
49.914383,75.340421,161.261040,169.226407,91.150436,94.243297,29.188479,12.578650,157.931035,5.364387,72.503015,50.805895,168.212403,162.382991,165.633365,158.774255,91.479223,157.541557,-0.000829,-1.796270,32.000000,-237.430149,158.511763,-0.024531,27.751411,0.669951,411924.243355,0.918056,35.170033,16.998690,3.230787,14.221433,59.697917,190.463694,32.000000,199.998983,204.879341,188.131246,197.750004,32.000000,180.761307,67.654811,78.581019,97.967057,96.455696,43.978852,50.126582,45.172821,38.500000,43.384791,59.471802
49.915949,75.335132,161.266712,169.220474,91.197169,94.259857,29.352504,12.579118,157.935243,5.363437,72.498328,50.802959,168.208395,162.383254,165.628854,158.779747,91.480705,157.546074,-0.000828,-1.796302,32.000000,-237.429746,158.522110,-0.024611,27.762635,0.670104,412160.885813,0.942257,35.162170,17.002475,3.230740,19.018001,12.641917,190.461765,32.000000,200.011197,204.877768,188.111035,197.747460,32.000000,180.752198,67.652842,78.585098,97.965258,96.455696,43.982962,50.126582,45.152863,38.500000,43.380233,59.469982
49.915820,75.331035,161.273567,169.217231,91.196855,94.246132,29.168350,12.578402,157.937471,5.362677,72.494629,50.799149,168.205955,162.382852,165.625187,158.781429,91.480801,157.548656,-0.000827,-1.796325,32.000000,-237.430523,158.523526,-0.024574,27.767986,0.669689,412028.107323,0.932832,35.158576,17.003600,3.230789,7.723849,7.832828,190.472359,32.000000,200.013696,204.882106,188.104701,197.740410,32.000000,180.740713,67.651511,78.587551,97.964261,96.455696,43.989595,50.126582,45.135113,38.500000,43.376720,59.466461
49.913917,75.322735,161.275689,169.213777,91.219078,94.234293,29.165054,12.577627,157.940216,5.362084,72.488437,50.791195,168.202538,162.384222,165.619810,158.782214,91.480821,157.548306,-0.000828,-1.797503,32.000000,-237.430982,158.526484,-0.024556,27.771166,0.669746,412191.248708,0.944282,35.151509,17.004112,3.230849,14.274858,14.627705,190.478210,32.000000,200.019001,204.900191,188.090892,197.719218,32.000000,180.757156,67.647626,78.590810,97.963232,96.455696,43.994448,50.126582,45.117312,38.500000,43.368647,59.478165
49.910188,75.315881,161.273106,169.211864,91.167280,94.214210,29.155950,12.577545,157.940156,5.362136,72.480712,50.784110,168.198399,162.380667,165.615034,158.779758,91.480758,157.542915,-0.000828,-1.797490,32.000000,-237.431132,158.524985,-0.024571,27.772234,0.669597,412138.798984,0.943181,35.148012,17.004861,3.231060,12.798540,59.901109,190.474828,32.000000,200.035832,204.902237,188.073772,197.713478,32.000000,180.748876,67.643215,78.593426,97.963749,96.455696,43.993630,50.126582,45.105217,38.500000,43.361061,59.467238
49.906717,75.308311,161.275822,169.209511,91.148317,94.198001,29.987734,12.577158,157.944182,5.361627,72.474077,50.780120,168.195980,162.381660,165.612349,158.775114,91.480988,157.539090,-0.000827,-1.797477,32.000000,-237.431559,158.525818,-0.024543,27.770852,0.669666,412199.217135,0.942905,35.141800,17.004438,3.231148,18.151843,9.270132,190.482730,32.000000,200.042627,204.909781,188.063932,197.708058,32.000000,180.732758,67.636007,78.595837,97.966054,96.455696,43.996936,50.126582,45.091469,38.500000,43.352896,59.471831
49.904967,75.302504,161.269805,169.207564,91.167264,94.202376,29.939794,12.577703,157.946167,5.361617,72.466591,50.774785,168.193249,162.382320,165.610347,158.775572,91.481341,157.539397,-0.000827,-1.798689,32.000000,-237.431003,158.530345,-0.024546,27.767406,0.669370,411967.911411,0.943243,35.139973,17.001719,3.231439,8.255540,9.356944,190.485314,32.000000,200.053962,204.925940,188.051066,197.692393,32.000000,180.743929,67.630988,78.595434,97.967147,96.455696,43.996127,50.126582,45.077551,38.500000,43.346703,59.471605
49.900279,75.295380,161.268731,169.205984,91.178107,94.190146,29.176691,12.577698,157.944672,5.360632,72.455041,50.763194,168.190735,162.379807,165.607867,158.773950,91.481570,157.538560,-0.000827,-1.798666,32.000000,-237.430904,158.531820,-0.024543,27.760324,0.669324,411889.600667,0.920242,35.134227,16.999942,3.231494,10.568165,19.805790,190.478189,32.000000,200.073752,204.930890,188.031536,197.683259,32.000000,180.744195,67.624124,78.595658,97.968335,96.455696,43.996969,50.126582,45.065560,38.500000,43.339317,59.469648
49.895027,75.286923,161.271256,169.204626,91.182765,94.182029,29.156152,12.577648,157.943684,5.359976,72.443353,50.760750,168.188521,162.377964,165.604370,158.772680,91.481934,157.535721,-0.000825,-1.798693,32.000000,-237.430934,158.538156,-0.024612,27.757332,0.669832,412116.384741,0.917989,35.132386,17.000562,3.231667,1.850215,12.684382,190.482571,32.000000,200.077000,204.933474,188.028274,197.682302,32.000000,180.731845,67.619038,78.596827,97.968621,96.455696,44.000052,50.126582,45.056498,38.500000,43.330179,59.465999
49.890643,75.275033,161.272350,169.203248,91.264486,94.173903,29.913433,12.577240,157.939994,5.359724,72.430352,50.755017,168.186316,162.375167,165.599119,158.771115,91.480954,157.528988,-0.000822,-1.798712,32.000000,-237.431323,158.535689,-0.024659,27.755225,0.669960,412063.570515,0.943350,35.129200,16.999237,3.232038,28.978174,60.435705,190.483842,32.000000,200.080544,204.950722,188.021728,197.668973,32.000000,180.729707,67.612135,78.596705,97.967655,96.455696,44.003125,50.126582,45.046199,38.500000,43.315570,59.467681
49.883282,75.266334,161.264244,169.202111,91.237353,94.157424,29.884442,12.576708,157.937264,5.359317,72.420879,50.747481,168.183374,162.367312,165.594881,158.769612,91.480587,157.525722,-0.000820,-1.798737,32.000000,-237.431877,158.534715,-0.024858,27.752339,0.670233,412160.357223,0.943779,35.124244,16.998107,3.232395,9.005251,60.432886,190.471186,32.000000,200.095423,204.958704,188.002478,197.663065,32.000000,180.731775,67.604319,78.596321,97.966282,96.455696,44.002579,50.126582,45.039922,38.500000,43.305106,59.464012
49.875439,75.256970,161.255169,169.201273,91.193065,94.141286,29.156019,12.576416,157.928659,5.358008,72.414607,50.736713,168.181467,162.358019,165.590910,158.761977,91.479338,157.522935,-0.000821,-1.798764,32.000000,-237.432067,158.529185,-0.024797,27.749112,0.670674,412355.129803,0.920426,35.119392,16.996303,3.232693,7.404903,10.331342,190.469315,32.000000,200.094285,204.965806,187.998530,197.666017,32.000000,180.721739,67.594629,78.596084,97.964516,96.455696,43.997114,50.126582,45.034553,38.500000,43.293311,59.463039
49.867374,75.251948,161.245747,169.200273,91.154759,94.133292,29.718267,12.576544,157.919794,5.357010,72.415602,50.725778,168.180168,162.347308,165.587376,158.756621,91.478575,157.512419,-0.000823,-1.798759,32.000000,-237.431848,158.519986,-0.024702,27.745965,0.670619,412237.784001,0.944109,35.118527,16.995016,3.232966,12.405249,60.407012,190.472237,32.000000,200.094104,204.980737,188.002842,197.659370,32.000000,180.717525,67.587450,78.596177,97.964871,96.455696,43.994201,50.126582,45.032690,38.500000,43.287175,59.464937
49.858540,75.249943,161.229032,169.199662,91.079112,94.109115,29.169637,12.576107,157.910283,5.356706,72.422021,50.713609,168.178725,162.329403,165.584749,158.745421,91.478224,157.501910,-0.000822,-1.798720,32.000000,-237.432282,158.504629,-0.024645,27.741325,0.670442,412028.143129,0.944470,35.119202,16.993682,3.233366,27.721478,59.974267,190.457252,32.000000,200.105758,204.996320,187.993037,197.654779,32.000000,180.714937,67.580710,78.597624,97.967556,96.455696,43.984631,50.126582,45.031853,38.500000,43.285848,59.468261
49.848942,75.250249,161.216093,169.200035,91.070696,94.101021,29.151490,12.576093,157.895664,5.355858,72.428496,50.702806,168.177530,162.312972,165.581605,158.734096,91.476602,157.485718,-0.000822,-1.798740,32.000000,-237.432282,158.491145,-0.024667,27.735923,0.669905,411637.387575,0.942561,35.124246,16.989425,3.233565,7.164794,59.968955,190.444695,32.000000,200.106850,204.996981,187.993925,197.662873,32.000000,180.705304,67.574268,78.597973,97.969570,96.455696,43.978491,50.126582,45.033970,38.500000,43.287681,59.467287
49.838616,75.250951,161.195294,169.201161,90.979535,94.092783,29.190822,12.576664,157.875274,5.354990,72.436963,50.691211,168.176809,162.292379,165.577375,158.720622,91.473443,157.474643,-0.000821,-1.798730,32.000000,-237.431725,158.472060,-0.024695,27.729670,0.669948,411526.948842,0.918457,35.134805,16.983639,3.233953,8.159495,60.187874,190.443544,32.000000,200.100471,205.008295,188.011843,197.660115,32.000000,180.697886,67.565628,78.596621,97.970864,96.455696,43.966227,50.126582,45.036879,38.500000,43.291023,59.470651
49.827709,75.251342,161.170586,169.203102,90.966059,94.076660,29.162969,12.576978,157.859488,5.354731,72.447284,50.685047,168.176600,162.272202,165.575723,158.705773,91.472085,157.455876,-0.000820,-1.798743,32.000000,-237.431424,158.454997,-0.024665,27.725094,0.669856,411371.720073,0.917981,35.143940,16.980981,3.234136,2.673590,59.877881,190.426622,32.000000,200.105900,205.017968,188.012474,197.658348,32.000000,180.706028,67.557700,78.595326,97.973863,96.455696,43.951948,50.126582,45.043710,38.500000,43.293460,59.473464
49.818720,75.254764,161.148496,169.205724,90.937539,94.060431,30.018642,12.577410,157.841376,5.354190,72.460767,50.675086,168.177412,162.253665,165.572559,158.687517,91.471583,157.432986,-0.000820,-1.798764,32.000000,-237.430786,158.435050,-0.024690,27.717546,0.669503,411026.752299,0.916825,35.157063,16.976514,3.234462,9.406294,60.498964,190.412280,32.000000,200.113112,205.013331,188.021388,197.675481,32.000000,180.697868,67.546195,78.595082,97.979591,96.455696,43.935840,50.126582,45.049980,38.500000,43.299429,59.466186
49.808009,75.259014,161.125812,169.208262,90.927213,94.036075,29.126594,12.576433,157.820670,5.353918,72.470532,50.664060,168.177159,162.238140,165.570760,158.668417,91.470225,157.412734,-0.000821,-1.798736,32.000000,-237.431779,158.419158,-0.024676,27.714090,0.669766,411090.724952,0.917760,35.167703,16.969277,3.234581,7.870852,7.375197,190.409364,32.000000,200.107442,205.016815,188.039472,197.680622,32.000000,180.690529,67.536737,78.594369,97.984671,96.455696,43.921112,50.126582,45.059031,38.500000,43.307564,59.464229
49.793746,75.264147,161.107685,169.210822,90.831872,93.987171,29.176066,12.575503,157.795079,5.354086,72.487830,50.649884,168.178257,162.218870,165.568601,158.644954,91.468764,157.385370,-0.000822,-1.798688,32.000000,-237.432834,158.395722,-0.024632,27.710398,0.669784,410983.039311,0.942253,35.184445,16.959295,3.234866,9.753493,59.626944,190.394930,32.000000,200.110435,205.028756,188.045481,197.677512,32.000000,180.693119,67.527199,78.594279,97.991809,96.455696,43.907460,50.126582,45.073139,38.500000,43.316978,59.467032
49.784118,75.269816,161.092085,169.211830,90.859784,93.968135,29.195775,12.575617,157.778977,5.354446,72.503334,50.641406,168.178453,162.202696,165.566893,158.630771,91.466875,157.366067,-0.000822,-1.798690,32.000000,-237.432687,158.377525,-0.024668,27.710621,0.669506,410710.781328,0.915283,35.199761,16.951631,3.235212,17.122459,10.042266,190.376776,32.000000,200.116368,205.023708,188.046248,197.691166,32.000000,180.682513,67.518749,78.593937,97.995803,96.455696,43.895946,50.126582,45.086114,38.500000,43.326615,59.465674
49.773238,75.279331,161.073337,169.213332,90.857911,93.933131,30.024439,12.576258,157.757381,5.354126,72.523710,50.633682,168.179912,162.178004,165.567203,158.609482,91.464151,157.351857,-0.000822,-1.798293,32.000000,-237.432104,158.359047,-0.024334,27.711114,0.669416,410585.883385,0.941348,35.219097,16.942655,3.235733,7.029872,6.210487,190.372806,32.000000,200.112388,205.019363,188.062192,197.701945,32.000000,180.673497,67.511766,78.593345,98.000402,96.455696,43.881639,50.126582,45.100019,38.500000,43.342146,59.471044
49.765153,75.288427,161.058472,169.214766,90.861696,93.912917,29.142630,12.576290,157.743962,5.353520,72.542935,50.622850,168.182215,162.162403,165.567091,158.598205,91.461558,157.337766,-0.000824,-1.798304,32.000000,-237.431894,158.345334,-0.024350,27.711128,0.669981,410895.517757,0.942161,35.234269,16.938416,3.235968,3.438598,59.931785,190.361128,32.000000,200.115863,205.031480,188.064222,197.695500,32.000000,180.683659,67.506493,78.593041,98.003942,96.455696,43.868626,50.126582,45.114152,38.500000,43.356656,59.472874
49.754521,75.300956,161.034422,169.217161,90.916043,93.884499,29.617710,12.576837,157.724707,5.352899,72.563307,50.608110,168.182555,162.142926,165.567339,158.581256,91.458788,157.321146,-0.000824,-1.798290,32.000000,-237.431193,158.324919,-0.024333,27.711342,0.669486,410570.278381,0.920270,35.256349,16.933422,3.236292,7.392171,60.422902,190.348750,32.000000,200.122164,205.024273,188.061771,197.700990,32.000000,180.671276,67.501458,78.592397,98.008013,96.455696,43.850703,50.126582,45.131109,38.500000,43.377425,59.460728
49.746323,75.310989,161.016674,169.219819,90.948927,93.868080,29.977430,12.577218,157.709084,5.352616,72.581774,50.599637,168.183627,162.126988,165.566729,158.563768,91.455050,157.303969,-0.000824,-1.798261,32.000000,-237.430850,158.304331,-0.024306,27.710762,0.670289,411043.481289,0.942736,35.275114,16.931317,3.236456,10.778489,14.904440,190.345557,32.000000,200.115977,205.019319,188.070751,197.708120,32.000000,180.666350,67.495794,78.591888,98.013381,96.455696,43.834746,50.126582,45.147400,38.500000,43.394102,59.462793
49.735945,75.322730,160.996406,169.225046,90.932215,93.852050,29.141052,12.577203,157.690506,5.352901,72.603049,50.589833,168.187312,162.106298,165.565799,158.546402,91.451230,157.284181,-0.000826,-1.798250,32.000000,-237.430960,158.285931,-0.024307,27.709903,0.670477,411134.321130,0.917815,35.298620,16.926682,3.236712,18.785632,59.953686,190.341057,32.000000,200.117308,205.027104,188.072587,197.699758,32.000000,180.672281,67.489255,78.590399,98.021234,96.455696,43.816419,50.126582,45.168070,38.500000,43.414147,59.470110
49.730120,75.333044,160.981005,169.231303,90.904156,93.831705,29.918060,12.578695,157.675252,5.352682,72.622867,50.582047,168.191288,162.091716,165.568334,158.533404,91.448731,157.271157,-0.000829,-1.798268,32.000000,-237.429464,158.266709,-0.024285,27.706351,0.670254,410965.859740,0.917255,35.317266,16.922443,3.236885,2.141037,19.510769,190.331116,32.000000,200.128632,205.027947,188.067120,197.699775,32.000000,180.667709,67.483359,78.588996,98.029788,96.455696,43.801252,50.126582,45.184725,38.500000,43.430557,59.462773
49.720505,75.348254,160.962840,169.240617,90.843824,93.815462,29.175671,12.579321,157.654631,5.352425,72.649777,50.577345,168.198077,162.070579,165.572719,158.519965,91.447961,157.255984,-0.000831,-1.798262,32.000000,-237.428971,158.242949,-0.024301,27.701871,0.670594,411126.554066,0.943068,35.337836,16.917982,3.237062,19.120833,59.738082,190.336474,32.000000,200.122587,205.019461,188.072749,197.705111,32.000000,180.668508,67.475611,78.587297,98.041059,96.455696,43.783881,50.126582,45.207140,38.500000,43.454781,59.465910
49.713913,75.362256,160.949790,169.248154,90.812699,93.795324,29.961927,12.578882,157.641317,5.352453,72.671362,50.574210,168.202324,162.054420,165.573827,158.505776,91.445956,157.242955,-0.000832,-1.798256,32.000000,-237.429474,158.221711,-0.024326,27.698251,0.670121,410763.069934,0.918574,35.357199,16.913870,3.237218,8.773392,24.398318,190.341245,32.000000,200.119611,205.021192,188.080478,197.696257,32.000000,180.673781,67.469427,78.586159,98.051634,96.455696,43.769071,50.126582,45.226238,38.500000,43.477150,59.461967
49.706403,75.379496,160.933365,169.256065,90.840695,93.770895,29.171115,12.578667,157.630465,5.352448,72.691686,50.567760,168.206842,162.037673,165.578462,158.491603,91.445448,157.228077,-0.000834,-1.798237,32.000000,-237.429840,158.206530,-0.024281,27.692672,0.670176,410704.562699,0.940723,35.382552,16.907429,3.237502,11.956882,12.365989,190.332029,32.000000,200.134248,205.015680,188.077584,197.693160,32.000000,180.681880,67.463557,78.587599,98.064700,96.455696,43.751341,50.126582,45.249209,38.500000,43.505301,59.469756
49.702962,75.391074,160.923310,169.262294,90.943414,93.750653,29.279054,12.578604,157.623482,5.352244,72.703445,50.569240,168.211255,162.026160,165.583144,158.480915,91.443768,157.219614,-0.000834,-1.798254,32.000000,-237.429934,158.195010,-0.024333,27.687159,0.670018,410530.173335,0.918533,35.403695,16.903894,3.237623,10.775202,7.575115,190.337657,32.000000,200.131100,205.005465,188.086389,197.696682,32.000000,180.679262,67.456410,78.588933,98.072838,96.455696,43.737491,50.126582,45.266750,38.500000,43.526082,59.468959
49.700135,75.402479,160.921718,169.269748,90.955684,93.738614,29.178570,12.579457,157.617451,5.352134,72.716699,50.573251,168.216581,162.021468,165.586222,158.476913,91.441853,157.211480,-0.000834,-1.798231,32.000000,-237.429090,158.188380,-0.024374,27.678077,0.671071,411082.792965,0.920626,35.425067,16.899369,3.237677,10.444984,60.244421,190.351180,32.000000,200.123385,205.001467,188.104168,197.688598,32.000000,180.699510,67.445149,78.590162,98.080057,96.455696,43.727812,50.126582,45.286799,38.500000,43.546002,59.467799
49.699781,75.411375,160.918415,169.275639,90.944815,93.722321,29.156833,12.579784,157.614411,5.352542,72.725254,50.572668,168.220681,162.020937,165.590869,158.473853,91.442148,157.214029,-0.000835,-1.798238,32.000000,-237.428654,158.181532,-0.024327,27.669451,0.671983,411529.091988,0.936202,35.438516,16.899061,3.237806,7.323304,60.011413,190.351812,32.000000,200.127662,204.999357,188.104939,197.682354,32.000000,180.711377,67.436332,78.593865,98.085785,96.455696,43.717581,50.126582,45.302101,38.500000,43.561966,59.470395
49.697371,75.421413,160.917787,169.282888,90.978943,93.706175,29.242601,12.579537,157.613680,5.352942,72.730999,50.576150,168.224875,162.019287,165.595686,158.471149,91.443207,157.215244,-0.000835,-1.798232,32.000000,-237.428938,158.179699,-0.024354,27.660512,0.671832,411274.751554,0.921554,35.451219,16.898001,3.237838,7.390184,60.262534,190.355546,32.000000,200.128030,204.983852,188.107230,197.688035,32.000000,180.708048,67.425019,78.598379,98.089797,96.455696,43.707763,50.126582,45.321315,38.500000,43.580333,59.463206
49.699046,75.429788,160.924956,169.288266,91.003639,93.706401,29.193171,12.579634,157.619426,5.353323,72.735525,50.580130,168.229287,162.024435,165.600264,158.475297,91.443712,157.214891,-0.000836,-1.798202,32.000000,-237.428962,158.185327,-0.024288,27.657514,0.672297,411409.796347,0.944926,35.463441,16.898601,3.237891,23.394851,12.717913,190.376323,32.000000,200.120174,204.979140,188.119690,197.675922,32.000000,180.724348,67.416853,78.603367,98.092841,96.455696,43.702710,50.126582,45.337471,38.500000,43.596495,59.473582
49.700156,75.435468,160.930095,169.291112,90.999783,93.706765,29.280555,12.579450,157.624965,5.354226,72.737917,50.586350,168.231884,162.030746,165.604602,158.481684,91.445248,157.219813,-0.000836,-1.796443,32.000000,-237.429095,158.190955,-0.024346,27.660117,0.672902,411712.929053,0.924108,35.470075,16.897981,3.237923,3.534297,7.972746,190.373882,32.000000,200.122809,204.975850,188.116877,197.667800,32.000000,180.741737,67.411829,78.607893,98.092815,96.455696,43.698556,50.126582,45.351008,38.500000,43.608428,59.472392
49.706427,75.439708,160.943287,169.294641,90.963347,93.727097,29.213451,12.580109,157.643312,5.354627,72.733037,50.596658,168.237311,162.042695,165.611022,158.495482,91.448720,157.237579,-0.000836,-1.795816,32.000000,-237.428524,158.202179,-0.024251,27.660616,0.672714,411591.022084,0.940111,35.476931,16.897088,3.238026,11.647194,9.531472,190.381025,32.000000,200.129068,204.959593,188.119777,197.675318,32.000000,180.739021,67.406066,78.614372,98.092417,96.455696,43.698027,50.126582,45.361616,38.500000,43.618992,59.469982
49.712559,75.439981,160.952599,169.297577,91.039141,93.739322,29.238831,12.580694,157.662662,5.354946,72.721674,50.601111,168.240015,162.052071,165.616036,158.508092,91.449766,157.255233,-0.000835,-1.795858,32.000000,-237.427863,158.215093,-0.024070,27.657230,0.672393,411434.603552,0.943228,35.477374,16.899422,3.237918,8.306470,60.238979,190.397954,32.000000,200.122697,204.949524,188.129789,197.671453,32.000000,180.743187,67.397581,78.618088,98.089809,96.455696,43.697866,50.126582,45.367769,38.500000,43.623462,59.475234
49.717796,75.438014,160.957717,169.299459,91.027816,93.747573,29.223856,12.580628,157.682735,5.354675,72.711504,50.610528,168.242797,162.066061,165.621791,158.526411,91.453218,157.274534,-0.000835,-1.795886,32.000000,-237.428063,158.230159,-0.024133,27.645668,0.672577,411544.748999,0.946036,35.472362,16.906123,3.237774,8.652907,10.010628,190.403368,32.000000,200.122630,204.943409,188.129043,197.659694,32.000000,180.766117,67.387876,78.623935,98.086246,96.455696,43.693181,50.126582,45.375964,38.500000,43.624942,59.464681
49.724810,75.436915,160.972598,169.300226,90.968564,93.761933,29.567057,12.580488,157.703267,5.354800,72.700229,50.619555,168.243911,162.085447,165.625595,158.545507,91.457362,157.289336,-0.000833,-1.796270,32.000000,-237.428275,158.244168,-0.024107,27.642377,0.673040,411720.816279,0.942848,35.465747,16.911600,3.237533,12.166138,60.414622,190.403811,32.000000,200.124417,204.926227,188.126718,197.663737,32.000000,180.761313,67.378109,78.628258,98.082704,96.455696,43.694616,50.126582,45.381123,38.500000,43.626376,59.469835
49.733238,75.432689,160.999928,169.299753,90.900107,93.786498,29.178620,12.580607,157.727741,5.354910,72.679249,50.632923,168.244834,162.109429,165.631559,158.567654,91.461719,157.309012,-0.000832,-1.796237,32.000000,-237.428228,158.262410,-0.024177,27.643871,0.672856,411512.867529,0.943159,35.457713,16.914948,3.237350,18.877778,60.135842,190.421910,32.000000,200.113661,204.910710,188.139330,197.666221,32.000000,180.762287,67.367042,78.633426,98.080388,96.455696,43.704188,50.126582,45.383647,38.500000,43.626168,59.465724
49.741721,75.424581,161.020154,169.298266,90.875043,93.806875,29.149169,12.580278,157.748676,5.356097,72.661671,50.645203,168.247040,162.129477,165.635003,158.588674,91.466088,157.323245,-0.000833,-1.796263,32.000000,-237.428472,158.282290,-0.024191,27.646747,0.672151,411082.992462,0.942332,35.447711,16.918698,3.237235,8.979430,60.169903,190.425319,32.000000,200.114912,204.910794,188.138243,197.660151,32.000000,180.791504,67.355526,78.637769,98.078371,96.455696,43.711537,50.126582,45.384146,38.500000,43.618115,59.474722
49.749596,75.414570,161.049330,169.296871,90.861148,93.814932,29.138912,12.580022,157.770370,5.356016,72.640685,50.656442,168.248117,162.154215,165.639433,158.614130,91.471107,157.349725,-0.000833,-1.796281,32.000000,-237.428668,158.309860,-0.024194,27.646890,0.671714,410856.325374,0.921428,35.431581,16.921487,3.237223,11.217685,60.035452,190.427722,32.000000,200.117173,204.895855,188.138782,197.665838,32.000000,180.790923,67.340763,78.644323,98.076283,96.455696,43.722288,50.126582,45.384449,38.500000,43.607285,59.465242
49.759796,75.407438,161.075145,169.296190,90.890213,93.827010,29.346740,12.579909,157.794669,5.356556,72.624467,50.668889,168.247811,162.180022,165.643733,158.639727,91.476039,157.372116,-0.000831,-1.796301,32.000000,-237.428840,158.332604,-0.024342,27.644398,0.671601,410821.546826,0.938913,35.414909,16.924585,3.237102,2.173085,60.255504,190.440873,32.000000,200.108007,204.888911,188.156600,197.673960,32.000000,180.784420,67.329578,78.649744,98.075115,96.455696,43.734305,50.126582,45.381402,38.500000,43.600028,59.473287
49.769160,75.396785,161.102212,169.295140,90.887622,93.851533,29.228763,12.579081,157.823799,5.356953,72.601431,50.676354,168.246818,162.204491,165.645642,158.666655,91.480876,157.398345,-0.000830,-1.795103,32.000000,-237.429759,158.356716,-0.024472,27.642228,0.672094,411089.714827,0.922794,35.396319,16.931114,3.237136,9.650155,7.594996,190.442841,32.000000,200.103680,204.884938,188.171038,197.671086,32.000000,180.806349,67.317977,78.656596,98.072409,96.455696,43.748174,50.126582,45.375750,38.500000,43.589019,59.474811
49.776856,75.385226,161.117021,169.293700,90.890444,93.855543,29.298714,12.578991,157.848086,5.357677,72.579585,50.682291,168.244642,162.226898,165.646801,158.688186,91.484097,157.419602,-0.000829,-1.795093,32.000000,-237.429791,158.382129,-0.024461,27.643309,0.671849,410914.242639,0.939649,35.378017,16.936752,3.237023,15.782699,9.810349,190.437176,32.000000,200.113060,204.876344,188.178077,197.675530,32.000000,180.806913,67.308585,78.661528,98.069918,96.455696,43.755468,50.126582,45.371985,38.500000,43.575919,59.472785
49.788184,75.371904,161.144883,169.292030,90.904849,93.879862,29.198869,12.580884,157.880656,5.357745,72.553673,50.695681,168.244676,162.261507,165.650545,158.715298,91.488735,157.450780,-0.000830,-1.795092,32.000000,-237.427938,158.410597,-0.024484,27.651625,0.671861,410915.633262,0.940393,35.356268,16.943222,3.236862,13.502880,12.424749,190.447213,32.000000,200.103562,204.864355,188.204939,197.690310,32.000000,180.798787,67.297334,78.666766,98.064798,96.455696,43.767974,50.126582,45.363917,38.500000,43.559973,59.461898
49.799352,75.359347,161.174146,169.289031,90.963557,93.900309,29.350418,12.581326,157.904414,5.358222,72.531041,50.706822,168.243193,162.289182,165.650465,158.741253,91.491915,157.476501,-0.000829,-1.795060,32.000000,-237.427317,158.436623,-0.024532,27.661607,0.671539,410812.030829,0.922262,35.336412,16.950506,3.236685,2.916598,60.354023,190.454940,32.000000,200.095686,204.862212,188.220618,197.691530,32.000000,180.808957,67.286860,78.669397,98.059760,96.455696,43.783797,50.126582,45.352990,38.500000,43.545403,59.466363
49.806723,75.342940,161.203634,169.284319,90.964958,93.924499,29.251049,12.581309,157.932759,5.358333,72.503768,50.710589,168.241401,162.317422,165.651796,158.769889,91.495922,157.505044,-0.000826,-1.795012,32.000000,-237.427250,158.462852,-0.024563,27.675683,0.671731,411099.923582,0.921403,35.308746,16.959781,3.236475,2.252387,60.240993,190.444264,32.000000,200.108199,204.850703,188.219292,197.703321,32.000000,180.813442,67.276315,78.670074,98.055414,96.455696,43.802075,50.126582,45.343838,38.500000,43.524875,59.473690
49.813416,75.329799,161.227451,169.280070,90.940020,93.936525,29.192327,12.581059,157.955856,5.358370,72.482109,50.718867,168.239968,162.340186,165.653694,158.791037,91.498036,157.525942,-0.000827,-1.795051,32.000000,-237.427405,158.481202,-0.024562,27.683633,0.671635,411217.123078,0.940891,35.286793,16.967422,3.236518,11.175322,6.599580,190.444168,32.000000,200.106181,204.839985,188.225236,197.717667,32.000000,180.798329,67.268698,78.670222,98.052717,96.455696,43.816831,50.126582,45.335670,38.500000,43.508672,59.466845
