OSU 80 Ton Compressor Load Stand
49.823581,75.314692,161.255054,169.273017,90.991637,93.960969,29.476482,12.581568,157.980988,5.358253,72.459189,50.729996,168.236926,162.367127,165.653365,158.819190,91.500142,157.554531,-0.000825,-1.795069,32.000000,-237.426713,158.510593,-0.024610,27.691275,0.671066,411023.181045,0.940353,35.263199,16.974243,3.236594,11.413719,12.388298,190.453244,32.000000,200.103404,204.839355,188.232555,197.720330,32.000000,180.796421,67.262295,78.668570,98.048741,96.455696,43.835858,50.126582,45.321689,38.500000,43.489562,59.467287
49.834870,75.300648,161.280791,169.265092,91.030433,93.997665,29.307740,12.582368,158.004729,5.358151,72.440840,50.735581,168.233660,162.392618,165.654277,158.841558,91.502340,157.578625,-0.000827,-1.795087,32.000000,-237.425880,158.534315,-0.024607,27.692796,0.671148,411178.880745,0.935946,35.241954,16.983606,3.236624,11.434127,60.331710,190.448198,32.000000,200.111472,204.836634,188.222761,197.724995,32.000000,180.803966,67.260625,78.668146,98.046525,96.455696,43.852629,50.126582,45.306030,38.500000,43.472226,59.466451
49.841185,75.283706,161.299585,169.257067,91.011869,94.009661,29.365823,12.581321,158.022185,5.357974,72.415983,50.739136,168.229215,162.414477,165.654246,158.863762,91.504323,157.604614,-0.000827,-1.795124,32.000000,-237.426755,158.548899,-0.024342,27.693331,0.671303,411369.952777,0.938209,35.213637,16.993599,3.236373,7.734587,60.338137,190.446257,32.000000,200.113425,204.825119,188.216121,197.744821,32.000000,180.782810,67.257015,78.666092,98.041078,96.455696,43.866870,50.126582,45.293113,38.500000,43.450683,59.457600
49.848798,75.269689,161.315220,169.252098,91.079406,94.025988,29.320632,12.580877,158.039405,5.357871,72.399698,50.745178,168.226222,162.429853,165.652652,158.883387,91.505116,157.621983,-0.000825,-1.796285,32.000000,-237.427129,158.565026,-0.024336,27.696527,0.671135,411281.209409,0.941429,35.192711,17.000103,3.236320,1.563643,10.541910,190.456466,32.000000,200.108496,204.828227,188.219291,197.745501,32.000000,180.774057,67.254826,78.664174,98.036687,96.455696,43.878988,50.126582,45.278563,38.500000,43.432552,59.484734
49.856189,75.255469,161.335750,169.245835,91.109930,94.050396,29.222066,12.581125,158.054451,5.358342,72.381410,50.753789,168.220946,162.451742,165.649994,158.904757,91.505345,157.641595,-0.000825,-1.797500,32.000000,-237.426903,158.584962,-0.024384,27.702832,0.671263,411411.547499,0.921189,35.166767,17.010271,3.236132,7.464471,60.243545,190.450507,32.000000,200.109657,204.830570,188.200777,197.745024,32.000000,180.782858,67.253173,78.662063,98.030627,96.455696,43.894476,50.126582,45.261327,38.500000,43.413722,59.471782
49.861899,75.244772,161.353973,169.239390,91.135431,94.062495,29.314612,12.581098,158.061812,5.358292,72.369109,50.753666,168.216486,162.467434,165.647805,158.921290,91.506167,157.656005,-0.000826,-1.797492,32.000000,-237.427040,158.597787,-0.024406,27.712507,0.671460,411597.462925,0.940425,35.147578,17.017060,3.236032,13.926202,60.280828,190.447617,32.000000,200.110126,204.822382,188.192483,197.758594,32.000000,180.773856,67.253102,78.660268,98.023356,96.455696,43.909949,50.126582,45.246032,38.500000,43.400045,59.474781
49.864842,75.232089,161.367694,169.232250,91.060241,94.074890,29.266207,12.581048,158.070901,5.358526,72.357093,50.755891,168.210969,162.478416,165.645752,158.934386,91.506642,157.667191,-0.000825,-1.797457,32.000000,-237.426905,158.611569,-0.024406,27.727265,0.671527,411789.506117,0.942871,35.126049,17.024331,3.235984,10.449515,12.502476,190.458433,32.000000,200.102744,204.825180,188.194383,197.762681,32.000000,180.765786,67.255681,78.657847,98.015359,96.455696,43.923664,50.126582,45.232273,38.500000,43.384329,59.477279
49.868274,75.221282,161.377515,169.228256,91.049963,94.074882,29.213757,12.580972,158.077699,5.358895,72.350151,50.758018,168.205668,162.487373,165.641113,158.936939,91.506101,157.673885,-0.000826,-1.797460,32.000000,-237.427043,158.620146,-0.024477,27.734437,0.670929,411585.385144,0.942200,35.111405,17.029348,3.235992,6.921042,60.239518,190.454464,32.000000,200.102115,204.833819,188.183768,197.758728,32.000000,180.778386,67.256104,78.655240,98.007851,96.455696,43.933688,50.126582,45.219655,38.500000,43.370015,59.474890
49.872507,75.210505,161.388438,169.226261,91.051809,94.082871,29.856448,12.581848,158.084773,5.359311,72.343881,50.756373,168.201591,162.501139,165.635209,158.949207,91.507178,157.684829,-0.000826,-1.797457,32.000000,-237.426269,158.630853,-0.024391,27.736299,0.670367,411427.471047,0.940310,35.095060,17.032145,3.236043,15.747696,60.367235,190.449856,32.000000,200.109843,204.828987,188.168421,197.770132,32.000000,180.772923,67.258737,78.654409,97.997494,96.455696,43.947499,50.126582,45.202472,38.500000,43.356184,59.467907
49.873066,75.203698,161.394997,169.225917,90.978699,94.099015,29.903925,12.582124,158.090906,5.358939,72.336735,50.756660,168.198298,162.505393,165.631958,158.953992,91.506720,157.695364,-0.000826,-1.797469,32.000000,-237.426082,158.635680,-0.024711,27.735269,0.670641,411636.437346,0.942483,35.081968,17.036172,3.236097,8.385669,11.882623,190.457904,32.000000,200.104610,204.830497,188.174152,197.774237,32.000000,180.757268,67.264571,78.653503,97.988278,96.455696,43.956028,50.126582,45.190859,38.500000,43.347396,59.477250
49.872848,75.196079,161.401573,169.223799,90.977306,94.099106,29.149306,12.582196,158.097452,5.359311,72.330475,50.756049,168.193484,162.510007,165.626441,158.957696,91.506067,157.700210,-0.000826,-1.797453,32.000000,-237.426080,158.638653,-0.024678,27.734553,0.669616,411015.457229,0.938960,35.069780,17.040273,3.236041,17.295591,60.009967,190.458011,32.000000,200.106887,204.842293,188.163282,197.763336,32.000000,180.767956,67.273325,78.652447,97.976613,96.455696,43.967697,50.126582,45.179199,38.500000,43.338123,59.464652
49.872700,75.190253,161.401296,169.219965,90.940377,94.099232,29.146032,12.582225,158.100833,5.358984,72.326194,50.756773,168.188849,162.510298,165.621823,158.957854,91.505699,157.700250,-0.000826,-1.797470,32.000000,-237.426066,158.637506,-0.024636,27.734926,0.669695,411027.330069,0.917488,35.064060,17.045323,3.236290,10.140044,60.092032,190.452376,32.000000,200.111665,204.836098,188.146415,197.762932,32.000000,180.767118,67.281002,78.651446,97.965731,96.455696,43.972066,50.126582,45.168093,38.500000,43.331114,59.469225
49.872559,75.184214,161.407597,169.214844,90.923476,94.099300,29.180721,12.582196,158.103214,5.359526,72.320492,50.759707,168.185655,162.513487,165.616797,158.956727,91.505320,157.705152,-0.000825,-1.798675,32.000000,-237.425976,158.641099,-0.024709,27.735172,0.669199,410713.439622,0.940636,35.054997,17.045924,3.236170,7.929837,10.163988,190.460981,32.000000,200.104030,204.833376,188.141549,197.766409,32.000000,180.761094,67.290906,78.650448,97.954736,96.455696,43.981753,50.126582,45.156887,38.500000,43.324113,59.471270
49.872195,75.179300,161.406958,169.210884,90.938816,94.099557,29.178562,12.581658,158.104550,5.359473,72.318235,50.757310,168.183025,162.515563,165.611123,158.959516,91.505085,157.704636,-0.000824,-1.798693,32.000000,-237.426523,158.639081,-0.024707,27.732043,0.669392,410828.840498,0.937325,35.052015,17.047642,3.236387,28.323476,60.218791,190.465250,32.000000,200.097527,204.840303,188.129400,197.756620,32.000000,180.769749,67.297138,78.649968,97.947159,96.455696,43.987250,50.126582,45.146163,38.500000,43.318061,59.479935
49.871220,75.174286,161.405177,169.205979,90.925055,94.099778,29.164248,12.581551,158.098793,5.359755,72.321015,50.755280,168.179745,162.510970,165.606228,158.959823,91.504917,157.699258,-0.000822,-1.798719,32.000000,-237.426551,158.637021,-0.024708,27.727875,0.669372,410801.584774,0.940524,35.045018,17.048418,3.236368,13.966672,7.619441,190.455763,32.000000,200.108202,204.836603,188.098540,197.751095,32.000000,180.778624,67.306637,78.650720,97.939278,96.455696,43.993232,50.126582,45.135511,38.500000,43.311919,59.483731
49.869976,75.173564,161.400304,169.203847,90.932157,94.099447,29.237591,12.581304,158.097437,5.360204,72.330192,50.755160,168.180341,162.505035,165.603173,158.959781,91.504029,157.697497,-0.000822,-1.798754,32.000000,-237.426836,158.632812,-0.024674,27.726190,0.669510,410814.803560,0.941205,35.041360,17.047189,3.236416,11.776800,60.236280,190.462958,32.000000,200.101235,204.831845,188.086298,197.753739,32.000000,180.766395,67.316764,78.651693,97.934616,96.455696,43.995442,50.126582,45.126900,38.500000,43.310875,59.464514
49.868470,75.177030,161.393769,169.203001,90.836493,94.099484,30.069222,12.581445,158.094657,5.360793,72.342839,50.750148,168.179982,162.500077,165.597558,158.956976,91.504053,157.694384,-0.000824,-1.798763,32.000000,-237.426813,158.626985,-0.024685,27.725953,0.669695,410883.641032,0.940624,35.039172,17.045470,3.236435,8.751907,60.487158,190.471094,32.000000,200.090047,204.841023,188.073986,197.739045,32.000000,180.772742,67.327394,78.654001,97.930226,96.455696,43.997318,50.126582,45.117354,38.500000,43.317020,59.467632
49.865022,75.180203,161.382417,169.200648,90.771540,94.099453,29.253598,12.581379,158.087231,5.361383,72.354942,50.740494,168.177567,162.493962,165.593896,158.949374,91.505505,157.687647,-0.000825,-1.798736,32.000000,-237.426854,158.617813,-0.024666,27.726836,0.669037,410471.448948,0.940117,35.043719,17.045787,3.236448,7.703760,60.255157,190.463348,32.000000,200.095048,204.842604,188.051391,197.735307,32.000000,180.780484,67.336230,78.656378,97.927457,96.455696,43.997232,50.126582,45.109993,38.500000,43.322856,59.469136
49.859733,75.184658,161.369048,169.199682,90.831106,94.095450,29.159288,12.580635,158.081679,5.362242,72.369134,50.734797,168.176277,162.485072,165.588628,158.938206,91.505383,157.673384,-0.000826,-1.798737,32.000000,-237.427742,158.608210,-0.024705,27.726664,0.668426,410095.353166,0.913354,35.049137,17.042302,3.236409,10.922800,60.103039,190.461667,32.000000,200.088231,204.837898,188.038193,197.738940,32.000000,180.776153,67.342285,78.658031,97.924909,96.455696,43.993416,50.126582,45.104794,38.500000,43.330727,59.466225
49.853412,75.190286,161.362035,169.201746,90.838529,94.075029,29.139579,12.580318,158.072266,5.362920,72.381619,50.731332,168.176466,162.475910,165.583760,158.925561,91.505334,157.657543,-0.000825,-1.798749,32.000000,-237.428028,158.596551,-0.024753,27.726657,0.668481,410151.380285,0.938933,35.057179,17.037043,3.236388,17.274800,59.851762,190.468768,32.000000,200.079105,204.844775,188.041597,197.727939,32.000000,180.774568,67.346991,78.659023,97.923346,96.455696,43.994098,50.126582,45.103024,38.500000,43.339582,59.473709
49.849357,75.196655,161.348966,169.204357,90.846313,94.067145,29.960321,12.580001,158.059718,5.363223,72.400721,50.721691,168.177108,162.461518,165.579669,158.907834,91.506558,157.646893,-0.000824,-1.798727,32.000000,-237.428441,158.581602,-0.024715,27.721551,0.668944,410385.540302,0.913535,35.069113,17.030980,3.236637,9.418691,60.496004,190.461537,32.000000,200.081950,204.850563,188.024790,197.719760,32.000000,180.785116,67.355058,78.661413,97.924537,96.455696,43.990595,50.126582,45.100014,38.500000,43.350555,59.467396
49.842433,75.203589,161.338467,169.206094,90.860479,94.054902,29.508838,12.580978,158.047472,5.363339,72.415351,50.709782,168.178064,162.448314,165.578233,158.894008,91.507680,157.635687,-0.000825,-1.798739,32.000000,-237.427713,158.566010,-0.024735,27.714643,0.669036,410405.343082,0.937880,35.079655,17.024845,3.236731,15.999139,8.091524,190.458709,32.000000,200.080700,204.846244,188.019479,197.724563,32.000000,180.777965,67.363667,78.664619,97.926234,96.455696,43.988189,50.126582,45.100347,38.500000,43.361347,59.470149
49.832762,75.214228,161.319396,169.208447,90.815288,94.030625,29.256003,12.579862,158.030458,5.363678,72.439538,50.694810,168.177137,162.424454,165.574772,158.875390,91.506590,157.612181,-0.000826,-1.798752,32.000000,-237.428818,158.544640,-0.024709,27.707400,0.669506,410570.727871,0.916408,35.093349,17.017325,3.236872,20.765448,60.261166,190.465327,32.000000,200.071056,204.853053,188.029231,197.712970,32.000000,180.772213,67.374583,78.666838,97.928121,96.455696,43.982660,50.126582,45.102545,38.500000,43.377978,59.469599
49.823377,75.223811,161.301896,169.210951,90.775472,94.018539,29.223947,12.578645,158.017163,5.363671,72.462710,50.690843,168.177001,162.404928,165.572470,158.859675,91.506689,157.590832,-0.000827,-1.798766,32.000000,-237.429963,158.528395,-0.024714,27.702367,0.669318,410323.889122,0.941057,35.109180,17.012043,3.237118,17.511315,59.581216,190.458880,32.000000,200.073020,204.860474,188.024814,197.703912,32.000000,180.781098,67.386515,78.669778,97.932987,96.455696,43.974836,50.126582,45.108472,38.500000,43.393250,59.469766
49.817027,75.235685,161.279699,169.215124,90.800850,94.001984,29.977317,12.579358,157.999740,5.363887,72.486995,50.681966,168.178531,162.388861,165.571624,158.838033,91.507848,157.570604,-0.000828,-1.798759,32.000000,-237.429303,158.509310,-0.024676,27.697235,0.669422,410259.576907,0.939443,35.131256,16.999874,3.237400,3.162416,60.492333,190.452819,32.000000,200.075733,204.854391,188.021311,197.710930,32.000000,180.777775,67.399954,78.673002,97.939498,96.455696,43.964245,50.126582,45.112833,38.500000,43.412254,59.473031
49.810079,75.247257,161.259588,169.218471,90.765243,94.001934,29.353921,12.579771,157.983589,5.363574,72.508271,50.673534,168.181669,162.370931,165.572173,158.825265,91.507728,157.554636,-0.000827,-1.798764,32.000000,-237.428871,158.495118,-0.024900,27.691190,0.669394,410176.332105,0.914479,35.148399,16.992196,3.237461,11.330204,60.289995,190.459272,32.000000,200.070685,204.855422,188.031277,197.709149,32.000000,180.771254,67.413189,78.676468,97.946542,96.455696,43.954739,50.126582,45.118376,38.500000,43.430448,59.471546
49.802495,75.261745,161.237062,169.221480,90.819036,93.997859,29.187522,12.578682,157.968260,5.363451,72.536390,50.668864,168.183754,162.346353,165.572277,158.802924,91.507611,157.536254,-0.000827,-1.798783,32.000000,-237.429943,158.474240,-0.024928,27.686340,0.669605,410187.970962,0.940458,35.169149,16.983657,3.237511,7.590817,59.730329,190.453968,32.000000,200.070886,204.864230,188.035319,197.696878,32.000000,180.778292,67.431334,78.678890,97.955799,96.455696,43.941965,50.126582,45.125088,38.500000,43.452621,59.464573
49.797145,75.275684,161.218079,169.223539,90.954482,93.977540,29.970133,12.578231,157.954031,5.363585,72.560870,50.657019,168.185995,162.330901,165.574596,158.785360,91.507590,157.523153,-0.000826,-1.798808,32.000000,-237.430453,158.461222,-0.024971,27.680023,0.669603,410140.166592,0.914698,35.185811,16.976364,3.237428,8.352260,60.485872,190.443102,32.000000,200.077178,204.850760,188.032680,197.700011,32.000000,180.775439,67.446631,78.680589,97.963014,96.455696,43.931449,50.126582,45.130752,38.500000,43.474450,59.465842
49.789658,75.292929,161.196213,169.225863,90.968231,93.977204,29.962442,12.578181,157.935617,5.363566,72.590102,50.645186,168.190299,162.310741,165.577651,158.767489,91.508075,157.501930,-0.000827,-1.798829,32.000000,-237.430447,158.440562,-0.024919,27.671340,0.670953,410847.682677,0.916578,35.209749,16.969286,3.237508,9.358887,60.475761,190.448748,32.000000,200.067792,204.840753,188.050648,197.705952,32.000000,180.771159,67.465164,78.681875,97.971595,96.455696,43.918478,50.126582,45.139263,38.500000,43.501562,59.472185
49.783313,75.306370,161.179685,169.229382,90.994176,93.965110,29.181879,12.578081,157.920128,5.363308,72.615535,50.639717,168.194107,162.295472,165.578925,158.753086,91.508739,157.486651,-0.000828,-1.798817,32.000000,-237.430506,158.423704,-0.024892,27.666918,0.671486,411076.120297,0.917823,35.230081,16.962569,3.237511,7.342227,59.786431,190.449962,32.000000,200.066848,204.842837,188.060393,197.698249,32.000000,180.782755,67.479915,78.683791,97.977280,96.455696,43.907511,50.126582,45.148498,38.500000,43.523549,59.465802
49.776313,75.323970,161.157915,169.235236,91.010584,93.940700,29.140010,12.578144,157.904725,5.362777,72.645816,50.630714,168.196127,162.274602,165.580835,158.733134,91.509803,157.465158,-0.000830,-1.798812,32.000000,-237.430447,158.407158,-0.024883,27.664022,0.672019,411278.430430,0.943238,35.255513,16.952029,3.237607,16.831018,60.001975,190.445707,32.000000,200.071991,204.831055,188.061238,197.701686,32.000000,180.779943,67.495588,78.685180,97.981760,96.455696,43.894039,50.126582,45.159334,38.500000,43.550265,59.469195
49.771180,75.340548,161.142006,169.240244,90.934659,93.936792,29.135636,12.577670,157.889503,5.362207,72.667190,50.624590,168.200025,162.258727,165.584352,158.711591,91.510769,157.448816,-0.000833,-1.797626,32.000000,-237.430873,158.393263,-0.024814,27.660945,0.671928,411176.167608,0.943334,35.274317,16.945693,3.237615,9.630292,59.872958,190.450729,32.000000,200.064832,204.822682,188.072681,197.710571,32.000000,180.773867,67.509965,78.685746,97.985407,96.455696,43.882641,50.126582,45.168509,38.500000,43.577005,59.470434
49.763264,75.357149,161.133941,169.245768,90.961186,93.921653,29.165581,12.577083,157.869719,5.361860,72.686068,50.617379,168.204498,162.241250,165.586221,158.691603,91.510811,157.431748,-0.000835,-1.796469,32.000000,-237.431602,158.379173,-0.024875,27.657716,0.672036,411182.010650,0.916749,35.300794,16.935709,3.237612,12.031290,59.834573,190.456234,32.000000,200.055828,204.822682,188.090343,197.705778,32.000000,180.780327,67.523709,78.685521,97.989992,96.455696,43.875764,50.126582,45.181697,38.500000,43.604618,59.471231
49.758540,75.370019,161.119679,169.249944,90.896540,93.922091,30.002590,12.576228,157.856811,5.361325,72.699163,50.612326,168.204513,162.230068,165.589082,158.676195,91.512526,157.420045,-0.000835,-1.796477,32.000000,-237.432502,158.368704,-0.024893,27.649539,0.671936,411066.977899,0.919481,35.321912,16.929161,3.237830,15.488585,9.258741,190.448727,32.000000,200.061448,204.817024,188.091259,197.710374,32.000000,180.789255,67.531263,78.685124,97.994246,96.455696,43.865127,50.126582,45.192792,38.500000,43.625934,59.478607
49.756518,75.384061,161.114215,169.252616,90.900432,93.922267,29.151119,12.576214,157.848545,5.360619,72.706194,50.610652,168.205724,162.221312,165.593331,158.667766,91.513730,157.408477,-0.000834,-1.796488,32.000000,-237.432504,158.360932,-0.024930,27.636485,0.672033,411003.433517,0.919041,35.345447,16.919823,3.238024,1.250064,60.151220,190.452347,32.000000,200.055077,204.804649,188.110084,197.721527,32.000000,180.785662,67.536966,78.685059,97.999395,96.455696,43.859230,50.126582,45.202600,38.500000,43.649815,59.462881
49.756886,75.392587,161.114318,169.255045,90.999678,93.922424,29.955162,12.576524,157.848773,5.359916,72.709642,50.614004,168.208567,162.220212,165.596389,158.668000,91.514727,157.405271,-0.000833,-1.796498,32.000000,-237.432327,158.360250,-0.025015,27.627584,0.672205,410947.515192,0.944081,35.360333,16.914252,3.238035,1.550439,11.069652,190.460576,32.000000,200.048287,204.805608,188.128524,197.720173,32.000000,180.792532,67.541074,78.684838,98.003594,96.455696,43.854848,50.126582,45.209089,38.500000,43.665809,59.468271
49.754393,75.400526,161.115246,169.258093,90.943530,93.905906,29.204205,12.576073,157.845485,5.359163,72.709252,50.610885,168.210295,162.217047,165.601123,158.662457,91.517321,157.400484,-0.000832,-1.796475,32.000000,-237.432739,158.356764,-0.024692,27.621025,0.672899,411200.868163,0.940471,35.373639,16.909786,3.237984,12.079217,8.021910,190.456033,32.000000,200.053218,204.802616,188.133065,197.724390,32.000000,180.796908,67.550284,78.685889,98.010279,96.455696,43.853976,50.126582,45.219243,38.500000,43.681399,59.473513
49.756129,75.405069,161.112126,169.259160,90.888023,93.897720,29.320771,12.576637,157.846426,5.358582,72.708033,50.614507,168.212188,162.214564,165.606462,158.664420,91.519572,157.401926,-0.000832,-1.795329,32.000000,-237.432275,158.358958,-0.024608,27.619660,0.673496,411426.154974,0.943916,35.382873,16.906635,3.238191,11.872910,60.309465,190.456093,32.000000,200.050611,204.789460,188.141689,197.740992,32.000000,180.796464,67.559521,78.687833,98.016812,96.455696,43.849805,50.126582,45.223948,38.500000,43.691387,59.463599
49.760772,75.408173,161.119054,169.260370,90.856201,93.897689,29.279095,12.577985,157.856434,5.359228,72.698417,50.627586,168.214391,162.222532,165.612897,158.677266,91.521607,157.408524,-0.000834,-1.795342,32.000000,-237.430817,158.369689,-0.024674,27.621081,0.672823,410974.231841,0.917734,35.389017,16.902713,3.238088,7.897106,8.021123,190.470570,32.000000,200.037510,204.788914,188.167858,197.745521,32.000000,180.804940,67.571175,78.691046,98.026715,96.455696,43.849857,50.126582,45.227611,38.500000,43.700553,59.477486
49.765091,75.407248,161.134589,169.262014,90.837112,93.897734,29.873080,12.577193,157.864200,5.359389,72.687846,50.636273,168.215477,162.233986,165.616727,158.686778,91.523310,157.417954,-0.000833,-1.794148,32.000000,-237.431406,158.381424,-0.024652,27.621456,0.672508,410788.365537,0.919198,35.390682,16.903342,3.237990,28.670970,11.759098,190.466695,32.000000,200.035778,204.790580,188.164280,197.748712,32.000000,180.817033,67.579649,78.691991,98.034901,96.455696,43.856368,50.126582,45.227603,38.500000,43.702985,59.473886
49.771173,75.402724,161.154120,169.263661,90.889589,93.897503,29.200360,12.577388,157.878161,5.358350,72.673512,50.643187,168.217484,162.249963,165.622266,158.698282,91.527997,157.435342,-0.000831,-1.794154,32.000000,-237.431358,158.396823,-0.024673,27.620061,0.672120,410590.118409,0.941554,35.385384,16.904203,3.237873,13.841212,60.205431,190.467624,32.000000,200.032355,204.775368,188.156849,197.771794,32.000000,180.812798,67.589765,78.694204,98.045937,96.455696,43.865565,50.126582,45.226699,38.500000,43.700696,59.481154
49.780350,75.399386,161.173141,169.265297,90.904807,93.913276,29.906824,12.578794,157.897266,5.358036,72.655840,50.656448,168.219577,162.271870,165.626839,158.713544,91.531116,157.454544,-0.000830,-1.794118,32.000000,-237.429848,158.416695,-0.024705,27.617924,0.672524,410817.424106,0.942246,35.378190,16.907314,3.237878,28.908997,60.424539,190.477492,32.000000,200.018876,204.772957,188.164776,197.780362,32.000000,180.820110,67.596198,78.694627,98.055091,96.455696,43.877647,50.126582,45.220931,38.500000,43.698821,59.470287
49.788887,75.396168,161.196541,169.266171,90.934140,93.945851,29.216969,12.579230,157.915226,5.358037,72.640520,50.666815,168.220397,162.288770,165.630453,158.727114,91.533615,157.474208,-0.000830,-1.794149,32.000000,-237.429284,158.433071,-0.024705,27.617379,0.672783,410970.004992,0.937475,35.364318,16.912679,3.237795,16.246132,60.215696,190.474169,32.000000,200.017066,204.773915,188.160444,197.781515,32.000000,180.826750,67.602825,78.695192,98.063554,96.455696,43.888973,50.126582,45.215675,38.500000,43.697709,59.469392
49.797171,75.389854,161.222405,169.266966,91.017220,93.962228,29.232143,12.579784,157.936615,5.357936,72.621304,50.674474,168.220034,162.304647,165.634521,158.742325,91.538467,157.495626,-0.000832,-1.793001,32.000000,-237.428881,158.451113,-0.024674,27.621162,0.672781,410941.624051,0.941718,35.352520,16.917369,3.237645,13.176614,60.300379,190.473241,32.000000,200.012560,204.760528,188.158215,197.795857,32.000000,180.817789,67.609333,78.695799,98.070324,96.455696,43.904331,50.126582,45.207313,38.500000,43.692431,59.477043
49.805769,75.380857,161.245499,169.267969,91.032778,93.962212,29.145294,12.580382,157.956166,5.358098,72.596856,50.686141,168.219966,162.327519,165.638633,158.762282,91.542906,157.518294,-0.000833,-1.793041,32.000000,-237.428344,158.475790,-0.024678,27.626532,0.673034,411145.053987,0.932875,35.338462,16.922194,3.237560,16.795268,59.883714,190.482300,32.000000,199.995376,204.749475,188.166894,197.809546,32.000000,180.816581,67.614928,78.694528,98.077278,96.455696,43.920693,50.126582,45.198782,38.500000,43.683649,59.472903
49.814363,75.370625,161.272483,169.267706,90.997685,93.970437,29.940013,12.579939,157.979134,5.358115,72.574406,50.698024,168.219876,162.352909,165.637536,158.782993,91.549508,157.544803,-0.000832,-1.792997,32.000000,-237.428614,158.499022,-0.024648,27.634354,0.673615,411544.428626,0.944676,35.324869,16.927252,3.237641,16.677578,60.481899,190.479930,32.000000,199.985976,204.759317,188.167805,197.808086,32.000000,180.828695,67.619355,78.694800,98.084716,96.455696,43.938317,50.126582,45.186885,38.500000,43.672049,59.471595
49.823791,75.361788,161.296824,169.268067,90.953643,93.978943,29.132364,12.579531,158.002312,5.358069,72.554049,50.708845,168.219123,162.376131,165.639015,158.801381,91.556323,157.568115,-0.000831,-1.792971,32.000000,-237.429127,158.520380,-0.024725,27.641856,0.673078,411330.303542,0.919268,35.304252,16.932500,3.237473,13.597101,59.993059,190.472523,32.000000,199.986115,204.752069,188.157558,197.822217,32.000000,180.818107,67.623612,78.695343,98.091716,96.455696,43.955380,50.126582,45.175264,38.500000,43.662849,59.482354
49.832262,75.349747,161.325836,169.267773,90.949127,93.990992,29.169220,12.580294,158.029689,5.358267,72.532974,50.715883,168.219394,162.402907,165.641316,158.818809,91.563275,157.595135,-0.000831,-1.792988,32.000000,-237.428541,158.548178,-0.024763,27.653734,0.672585,411111.687696,0.942120,35.288393,16.935894,3.237513,19.079485,10.029543,190.479019,32.000000,199.969651,204.748407,188.163630,197.840620,32.000000,180.809754,67.630168,78.695571,98.103595,96.455696,43.976189,50.126582,45.160675,38.500000,43.648367,59.480958
49.839764,75.340664,161.350058,169.265767,90.928706,94.019520,29.210918,12.580117,158.048451,5.358104,72.518496,50.724695,168.220488,162.427906,165.641503,158.835842,91.568407,157.613913,-0.000830,-1.792948,32.000000,-237.428482,158.571263,-0.024769,27.663333,0.672186,411031.660547,0.914055,35.265418,16.940146,3.237360,1.568356,60.196771,190.477207,32.000000,199.963555,204.758670,188.162614,197.840259,32.000000,180.819090,67.634720,78.697596,98.114631,96.455696,43.993357,50.126582,45.148667,38.500000,43.637837,59.481292
49.848145,75.331736,161.378323,169.262457,91.045089,94.043461,29.240973,12.580618,158.074420,5.358020,72.503913,50.738631,168.220261,162.453021,165.641863,158.858398,91.574654,157.637110,-0.000828,-1.794112,32.000000,-237.427981,158.595066,-0.024777,27.679000,0.671842,410983.756804,0.940226,35.246454,16.943963,3.237419,8.829293,60.269881,190.468683,32.000000,199.969254,204.758211,188.151790,197.846622,32.000000,180.811437,67.639010,78.700747,98.125111,96.455696,44.015370,50.126582,45.133810,38.500000,43.627603,59.472215
49.860104,75.321256,161.400472,169.258221,91.103958,94.054936,29.167643,12.580552,158.108449,5.358147,72.486718,50.748153,168.220909,162.482839,165.642809,158.889270,91.581443,157.665332,-0.000826,-1.795276,32.000000,-237.428035,158.622666,-0.024702,27.695219,0.671878,411197.113229,0.937914,35.228854,16.947783,3.237435,9.831185,8.124966,190.469298,32.000000,199.963333,204.753831,188.149830,197.867113,32.000000,180.796943,67.644764,78.703933,98.136315,96.455696,44.035466,50.126582,45.111687,38.500000,43.615228,59.473503
49.866755,75.309209,161.428855,169.253423,91.177144,94.072936,29.265371,12.580255,158.134078,5.358124,72.468213,50.750198,168.220502,162.508844,165.641248,158.910260,91.586449,157.689079,-0.000825,-1.795241,32.000000,-237.428140,158.643552,-0.024617,27.710087,0.671951,411485.827395,0.935264,35.209098,16.951306,3.237192,10.893077,12.562527,190.469200,32.000000,199.960584,204.762358,188.150311,197.864602,32.000000,180.794183,67.651654,78.706791,98.146937,96.455696,44.058442,50.126582,45.092692,38.500000,43.601446,59.472224
49.871124,75.300689,161.440942,169.250196,91.179982,94.072944,29.158188,12.580262,158.145965,5.358704,72.459063,50.760262,168.218457,162.524580,165.639631,158.922666,91.589333,157.701797,-0.000825,-1.795240,32.000000,-237.428209,158.655957,-0.024435,27.719811,0.672142,411827.354067,0.941702,35.188184,16.957834,3.237049,26.098938,59.790793,190.462010,32.000000,199.967244,204.764007,188.138624,197.866306,32.000000,180.790480,67.655824,78.708623,98.153342,96.455696,44.070602,50.126582,45.080910,38.500000,43.591170,59.478863
49.879640,75.288457,161.459944,169.246014,91.218236,94.080917,29.255790,12.579842,158.169075,5.359455,72.444421,50.770819,168.216828,162.548560,165.637638,158.936505,91.594823,157.721175,-0.000825,-1.795250,32.000000,-237.428598,158.677492,-0.024247,27.730164,0.671928,411873.446618,0.940923,35.173395,16.961460,3.237210,16.009674,59.527177,190.458066,32.000000,199.967966,204.761096,188.134533,197.875411,32.000000,180.770695,67.665093,78.713562,98.162392,96.455696,44.089991,50.126582,45.059265,38.500000,43.575805,59.471034
49.889605,75.277554,161.476906,169.243082,91.243811,94.093265,29.373546,12.580568,158.188939,5.360217,72.432635,50.780138,168.215498,162.564982,165.635503,158.953548,91.598420,157.741568,-0.000825,-1.794712,32.000000,-237.427765,158.696230,-0.024373,27.735731,0.671804,411945.044847,0.915208,35.154630,16.964821,3.237044,1.570300,8.107258,190.459861,32.000000,199.968774,204.765087,188.139417,197.869269,32.000000,180.771603,67.671488,78.717204,98.169413,96.455696,44.106533,50.126582,45.037208,38.500000,43.562821,59.473051
49.895364,75.264692,161.498746,169.238858,91.209767,94.127818,29.840714,12.579969,158.208122,5.360595,72.420955,50.784783,168.212540,162.587353,165.632120,158.973953,91.604452,157.762917,-0.000824,-1.794131,32.000000,-237.428372,158.716493,-0.024423,27.741521,0.671700,412037.798202,0.917502,35.132434,16.969773,3.236774,7.423778,60.353308,190.449306,32.000000,199.981031,204.779142,188.127211,197.859701,32.000000,180.771255,67.677202,78.721562,98.174229,96.455696,44.128940,50.126582,45.014145,38.500000,43.546470,59.465625
49.901895,75.256532,161.515223,169.235687,91.339805,94.129895,29.173863,12.580275,158.224967,5.360467,72.416682,50.792554,168.209939,162.604872,165.628176,158.991707,91.607972,157.779495,-0.000825,-1.792971,32.000000,-237.428096,158.730367,-0.024403,27.744784,0.671500,411995.637287,0.944084,35.114208,16.972269,3.236740,11.962453,9.995176,190.444444,32.000000,199.990207,204.779440,188.120273,197.860477,32.000000,180.754643,67.679662,78.723600,98.174217,96.455696,44.147354,50.126582,44.993131,38.500000,43.535932,59.486396
49.908721,75.251000,161.532889,169.232440,91.342003,94.154256,29.142705,12.580652,158.246531,5.360104,72.411481,50.798326,168.206182,162.621128,165.622200,159.008287,91.611585,157.792717,-0.000822,-1.790051,32.000000,-237.427843,158.751704,-0.024437,27.749699,0.671936,412334.797077,0.920020,35.095764,16.976667,3.236693,11.075065,60.043128,190.452997,32.000000,199.991642,204.784350,188.134503,197.853571,32.000000,180.753541,67.678664,78.725264,98.173691,96.455696,44.168582,50.126582,44.969104,38.500000,43.529606,59.471605
49.910984,75.245193,161.542243,169.229104,91.347828,94.162502,29.305185,12.579972,158.260526,5.360909,72.408755,50.797007,168.204136,162.634110,165.617961,159.016374,91.615386,157.801894,-0.000821,-1.788320,32.000000,-237.428579,158.761006,-0.024425,27.754370,0.672349,412633.121297,0.943882,35.084593,16.979930,3.236696,8.558209,60.305979,190.448295,32.000000,200.003067,204.797914,188.141205,197.842838,32.000000,180.760605,67.677098,78.727591,98.173468,96.455696,44.184296,50.126582,44.949091,38.500000,43.523549,59.473906
49.910767,75.237992,161.540173,169.226704,91.345732,94.154476,29.218478,12.579311,158.269035,5.361377,72.407389,50.794319,168.201218,162.642499,165.613590,159.022621,91.619729,157.807911,-0.000823,-1.788307,32.000000,-237.429308,158.766106,-0.024721,27.761625,0.672036,412530.869394,0.943768,35.072074,16.979621,3.236569,20.938247,60.282141,190.442058,32.000000,200.018932,204.795019,188.141953,197.842462,32.000000,180.749727,67.675751,78.729966,98.173225,96.455696,44.193377,50.126582,44.931207,38.500000,43.514943,59.473631
49.910705,75.234626,161.546183,169.225948,91.423073,94.134239,29.241029,12.579704,158.278544,5.361586,72.409868,50.792611,168.200051,162.648472,165.610151,159.028485,91.623336,157.815898,-0.000824,-1.788310,32.000000,-237.429084,158.771320,-0.024697,27.768982,0.671940,412532.925508,0.940338,35.066368,16.978795,3.236594,6.547784,60.322008,190.450305,32.000000,200.021513,204.797137,188.155375,197.840030,32.000000,180.745711,67.674461,78.731876,98.174641,96.455696,44.206769,50.126582,44.914493,38.500000,43.510770,59.471792
49.909746,75.233287,161.548677,169.224186,91.426150,94.122266,29.288600,12.578502,158.288251,5.362037,72.406162,50.788467,168.199721,162.660238,165.604382,159.037984,91.626269,157.820470,-0.000825,-1.788873,32.000000,-237.430188,158.779011,-0.024589,27.770603,0.672105,412759.735029,0.945545,35.059629,16.978912,3.236693,8.810265,60.280696,190.448547,32.000000,200.037158,204.811040,188.153269,197.824841,32.000000,180.760092,67.670614,78.733685,98.175653,96.455696,44.219233,50.126582,44.896595,38.500000,43.510917,59.475932
49.908552,75.229880,161.555003,169.221698,91.434301,94.142679,29.973984,12.578302,158.294273,5.362235,72.403046,50.778490,168.199553,162.664607,165.601624,159.044707,91.629864,157.826712,-0.000824,-1.789415,32.000000,-237.430373,158.779832,-0.024683,27.767306,0.672296,412906.783944,0.939438,35.059370,16.977041,3.236815,13.578126,7.702710,190.444116,32.000000,200.055849,204.811932,188.144937,197.823398,32.000000,180.756730,67.667819,78.737124,98.177419,96.455696,44.231198,50.126582,44.881704,38.500000,43.508723,59.478873
49.904175,75.225524,161.557648,169.218757,91.462759,94.155037,29.232247,12.577551,158.300198,5.361670,72.400373,50.781370,168.198271,162.666683,165.601513,159.048633,91.631161,157.825382,-0.000827,-1.789428,32.000000,-237.431113,158.781034,-0.024497,27.758813,0.672150,412788.495966,0.941587,35.056644,16.976354,3.236854,11.740182,60.271391,190.454308,32.000000,200.060859,204.814832,188.146735,197.821962,32.000000,180.751411,67.665344,78.739269,98.179164,96.455696,44.243705,50.126582,44.868795,38.500000,43.504482,59.471015
49.905770,75.222621,161.565048,169.216161,91.499890,94.138962,29.264638,12.578158,158.305394,5.361275,72.397288,50.781961,168.197194,162.672167,165.598565,159.053949,91.631550,157.831368,-0.000827,-1.789452,32.000000,-237.430419,158.784517,-0.024335,27.752414,0.672609,412941.012903,0.943413,35.057349,16.975994,3.237176,2.982034,60.275100,190.456932,32.000000,200.068113,204.826164,188.148643,197.806786,32.000000,180.765924,67.663524,78.741275,98.179012,96.455696,44.256474,50.126582,44.852713,38.500000,43.501506,59.474595
49.906099,75.218334,161.569147,169.212065,91.475374,94.153524,29.144726,12.577951,158.311878,5.361411,72.390100,50.780420,168.194011,162.674826,165.596338,159.062441,91.632778,157.837785,-0.000827,-1.789415,32.000000,-237.430389,158.789802,-0.024337,27.748097,0.673039,413077.325870,0.924214,35.053542,16.975955,3.237343,10.534740,59.992634,190.452783,32.000000,200.086932,204.829586,188.141399,197.797447,32.000000,180.763646,67.661901,78.745370,98.178087,96.455696,44.270806,50.126582,44.835616,38.500000,43.498106,59.477840
49.906647,75.212511,161.566102,169.209284,91.441970,94.153574,30.012652,12.577905,158.315696,5.361997,72.380546,50.777522,168.190791,162.675751,165.594764,159.073054,91.633226,157.837281,-0.000828,-1.789414,32.000000,-237.430525,158.790293,-0.024219,27.748411,0.673084,412999.348918,0.940674,35.051531,16.977850,3.237506,29.256107,7.444431,190.458999,32.000000,200.087489,204.827308,188.141973,197.797910,32.000000,180.758323,67.661308,78.748078,98.176929,96.455696,44.281241,50.126582,44.817173,38.500000,43.491841,59.481764
49.904725,75.206299,161.562432,169.206996,91.425216,94.141457,29.275393,12.578068,158.318999,5.362910,72.375395,50.774272,168.188794,162.679137,165.593056,159.076568,91.634461,157.841135,-0.000828,-1.789414,32.000000,-237.430457,158.793541,-0.024145,27.749390,0.673025,412939.612021,0.943642,35.043295,16.976896,3.237375,10.189605,9.861045,190.472066,32.000000,200.089619,204.835829,188.153905,197.787185,32.000000,180.770935,67.661661,78.752237,98.176565,96.455696,44.288898,50.126582,44.802687,38.500000,43.483993,59.486259
49.903498,75.203351,161.568609,169.205091,91.418454,94.161802,29.212347,12.578424,158.321477,5.363899,72.371169,50.771998,168.184306,162.682922,165.591563,159.077742,91.636013,157.844303,-0.000830,-1.789404,32.000000,-237.430191,158.794909,-0.024105,27.748840,0.672491,412637.869802,0.943812,35.039435,16.977223,3.237369,14.518300,60.254759,190.467697,32.000000,200.098154,204.839620,188.154915,197.778562,32.000000,180.774213,67.662128,78.755593,98.176519,96.455696,44.301615,50.126582,44.789438,38.500000,43.481081,59.469274
49.900290,75.198368,161.566690,169.203295,91.316320,94.158329,29.197805,12.578370,158.324510,5.365184,72.363398,50.771599,168.182322,162.686515,165.590933,159.081249,91.638463,157.851727,-0.000831,-1.789404,32.000000,-237.430101,158.796809,-0.024055,27.743729,0.672752,412777.085702,0.919327,35.036253,16.977476,3.237551,13.298042,60.139193,190.478079,32.000000,200.103505,204.836134,188.163393,197.785514,32.000000,180.766058,67.666165,78.762540,98.174421,96.455696,44.312902,50.126582,44.775283,38.500000,43.476136,59.470385
49.896688,75.192335,161.570245,169.203458,91.346259,94.155108,29.259598,12.578848,158.328424,5.365187,72.358622,50.766696,168.181836,162.687746,165.590175,159.083590,91.641734,157.854523,-0.000834,-1.789400,32.000000,-237.429584,158.799229,-0.024255,27.736120,0.672522,412556.559230,0.945351,35.035342,16.978015,3.237742,28.109390,60.297612,190.486886,32.000000,200.108236,204.844027,188.177611,197.778230,32.000000,180.777505,67.672730,78.768974,98.171206,96.455696,44.326113,50.126582,44.761268,38.500000,43.469019,59.479915
49.893425,75.189115,161.572987,169.203976,91.326148,94.146896,29.950248,12.579361,158.330168,5.365102,72.353409,50.766420,168.179025,162.685875,165.587375,159.086244,91.642695,157.859559,-0.000835,-1.789431,32.000000,-237.429089,158.804131,-0.024214,27.730599,0.672605,412495.896985,0.944283,35.030747,16.977596,3.237830,28.556703,17.399087,190.486975,32.000000,200.118699,204.843251,188.173680,197.775616,32.000000,180.779227,67.675904,78.772148,98.166497,96.455696,44.337032,50.126582,44.751872,38.500000,43.465599,59.476680
49.887718,75.185060,161.572629,169.203326,91.284133,94.150885,29.460345,12.578940,158.334256,5.364981,72.346354,50.761064,168.177630,162.686681,165.586466,159.087518,91.644690,157.865056,-0.000835,-1.788820,32.000000,-237.429486,158.807741,-0.024382,27.725995,0.672572,412313.662521,0.917866,35.031974,16.976794,3.238287,14.362333,60.402796,190.497479,32.000000,200.119275,204.838471,188.177955,197.784272,32.000000,180.771165,67.678434,78.777175,98.159018,96.455696,44.347867,50.126582,44.742752,38.500000,43.461690,59.476296
49.884585,75.181016,161.574983,169.203830,91.330607,94.132639,29.163659,12.578762,158.338248,5.365081,72.339022,50.755989,168.178180,162.686572,165.586523,159.087087,91.646120,157.865948,-0.000835,-1.790583,32.000000,-237.429714,158.809703,-0.024370,27.726379,0.672441,412130.836592,0.937274,35.033136,16.977430,3.238543,12.818713,60.203990,190.508252,32.000000,200.114176,204.838639,188.188791,197.777763,32.000000,180.782175,67.678190,78.780445,98.153910,96.455696,44.359401,50.126582,44.733183,38.500000,43.457425,59.466599
49.878819,75.176162,161.572607,169.204609,91.242032,94.130603,29.941027,12.578372,158.340815,5.365167,72.335341,50.744223,168.178587,162.686851,165.586853,159.085077,91.649515,157.863733,-0.000834,-1.791728,32.000000,-237.430161,158.811827,-0.024422,27.729422,0.672657,412200.673764,0.940473,35.032929,16.978439,3.238838,30.228937,60.464760,190.503315,32.000000,200.122391,204.839492,188.184321,197.771974,32.000000,180.785934,67.675011,78.784877,98.146773,96.455696,44.369810,50.126582,44.725059,38.500000,43.451638,59.471025
49.873225,75.172377,161.571524,169.204517,91.251018,94.110235,29.187842,12.578478,158.340322,5.364961,72.332639,50.736566,168.178755,162.683719,165.587725,159.081923,91.652381,157.865180,-0.000836,-1.794676,32.000000,-237.430011,158.812414,-0.024447,27.731712,0.672579,412125.428601,0.919688,35.032691,16.974748,3.239075,21.073602,60.095411,190.503181,32.000000,200.122748,204.829381,188.180279,197.777985,32.000000,180.775621,67.670088,78.789156,98.139745,96.455696,44.378953,50.126582,44.720532,38.500000,43.447393,59.467582
49.866597,75.169884,161.567722,169.204979,91.174708,94.098162,29.497827,12.578507,158.340235,5.364596,72.327459,50.730525,168.180443,162.678695,165.588819,159.082108,91.654093,157.869856,-0.000838,-1.797611,32.000000,-237.429802,158.812141,-0.024505,27.731856,0.672177,411882.364173,0.920569,35.035371,16.970835,3.239532,7.321918,7.668577,190.515769,32.000000,200.112854,204.823201,188.188056,197.773755,32.000000,180.771373,67.664825,78.794040,98.131073,96.455696,44.387156,50.126582,44.715330,38.500000,43.445060,59.470877
49.863605,75.166011,161.569211,169.205329,91.152878,94.098348,29.871737,12.578535,158.341844,5.364837,72.322578,50.728030,168.182316,162.679616,165.588341,159.081805,91.657124,157.872786,-0.000841,-1.797621,32.000000,-237.429811,158.812010,-0.024465,27.730503,0.672128,411840.836835,0.941827,35.037464,16.970243,3.239759,7.207773,60.415058,190.511077,32.000000,200.115674,204.827665,188.186592,197.767831,32.000000,180.781298,67.659157,78.799605,98.124639,96.455696,44.397830,50.126582,44.709571,38.500000,43.441721,59.471054
49.859767,75.158463,161.567176,169.205452,91.069851,94.098453,29.221779,12.578497,158.344124,5.365021,72.313317,50.728076,168.182968,162.682439,165.588440,159.084940,91.660772,157.873362,-0.000838,-1.797613,32.000000,-237.429822,158.817158,-0.024406,27.730164,0.671528,411425.570252,0.938239,35.039810,16.970060,3.240108,9.204718,60.254282,190.504619,32.000000,200.119253,204.817368,188.181988,197.775778,32.000000,180.769094,67.651773,78.806930,98.114672,96.455696,44.408262,50.126582,44.704262,38.500000,43.432918,59.479955
49.855507,75.152411,161.567595,169.206679,91.016100,94.094252,29.175760,12.578224,158.344137,5.365351,72.309732,50.728820,168.183988,162.680220,165.588966,159.082550,91.662947,157.876204,-0.000835,-1.797630,32.000000,-237.430049,158.817549,-0.024299,27.734625,0.671521,411338.317077,0.941393,35.038590,16.966923,3.240417,9.708716,9.160103,190.511002,32.000000,200.108430,204.813568,188.191429,197.781194,32.000000,180.769557,67.647168,78.812279,98.106781,96.455696,44.418785,50.126582,44.699001,38.500000,43.425048,59.480240
49.850625,75.146345,161.569088,169.207001,90.962220,94.069852,29.180042,12.578965,158.344321,5.365690,72.305797,50.729667,168.186181,162.683224,165.588976,159.081421,91.665489,157.872349,-0.000834,-1.797633,32.000000,-237.429284,158.819315,-0.024427,27.741853,0.670722,410872.666250,0.916626,35.033691,16.964755,3.240554,9.623649,60.028120,190.504826,32.000000,200.107269,204.817249,188.191860,197.778771,32.000000,180.780206,67.640288,78.818125,98.098319,96.455696,44.430225,50.126582,44.696227,38.500000,43.417327,59.479551
49.848850,75.141075,161.568414,169.206312,91.004942,94.057535,29.764111,12.579044,158.347363,5.366411,72.300878,50.727454,168.186310,162.686911,165.588637,159.080062,91.668592,157.873704,-0.000834,-1.797640,32.000000,-237.429171,158.822086,-0.024529,27.750912,0.670247,410622.388900,0.941435,35.033655,16.962803,3.240977,12.342239,17.216409,190.500411,32.000000,200.111301,204.808322,188.187566,197.785943,32.000000,180.768174,67.633911,78.825101,98.091651,96.455696,44.440938,50.126582,44.690732,38.500000,43.411389,59.467209
49.845581,75.136524,161.569439,169.206469,90.995828,94.057170,29.202553,12.579298,158.353065,5.366826,72.298005,50.725559,168.187393,162.688300,165.589881,159.082606,91.671820,157.870999,-0.000834,-1.797643,32.000000,-237.428996,158.825029,-0.024390,27.757788,0.670199,410701.244477,0.939737,35.031173,16.957981,3.241133,2.619876,12.843417,190.500199,32.000000,200.106948,204.802397,188.187572,197.795854,32.000000,180.761244,67.628794,78.830892,98.088309,96.455696,44.449612,50.126582,44.688297,38.500000,43.405899,59.482364
49.841007,75.130133,161.569774,169.207245,91.004355,94.051128,29.258175,12.579814,158.356274,5.367544,72.292715,50.724413,168.189380,162.691217,165.590051,159.085141,91.676179,157.870569,-0.000833,-1.797654,32.000000,-237.428644,158.827297,-0.024525,27.766177,0.670345,410873.166538,0.929649,35.029020,16.956103,3.241308,10.081711,7.727782,190.497164,32.000000,200.105066,204.802814,188.183182,197.798005,32.000000,180.765937,67.622030,78.837941,98.083881,96.455696,44.457700,50.126582,44.687615,38.500000,43.397517,59.478912
49.832777,75.125120,161.572912,169.207085,91.033793,94.042606,29.835949,12.578905,158.355802,5.368074,72.290292,50.721872,168.191656,162.690123,165.590735,159.085252,91.681605,157.875949,-0.000832,-1.797669,32.000000,-237.429466,158.830056,-0.024245,27.769865,0.669903,410686.838585,0.913662,35.027933,16.950286,3.241588,28.700891,60.380180,190.492363,32.000000,200.110730,204.800373,188.175707,197.800363,32.000000,180.767860,67.611635,78.847582,98.078411,96.455696,44.471252,50.126582,44.689094,38.500000,43.390762,59.473739
49.828761,75.121605,161.577741,169.206228,91.073043,94.042572,29.852621,12.578087,158.359914,5.368303,72.287081,50.719744,168.193648,162.691063,165.592587,159.087513,91.687717,157.879869,-0.000833,-1.797673,32.000000,-237.430361,158.833480,-0.024286,27.766248,0.669937,410736.092537,0.939647,35.028882,16.947305,3.241993,29.240675,60.364622,190.493144,32.000000,200.111989,204.798000,188.168435,197.803069,32.000000,180.766825,67.603296,78.855145,98.073618,96.455696,44.483899,50.126582,44.689225,38.500000,43.386577,59.470051
49.822790,75.117026,161.577665,169.205713,91.030800,94.018180,29.278092,12.578424,158.361304,5.368395,72.279580,50.711479,168.194483,162.690010,165.592998,159.090969,91.692836,157.885681,-0.000831,-1.795349,32.000000,-237.429962,158.837609,-0.024556,27.762284,0.670571,411039.173601,0.942585,35.030493,16.942718,3.242503,9.583465,60.250455,190.494615,32.000000,200.115674,204.797752,188.155369,197.797311,32.000000,180.771181,67.590862,78.863230,98.065860,96.455696,44.496321,50.126582,44.690761,38.500000,43.381274,59.475096
49.819249,75.112547,161.579073,169.205780,91.008428,94.001924,29.226642,12.578754,158.364932,5.367823,72.277309,50.708453,168.194607,162.688304,165.593871,159.089353,91.697299,157.885779,-0.000831,-1.795366,32.000000,-237.429620,158.838908,-0.024210,27.763653,0.670498,410897.760093,0.939590,35.031744,16.939895,3.242837,7.059963,6.394399,190.489021,32.000000,200.123909,204.798925,188.137041,197.791772,32.000000,180.774811,67.580157,78.869981,98.060270,96.455696,44.505878,50.126582,44.693338,38.500000,43.375557,59.476512
49.815042,75.108787,161.575192,169.205872,90.960079,94.002076,29.143167,12.577595,158.368601,5.367650,72.273861,50.707756,168.194891,162.687193,165.592943,159.086757,91.703221,157.885439,-0.000829,-1.795394,32.000000,-237.430879,158.844501,-0.024455,27.769908,0.670491,410811.152174,0.933297,35.032521,16.935737,3.243183,9.859242,60.077531,190.485117,32.000000,200.123590,204.792605,188.117714,197.790251,32.000000,180.774742,67.565865,78.875357,98.053031,96.455696,44.516626,50.126582,44.693918,38.500000,43.370948,59.479305
49.812864,75.106145,161.574393,169.205001,91.015625,94.002249,29.873956,12.577193,158.370894,5.367647,72.270238,50.704213,168.196201,162.689498,165.593538,159.089586,91.708962,157.882845,-0.000828,-1.795412,32.000000,-237.431326,158.848242,-0.024503,27.777457,0.670420,410781.015843,0.942823,35.032505,16.931584,3.243434,29.033425,14.026281,190.491145,32.000000,200.122804,204.795545,188.110828,197.780843,32.000000,180.779255,67.555295,78.881710,98.047774,96.455696,44.525354,50.126582,44.693552,38.500000,43.367946,59.471851
49.810657,75.102886,161.578633,169.204396,91.041491,93.994386,29.206734,12.576980,158.374260,5.368073,72.267102,50.698848,168.197546,162.692592,165.595984,159.093216,91.717239,157.880559,-0.000826,-1.793103,32.000000,-237.431565,158.849390,-0.024524,27.789085,0.670100,410679.608713,0.943337,35.031452,16.924121,3.243503,10.196807,60.080145,190.484929,32.000000,200.129287,204.798043,188.094239,197.772650,32.000000,180.788050,67.547025,78.889444,98.042833,96.455696,44.538942,50.126582,44.695258,38.500000,43.364433,59.475509
