OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 16, 2019
1:57:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
44.801954,53.702349,151.292598,159.385002,82.033731,86.398363,30.003649,14.208664,148.670027,2.032049,52.449830,45.578001,158.284774,152.333279,156.836298,149.223362,91.810217,148.022853,-0.000789,0.012750,32.000000,-235.800355,149.456413,-0.024617,26.029965,0.638088,350171.995636,0.882638,18.930204,12.523849,3.377510,6.698919,60.476529,185.112650,32.000000,189.554358,196.621787,178.636906,187.697248,32.000000,168.178367,68.985921,81.709767,91.947186,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.524181,38.622238
44.820673,53.754339,151.331041,159.369750,81.977186,86.398132,29.853868,14.208774,148.685538,2.032424,52.458461,45.594533,158.272216,152.347506,156.816411,149.238510,91.861269,148.034447,-0.000790,0.012753,32.000000,-235.800100,149.470411,-0.024529,26.032019,0.637902,349992.883065,0.880297,19.008466,12.469026,3.377381,14.997169,60.425689,185.031447,32.000000,189.464802,196.488995,178.591522,187.643040,32.000000,168.177800,68.985669,81.745127,91.970824,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.526630,38.623778
44.830137,53.796023,151.381736,159.349650,81.869948,86.398132,29.994504,14.208634,148.710530,2.032785,52.453959,45.606820,158.257408,152.367822,156.795364,149.260603,91.908046,148.054591,-0.000789,0.012733,32.000000,-235.800180,149.490356,-0.024529,26.035589,0.637657,349926.821509,0.880427,19.038312,12.429314,3.376128,15.944766,60.487007,184.967988,32.000000,189.371533,196.384328,178.563744,187.569378,32.000000,168.205574,68.985485,81.781529,91.994458,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.520434,38.616442
44.842748,53.823854,151.426306,159.329594,81.754044,86.405070,29.912722,14.208557,148.738414,2.032618,52.432523,45.618844,158.240368,152.393080,156.775891,149.285915,91.946724,148.079498,-0.000789,0.012742,32.000000,-235.800334,149.515733,-0.024422,26.040561,0.636733,349363.123744,0.894506,19.076605,12.388024,3.376371,16.691136,60.452720,184.899204,32.000000,189.317956,196.298550,178.521052,187.510772,32.000000,168.228993,68.985503,81.811594,92.014313,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.529650,38.636544
44.869234,53.842920,151.484312,159.299685,81.667817,86.429587,29.971621,14.208605,148.781825,2.032265,52.394684,45.636868,158.216240,152.430599,156.752865,149.323644,91.989316,148.112479,-0.000789,0.012710,32.000000,-235.800190,149.551077,-0.024411,26.049357,0.635829,348829.405255,0.896585,19.102030,12.351861,3.376721,8.017873,9.395466,184.828645,32.000000,189.252860,196.175336,178.476685,187.468143,32.000000,168.222167,68.983961,81.846119,92.036704,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.527456,38.599714
44.873041,53.852434,151.506965,159.271875,81.601985,86.453759,29.209089,14.208552,148.817694,2.032765,52.357154,45.654305,158.196425,152.462856,156.732994,149.359101,92.022908,148.144539,-0.000788,0.012728,32.000000,-235.800341,149.584483,-0.024322,26.057933,0.635256,348580.015685,0.874595,19.100043,12.325878,3.376465,13.153368,7.612951,184.790587,32.000000,189.187998,196.085603,178.458663,187.424534,32.000000,168.235425,68.983804,81.874429,92.054497,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.530466,38.561636
44.896820,53.857406,151.548375,159.234309,81.447060,86.502664,29.172542,14.208608,148.866373,2.033415,52.307168,45.671961,158.168658,152.511299,156.705574,149.400496,92.061680,148.190005,-0.000788,0.012730,32.000000,-235.800330,149.633145,-0.024254,26.070319,0.634283,348110.395074,0.871701,19.100403,12.302701,3.376558,10.890327,60.119270,184.730710,32.000000,189.131464,195.990382,178.416911,187.359394,32.000000,168.265620,68.981250,81.908370,92.074495,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.530938,38.486435
44.912291,53.855992,151.573133,159.202808,81.348120,86.543553,29.906782,14.208525,148.906160,2.034780,52.260787,45.686510,158.145603,152.553180,156.680728,149.438089,92.092218,148.228881,-0.000788,0.012745,32.000000,-235.800405,149.674100,-0.024252,26.083039,0.632959,347506.153117,0.895358,19.088303,12.285989,3.376243,22.034531,10.308459,184.675950,32.000000,189.095259,195.896191,178.378731,187.327882,32.000000,168.260269,68.978163,81.935383,92.090113,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.526443,38.800887
44.934276,53.850436,151.605261,159.165830,81.219771,86.576023,29.931454,14.208687,148.958442,2.035574,52.200368,45.704956,158.117499,152.602263,156.651650,149.483164,92.128064,148.275253,-0.000786,0.012733,32.000000,-235.800365,149.723085,-0.024068,26.098030,0.631290,346770.847749,0.874984,19.070104,12.270423,3.375585,8.189702,60.502905,184.639346,32.000000,189.033638,195.793280,178.361491,187.288742,32.000000,168.246465,68.973403,81.968924,92.110150,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.533702,38.754299
44.943677,53.840719,151.639922,159.134405,81.128031,86.616881,29.264805,14.208764,149.004824,2.036305,52.150187,45.722971,158.093270,152.644372,156.624248,149.523572,92.156018,148.317541,-0.000787,0.012755,32.000000,-235.800392,149.764758,-0.024073,26.109137,0.630256,346393.139506,0.889354,19.052268,12.256680,3.374921,1.201901,59.427211,184.603060,32.000000,188.993960,195.727794,178.339203,187.237384,32.000000,168.264791,68.970481,81.996807,92.127852,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.531803,38.764424
44.964987,53.827065,151.677626,159.095313,80.973454,86.665951,29.915267,14.208888,149.062472,2.037200,52.082773,45.743541,158.059475,152.698734,156.589706,149.576956,92.185875,148.367896,-0.000787,0.012775,32.000000,-235.800058,149.822090,-0.024168,26.119601,0.628765,345801.593966,0.868506,19.015935,12.244277,3.374050,9.758413,9.287541,184.544165,32.000000,188.966869,195.631637,178.288386,187.195299,32.000000,168.265882,68.963554,82.029022,92.147431,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.525342,38.752685
44.980561,53.809621,151.716242,159.055885,80.916372,86.714449,29.955523,14.208927,149.118486,2.038490,52.014778,45.764505,158.026767,152.756849,156.555172,149.631522,92.213493,148.420104,-0.000787,0.012755,32.000000,-235.799867,149.876810,-0.024218,26.127571,0.627636,345319.253203,0.872073,18.990504,12.235423,3.373504,9.574229,8.254032,184.512022,32.000000,188.920725,195.533984,178.257012,187.163119,32.000000,168.247988,68.956771,82.059626,92.168277,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.532374,38.723191
45.003643,53.790458,151.769870,159.021558,80.759051,86.755045,29.916030,14.208937,149.173978,2.039660,51.948975,45.785749,157.999752,152.808973,156.525454,149.680344,92.237214,148.466746,-0.000786,0.012722,32.000000,-235.799961,149.925162,-0.024217,26.133426,0.626379,344789.248404,0.866032,18.946538,12.231588,3.372666,29.706952,60.425186,184.489237,32.000000,188.882981,195.474067,178.237481,187.115885,32.000000,168.257112,68.953040,82.084926,92.186415,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.529187,38.680785
45.015916,53.760138,151.842046,158.978647,80.542744,86.803771,29.154998,14.208805,149.239176,2.040959,51.859311,45.812432,157.963559,152.869511,156.490540,149.742875,92.264328,148.525240,-0.000787,0.012748,32.000000,-235.800072,149.990023,-0.024264,26.144800,0.625248,344286.834745,0.861364,18.902920,12.227777,3.371990,9.737830,60.015300,184.440165,32.000000,188.863740,195.395331,178.185631,187.068165,32.000000,168.247355,68.946589,82.116837,92.207405,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.528391,38.812993
45.044085,53.728176,151.904286,158.943689,80.366687,86.846900,29.976296,14.208942,149.301536,2.041635,51.744562,45.838316,157.933349,152.939496,156.462561,149.797561,92.286021,148.583710,-0.000788,0.012758,32.000000,-235.799942,150.054980,-0.024352,26.156713,0.623363,343295.697306,0.861112,18.864252,12.227190,3.372210,11.811904,60.457894,184.410723,32.000000,188.837204,195.318317,178.154902,187.045951,32.000000,168.219011,68.940119,82.143714,92.223940,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.525814,38.642267
45.068331,53.665503,151.991324,158.898500,80.156997,86.911835,29.238137,14.208975,149.384276,2.043466,51.591830,45.865380,157.892291,153.022188,156.425649,149.877435,92.308599,148.660944,-0.000790,0.012752,32.000000,-235.799820,150.133068,-0.024511,26.173410,0.621524,342432.686195,0.875847,18.804774,12.228105,3.372185,11.453948,15.047820,184.389134,32.000000,188.790925,195.248699,178.132025,186.996295,32.000000,168.214299,68.931152,82.175081,92.238964,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.537242,38.937057
45.086421,53.608347,152.035269,158.856442,80.066272,86.964621,29.843240,14.208801,149.455442,2.044850,51.478691,45.898630,157.855604,153.090739,156.395544,149.945942,92.329009,148.724906,-0.000788,0.012729,32.000000,-235.800011,150.198376,-0.024364,26.193530,0.619761,341553.838427,0.860618,18.741475,12.237262,3.372714,9.409918,60.483763,184.350035,32.000000,188.773526,195.197144,178.086697,186.954368,32.000000,168.214167,68.922557,82.203464,92.252744,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.527683,38.854372
45.179332,53.526141,152.173985,158.800240,80.563417,87.069061,29.884614,14.208854,149.596077,2.045408,50.788191,46.019244,157.811673,153.239407,156.358987,150.079431,92.353572,148.852492,-0.000790,0.012743,32.000000,-235.799909,150.338667,-0.024338,26.243864,0.617256,340412.635819,0.874996,18.644728,12.249400,3.372611,9.919054,12.450325,184.307571,32.000000,188.744873,195.116889,178.032310,186.926093,32.000000,168.180094,68.910626,82.234281,92.270283,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.534400,39.432433
45.239180,53.375610,152.343339,158.739854,80.998824,87.247828,29.226807,14.208895,149.749452,2.047193,50.111507,46.090766,157.770166,153.398024,156.333214,150.230525,92.374281,148.997521,-0.000790,0.012773,32.000000,-235.799782,150.489640,-0.024346,26.287325,0.617895,341376.924725,0.851268,18.537461,12.262979,3.370233,27.938940,7.871308,184.290754,32.000000,188.703516,195.063153,178.003333,186.895201,32.000000,168.156690,68.901272,82.258834,92.286526,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.541087,39.252316
45.298404,53.134854,152.525285,158.640856,81.316649,87.431166,29.304771,14.208997,149.936984,2.049355,49.466484,46.152042,157.701209,153.590837,156.303080,150.415442,92.397543,149.179985,-0.000790,0.012755,32.000000,-235.799845,150.676632,-0.024273,26.329681,0.620224,343546.635311,0.872073,18.318947,12.311745,3.368087,9.570813,59.424193,184.250346,32.000000,188.673403,195.019216,177.946364,186.838124,32.000000,168.148091,68.888997,82.287043,92.304790,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.524044,39.277555
45.328111,52.954424,152.636713,158.548696,81.611044,87.565582,29.289730,14.209011,150.084510,2.051250,49.085291,46.193756,157.635725,153.741188,156.273227,150.563661,92.419058,149.324650,-0.000790,0.012762,32.000000,-235.799850,150.823602,-0.024292,26.357775,0.621566,344832.508404,0.874419,18.062787,12.359262,3.367654,7.246117,10.138336,184.206239,32.000000,188.658591,194.967823,177.884562,186.807213,32.000000,168.109739,68.880086,82.310226,92.319491,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.531567,39.211891
45.437971,52.772023,152.834966,158.440675,82.245844,87.736368,29.935716,14.208947,150.289168,2.053667,48.311842,46.323437,157.556770,153.956105,156.222509,150.766175,92.443490,149.521118,-0.000790,0.012769,32.000000,-235.799882,151.035083,-0.024318,26.407322,0.621908,345571.067254,0.864205,17.756183,12.415403,3.366681,11.718001,7.097575,184.174846,32.000000,188.610268,194.912460,177.832374,186.768969,32.000000,168.055328,68.869934,82.336518,92.337296,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.532403,39.586285
45.518540,52.545517,153.049409,158.343306,82.760502,87.971861,29.901451,14.208850,150.500889,2.056135,47.673114,46.409732,157.485223,154.174991,156.175717,150.974529,92.464971,149.721224,-0.000791,0.012778,32.000000,-235.799795,151.242789,-0.024364,26.452722,0.624266,347400.197095,0.864533,17.537978,12.460570,3.365426,14.999550,7.706918,184.144376,32.000000,188.575059,194.885395,177.784222,186.712180,32.000000,168.032069,68.862207,82.357186,92.352177,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.540615,39.694942
45.599083,52.216144,153.321056,158.204266,83.171457,88.228294,29.800920,14.209038,150.756422,2.059463,47.057601,46.489058,157.383091,154.442086,156.117778,151.226190,92.492398,149.970044,-0.000790,0.012766,32.000000,-235.799495,151.498568,-0.024328,26.501961,0.626642,349716.283627,0.867063,17.195691,12.538243,3.362434,17.264938,12.610192,184.082649,32.000000,188.551740,194.838890,177.698909,186.659421,32.000000,167.968184,68.854244,82.381011,92.370485,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.529679,39.440137
45.643629,51.966223,153.511408,158.083799,83.512832,88.402725,29.358719,14.209064,150.962291,2.061654,46.693928,46.546369,157.291472,154.654633,156.064155,151.432679,92.516634,150.168772,-0.000790,0.012809,32.000000,-235.799437,151.698587,-0.024283,26.541534,0.628390,351207.425137,0.871789,16.865536,12.608522,3.362935,14.798637,6.741718,184.046167,32.000000,188.514091,194.794087,177.640109,186.623886,32.000000,167.895937,68.848517,82.399577,92.385505,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.538196,39.595162
45.716366,51.720978,153.768476,157.943861,84.190451,88.589190,30.034725,14.209028,151.212170,2.064544,46.135796,46.641330,157.178819,154.905277,155.986848,151.675664,92.545646,150.409222,-0.000790,0.012837,32.000000,-235.799486,151.940092,-0.024325,26.597624,0.629444,352425.252376,0.870002,16.468745,12.689497,3.362472,14.325848,7.816646,184.008270,32.000000,188.459208,194.760289,177.568542,186.555836,32.000000,167.831612,68.843141,82.422099,92.402840,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.534951,39.780782
45.803161,51.500718,154.013426,157.828217,84.770382,88.808670,29.842223,14.208891,151.434884,2.067526,45.498809,46.720120,157.082956,155.136783,155.913451,151.897857,92.570931,150.624865,-0.000790,0.012863,32.000000,-235.799562,152.162926,-0.024296,26.646986,0.631589,354010.230893,0.878950,16.201906,12.753863,3.364288,9.641474,60.438706,183.951297,32.000000,188.432419,194.729657,177.478874,186.499852,32.000000,167.776413,68.840071,82.440605,92.416229,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.542376,39.730672
45.878936,51.200159,154.280749,157.681007,85.238530,89.040460,29.885287,14.208800,151.703009,2.070708,44.903004,46.799888,156.962395,155.418180,155.825019,152.165810,92.602142,150.884974,-0.000791,0.012851,32.000000,-235.799609,152.430811,-0.024331,26.698807,0.634776,356739.172018,0.881288,15.836817,12.836797,3.362641,12.911243,60.413743,183.890335,32.000000,188.386553,194.673621,177.380932,186.452398,32.000000,167.665908,68.838252,82.464189,92.432224,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.532856,39.601252
45.929415,50.969740,154.494225,157.556157,85.614691,89.223308,29.900466,14.208754,151.912605,2.074239,44.551746,46.849558,156.858099,155.635030,155.747086,152.379284,92.628492,151.092081,-0.000789,0.012815,32.000000,-235.799701,152.635203,-0.024372,26.736612,0.636539,358377.748592,0.906769,15.516295,12.907025,3.362139,11.810020,60.492400,183.853956,32.000000,188.328350,194.638478,177.315019,186.393590,32.000000,167.582630,68.836472,82.484383,92.446235,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.539406,39.456571
46.041675,50.719157,154.778977,157.410979,86.230769,89.440160,29.599452,14.208784,152.187831,2.077516,43.837152,46.981981,156.732202,155.914930,155.646383,152.650744,92.661921,151.355330,-0.000788,0.012900,32.000000,-235.799599,152.909144,-0.024252,26.798955,0.638032,359735.181333,0.889901,15.145850,12.992967,3.363161,14.029623,60.439763,183.781024,32.000000,188.275908,194.602277,177.210084,186.313321,32.000000,167.489390,68.835348,82.509071,92.464030,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.540724,39.904406
46.141978,50.359136,155.100774,157.253990,86.839908,89.741000,29.726613,14.208787,152.493426,2.080814,43.123395,47.089891,156.601007,156.231519,155.547095,152.956439,92.697642,151.654432,-0.000789,0.012936,32.000000,-235.799393,153.218897,-0.024545,26.864790,0.639885,361319.171406,0.887668,14.863334,13.055806,3.363591,28.293822,10.520626,183.704694,32.000000,188.222895,194.547415,177.099110,186.253945,32.000000,167.358761,68.835334,82.534879,92.481585,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.542100,39.655764
46.241417,49.978125,155.375177,157.077842,87.314471,90.025510,29.550675,14.208741,152.795236,2.084101,42.606115,47.180076,156.458880,156.543284,155.446575,153.259873,92.734110,151.949660,-0.000789,0.012917,32.000000,-235.799484,153.517148,-0.024456,26.923861,0.641769,363492.159653,0.913944,14.434607,13.148928,3.361174,8.943455,60.408725,183.648365,32.000000,188.140537,194.500471,177.010771,186.177042,32.000000,167.235811,68.835129,82.557249,92.500385,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.536711,39.777774
46.285975,49.714872,155.630163,156.929070,87.808363,90.232740,29.825838,14.208770,153.022637,2.087122,42.321512,47.231789,156.336881,156.776813,155.354625,153.493260,92.765866,152.178656,-0.000788,0.012934,32.000000,-235.799479,153.743193,-0.024503,26.972347,0.643687,365408.617230,0.916208,13.948456,13.246905,3.361204,10.720236,60.413519,183.579232,32.000000,188.083508,194.471049,176.915653,186.099704,32.000000,167.142503,68.836119,82.575706,92.517342,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.538934,39.608295
46.375377,49.452793,155.941847,156.761390,88.685037,90.468864,30.010442,14.208682,153.300424,2.090098,41.726337,47.338048,156.191049,157.062933,155.235467,153.771624,92.808218,152.450308,-0.000786,0.012942,32.000000,-235.799644,154.022184,-0.024481,27.042618,0.644967,366815.195341,0.914947,13.514101,13.337632,3.361872,11.552487,60.451367,183.485995,32.000000,188.019832,194.415327,176.785850,186.023971,32.000000,166.994259,68.837059,82.598600,92.540743,0.000000,59.999925,58.987342,60.971240,46.000000,46.000000,59.555476,39.827003
46.456859,49.188341,156.208570,156.623296,89.279530,90.708900,29.193196,14.208670,153.552131,2.092908,41.180706,47.412086,156.070424,157.319062,155.133605,154.021442,92.844844,152.692569,-0.000786,0.012968,32.000000,-235.799661,154.272509,-0.024479,27.097679,0.648210,369345.452744,0.905930,13.208001,13.401509,3.362028,10.924044,14.782125,183.431558,32.000000,187.940649,194.368845,176.701946,185.957743,32.000000,166.860867,68.840087,82.616747,92.560760,0.000000,59.999925,58.987342,60.971240,43.000000,45.000000,59.540645,39.852755
46.466124,48.852378,156.457622,156.448923,89.160277,90.929718,29.180504,14.208555,153.792688,2.096795,41.258437,47.406445,155.917420,157.564655,155.008813,154.270483,92.889205,152.942804,-0.000784,0.012969,32.000000,-235.799768,154.512068,-0.024515,27.124793,0.651960,372472.251493,0.931976,12.824030,13.483112,3.361565,7.808482,60.202232,183.349585,32.000000,187.853892,194.332103,176.591102,185.848694,32.000000,166.721861,68.844277,82.639737,92.586137,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.533426,39.775719
46.483910,48.691267,156.592290,156.316254,89.091379,90.999888,29.259519,14.208551,153.939113,2.099614,41.452932,47.413562,155.791307,157.712297,154.897167,154.418758,92.927718,153.099385,-0.000785,0.012962,32.000000,-235.799972,154.654746,-0.024509,27.141118,0.652056,372687.645467,0.931853,12.480762,13.551147,3.364809,2.452121,59.516136,183.261262,32.000000,187.795117,194.286128,176.474378,185.765782,32.000000,166.590838,68.846976,82.659340,92.607443,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.543113,39.670217
46.546164,48.565035,156.779413,156.187349,89.332327,91.121772,30.014369,14.208434,154.129076,2.102049,41.302540,47.485509,155.657082,157.908413,154.753883,154.612259,92.974310,153.288332,-0.000784,0.012978,32.000000,-235.799988,154.847982,-0.024537,27.178420,0.650307,371551.851988,0.929067,12.209562,13.598947,3.368113,1.208059,60.513011,183.176603,32.000000,187.698129,194.218631,176.351018,185.675474,32.000000,166.416031,68.851109,82.683491,92.632849,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.547913,40.098095
46.588025,48.379159,156.981875,156.081888,89.440302,91.272087,30.013692,14.208505,154.301592,2.104277,41.144734,47.534416,155.548728,158.084157,154.636535,154.785780,93.012723,153.462715,-0.000783,0.012977,32.000000,-235.799877,155.017112,-0.024551,27.209674,0.650058,371690.033147,0.929328,12.067973,13.627190,3.368288,7.896370,8.005709,183.113147,32.000000,187.604796,194.174539,176.250443,185.576613,32.000000,166.294635,68.852715,82.702487,92.653506,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.538117,39.725829
46.547366,48.146368,157.109334,155.946922,89.228847,91.407507,29.281897,14.208534,154.449509,2.107266,41.403431,47.491336,155.414880,158.230882,154.507400,154.941427,93.061220,153.629536,-0.000784,0.012962,32.000000,-235.799885,155.157992,-0.024434,27.224349,0.651173,372685.917844,0.909898,11.843381,13.670492,3.369595,6.167225,59.472971,183.005517,32.000000,187.520480,194.113503,176.101873,185.460091,32.000000,166.151135,68.856214,82.726501,92.678853,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.532856,39.829791
46.591793,48.064234,157.209721,155.848333,89.291747,91.415897,29.957024,14.208475,154.547016,2.109409,41.378725,47.530968,155.309907,158.333194,154.397767,155.041847,93.099989,153.735344,-0.000784,0.013002,32.000000,-235.800056,155.261292,-0.024427,27.247855,0.649197,371588.298248,0.907920,11.617917,13.704351,3.371900,9.775535,8.195375,182.922566,32.000000,187.433773,194.043477,175.980155,185.384321,32.000000,166.007924,68.859214,82.747758,92.699334,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.551286,40.153414
46.640237,47.907660,157.328100,155.742927,89.383728,91.533640,29.913720,14.208364,154.691414,2.111832,41.298739,47.577182,155.193924,158.477748,154.266547,155.192464,93.146018,153.880470,-0.000782,0.013028,32.000000,-235.800215,155.404783,-0.024461,27.281247,0.648776,371208.965167,0.900848,11.469236,13.714300,3.374917,11.173762,60.474721,182.842198,32.000000,187.306899,193.972485,175.853791,185.273626,32.000000,165.865195,68.862642,82.774068,92.726535,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.549201,39.825976
46.668160,47.727706,157.484799,155.644722,89.386697,91.635742,29.870939,14.208360,154.805991,2.113636,41.274148,47.605002,155.093884,158.592660,154.163582,155.315077,93.183452,154.004600,-0.000783,0.013025,32.000000,-235.800170,155.523803,-0.024416,27.300204,0.647973,371308.443807,0.902275,11.324198,13.727005,3.372664,12.206287,10.141015,182.750459,32.000000,187.219278,193.917243,175.727895,185.171845,32.000000,165.760187,68.866403,82.796723,92.751401,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.548306,39.603306
46.680478,47.551214,157.628072,155.523195,89.346894,91.725274,29.905427,14.208475,154.922039,2.116174,41.382142,47.597730,154.973022,158.711460,154.046814,155.435425,93.227114,154.140656,-0.000784,0.013010,32.000000,-235.800140,155.640535,-0.024476,27.308625,0.647446,371148.051472,0.922667,11.076451,13.747168,3.374685,9.624998,60.505933,182.638121,32.000000,187.110038,193.825695,175.580926,185.068590,32.000000,165.605118,68.870623,82.821109,92.779662,0.000000,59.999925,58.987342,60.971240,43.000000,43.000000,59.550244,39.790686
46.700563,47.446574,157.715053,155.428177,89.287794,91.762119,29.952920,14.208498,155.012803,2.117243,41.399104,47.618005,154.876403,158.806914,153.950002,155.527379,93.260823,154.238104,-0.000785,0.012986,32.000000,-235.800052,155.732959,-0.024514,27.319764,0.646655,370780.089959,0.921804,10.867699,13.763620,3.374732,15.325218,60.512595,182.566580,32.000000,186.995903,193.751137,175.483044,184.977543,32.000000,165.479436,68.872920,82.839598,92.804412,0.000000,59.999925,58.987342,60.971240,40.000000,43.000000,59.546270,39.929277
46.723095,47.318911,157.851205,155.319901,89.233017,91.851624,29.955499,14.208622,155.117545,2.119351,41.394625,47.633964,154.764341,158.913582,153.831226,155.639990,93.299327,154.355050,-0.000784,0.012965,32.000000,-235.799783,155.838768,-0.024527,27.333031,0.646027,370336.804188,0.913957,10.717708,13.775394,3.376417,10.212351,6.898589,182.466299,32.000000,186.871554,193.682502,175.346197,184.848773,32.000000,165.361755,68.873867,82.860310,92.835683,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.548424,39.669850
46.732331,47.218590,157.892412,155.231020,89.147719,91.901395,29.556418,14.208670,155.197544,2.120658,41.425907,47.644937,154.674289,158.995736,153.736775,155.722670,93.331184,154.448579,-0.000785,0.012988,32.000000,-235.799690,155.924188,-0.024674,27.346016,0.645300,369927.598686,0.917616,10.597501,13.787091,3.377554,13.961894,7.672364,182.364553,32.000000,186.780924,193.609771,175.219202,184.758697,32.000000,165.247015,68.875898,82.875898,92.862716,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.544687,39.722234
46.690174,47.135169,157.920402,155.130705,88.920097,91.928771,29.975748,14.208694,155.252215,2.122716,41.842456,47.582565,154.570070,159.055804,153.625608,155.788694,93.365450,154.529992,-0.000784,0.013009,32.000000,-235.799830,155.981347,-0.024662,27.345891,0.644266,369303.793359,0.916550,10.451517,13.797169,3.379274,11.027803,60.486721,182.271935,32.000000,186.641981,193.511583,175.096351,184.654956,32.000000,165.102705,68.876221,82.893003,92.895188,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.544549,39.765668
46.652220,47.169553,157.957248,155.066343,88.538221,91.879943,29.803012,14.208704,155.255193,2.123476,42.265870,47.534088,154.491586,159.056024,153.528210,155.796242,93.391019,154.553125,-0.000784,0.012978,32.000000,-235.799979,155.984527,-0.024639,27.336176,0.643870,369033.290517,0.917091,10.376345,13.805522,3.380314,9.564431,12.573309,182.194022,32.000000,186.525374,193.445614,174.993098,184.544979,32.000000,165.011452,68.875106,82.907760,92.923197,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.539120,39.626197
46.596592,47.282948,157.931678,155.017291,88.228467,91.790516,29.950606,14.208851,155.230410,2.124729,42.728907,47.478589,154.412630,159.025580,153.410506,155.773010,93.422572,154.564682,-0.000784,0.013013,32.000000,-235.799636,155.959479,-0.024648,27.322179,0.641752,367215.879069,0.916896,10.416531,13.795618,3.384840,6.196984,7.456681,182.077203,32.000000,186.411098,193.355065,174.851151,184.426556,32.000000,164.893562,68.874674,82.930685,92.957168,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530161,39.412771
46.566924,47.384717,157.863539,154.992196,88.059664,91.701338,29.817591,14.208908,155.199983,2.125615,43.053573,47.442135,154.357497,158.989825,153.318224,155.741250,93.447007,154.558809,-0.000783,0.012977,32.000000,-235.799625,155.928205,-0.024401,27.308050,0.639848,365730.579479,0.888281,10.528198,13.775446,3.386969,16.425652,60.457150,181.996457,32.000000,186.300646,193.261842,174.747241,184.343268,32.000000,164.784860,68.871491,82.949866,92.984463,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.543920,39.362368
46.486402,47.512015,157.762338,154.972885,87.494452,91.579326,29.822813,14.209077,155.136437,2.126389,43.747044,47.347271,154.305223,158.919927,153.217545,155.678232,93.474099,154.534465,-0.000782,0.012947,32.000000,-235.799407,155.864115,-0.024503,27.273107,0.639519,364982.343879,0.910194,10.709386,13.746067,3.390090,11.644119,60.438827,181.916323,32.000000,186.157989,193.164861,174.641508,184.225343,32.000000,164.690545,68.866507,82.973621,93.018998,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534036,39.236909
46.410325,47.688248,157.693541,154.968808,87.132677,91.412619,30.009568,14.209130,155.034838,2.126632,44.453979,47.259195,154.269055,158.811470,153.139867,155.580129,93.494320,154.468202,-0.000784,0.012946,32.000000,-235.799228,155.765046,-0.024409,27.235710,0.638203,363737.687657,0.908686,10.853224,13.718446,3.391909,29.898599,60.477040,181.822169,32.000000,186.063250,193.085315,174.525012,184.123281,32.000000,164.632047,68.860319,82.993147,93.046537,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533092,39.045861
46.325733,47.979508,157.540504,154.990134,86.872753,91.184493,30.009275,14.209169,154.889546,2.126758,45.190710,47.163233,154.244913,158.654724,153.052502,155.437563,93.518464,154.356523,-0.000785,0.012926,32.000000,-235.799288,155.618639,-0.024459,27.195732,0.636833,361940.577153,0.882789,11.113536,13.668537,3.396119,23.181305,60.486624,181.720944,32.000000,185.944115,192.967833,174.389417,184.032209,32.000000,164.534909,68.852749,83.019506,93.077295,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.541481,38.998612
46.268905,48.219250,157.449980,155.022602,86.662276,91.008874,29.970539,14.209331,154.760657,2.125996,45.757300,47.100025,154.236981,158.519565,152.986706,155.310540,93.536352,154.252845,-0.000784,0.012944,32.000000,-235.799097,155.493183,-0.024458,27.163450,0.636237,360793.818866,0.907472,11.426021,13.612602,3.399148,10.276394,60.495855,181.659596,32.000000,185.828058,192.874289,174.304303,183.949454,32.000000,164.473700,68.847041,83.041133,93.101740,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531508,39.041605
46.158692,48.507640,157.282507,155.068235,86.306185,90.781289,29.383038,14.209197,154.564104,2.125082,46.729002,46.965614,154.238745,158.318227,152.922101,155.118032,93.558848,154.102435,-0.000785,0.012954,32.000000,-235.799196,155.295891,-0.024409,27.106149,0.636650,360279.887115,0.882446,11.791297,13.536444,3.401363,2.963539,7.426301,181.566716,32.000000,185.712918,192.776994,174.193322,183.837978,32.000000,164.436800,68.839863,83.068729,93.132642,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.540861,38.928546
46.081996,48.842109,157.098713,155.123995,86.102793,90.533215,29.862428,14.209367,154.373346,2.124059,47.481527,46.868274,154.251293,158.118882,152.877062,154.931334,93.576521,153.939656,-0.000786,0.012946,32.000000,-235.799119,155.107055,-0.024497,27.057827,0.636862,359448.244018,0.891356,12.117674,13.469170,3.405286,6.883498,11.780967,181.481851,32.000000,185.631313,192.677941,174.106432,183.770498,32.000000,164.396336,68.834812,83.094051,93.159974,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534970,38.954592
46.001612,49.251289,156.901893,155.209698,85.925675,90.241626,29.655753,14.209294,154.148080,2.122762,48.181407,46.775313,154.283694,157.883571,152.833346,154.704547,93.593780,153.741582,-0.000783,0.012957,32.000000,-235.799146,154.880318,-0.024464,27.002965,0.637137,358455.320223,0.902774,12.580584,13.368577,3.408599,13.590057,60.390215,181.413482,32.000000,185.506698,192.555830,174.044525,183.696823,32.000000,164.357002,68.827421,83.124897,93.193005,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532433,38.752685
45.876107,49.560265,156.678185,155.285039,85.560672,90.011520,29.155046,14.209315,153.937979,2.121367,49.066333,46.638310,154.317918,157.664812,152.807494,154.499158,93.607122,153.564365,-0.000780,0.012936,32.000000,-235.799149,154.671033,-0.024488,26.941940,0.638476,358414.536956,0.904342,13.012896,13.278072,3.410065,8.338098,7.684851,181.353468,32.000000,185.416005,192.471838,173.998059,183.614256,32.000000,164.365541,68.819549,83.149749,93.220244,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528263,38.718642
45.731553,50.062210,156.387564,155.393246,85.272359,89.637321,29.378112,14.209254,153.630368,2.119593,50.061499,46.488426,154.370937,157.343701,152.786084,154.194722,93.622818,153.299282,-0.000782,0.012961,32.000000,-235.799142,154.363803,-0.024468,26.858485,0.638644,357479.983889,0.906371,13.489130,13.176119,3.412162,13.020516,60.318727,181.262231,32.000000,185.335100,192.359625,173.927295,183.536905,32.000000,164.373212,68.808386,83.181504,93.252273,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532325,38.738525
45.633090,50.535310,156.085329,155.506924,85.115862,89.315877,29.167898,14.209308,153.369277,2.118126,50.735100,46.385906,154.433951,157.073232,152.776088,153.931626,93.633699,153.065633,-0.000781,0.012980,32.000000,-235.798953,154.103692,-0.024457,26.797962,0.639927,356721.762409,0.885716,13.998152,13.071548,3.417616,1.261006,8.064740,181.213583,32.000000,185.250603,192.255601,173.896711,183.493707,32.000000,164.375686,68.799825,83.209247,93.278549,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532925,38.763837
45.527364,51.044007,155.730976,155.654068,84.821561,88.982669,29.983911,14.209239,153.060833,2.115068,51.446119,46.274972,154.521351,156.759075,152.775168,153.625547,93.647340,152.783377,-0.000778,0.012977,32.000000,-235.799069,153.804487,-0.024474,26.729887,0.641584,356299.677904,0.908426,14.706366,12.934787,3.420425,7.070522,60.499557,181.168113,32.000000,185.157067,192.153921,173.878646,183.426017,32.000000,164.423613,68.789513,83.245163,93.311584,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.521929,38.617762
45.395773,51.433028,155.447481,155.775788,84.396645,88.693745,29.170459,14.209185,152.786152,2.113723,52.331924,46.147937,154.599302,156.472787,152.788367,153.356464,93.661177,152.541019,-0.000775,0.012948,32.000000,-235.799184,153.533148,-0.024440,26.663722,0.643148,356368.589097,0.906890,15.257339,12.820110,3.420688,15.766994,60.167171,181.112079,32.000000,185.108487,192.072711,173.847700,183.373148,32.000000,164.482107,68.783137,83.278399,93.340529,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536622,38.585040
45.257232,51.953829,155.116941,155.930289,84.070653,88.290929,29.163790,14.209157,152.436659,2.111363,53.308176,46.010967,154.702149,156.107034,152.818793,153.007691,93.677766,152.226462,-0.000777,0.012998,32.000000,-235.799314,153.188639,-0.024450,26.586710,0.642751,354861.427711,0.885531,15.876140,12.678751,3.423300,3.043877,60.129567,181.061989,32.000000,185.042797,191.949474,173.831111,183.343958,32.000000,164.534021,68.775933,83.317940,93.371771,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.519697,38.570734
45.165517,52.387714,154.839856,156.069732,83.970168,87.972755,29.987754,14.209237,152.151814,2.108781,53.944980,45.912940,154.798457,155.807887,152.849274,152.721780,93.691204,151.964927,-0.000776,0.013023,32.000000,-235.799446,152.902366,-0.024375,26.525733,0.643148,353915.597993,0.883863,16.418409,12.551400,3.425971,7.312436,60.489674,181.042460,32.000000,184.984407,191.862275,173.841378,183.308609,32.000000,164.611889,68.770125,83.352090,93.396880,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529777,38.475136
45.050061,52.858857,154.520899,156.234633,83.656860,87.626892,29.901325,14.209175,151.815403,2.105690,54.613254,45.805826,154.916961,155.457357,152.897133,152.385295,93.709579,151.650030,-0.000777,0.013006,32.000000,-235.799394,152.568517,-0.024273,26.448080,0.644833,353664.365831,0.908762,17.099113,12.394782,3.427637,11.823274,60.442294,181.000413,32.000000,184.947671,191.772963,173.838863,183.267353,32.000000,164.726562,68.761841,83.395221,93.425098,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.521929,38.421871
44.958455,53.241005,154.247830,156.368617,83.691391,87.342304,29.980873,14.209101,151.541050,2.104141,55.130705,45.716610,155.017713,155.166475,152.947121,152.108465,93.725739,151.391830,-0.000777,0.013008,32.000000,-235.799464,152.289350,-0.024210,26.386700,0.645787,353145.907182,0.888531,17.623805,12.264173,3.429423,7.169029,60.453342,180.971618,32.000000,184.925759,191.680207,173.850715,183.261960,32.000000,164.805762,68.755087,83.432645,93.446839,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529217,38.363985
44.874203,53.676303,153.918162,156.527834,83.698609,87.020998,29.270045,14.209117,151.225148,2.101360,55.639544,45.625301,155.141289,154.842399,153.015434,151.794091,93.741298,151.084783,-0.000776,0.012993,32.000000,-235.799487,151.973611,-0.024216,26.319633,0.648197,353232.480663,0.893173,18.198857,12.105203,3.431237,16.547087,60.288254,180.966272,32.000000,184.883592,191.582080,173.895322,183.254847,32.000000,164.927016,68.745767,83.473133,93.470434,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.526355,38.443808
44.798940,54.005853,153.667076,156.655616,83.620437,86.781141,29.186293,14.209042,150.974362,2.098833,55.990704,45.553495,155.245670,154.582909,153.076997,151.550155,93.753381,150.842102,-0.000775,0.012992,32.000000,-235.799476,151.725307,-0.024317,26.266083,0.650748,353819.693515,0.914771,18.669541,11.975974,3.431045,7.326475,59.691609,180.951170,32.000000,184.871194,191.520955,173.925000,183.241631,32.000000,165.058728,68.740136,83.508231,93.490550,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.526748,38.460022
44.724448,54.362471,153.403378,156.801327,83.533114,86.524994,29.795746,14.209088,150.689383,2.095969,56.340692,45.479874,155.367306,154.292935,153.158695,151.267322,93.765813,150.564426,-0.000776,0.013008,32.000000,-235.799512,151.443137,-0.024259,26.207586,0.652892,354129.878323,0.898790,19.179001,11.828545,3.430265,13.136513,7.895801,180.927650,32.000000,184.874985,191.434423,173.962611,183.251700,32.000000,165.193401,68.735373,83.548899,93.512889,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.523985,38.423999
44.660110,54.632458,153.188567,156.915529,83.486349,86.317350,29.245735,14.209095,150.468329,2.093912,56.586207,45.424050,155.467942,154.064549,153.232045,151.046564,93.773900,150.338474,-0.000776,0.013013,32.000000,-235.799554,151.222105,-0.024228,26.163167,0.654016,354014.663923,0.897763,19.561218,11.710474,3.430479,11.978027,59.549963,180.939609,32.000000,184.864635,191.365820,174.031723,183.272763,32.000000,165.298287,68.734224,83.582261,93.533194,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.513707,38.439406
44.597550,54.932892,152.908782,157.045510,83.448600,86.089930,29.834992,14.209158,150.215986,2.091125,56.845928,45.357814,155.583940,153.806606,153.319631,150.795563,93.780893,150.085945,-0.000776,0.013099,32.000000,-235.799439,150.972125,-0.024187,26.115498,0.655801,354125.760504,0.922558,19.994280,11.576383,3.431247,28.818749,60.384058,180.950477,32.000000,184.868865,191.307618,174.119279,183.279623,32.000000,165.466720,68.732362,83.621091,93.556544,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538294,38.316076
44.549394,55.161765,152.708473,157.145939,83.405491,85.910864,29.149459,14.208861,150.021205,2.089609,57.035324,45.307749,155.676316,153.606567,153.395046,150.601876,93.785581,149.892535,-0.000775,0.013105,32.000000,-235.799802,150.777031,-0.024218,26.078705,0.657072,354418.372388,0.900152,20.299064,11.473082,3.429158,11.069777,59.954480,180.945834,32.000000,184.895038,191.257576,174.179695,183.299698,32.000000,165.604726,68.732200,83.654530,93.575742,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536278,38.182841
44.483155,55.417949,152.422037,157.259816,83.305521,85.719448,29.882645,14.208898,149.801860,2.088261,57.234645,45.254614,155.783979,153.378527,153.485086,150.382940,93.787219,149.670305,-0.000775,0.013091,32.000000,-235.799716,150.561805,-0.024263,26.037574,0.658137,354411.885871,0.926351,20.658594,11.357773,3.428330,14.042771,8.049420,180.966129,32.000000,184.913733,191.190026,174.278646,183.349298,32.000000,165.739111,68.730634,83.689532,93.597019,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528912,38.353273
44.435239,55.619757,152.228725,157.351337,83.205438,85.556743,29.900227,14.208565,149.630869,2.087365,57.385720,45.212065,155.871472,153.198898,153.558063,150.208774,93.786461,149.497323,-0.000776,0.013101,32.000000,-235.800091,150.392869,-0.024147,26.004894,0.658768,354381.871681,0.906589,20.936086,11.269341,3.426898,30.849857,9.760717,180.994468,32.000000,184.927248,191.155423,174.367419,183.372281,32.000000,165.875170,68.728050,83.715689,93.613598,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524919,38.218350
44.390857,55.845323,152.022174,157.454741,83.154592,85.386288,29.232785,14.208801,149.436894,2.086539,57.550852,45.167073,155.971709,152.999561,153.643877,150.017220,93.784766,149.302414,-0.000779,0.013125,32.000000,-235.799993,150.207492,-0.024126,25.969200,0.659396,354240.710105,0.905583,21.252293,11.174077,3.426002,15.003329,7.597145,181.008118,32.000000,184.979301,191.121929,174.442016,183.403797,32.000000,166.044775,68.723982,83.746331,93.629551,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534292,38.205218
44.349731,56.024776,151.842203,157.537236,83.061601,85.255979,29.227433,14.208737,149.283912,2.085695,57.676922,45.129445,156.053928,152.839294,153.715245,149.862375,93.784019,149.144542,-0.000779,0.013136,32.000000,-235.800061,150.053478,-0.024197,25.942295,0.659867,354136.521748,0.907235,21.499560,11.100032,3.425192,6.569624,10.299176,181.032571,32.000000,185.022133,191.084249,174.509360,183.458178,32.000000,166.156013,68.720399,83.772820,93.638712,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.526561,38.288490
44.313096,56.231219,151.672486,157.632541,82.897351,85.109748,29.145091,14.208967,149.105334,2.084248,57.820597,45.085414,156.149529,152.659403,153.799189,149.686152,93.778912,148.964461,-0.000778,0.013108,32.000000,-235.799880,149.878451,-0.024214,25.914096,0.660390,354056.690351,0.927391,21.773814,11.013465,3.423779,31.008288,59.899591,181.083325,32.000000,185.063486,191.057418,174.615232,183.508292,32.000000,166.297434,68.715092,83.801048,93.645256,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528096,38.128108
44.281645,56.395165,151.539833,157.709641,82.793759,85.000018,29.199520,14.208932,148.962014,2.083165,57.935507,45.048145,156.224318,152.515812,153.865930,149.542623,93.773476,148.817048,-0.000779,0.013080,32.000000,-235.800116,149.736196,-0.024287,25.889730,0.660300,353755.626228,0.926601,21.988175,10.946811,3.422926,11.867426,60.182940,181.106129,32.000000,185.121389,191.050947,174.686225,183.539514,32.000000,166.439750,68.707219,83.823739,93.648067,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531351,38.078586
44.233742,56.586162,151.409016,157.801575,82.615257,84.853375,29.303094,14.209051,148.798605,2.082395,58.064647,45.008888,156.313433,152.348922,153.944729,149.381036,93.766658,148.653183,-0.000781,0.013068,32.000000,-235.800020,149.570972,-0.024375,25.858104,0.660284,353472.647019,0.923803,22.223943,10.873266,3.421842,19.571290,59.485499,181.135860,32.000000,185.197300,191.024266,174.761488,183.603796,32.000000,166.565761,68.697352,83.849980,93.646605,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525568,38.095460
44.209760,56.738540,151.275793,157.876432,82.489355,84.743630,29.927236,14.209148,148.668457,2.081808,58.168495,44.974294,156.387050,152.215017,154.009405,149.248749,93.755748,148.517408,-0.000782,0.013111,32.000000,-235.799962,149.438182,-0.024457,25.833614,0.660283,353051.551420,0.902346,22.428453,10.813672,3.422533,11.187245,6.799193,181.186365,32.000000,185.244286,191.008368,174.846496,183.662620,32.000000,166.665918,68.690047,83.869069,93.642647,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.540979,38.237352
44.187334,56.915202,151.093493,157.963026,82.469626,84.621958,29.858212,14.209318,148.517518,2.080651,58.288396,44.938982,156.473165,152.060280,154.084101,149.099437,93.741377,148.361533,-0.000783,0.013098,32.000000,-235.799668,149.286627,-0.024384,25.809201,0.660070,352561.785240,0.928189,22.656705,10.751285,3.422237,12.141081,60.487156,181.231754,32.000000,185.318108,191.018157,174.939234,183.710014,32.000000,166.822175,68.682104,83.891376,93.635369,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.526040,38.107346
44.153644,57.055041,150.970979,158.032238,82.423211,84.540849,29.986532,14.209234,148.394829,2.080067,58.382927,44.911713,156.541636,151.940265,154.145206,148.976289,93.726610,148.233338,-0.000783,0.013060,32.000000,-235.799632,149.167533,-0.024414,25.790003,0.660140,352446.973325,0.903636,22.835291,10.701737,3.420538,18.693623,60.493215,181.260979,32.000000,185.393886,191.016093,174.997097,183.768386,32.000000,166.925855,68.675445,83.910314,93.627457,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529689,38.119011
44.125927,57.217481,150.830467,158.113101,82.342300,84.434471,29.778677,14.209192,148.255677,2.079066,58.490813,44.874169,156.622775,151.801214,154.217859,148.834634,93.706031,148.090114,-0.000783,0.013037,32.000000,-235.799728,149.026920,-0.024354,25.769495,0.660958,352710.122764,0.904802,23.041301,10.648547,3.419163,10.014887,60.464690,181.320561,32.000000,185.465545,191.007704,175.085717,183.851639,32.000000,167.030946,68.668327,83.931345,93.617704,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.519431,37.979026
44.107398,57.348936,150.706639,158.178928,82.295803,84.333011,29.749649,14.209258,148.141732,2.078334,58.579062,44.848078,156.690513,151.694347,154.275960,148.723310,93.686470,147.972803,-0.000785,0.013065,32.000000,-235.799724,148.916983,-0.024357,25.753674,0.660504,352357.025252,0.925042,23.205521,10.608479,3.418030,9.235123,60.486145,181.369245,32.000000,185.528017,191.028480,175.150235,183.898588,32.000000,167.149889,68.661904,83.947183,93.608432,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531263,38.015196
44.079501,57.501455,150.583478,158.256021,82.212614,84.227480,29.682770,14.209285,148.017876,2.076911,58.682419,44.811537,156.768877,151.566799,154.344900,148.593108,93.663240,147.839865,-0.000784,0.013079,32.000000,-235.799737,148.793545,-0.024372,25.732948,0.660981,352436.988022,0.908643,23.399952,10.568188,3.417170,14.731665,60.413699,181.406685,32.000000,185.625549,191.046363,175.203068,183.967445,32.000000,167.278841,68.653966,83.966986,93.596767,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524486,38.047771
44.059861,57.625572,150.463418,158.318924,82.207837,84.146087,30.001063,14.209344,147.915978,2.076571,58.766236,44.790093,156.833295,151.470169,154.402003,148.490648,93.643340,147.730322,-0.000786,0.013110,32.000000,-235.799717,148.691352,-0.024344,25.716263,0.660963,352318.828707,0.907937,23.550138,10.534499,3.416167,12.154697,12.492248,181.455585,32.000000,185.693405,191.048591,175.260420,184.043691,32.000000,167.354029,68.647775,83.981807,93.583361,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531636,38.107052
44.034497,57.770946,150.337310,158.392096,82.135409,84.048351,29.978304,14.209144,147.800076,2.075934,58.863365,44.762281,156.909511,151.353126,154.468074,148.371609,93.616341,147.601047,-0.000785,0.013104,32.000000,-235.799753,148.573767,-0.024394,25.693597,0.661328,352351.203461,0.918337,23.730787,10.497387,3.415158,9.686853,60.505484,181.525930,32.000000,185.768796,191.076636,175.339192,184.111810,32.000000,167.473329,68.638907,83.998409,93.564312,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536898,37.979173
