OSU 80 Ton Compressor Load Stand
44.024442,57.887943,150.218689,158.451111,82.038486,83.975314,29.486461,14.209065,147.707442,2.075582,58.943579,44.744951,156.970981,151.262478,154.522362,148.274135,93.593293,147.505523,-0.000784,0.013125,32.000000,-235.799865,148.481045,-0.024383,25.675185,0.661872,352480.012892,0.927216,23.878945,10.470249,3.414596,18.279052,7.905295,181.563817,32.000000,185.852356,191.104893,175.378807,184.164988,32.000000,167.581408,68.631566,84.010879,93.545965,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532374,38.098541
43.993376,58.024896,150.111333,158.520949,82.006331,83.901991,29.187248,14.209014,147.602837,2.075533,59.034339,44.718604,157.041934,151.153223,154.589457,148.166416,93.565616,147.392738,-0.000783,0.013026,32.000000,-235.799903,148.376872,-0.024392,25.651562,0.661865,352293.442330,0.921120,24.049001,10.442033,3.413602,11.511797,59.627777,181.619746,32.000000,185.943451,191.117179,175.432217,184.256643,32.000000,167.673460,68.623891,84.022857,93.521450,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533633,37.841976
43.974249,58.136358,150.022573,158.579694,81.949545,83.832870,29.180602,14.209127,147.520257,2.075256,59.109407,44.705176,157.102660,151.071688,154.643338,148.078338,93.541895,147.298176,-0.000785,0.013008,32.000000,-235.799798,148.292410,-0.024398,25.635131,0.661796,352083.404032,0.930284,24.187823,10.422476,3.412951,7.034893,60.151962,181.687728,32.000000,186.003332,191.139270,175.497611,184.320836,32.000000,167.751561,68.615841,84.029520,93.500598,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536249,38.120845
43.953274,58.267447,149.951396,158.650381,81.885313,83.747498,29.995286,14.209305,147.425493,2.074687,59.197950,44.680994,157.173741,150.974937,154.703993,147.977183,93.513794,147.189311,-0.000786,0.013000,32.000000,-235.799566,148.191411,-0.024361,25.618472,0.662223,352117.007950,0.929767,24.351273,10.399147,3.412198,17.162104,60.518353,181.747434,32.000000,186.092872,191.183671,175.550774,184.380936,32.000000,167.879752,68.604471,84.038281,93.473726,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528292,37.983942
43.942985,58.374070,149.887310,158.708453,81.864784,83.682542,29.947717,14.209368,147.345133,2.074574,59.267715,44.664155,157.232020,150.897988,154.754996,147.895826,93.491626,147.101374,-0.000784,0.013011,32.000000,-235.799519,148.107483,-0.024403,25.608851,0.662129,351921.511694,0.907439,24.479564,10.380007,3.411819,6.450261,10.110216,181.794158,32.000000,186.173874,191.200690,175.586477,184.453840,32.000000,167.953510,68.596828,84.045257,93.450116,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532600,37.972937
43.922125,58.497854,149.776001,158.777344,81.706115,83.609419,29.773609,14.209437,147.255909,2.073628,59.348934,44.640508,157.301560,150.808764,154.816694,147.802511,93.463961,146.995284,-0.000786,0.013018,32.000000,-235.799254,148.011506,-0.024425,25.597366,0.662406,351933.887764,0.926504,24.629013,10.358630,3.411817,12.596797,60.438372,181.871422,32.000000,186.246928,191.225014,175.655911,184.538767,32.000000,168.034800,68.586751,84.051427,93.422324,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522706,37.950926
43.901841,58.598429,149.709870,158.834169,81.638681,83.548528,29.225490,14.209507,147.183998,2.072723,59.417703,44.622621,157.359465,150.736730,154.867153,147.725855,93.440706,146.914247,-0.000787,0.013022,32.000000,-235.799184,147.938639,-0.024401,25.586728,0.662325,351848.956892,0.930155,24.752799,10.341638,3.411149,14.326472,59.565811,181.932819,32.000000,186.311438,191.265126,175.713543,184.589338,32.000000,168.130124,68.577224,84.055398,93.401575,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532689,37.820773
43.877068,58.716066,149.601665,158.901728,81.628633,83.474893,29.368396,14.209529,147.105885,2.072454,59.496425,44.601470,157.427112,150.650027,154.927099,147.641625,93.413947,146.821495,-0.000788,0.013009,32.000000,-235.799123,147.856856,-0.024594,25.571529,0.661532,351404.499357,0.904248,24.894256,10.323043,3.410052,6.771323,60.359142,181.985751,32.000000,186.406832,191.301647,175.766277,184.666431,32.000000,168.225609,68.566760,84.060666,93.378832,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.516392,37.980053
43.864903,58.830709,149.504739,158.967167,81.643641,83.405748,29.217787,14.209525,147.028661,2.071891,59.572308,44.584075,157.494604,150.567352,154.986550,147.555584,93.386622,146.730103,-0.000790,0.013049,32.000000,-235.799121,147.783631,-0.024545,25.556108,0.661758,351415.334676,0.905157,25.038164,10.307796,3.409494,14.291170,60.238340,182.062376,32.000000,186.480250,191.331878,175.839977,184.753730,32.000000,168.290085,68.561142,84.062982,93.356553,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525106,37.934419
43.854361,58.924023,149.433085,159.020148,81.600941,83.364943,29.884822,14.209614,146.967567,2.070871,59.635505,44.568950,157.550791,150.503183,155.034899,147.489231,93.362683,146.655065,-0.000789,0.013037,32.000000,-235.799024,147.720536,-0.024589,25.545529,0.662102,351482.201123,0.930668,25.158449,10.293399,3.409083,11.913989,60.476612,182.126213,32.000000,186.539916,191.381038,175.903629,184.803081,32.000000,168.378133,68.557501,84.064084,93.341013,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536898,37.887317
43.838196,59.033279,149.332189,159.083181,81.614239,83.308091,29.280177,14.209412,146.895149,2.070882,59.709192,44.553677,157.615030,150.426035,155.092418,147.409203,93.336486,146.572068,-0.000791,0.013007,32.000000,-235.799134,147.647145,-0.024518,25.530880,0.662574,351748.293259,0.930333,25.278715,10.281807,3.407288,6.608189,59.466538,182.178702,32.000000,186.632894,191.429870,175.953248,184.873639,32.000000,168.473237,68.552688,84.065243,93.321385,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535078,37.912408
43.816139,59.122410,149.257338,159.135676,81.586262,83.246928,29.684527,14.209308,146.834701,2.070674,59.767970,44.538119,157.668230,150.363489,155.140280,147.342921,93.315612,146.500566,-0.000790,0.013001,32.000000,-235.799256,147.586021,-0.024459,25.515439,0.662735,351757.549277,0.906231,25.384023,10.270804,3.406687,14.265994,7.005885,182.237243,32.000000,186.699047,191.456179,176.010464,184.948113,32.000000,168.525390,68.549748,84.066683,93.306339,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533928,37.827669
43.807073,59.226985,149.163618,159.198965,81.408442,83.173337,29.258257,14.209447,146.765480,2.071129,59.837099,44.518396,157.731744,150.286819,155.197072,147.268496,93.291876,146.419188,-0.000791,0.013006,32.000000,-235.799060,147.512688,-0.024514,25.496173,0.663551,352016.485378,0.906543,25.519415,10.258558,3.406608,7.616062,59.478988,182.317462,32.000000,186.764109,191.508751,176.096249,185.013137,32.000000,168.609481,68.544177,84.065682,93.289682,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535049,37.675212
43.802231,59.311714,149.090432,159.251111,81.338442,83.117052,29.261884,14.209611,146.710915,2.071092,59.895622,44.509394,157.782299,150.226847,155.242945,147.209711,93.271094,146.350321,-0.000791,0.013019,32.000000,-235.798919,147.456030,-0.024494,25.480803,0.662906,351535.134719,0.932178,25.619059,10.248344,3.405975,7.281395,7.957784,182.366575,32.000000,186.835421,191.558614,176.155632,185.060453,32.000000,168.688497,68.540000,84.063689,93.274304,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531538,37.841022
43.780937,59.411515,149.035950,159.313717,81.209935,83.068394,29.941763,14.209632,146.640237,2.071504,59.963305,44.488705,157.842266,150.148466,155.297936,147.135296,93.247390,146.268909,-0.000792,0.012988,32.000000,-235.798822,147.380584,-0.024517,25.463270,0.662401,351193.419516,0.912433,25.731840,10.234307,3.404286,11.140374,60.419561,182.428047,32.000000,186.914523,191.592733,176.234919,185.144649,32.000000,168.752451,68.539151,84.058076,93.254565,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525411,37.792746
43.764089,59.493551,148.960932,159.365637,81.197231,83.019526,29.651657,14.209519,146.571703,2.071262,60.018986,44.477294,157.892320,150.079446,155.343051,147.071503,93.225638,146.199015,-0.000793,0.012955,32.000000,-235.798997,147.316192,-0.024562,25.448721,0.662012,350796.262284,0.904953,25.838024,10.222310,3.404489,18.452197,60.434222,182.498120,32.000000,186.962801,191.626914,176.317630,185.203933,32.000000,168.810759,68.538829,84.050650,93.236626,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536239,37.961931
43.747612,59.589951,148.883990,159.426367,81.087716,82.970637,29.248435,14.209394,146.494294,2.071389,60.082623,44.459698,157.950268,149.990953,155.395172,146.990739,93.200341,146.113381,-0.000792,0.012903,32.000000,-235.799103,147.239401,-0.024567,25.432702,0.662238,350755.327195,0.906492,25.951757,10.210671,3.403943,11.668626,59.421544,182.564234,32.000000,187.035808,191.685260,176.395961,185.255042,32.000000,168.900088,68.541078,84.039526,93.216777,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529502,37.825248
43.740699,59.667382,148.824448,159.475887,81.027835,82.930183,29.252059,14.209644,146.427982,2.071697,60.133948,44.445949,157.996966,149.921014,155.439299,146.924932,93.179519,146.040853,-0.000791,0.012928,32.000000,-235.798867,147.171655,-0.024600,25.420784,0.662126,350597.570238,0.923307,26.048526,10.199787,3.403336,11.900579,59.452996,182.610315,32.000000,187.102592,191.712404,176.446725,185.318390,32.000000,168.950792,68.544243,84.029017,93.200762,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524752,37.714537
43.722286,59.758127,148.741183,159.534423,80.927366,82.881305,29.292905,14.209732,146.348009,2.071597,60.193148,44.426575,158.053970,149.834574,155.491844,146.841501,93.153613,145.952344,-0.000794,0.012869,32.000000,-235.798657,147.090059,-0.024610,25.407708,0.661845,350384.886686,0.904765,26.156969,10.184708,3.402087,10.625832,7.231398,182.685587,32.000000,187.160146,191.745005,176.530316,185.395390,32.000000,169.007575,68.547271,84.016304,93.180732,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525539,37.849826
43.715171,59.832010,148.669636,159.582422,80.853309,82.840668,29.972052,14.209952,146.280591,2.071557,60.241648,44.416420,158.101662,149.762769,155.532976,146.772409,93.132379,145.881403,-0.000794,0.012918,32.000000,-235.798507,147.025066,-0.024644,25.395509,0.661617,350196.576324,0.904443,26.243212,10.171918,3.401462,13.158791,60.477255,182.744879,32.000000,187.211491,191.793529,176.598756,185.436852,32.000000,169.076307,68.547547,84.004423,93.165437,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527643,37.689005
43.697850,59.918160,148.618065,159.638221,80.734544,82.795949,29.998064,14.209857,146.196681,2.071828,60.297440,44.396294,158.155768,149.677154,155.581304,146.687638,93.107939,145.796543,-0.000792,0.012915,32.000000,-235.798570,146.945225,-0.024696,25.377963,0.661346,349954.043998,0.901564,26.351976,10.157686,3.400768,15.972247,60.498861,182.790002,32.000000,187.291561,191.838673,176.656315,185.502864,32.000000,169.148396,68.547604,83.990848,93.147964,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.523965,37.804999
43.688433,59.988311,148.549731,159.684468,80.708589,82.751267,29.943223,14.209892,146.125535,2.071432,60.342319,44.382412,158.201016,149.605316,155.623392,146.619638,93.086154,145.727098,-0.000790,0.012947,32.000000,-235.798444,146.878211,-0.024661,25.362164,0.661056,349644.016426,0.926680,26.436731,10.146598,3.400895,28.425527,17.549479,182.843915,32.000000,187.343003,191.864649,176.722044,185.570725,32.000000,169.178886,68.548923,83.978468,93.133544,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525499,37.768682
43.668565,60.070532,148.495163,159.739096,80.623117,82.702347,29.182452,14.209881,146.042200,2.070263,60.396605,44.362460,158.253887,149.516192,155.672026,146.535911,93.058719,145.638134,-0.000789,0.012924,32.000000,-235.798410,146.797436,-0.024859,25.340669,0.661006,349508.247763,0.924052,26.534340,10.132911,3.399772,16.486851,60.204407,182.914956,32.000000,187.398410,191.920762,176.812396,185.624314,32.000000,169.255240,68.547553,83.964198,93.115535,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533357,37.704265
43.652748,60.137489,148.424395,159.783525,80.569649,82.661541,29.960596,14.209878,145.969412,2.069997,60.442980,44.349749,158.297641,149.437183,155.712500,146.459413,93.035597,145.566065,-0.000788,0.012868,32.000000,-235.798532,146.725509,-0.024910,25.321697,0.661292,349420.066464,0.901964,26.623744,10.122094,3.400007,23.120749,60.474692,182.954434,32.000000,187.462717,191.965650,176.861737,185.671776,32.000000,169.317349,68.546195,83.952907,93.101710,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527594,37.637721
43.639235,60.216669,148.307640,159.836247,80.469114,82.612713,30.047186,14.209922,145.879691,2.069391,60.493957,44.332450,158.348752,149.338073,155.759721,146.365756,93.006604,145.472355,-0.000788,0.012856,32.000000,-235.798560,146.634584,-0.024951,25.298994,0.661371,349189.374550,0.903564,26.729790,10.108746,3.400135,16.561414,10.099123,183.008710,32.000000,187.528727,192.001412,176.925931,185.749555,32.000000,169.353740,68.547333,83.936695,93.084336,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533190,37.553715
43.628544,60.281020,148.246487,159.879575,80.418314,82.572471,29.836126,14.209771,145.799186,2.068822,60.536009,44.318722,158.391822,149.255294,155.797710,146.286907,92.980773,145.390854,-0.000788,0.012858,32.000000,-235.798671,146.558569,-0.024953,25.280076,0.661164,348910.857901,0.903920,26.815522,10.097928,3.399323,8.810476,9.979774,183.065804,32.000000,187.570088,192.041758,176.984992,185.801292,32.000000,169.401884,68.547422,83.921130,93.068865,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525342,37.827082
43.601175,60.356105,148.120956,159.930586,80.313801,82.523729,29.424349,14.209639,145.706121,2.068516,60.585181,44.301785,158.442348,149.154416,155.841220,146.191235,92.948688,145.294992,-0.000787,0.012816,32.000000,-235.798687,146.454346,-0.024955,25.259476,0.661044,348723.221492,0.902555,26.904676,10.084836,3.397849,13.959852,7.109981,183.117100,32.000000,187.633689,192.094460,177.039635,185.849712,32.000000,169.477992,68.546807,83.901521,93.047730,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524427,37.598249
43.584182,60.416882,148.048318,159.972897,80.267679,82.471418,29.176328,14.209489,145.623430,2.068097,60.623645,44.285479,158.482859,149.069208,155.877256,146.107721,92.922065,145.213454,-0.000785,0.012814,32.000000,-235.798683,146.371406,-0.024654,25.244534,0.661213,348668.779876,0.902524,26.984778,10.075155,3.397041,8.749076,60.134557,183.151882,32.000000,187.689514,192.117291,177.084453,185.911931,32.000000,169.510675,68.546222,83.882085,93.026272,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.539239,37.548433
43.556589,60.487217,147.942058,160.022648,80.298861,82.402176,29.224184,14.209575,145.522635,2.066748,60.668017,44.265409,158.529970,148.967975,155.920696,146.005750,92.887567,145.114730,-0.000785,0.012832,32.000000,-235.798573,146.272191,-0.024645,25.228842,0.660915,348298.255864,0.918909,27.089822,10.061706,3.396829,14.907637,59.513312,183.216594,32.000000,187.731547,192.147283,177.165818,185.980028,32.000000,169.563008,68.542387,83.854689,92.998786,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535383,37.527083
43.543254,60.544256,147.855387,160.063200,80.219579,82.361557,29.949379,14.209622,145.437821,2.066541,60.705104,44.249327,158.569840,148.885093,155.956158,145.920337,92.857716,145.031730,-0.000783,0.012827,32.000000,-235.798596,146.189401,-0.024614,25.218186,0.661565,348476.406695,0.923975,27.175549,10.051415,3.396958,25.430713,60.474883,183.260898,32.000000,187.771258,192.191230,177.223699,186.016179,32.000000,169.622818,68.533837,83.829446,92.974447,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531695,37.662006
43.525961,60.611561,147.788929,160.110527,80.268699,82.313355,29.182435,14.209499,145.338446,2.066074,60.747788,44.232762,158.615612,148.783342,155.998542,145.819282,92.820473,144.934381,-0.000784,0.012829,32.000000,-235.798709,146.091712,-0.024663,25.206476,0.661458,348407.525892,0.925056,27.265280,10.040197,3.395445,2.528015,60.174120,183.299174,32.000000,187.834446,192.224406,177.280477,186.081852,32.000000,169.669108,68.524535,83.799366,92.943808,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532698,37.615784
43.502044,60.666380,147.687463,160.149494,80.262695,82.272872,29.955637,14.209345,145.252204,2.065578,60.782701,44.209587,158.654973,148.694180,156.035103,145.732483,92.788721,144.851974,-0.000784,0.012807,32.000000,-235.798937,146.006104,-0.024639,25.196867,0.661676,348448.291774,0.923409,27.339818,10.033644,3.395166,20.892032,14.022880,183.348689,32.000000,187.870963,192.245726,177.344095,186.142800,32.000000,169.698478,68.516936,83.774443,92.919821,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532187,37.338896
43.489831,60.730917,147.548246,160.194148,80.201629,82.223952,29.231781,14.209372,145.152286,2.064104,60.822542,44.190942,158.701086,148.589515,156.076097,145.627148,92.749911,144.750748,-0.000783,0.012745,32.000000,-235.798933,145.910910,-0.024540,25.185660,0.662550,348803.123632,0.902575,27.438025,10.025898,3.395153,15.692270,59.481127,183.405540,32.000000,187.914685,192.295125,177.418885,186.189394,32.000000,169.763394,68.505179,83.744758,92.890964,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533731,37.505146
43.474208,60.782682,147.470405,160.229480,80.168676,82.183154,29.216727,14.209292,145.075487,2.063399,60.852509,44.174025,158.736592,148.508087,156.110351,145.543918,92.718256,144.663788,-0.000783,0.012727,32.000000,-235.799025,145.835212,-0.024632,25.176607,0.662567,348822.411461,0.904914,27.508347,10.019642,3.393964,10.423157,9.949715,183.433331,32.000000,187.970223,192.331883,177.462963,186.233140,32.000000,169.807080,68.496813,83.721464,92.868041,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524821,37.605733
43.459282,60.841641,147.414127,160.271371,80.097536,82.118277,29.275173,14.209334,144.985706,2.062164,60.887716,44.153885,158.778588,148.414125,156.150405,145.452310,92.677116,144.568278,-0.000783,0.012753,32.000000,-235.799023,145.742390,-0.024596,25.164078,0.662411,348813.648364,0.928762,27.584103,10.009696,3.392015,8.545483,59.471535,183.478667,32.000000,188.025852,192.362819,177.534584,186.305368,32.000000,169.836157,68.487488,83.692621,92.837401,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524309,37.635740
43.441021,60.889867,147.320185,160.305800,80.019340,82.061231,30.035064,14.209174,144.911679,2.061376,60.916675,44.137165,158.815138,148.336926,156.182806,145.373199,92.642482,144.492414,-0.000784,0.012762,32.000000,-235.799205,145.671707,-0.024612,25.151803,0.662040,348531.944786,0.906835,27.652424,10.005090,3.392064,14.054757,60.478406,183.529739,32.000000,188.062600,192.407753,177.606469,186.345689,32.000000,169.880065,68.479932,83.668361,92.812780,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533082,37.484677
43.419774,60.945972,147.231017,160.346645,80.008751,81.991997,30.015510,14.208965,144.822615,2.060369,60.948797,44.112394,158.855775,148.243919,156.219631,145.286206,92.600979,144.405056,-0.000783,0.012768,32.000000,-235.799558,145.584482,-0.024627,25.135950,0.661626,348241.889885,0.902140,27.728540,10.002549,3.391284,7.723839,60.486011,183.566322,32.000000,188.124808,192.466500,177.668759,186.385820,32.000000,169.937184,68.469784,83.636135,92.782791,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.521742,37.481375
43.406537,60.991474,147.137119,160.380918,79.944784,81.930978,29.534271,14.208890,144.749755,2.059251,60.975147,44.092608,158.890036,148.172939,156.250386,145.212800,92.565580,144.330538,-0.000783,0.012737,32.000000,-235.799683,145.509288,-0.024538,25.123447,0.661481,348081.246962,0.927327,27.800536,10.003377,3.390794,7.267201,60.417331,183.596404,32.000000,188.175349,192.496950,177.716536,186.443746,32.000000,169.962702,68.463105,83.608582,92.758153,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535659,37.636327
43.388709,61.045027,147.015419,160.422351,79.869667,81.874074,29.926294,14.209011,144.663147,2.058129,61.005637,44.069595,158.931589,148.080943,156.287729,145.128563,92.521819,144.239659,-0.000783,0.012738,32.000000,-235.799568,145.424861,-0.024698,25.112807,0.662006,348214.411400,0.923928,27.881050,10.004412,3.390608,7.879664,10.108971,183.658278,32.000000,188.214690,192.541094,177.791369,186.496548,32.000000,170.000081,68.457318,83.574312,92.729282,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535787,37.644764
43.364414,61.088321,146.951414,160.456401,79.763153,81.834965,29.286014,14.208907,144.595859,2.057135,61.030654,44.054076,158.965313,148.010498,156.316697,145.057800,92.486763,144.166103,-0.000784,0.012687,32.000000,-235.799769,145.354056,-0.024703,25.104665,0.661341,347930.289844,0.925170,27.937049,10.006381,3.388668,16.382209,59.479471,183.694677,32.000000,188.256648,192.591431,177.837326,186.525005,32.000000,170.051019,68.453292,83.545063,92.705439,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530830,37.579687
43.346053,61.138253,146.879138,160.496199,79.706847,81.790417,29.208934,14.208742,144.515260,2.055761,61.057160,44.031472,159.004097,147.926211,156.353740,144.970537,92.446612,144.082687,-0.000787,0.012642,32.000000,-235.799974,145.272265,-0.024678,25.097551,0.661070,347717.424287,0.900445,28.021841,10.008247,3.388559,7.442073,59.622194,183.724996,32.000000,188.319351,192.629226,177.878675,186.582799,32.000000,170.084101,68.450470,83.508803,92.677702,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525519,37.520407
43.339469,61.178431,146.833767,160.529754,79.654472,81.749864,29.939534,14.208854,144.454718,2.054679,61.076574,44.011000,159.034372,147.860483,156.383912,144.904601,92.411638,144.014177,-0.000788,0.012652,32.000000,-235.799761,145.209928,-0.024643,25.090339,0.660365,347325.179919,0.903140,28.079972,10.009639,3.388395,13.231783,60.459478,183.767048,32.000000,188.349567,192.663080,177.938200,186.628997,32.000000,170.108185,68.449169,83.477430,92.654820,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.521388,37.499937
43.317349,61.224537,146.778010,160.569258,79.702826,81.701248,29.995816,14.208672,144.379026,2.054025,61.100624,43.992732,159.071006,147.787061,156.418860,144.825645,92.372910,143.937664,-0.000788,0.012661,32.000000,-235.799985,145.135186,-0.024353,25.080819,0.660421,347307.271735,0.912907,28.153336,10.012469,3.388225,13.991750,60.510332,183.814792,32.000000,188.393378,192.721451,178.003267,186.664106,32.000000,170.169552,68.449386,83.440434,92.628196,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.521615,37.493041
43.310537,61.262217,146.744730,160.600598,79.658504,81.660508,29.249338,14.208647,144.317747,2.054070,61.119773,43.974938,159.100292,147.725520,156.447473,144.761576,92.341085,143.872656,-0.000788,0.012615,32.000000,-235.799988,145.074604,-0.024293,25.070261,0.660886,347520.273418,0.901607,28.200547,10.014477,3.388102,9.938149,6.332428,183.842354,32.000000,188.446307,192.760168,178.043115,186.702061,32.000000,170.200838,68.449480,83.409916,92.606553,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536849,37.482036
43.289186,61.305931,146.679001,160.636523,79.551302,81.611587,29.222741,14.209055,144.248300,2.053438,61.142082,43.953479,159.135758,147.651005,156.482996,144.689769,92.304541,143.799413,-0.000787,0.012589,32.000000,-235.799644,145.003512,-0.024300,25.059124,0.661137,347536.586421,0.904748,28.259672,10.017328,3.388148,15.927033,59.493214,183.887410,32.000000,188.493232,192.801119,178.106062,186.762563,32.000000,170.225979,68.451872,83.373845,92.584153,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527978,37.399571
43.283955,61.341130,146.609775,160.665816,79.573921,81.578711,29.258634,14.209052,144.193188,2.052782,61.158980,43.937062,159.165864,147.592805,156.512391,144.631178,92.275423,143.740572,-0.000789,0.012562,32.000000,-235.799648,144.946341,-0.024329,25.051432,0.660690,347215.265060,0.901153,28.315103,10.019835,3.388068,22.680480,60.257581,183.934683,32.000000,188.525129,192.855777,178.158500,186.792491,32.000000,170.270805,68.453864,83.345697,92.566796,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.523582,37.488932
43.271452,61.382230,146.539914,160.699822,79.457889,81.554387,29.297444,14.209024,144.126543,2.051755,61.180958,43.922349,159.202153,147.519490,156.548153,144.563794,92.241972,143.667105,-0.000789,0.012542,32.000000,-235.799618,144.878980,-0.024423,25.043022,0.660857,347214.900707,0.925102,28.379313,10.021586,3.388012,8.032125,10.018931,183.969727,32.000000,188.587570,192.920679,178.193890,186.828342,32.000000,170.312939,68.458265,83.314897,92.546838,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532354,37.352102
43.266075,61.415159,146.503808,160.726926,79.423840,81.534273,29.290650,14.209091,144.071088,2.050240,61.197297,43.907051,159.230802,147.458465,156.576430,144.506657,92.214089,143.609215,-0.000789,0.012511,32.000000,-235.799526,144.823128,-0.024313,25.033781,0.660711,347196.530739,0.926848,28.420426,10.022209,3.386602,13.964522,59.426774,184.002082,32.000000,188.636127,192.955141,178.226015,186.880377,32.000000,170.327120,68.464886,83.289767,92.531036,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.541028,37.497076
43.249362,61.453904,146.428323,160.759181,79.306548,81.501776,29.996394,14.209165,144.004160,2.048109,61.216456,43.893666,159.265111,147.388233,156.608111,144.438390,92.180508,143.531409,-0.000788,0.012511,32.000000,-235.799476,144.750876,-0.024263,25.019673,0.660223,346907.299173,0.915826,28.468022,10.021714,3.386119,7.072507,14.535854,184.057686,32.000000,188.673217,193.013776,178.284199,186.920720,32.000000,170.365770,68.472611,83.259917,92.512962,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530220,37.470370
43.237531,61.485649,146.402475,160.785961,79.295753,81.473107,29.753686,14.209251,143.951980,2.047065,61.230752,43.883149,159.292810,147.333463,156.633815,144.383555,92.152713,143.472207,-0.000788,0.012498,32.000000,-235.799312,144.693875,-0.024384,25.005964,0.659694,346543.828428,0.916091,28.516450,10.022434,3.385805,9.252381,60.438799,184.085154,32.000000,188.717489,193.073171,178.313186,186.944162,32.000000,170.412846,68.479170,83.234545,92.496898,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.541560,37.470590
43.210626,61.521368,146.360128,160.818116,79.314910,81.440542,29.746897,14.209105,143.888247,2.045948,61.245680,43.867387,159.323731,147.263460,156.663713,144.319388,92.120817,143.400882,-0.000788,0.012525,32.000000,-235.799422,144.625444,-0.024461,24.988485,0.659694,346350.221143,0.921919,28.573238,10.020055,3.385997,5.969135,60.438263,184.117228,32.000000,188.773892,193.122482,178.334172,186.997172,32.000000,170.431746,68.484923,83.204545,92.479164,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522254,37.466555
43.191461,61.550022,146.309099,160.845192,79.234589,81.408035,29.856400,14.209047,143.836078,2.045349,61.256576,43.854702,159.350865,147.208687,156.687737,144.261334,92.094578,143.343346,-0.000787,0.012535,32.000000,-235.799619,144.565779,-0.024425,24.977473,0.660444,346534.649240,0.900836,28.628350,10.019012,3.386627,18.359033,60.418320,184.161392,32.000000,188.799020,193.169001,178.369456,187.035708,32.000000,170.447472,68.486508,83.180024,92.464063,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535432,37.451148
43.173085,61.582534,146.205915,160.877157,79.223949,81.371426,29.830508,14.209080,143.772168,2.044376,61.268765,43.839011,159.383557,147.144831,156.715656,144.189576,92.064839,143.277696,-0.000788,0.012544,32.000000,-235.799572,144.498546,-0.024386,24.967601,0.660547,346339.836756,0.925333,28.689909,10.019222,3.387462,6.717923,60.461345,184.208707,32.000000,188.836299,193.238464,178.401167,187.061422,32.000000,170.505003,68.485469,83.152699,92.448945,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525106,37.327230
43.165474,61.608172,146.149016,160.903170,79.247399,81.351089,29.872331,14.208974,143.719965,2.042710,61.278016,43.823199,159.409536,147.088375,156.740613,144.129810,92.040842,143.222220,-0.000788,0.012544,32.000000,-235.799740,144.437184,-0.024378,24.962261,0.660983,346527.273965,0.924654,28.732461,10.019839,3.386761,11.776160,60.485355,184.230228,32.000000,188.881591,193.282678,178.412318,187.098587,32.000000,170.532065,68.483571,83.130806,92.436831,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.523572,37.398250
43.151796,61.638621,146.072372,160.933637,79.266498,81.318666,29.597445,14.209071,143.652438,2.041728,61.287228,43.810993,159.441055,147.021071,156.770682,144.059243,92.011902,143.149705,-0.000788,0.012531,32.000000,-235.799734,144.368813,-0.024447,24.956476,0.660969,346426.769325,0.905109,28.796756,10.018166,3.387023,7.713300,7.406283,184.276669,32.000000,188.915051,193.327313,178.450727,187.153219,32.000000,170.548590,68.480893,83.105533,92.422375,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534242,37.351955
43.143591,61.662209,146.019855,160.957049,79.233142,81.298261,29.789087,14.208975,143.595028,2.041160,61.291906,43.801914,159.465341,146.961783,156.793712,143.999100,91.986859,143.089670,-0.000787,0.012517,32.000000,-235.799681,144.310651,-0.024470,24.948036,0.661245,346635.064310,0.907902,28.825938,10.013791,3.385894,8.277376,60.423743,184.320138,32.000000,188.938150,193.379408,178.488156,187.176913,32.000000,170.587458,68.478234,83.085796,92.409552,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522923,37.317473
43.124947,61.687111,145.984074,160.983180,79.251850,81.261744,29.721541,14.208871,143.528603,2.039746,61.293507,43.787573,159.494009,146.889514,156.820697,143.928297,91.958601,143.019033,-0.000787,0.012519,32.000000,-235.799780,144.238331,-0.024470,24.935375,0.661106,346596.718181,0.920679,28.863899,10.009764,3.384654,21.524935,60.455527,184.343464,32.000000,188.991189,193.436374,178.513217,187.213452,32.000000,170.629691,68.475227,83.064962,92.392295,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524654,37.315638
43.114408,61.705290,145.915328,161.003432,79.282309,81.231741,29.481796,14.208867,143.469785,2.038632,61.291961,43.776157,159.516167,146.827056,156.844884,143.870900,91.933388,142.960654,-0.000785,0.012527,32.000000,-235.799726,144.180520,-0.024449,24.922809,0.661528,346665.772051,0.902182,28.905604,10.005739,3.385384,7.521407,60.382419,184.373625,32.000000,189.026067,193.466915,178.548620,187.259694,32.000000,170.643732,68.472784,83.049505,92.377840,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.517032,37.319380
43.101956,61.725195,145.804535,161.028511,79.304760,81.199187,29.390248,14.208830,143.398195,2.037827,61.291774,43.764265,159.543527,146.754376,156.870505,143.798103,91.902209,142.888677,-0.000786,0.012560,32.000000,-235.799871,144.110762,-0.024240,24.905709,0.662173,346893.507938,0.923017,28.937015,10.003504,3.384789,7.184169,60.364538,184.428482,32.000000,189.050466,193.519064,178.607666,187.292743,32.000000,170.682253,68.469909,83.030725,92.360552,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538147,37.180789
43.082578,61.741618,145.728297,161.049555,79.318873,81.173290,29.947617,14.208862,143.336967,2.037158,61.289758,43.758585,159.566119,146.691267,156.889852,143.734113,91.876190,142.828741,-0.000787,0.012551,32.000000,-235.799835,144.048965,-0.024236,24.893788,0.662754,347141.614043,0.906386,28.970424,10.000215,3.383511,10.800455,60.481295,184.453057,32.000000,189.091843,193.564884,178.632215,187.314609,32.000000,170.717449,68.467555,83.014844,92.344993,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530800,37.266556
43.059963,61.760105,145.645331,161.073843,79.252396,81.136550,29.270362,14.208907,143.261982,2.036070,61.285327,43.745064,159.592842,146.619258,156.912207,143.663861,91.845239,142.757565,-0.000786,0.012539,32.000000,-235.799748,143.975593,-0.024190,24.881820,0.663032,347186.623259,0.928218,29.011437,9.998809,3.382608,9.983915,59.458122,184.481467,32.000000,189.137462,193.601884,178.663545,187.362176,32.000000,170.731995,68.464905,82.997172,92.325564,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525637,37.360759
43.045771,61.776572,145.548573,161.098296,79.197212,81.112255,29.246541,14.208711,143.188445,2.034013,61.276130,43.733353,159.619281,146.546519,156.935957,143.591246,91.813749,142.686019,-0.000787,0.012565,32.000000,-235.799955,143.901620,-0.024277,24.875763,0.663140,347174.660653,0.908938,29.042687,9.996013,3.382006,7.790916,59.489614,184.530863,32.000000,189.157800,193.646150,178.720136,187.397322,32.000000,170.755988,68.465193,82.980810,92.306616,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522932,37.284311
43.036659,61.787704,145.480655,161.118956,79.204391,81.083916,29.383043,14.208381,143.127676,2.032163,61.265576,43.725657,159.640241,146.484347,156.955084,143.530715,91.787156,142.624487,-0.000787,0.012563,32.000000,-235.800365,143.843066,-0.024222,24.870567,0.662852,346966.947205,0.911791,29.088298,9.994344,3.381681,9.985580,60.328316,184.557470,32.000000,189.190058,193.690181,178.749916,187.416967,32.000000,170.788712,68.464535,82.968380,92.291315,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538884,37.276387
43.016029,61.798506,145.439677,161.141765,79.144895,81.035352,30.010110,14.208197,143.052265,2.030155,61.252290,43.711282,159.663780,146.409255,156.978552,143.456340,91.752524,142.549215,-0.000786,0.012592,32.000000,-235.800615,143.775980,-0.024181,24.861497,0.662653,346895.119463,0.923521,29.114841,9.992235,3.380918,2.548790,60.498337,184.580156,32.000000,189.233435,193.724192,178.782866,187.461302,32.000000,170.794274,68.462847,82.952813,92.273999,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527466,37.301258
42.999382,61.806598,145.388382,161.159598,79.145913,80.994665,29.990160,14.208018,142.989980,2.029560,61.236206,43.697140,159.681336,146.350009,156.996120,143.398291,91.723204,142.489875,-0.000786,0.012565,32.000000,-235.800694,143.716808,-0.024166,24.853649,0.662613,346837.615143,0.926482,29.141088,9.991576,3.380697,8.416387,60.478912,184.618652,32.000000,189.247290,193.753232,178.830745,187.495161,32.000000,170.805445,68.459435,82.937454,92.259668,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528047,37.270811
42.984471,61.813134,145.332470,161.176792,79.123619,80.961866,29.207935,14.207925,142.930850,2.028515,61.220065,43.684943,159.698936,146.290596,157.012473,143.342916,91.693694,142.431743,-0.000787,0.012554,32.000000,-235.800752,143.652915,-0.024313,24.844460,0.662833,346841.982842,0.928754,29.173623,9.991748,3.380943,10.210232,12.254863,184.651832,32.000000,189.267026,193.798727,178.871178,187.509484,32.000000,170.836683,68.455682,82.923456,92.246507,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528017,37.183577
42.970958,61.818219,145.260599,161.195019,79.096284,80.928987,29.883556,14.207870,142.859395,2.027390,61.198112,43.662909,159.717291,146.219714,157.033168,143.278963,91.659670,142.361272,-0.000785,0.012548,32.000000,-235.800785,143.590347,-0.024370,24.837732,0.662840,346731.459771,0.906493,29.206380,9.993978,3.381306,29.461958,26.943882,184.668663,32.000000,189.316078,193.836957,178.893528,187.538735,32.000000,170.854386,68.451998,82.908001,92.231046,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532285,37.319087
42.959676,61.820407,145.186413,161.208656,79.022363,80.892473,29.240778,14.207822,142.801395,2.026441,61.178243,43.645554,159.732114,146.163498,157.051535,143.222010,91.630817,142.306280,-0.000784,0.012562,32.000000,-235.800912,143.539383,-0.024357,24.833337,0.663036,346814.761142,0.928858,29.226552,9.995025,3.380671,11.086740,59.470828,184.698144,32.000000,189.339506,193.856090,178.927964,187.575792,32.000000,170.847507,68.449096,82.894750,92.218454,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534046,37.140144
42.948886,61.821526,145.113900,161.224816,78.924245,80.855990,29.256791,14.207835,142.730470,2.026019,61.154766,43.625530,159.749771,146.098503,157.070116,143.156497,91.594876,142.242282,-0.000785,0.012597,32.000000,-235.800814,143.473125,-0.024323,24.828311,0.662743,346672.419977,0.907125,29.246098,9.998198,3.380218,7.197854,10.372414,184.738706,32.000000,189.361085,193.895027,178.979726,187.591849,32.000000,170.881690,68.447590,82.877492,92.202285,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527329,37.101479
42.939166,61.821658,145.031767,161.237952,78.932674,80.823315,29.924479,14.207990,142.671803,2.025100,61.135137,43.614028,159.762971,146.043207,157.087556,143.103910,91.565397,142.188394,-0.000785,0.012628,32.000000,-235.800690,143.424671,-0.024276,24.822538,0.661775,346178.306768,0.919899,29.254583,10.001694,3.379641,15.412315,7.171949,184.750283,32.000000,189.400663,193.922605,179.000622,187.609830,32.000000,170.902506,68.449040,82.862081,92.188850,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531430,37.044546
42.928143,61.821232,144.995494,161.253231,78.928378,80.798855,30.019391,14.208142,142.606984,2.024664,61.110846,43.599607,159.779919,145.974498,157.108717,143.047061,91.530922,142.123695,-0.000787,0.012627,32.000000,-235.800484,143.362809,-0.024253,24.812781,0.661720,346260.498553,0.926368,29.271622,10.008414,3.378244,11.411403,60.479478,184.775051,32.000000,189.436087,193.938696,179.037902,187.650253,32.000000,170.897505,68.452495,82.841280,92.172526,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525431,37.162301
42.921261,61.821210,144.970843,161.264951,78.943827,80.778557,29.302704,14.208218,142.553057,2.024358,61.090779,43.586902,159.791609,145.918042,157.124009,142.998489,91.498724,142.070451,-0.000786,0.012613,32.000000,-235.800361,143.313572,-0.024335,24.804792,0.661483,346158.701751,0.924882,29.275788,10.010508,3.377210,10.570630,59.424460,184.811729,32.000000,189.452322,193.962872,179.076786,187.668935,32.000000,170.905539,68.455770,82.821674,92.159049,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527909,37.225837
42.899470,61.820303,144.904410,161.278669,78.821680,80.753981,29.994830,14.208355,142.490529,2.022594,61.069399,43.568588,159.805265,145.853831,157.142045,142.942859,91.463155,142.013798,-0.000786,0.012614,32.000000,-235.800108,143.258354,-0.024423,24.794946,0.662376,346445.616521,0.914176,29.294403,10.017229,3.378126,21.950664,60.439375,184.829028,32.000000,189.491907,193.997036,179.097579,187.681511,32.000000,170.933375,68.458998,82.798683,92.143141,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530397,37.219967
42.885586,61.818870,144.829649,161.290231,78.742635,80.733823,29.267537,14.208308,142.438911,2.021587,61.050730,43.553360,159.816673,145.805602,157.158273,142.899022,91.434232,141.962649,-0.000788,0.012639,32.000000,-235.800260,143.216184,-0.024334,24.789226,0.661793,346135.698333,0.928766,29.300582,10.024649,3.377331,11.394847,59.479962,184.843287,32.000000,189.527234,194.009775,179.112424,187.711997,32.000000,170.930464,68.460897,82.780998,92.130743,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529541,37.365895
42.882379,61.817875,144.755476,161.304035,78.688228,80.709362,30.026078,14.208318,142.382179,2.020417,61.031816,43.539390,159.830591,145.752445,157.177661,142.844842,91.398458,141.905144,-0.000791,0.012664,32.000000,-235.800266,143.166847,-0.024222,24.784515,0.661073,345717.796474,0.925124,29.318168,10.032239,3.377081,7.232126,7.064744,184.885783,32.000000,189.545626,194.030219,179.160249,187.736836,32.000000,170.930299,68.462352,82.759794,92.117000,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535246,37.067730
42.868668,61.817961,144.711380,161.315762,78.616101,80.689209,29.685764,14.208290,142.338234,2.019483,61.016061,43.527764,159.842611,145.709925,157.190409,142.801800,91.369441,141.861065,-0.000792,0.012672,32.000000,-235.800352,143.128729,-0.024163,24.781747,0.660561,345486.963796,0.925495,29.331029,10.038640,3.376362,19.096051,6.741690,184.905367,32.000000,189.569372,194.061130,179.180014,187.745966,32.000000,170.949954,68.463179,82.741210,92.105940,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534410,37.011677
42.860904,61.816922,144.663410,161.328375,78.519034,80.665021,29.702792,14.208311,142.286359,2.018316,60.991653,43.516535,159.856261,145.663664,157.208581,142.755772,91.336741,141.810204,-0.000790,0.012662,32.000000,-235.800304,143.083527,-0.024221,24.778348,0.660015,345230.709260,0.900139,29.348665,10.049392,3.375863,9.980186,10.287449,184.919436,32.000000,189.610575,194.083203,179.193787,187.774728,32.000000,170.948997,68.464343,82.719306,92.092096,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.520857,37.299571
42.853815,61.813838,144.628277,161.337242,78.467276,80.646352,29.263993,14.208184,142.243592,2.017773,60.972933,43.504210,159.867900,145.626458,157.225905,142.721063,91.311329,141.765901,-0.000788,0.012701,32.000000,-235.800508,143.045587,-0.024211,24.774317,0.659256,344864.306998,0.920981,29.352086,10.057119,3.375434,15.875907,12.649683,184.952268,32.000000,189.626378,194.100143,179.224993,187.805949,32.000000,170.947434,68.466228,82.702515,92.081999,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524339,37.161567
42.844887,61.809759,144.593790,161.347509,78.476183,80.638237,29.249796,14.208094,142.197643,2.017063,60.951741,43.487862,159.881660,145.576610,157.244420,142.676714,91.280249,141.721003,-0.000790,0.012718,32.000000,-235.800664,143.002579,-0.024108,24.769170,0.658889,344690.248718,0.899784,29.363539,10.063363,3.375112,2.791469,9.705054,184.982746,32.000000,189.647460,194.136649,179.255012,187.819677,32.000000,170.968717,68.464495,82.681417,92.070263,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527024,37.271618
42.826299,61.805729,144.546312,161.355176,78.463740,80.618050,29.773359,14.208120,142.158894,2.016038,60.933607,43.474489,159.890240,145.536410,157.259163,142.640878,91.254425,141.682566,-0.000790,0.012724,32.000000,-235.800597,142.967490,-0.024203,24.762705,0.658538,344497.722557,0.906237,29.367691,10.070852,3.374896,10.774266,60.429534,184.992251,32.000000,189.684484,194.163478,179.260826,187.837995,32.000000,170.981459,68.461525,82.664433,92.060037,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533662,37.084531
42.815633,61.801048,144.499706,161.363221,78.526923,80.581632,29.830557,14.208115,142.108895,2.015586,60.914091,43.462708,159.898688,145.489999,157.275585,142.595864,91.223922,141.637835,-0.000790,0.012710,32.000000,-235.800585,142.922671,-0.024267,24.754050,0.658971,344641.275182,0.902460,29.383889,10.080061,3.375305,13.552752,60.447062,185.020326,32.000000,189.708079,194.181147,179.281598,187.876617,32.000000,170.975569,68.455559,82.643348,92.045663,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529197,37.084018
42.803728,61.798330,144.445369,161.370604,78.586340,80.565547,29.263889,14.208275,142.067058,2.015419,60.900658,43.449948,159.907243,145.454358,157.287012,142.555348,91.200411,141.595719,-0.000790,0.012732,32.000000,-235.800302,142.879529,-0.024396,24.746686,0.659504,344853.855728,0.924221,29.390011,10.089188,3.375209,12.911440,59.447897,185.048634,32.000000,189.722918,194.206571,179.303330,187.890173,32.000000,170.989556,68.450956,82.625289,92.032935,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.526247,37.083944
42.787235,61.796051,144.391046,161.380087,78.550353,80.561565,30.042640,14.208285,142.016026,2.014774,60.885997,43.436630,159.917856,145.404472,157.299147,142.504812,91.172327,141.549173,-0.000789,0.012758,32.000000,-235.800258,142.828028,-0.024408,24.738009,0.660026,345081.770053,0.903572,29.404559,10.094321,3.374787,14.583284,9.692351,185.059516,32.000000,189.761703,194.242207,179.301219,187.906451,32.000000,171.007388,68.445751,82.605983,92.017309,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533200,37.153790
42.772347,61.793143,144.351161,161.389757,78.551378,80.529287,29.337003,14.208342,141.964959,2.013775,60.866786,43.422420,159.928382,145.356223,157.312321,142.456265,91.144850,141.495697,-0.000790,0.012786,32.000000,-235.800148,142.782505,-0.024355,24.729039,0.660424,345229.496744,0.924627,29.417227,10.099755,3.374715,15.046895,60.331590,185.077410,32.000000,189.790288,194.261512,179.309674,187.941659,32.000000,171.002082,68.442280,82.586059,91.999871,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534931,37.144326
42.759179,61.789941,144.333786,161.397828,78.573339,80.500950,29.263333,14.208425,141.925014,2.013398,60.850810,43.415159,159.937425,145.318793,157.322245,142.412398,91.121779,141.451534,-0.000793,0.012766,32.000000,-235.800103,142.739793,-0.024466,24.720359,0.660609,345233.491154,0.903929,29.426704,10.104072,3.374671,7.629603,59.444654,185.108722,32.000000,189.797493,194.287751,179.330398,187.959431,32.000000,171.008180,68.438030,82.566726,91.982948,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.544117,37.022096
42.745868,61.785878,144.294644,161.406609,78.632627,80.476639,29.596041,14.208314,141.874002,2.012545,60.834001,43.399876,159.947773,145.265819,157.332183,142.359374,91.095287,141.398142,-0.000794,0.012765,32.000000,-235.800098,142.688347,-0.024554,24.709860,0.661073,345317.766107,0.905773,29.447087,10.106998,3.375299,6.748392,60.389368,185.124518,32.000000,189.826166,194.328047,179.331725,187.970133,32.000000,171.033167,68.433643,82.543406,91.963020,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530712,37.079029
42.726058,61.781338,144.214598,161.414257,78.689762,80.452137,29.261943,14.208154,141.825140,2.010520,60.813839,43.393667,159.957636,145.215667,157.343800,142.307915,91.069940,141.345373,-0.000795,0.012747,32.000000,-235.800301,142.642522,-0.024605,24.699600,0.661476,345389.988620,0.904206,29.457946,10.108712,3.375874,25.225400,10.016475,185.139572,32.000000,189.852601,194.349816,179.335652,188.006302,32.000000,171.018227,68.429076,82.521468,91.943136,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535550,37.077268
42.701509,61.774307,144.168336,161.422106,78.592928,80.423903,29.684465,14.207824,141.766081,2.009394,60.789956,43.377961,159.969737,145.155649,157.354825,142.245601,91.038646,141.285560,-0.000794,0.012796,32.000000,-235.800467,142.582078,-0.024689,24.687013,0.662607,345937.473965,0.907558,29.469337,10.110363,3.375173,10.452032,5.886659,185.180238,32.000000,189.859183,194.390622,179.364553,188.026516,32.000000,171.027518,68.420826,82.496527,91.923779,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533790,37.138236
42.680954,61.767312,144.101118,161.427723,78.478475,80.403642,29.869313,14.207830,141.720978,2.007681,60.772248,43.365037,159.976347,145.113823,157.362874,142.202544,91.017298,141.241547,-0.000793,0.012779,32.000000,-235.800509,142.538386,-0.024676,24.678881,0.662705,345802.820408,0.927480,29.487817,10.109879,3.375904,19.712866,60.446518,185.187206,32.000000,189.883972,194.422829,179.364585,188.038815,32.000000,171.043667,68.414009,82.480690,91.911210,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536268,36.896344
