OSU 80 Ton Compressor Load Stand
42.666165,61.758439,144.034066,161.434255,78.465002,80.379195,30.025266,14.207698,141.668324,2.006383,60.745260,43.353809,159.985380,145.065956,157.372886,142.150273,90.993315,141.185832,-0.000793,0.012801,32.000000,-235.800581,142.486976,-0.024645,24.668476,0.661993,345318.150641,0.916759,29.505678,10.113581,3.375682,10.514094,60.485316,185.201650,32.000000,189.904242,194.441784,179.383502,188.072709,32.000000,171.038295,68.404896,82.463801,91.894787,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524359,37.174259
42.635997,61.747937,143.972392,161.439388,78.500711,80.354971,29.944707,14.207854,141.614256,2.005556,60.716597,43.340041,159.993668,145.012862,157.381700,142.097537,90.967192,141.132223,-0.000792,0.012811,32.000000,-235.800438,142.432667,-0.024524,24.658316,0.661531,344883.747798,0.905678,29.529970,10.110839,3.376336,28.607033,60.491932,185.233149,32.000000,189.907954,194.476846,179.415749,188.090274,32.000000,171.039632,68.397563,82.444728,91.878270,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530259,37.182623
42.630770,61.738597,143.945676,161.443081,78.467750,80.334563,29.944725,14.207917,141.569188,2.005056,60.693202,43.328497,159.998455,144.969117,157.386159,142.050977,90.946184,141.082643,-0.000793,0.012757,32.000000,-235.800243,142.382379,-0.024576,24.650838,0.662262,345141.495444,0.904892,29.543857,10.111167,3.376661,7.073709,60.455708,185.242354,32.000000,189.930081,194.510699,179.421670,188.097418,32.000000,171.052301,68.393408,82.426679,91.864007,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534144,37.063988
42.605155,61.724824,143.887119,161.447338,78.501104,80.310281,29.230031,14.207951,141.512524,2.003730,60.659690,43.313889,160.003157,144.912564,157.393890,141.993273,90.920869,141.026122,-0.000792,0.012750,32.000000,-235.800223,142.321524,-0.024513,24.640964,0.662566,345194.602932,0.905623,29.552675,10.111206,3.376790,15.805265,11.589349,185.250874,32.000000,189.955862,194.532488,179.425345,188.126199,32.000000,171.040931,68.387175,82.404734,91.846142,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532964,37.024076
42.596501,61.712625,143.836531,161.450435,78.494102,80.273698,29.823007,14.207862,141.463773,2.002934,60.636068,43.298740,160.006156,144.862026,157.399411,141.943947,90.898122,140.974458,-0.000791,0.012778,32.000000,-235.800299,142.272260,-0.024382,24.633632,0.662642,345184.212526,0.905431,29.550448,10.109614,3.376350,11.768715,60.346222,185.274847,32.000000,189.957633,194.555017,179.449181,188.144496,32.000000,171.034886,68.381156,82.386110,91.830766,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524545,36.960981
42.588820,61.699399,143.774835,161.454195,78.473733,80.236921,29.248940,14.207984,141.405400,2.002741,60.608426,43.284065,160.007831,144.806198,157.403159,141.887572,90.869215,140.915271,-0.000792,0.012791,32.000000,-235.800151,142.215979,-0.024428,24.626259,0.663194,345336.826678,0.905516,29.560931,10.107159,3.376585,12.962845,60.279758,185.285578,32.000000,189.974150,194.598401,179.458405,188.149071,32.000000,171.049452,68.372581,82.363584,91.811478,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534606,36.877489
42.577130,61.687621,143.730573,161.456922,78.446637,80.212474,30.025426,14.208025,141.362950,2.002028,60.575764,43.272969,160.008623,144.762970,157.405893,141.841242,90.845555,140.870596,-0.000793,0.012761,32.000000,-235.800141,142.173871,-0.024539,24.621780,0.663029,345231.077461,0.928275,29.560163,10.106330,3.376138,7.367064,7.619368,185.281744,32.000000,189.996437,194.617948,179.455956,188.165143,32.000000,171.042052,68.366472,82.344656,91.795753,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534429,37.065676
42.571502,61.668511,143.671304,161.459798,78.408011,80.187954,29.955553,14.208282,141.307993,2.001473,60.535489,43.262483,160.010107,144.711550,157.411381,141.789134,90.816922,140.814822,-0.000791,0.012766,32.000000,-235.799825,142.121911,-0.024633,24.614257,0.663225,345269.491324,0.929968,29.563546,10.109903,3.376298,14.347774,17.258111,185.305960,32.000000,190.000477,194.636120,179.481529,188.189232,32.000000,171.022417,68.363044,82.322081,91.776875,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533938,36.883725
42.555299,61.650777,143.615975,161.461076,78.399888,80.150686,30.006374,14.208421,141.263198,2.001323,60.508777,43.248480,160.012269,144.668738,157.413549,141.746219,90.792272,140.767830,-0.000790,0.012791,32.000000,-235.799799,142.080296,-0.024638,24.608716,0.662739,345037.713274,0.927882,29.557614,10.110853,3.375561,14.203615,14.640196,185.320510,32.000000,190.005350,194.666049,179.500723,188.188645,32.000000,171.031987,68.360042,82.301974,91.762343,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529669,37.159366
42.538305,61.632309,143.566081,161.461479,78.331638,80.141911,29.938957,14.208420,141.212066,1.999985,60.477857,43.227909,160.013739,144.611591,157.418027,141.694648,90.763066,140.717103,-0.000790,0.012860,32.000000,-235.799838,142.030405,-0.024565,24.601932,0.662896,345114.827467,0.907149,29.547456,10.114314,3.374827,10.555113,60.454093,185.315791,32.000000,190.030725,194.691962,179.504810,188.197280,32.000000,171.032231,68.358578,82.279180,91.747233,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528027,37.005661
42.527703,61.616843,143.520206,161.461275,78.282421,80.113207,29.263810,14.208537,141.172071,1.999865,60.446238,43.209399,160.013273,144.565100,157.421555,141.653396,90.738822,140.675804,-0.000791,0.012874,32.000000,-235.799741,141.991682,-0.024675,24.594201,0.662454,344830.665567,0.906630,29.546763,10.117218,3.374833,11.160922,10.008269,185.328098,32.000000,190.036773,194.701235,179.527878,188.218636,32.000000,171.021827,68.357027,82.260615,91.734194,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534046,36.853351
42.515127,61.597040,143.451320,161.460509,78.208587,80.076637,29.577364,14.208650,141.119171,1.999546,60.415583,43.194176,160.014335,144.510947,157.425001,141.600305,90.709307,140.620791,-0.000792,0.012918,32.000000,-235.799831,141.940634,-0.024647,24.583710,0.662264,344612.180929,0.907693,29.553040,10.124013,3.375276,15.795500,60.366730,185.349775,32.000000,190.036163,194.723223,179.564859,188.222209,32.000000,171.023462,68.352796,82.237388,91.719733,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.523532,37.003460
42.503132,61.580620,143.407067,161.459706,78.110563,80.052232,29.430007,14.208565,141.070848,1.999265,60.390450,43.185367,160.014507,144.458714,157.429434,141.548408,90.682168,140.573050,-0.000793,0.012948,32.000000,-235.800053,141.893127,-0.024703,24.574891,0.661838,344379.156777,0.930255,29.543022,10.127384,3.374301,9.509957,60.383356,185.348096,32.000000,190.058055,194.745093,179.575530,188.225153,32.000000,171.030534,68.348575,82.216846,91.710233,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534174,36.928185
42.503108,61.564321,143.369348,161.460377,78.092720,80.027961,29.308994,14.208544,141.023563,1.998900,60.362284,43.175796,160.014986,144.408983,157.432970,141.502819,90.652998,140.527541,-0.000792,0.013004,32.000000,-235.800106,141.850670,-0.024722,24.565904,0.661189,344006.238728,0.916093,29.535393,10.130899,3.373683,7.542812,10.242145,185.363873,32.000000,190.066202,194.747752,179.601409,188.248460,32.000000,171.008915,68.345350,82.197016,91.700440,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528991,36.961641
42.487841,61.547566,143.315042,161.460511,78.013816,80.003563,29.910412,14.208365,140.976414,1.999602,60.331037,43.167481,160.015644,144.358930,157.435294,141.459584,90.623219,140.482730,-0.000792,0.012990,32.000000,-235.800491,141.808019,-0.024606,24.560816,0.660822,343731.321929,0.901201,29.527424,10.138477,3.373412,13.763456,12.880514,185.389059,32.000000,190.062090,194.764071,179.634175,188.250021,32.000000,171.014843,68.343325,82.176137,91.691925,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532089,36.946674
42.490376,61.530962,143.272028,161.459376,78.014293,79.983334,29.993851,14.208461,140.943618,1.998950,60.302583,43.156871,160.014363,144.322633,157.437006,141.423534,90.597712,140.448906,-0.000793,0.012999,32.000000,-235.800356,141.776082,-0.024805,24.558323,0.660546,343573.975834,0.925176,29.526104,10.145955,3.373030,14.321397,60.469497,185.385600,32.000000,190.079921,194.779208,179.641879,188.249141,32.000000,171.023667,68.342305,82.159761,91.684732,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530210,37.037209
42.490251,61.511073,143.231109,161.457588,78.001179,79.958811,29.306723,14.208687,140.906993,1.998879,60.264399,43.150238,160.010816,144.284617,157.440809,141.389682,90.569286,140.409999,-0.000797,0.012971,32.000000,-235.800119,141.739897,-0.024826,24.556960,0.660344,343498.999518,0.925237,29.510639,10.155810,3.372595,11.872722,60.330265,185.394736,32.000000,190.089044,194.780139,179.654823,188.268142,32.000000,171.008361,68.343141,82.139839,91.675158,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529473,36.981523
42.484244,61.492749,143.220779,161.455708,78.099251,79.946861,29.946399,14.208697,140.881084,1.999369,60.227703,43.145866,160.010535,144.255365,157.442583,141.362172,90.546273,140.379867,-0.000799,0.012994,32.000000,-235.800168,141.714358,-0.024534,24.553652,0.659846,343351.201639,0.923463,29.495146,10.164682,3.371461,13.464843,60.492033,185.415709,32.000000,190.085063,194.791798,179.679561,188.268545,32.000000,171.004119,68.344983,82.122835,91.666764,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.540084,37.079542
42.481054,61.466078,143.200190,161.452956,78.120506,79.930836,29.195545,14.208462,140.851215,2.000532,60.187993,43.135278,160.006429,144.225572,157.444676,141.330264,90.518835,140.349753,-0.000800,0.013003,32.000000,-235.800343,141.682971,-0.024511,24.546920,0.660630,343807.212303,0.923365,29.472677,10.173762,3.370745,14.455661,60.260618,185.415067,32.000000,190.099899,194.815533,179.679284,188.261418,32.000000,171.019260,68.349625,82.102719,91.657815,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531803,36.901920
42.488478,61.444489,143.194458,161.450553,78.096289,79.918554,29.627844,14.208418,140.830527,2.000333,60.152417,43.133848,160.003321,144.201277,157.446962,141.309305,90.497160,140.324937,-0.000801,0.013000,32.000000,-235.800361,141.659120,-0.024519,24.544158,0.661130,344028.599790,0.929229,29.460387,10.184961,3.370824,9.531915,7.313088,185.417750,32.000000,190.109324,194.812328,179.680641,188.271719,32.000000,171.006062,68.353329,82.088195,91.648310,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533721,37.112924
42.477099,61.415160,143.181092,161.447240,78.254116,79.914630,29.953679,14.208305,140.808569,2.000951,60.089341,43.123165,160.001484,144.177151,157.450428,141.287394,90.470030,140.310831,-0.000799,0.013017,32.000000,-235.800600,141.640596,-0.024472,24.543947,0.660957,343938.981677,0.915703,29.430311,10.196750,3.370314,11.538699,60.479510,185.437255,32.000000,190.100713,194.812929,179.703417,188.279333,32.000000,170.995378,68.356961,82.072198,91.636623,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531921,36.849976
42.469084,61.382119,143.154561,161.442068,78.247291,79.906397,29.837283,14.208320,140.786249,2.001547,60.035647,43.109889,159.998445,144.152277,157.451579,141.266596,90.449788,140.290967,-0.000799,0.013028,32.000000,-235.800597,141.621464,-0.024502,24.540686,0.661355,344202.105973,0.912839,29.404652,10.211832,3.369971,1.763286,9.909372,185.445037,32.000000,190.100681,194.828591,179.717864,188.269555,32.000000,171.002288,68.360554,82.058485,91.626811,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530427,36.972646
42.455619,61.340838,143.116792,161.433620,78.163971,79.898140,29.247830,14.208370,140.760653,2.002306,59.978407,43.097814,159.991927,144.121421,157.452219,141.236834,90.427571,140.264948,-0.000800,0.013006,32.000000,-235.800633,141.591137,-0.024445,24.533645,0.662594,344788.610640,0.927794,29.386075,10.229091,3.370668,11.431968,6.284452,185.441874,32.000000,190.114454,194.828631,179.714559,188.272946,32.000000,170.993532,68.363287,82.041893,91.614103,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535698,37.000452
42.435740,61.306290,143.073493,161.425653,78.137145,79.890062,29.460406,14.208205,140.733031,2.001963,59.935141,43.088154,159.988686,144.085398,157.451462,141.207275,90.405000,140.233294,-0.000799,0.012994,32.000000,-235.800721,141.558259,-0.024456,24.525046,0.662096,344418.841094,0.927267,29.373207,10.238218,3.371461,11.526335,9.673653,185.459765,32.000000,190.108579,194.827747,179.730863,188.283303,32.000000,170.979376,68.366374,82.025537,91.601875,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.539661,36.935889
42.433750,61.272304,143.046336,161.417057,78.181785,79.873730,29.705596,14.207930,140.703901,2.001884,59.873817,43.081519,159.984503,144.052880,157.446595,141.177110,90.378510,140.202246,-0.000799,0.013020,32.000000,-235.801082,141.524148,-0.024435,24.524193,0.661869,344189.243707,0.923825,29.350891,10.246438,3.371600,21.587536,60.432858,185.470040,32.000000,190.111110,194.849921,179.732999,188.266901,32.000000,170.993091,68.368420,82.004799,91.585588,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.545366,37.095830
42.427457,61.239120,143.035379,161.410005,78.191872,79.881821,29.252482,14.207937,140.692642,2.001808,59.801091,43.079760,159.980384,144.036234,157.444173,141.161193,90.361291,140.186626,-0.000801,0.013039,32.000000,-235.801151,141.503345,-0.024381,24.524780,0.661671,344077.327984,0.930591,29.322839,10.256320,3.371191,9.886784,60.304503,185.464257,32.000000,190.125617,194.847478,179.723540,188.270846,32.000000,170.987276,68.370399,81.991698,91.572828,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528253,37.041611
42.426279,61.185457,143.042562,161.399280,78.239339,79.891211,29.264674,14.207797,140.678391,2.003171,59.713256,43.086716,159.974042,144.022858,157.442940,141.149302,90.340722,140.168749,-0.000804,0.012983,32.000000,-235.801192,141.486746,-0.024354,24.522181,0.662216,344416.750095,0.927044,29.303027,10.267374,3.371064,24.941187,8.028735,185.482760,32.000000,190.120356,194.841999,179.734833,188.279573,32.000000,170.967814,68.374482,81.975730,91.556200,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532708,37.090180
42.438238,61.142081,143.048935,161.388093,78.243121,79.903533,29.529680,14.207857,140.670504,2.003239,59.650606,43.096650,159.966908,144.017447,157.439604,141.140389,90.321891,140.159455,-0.000805,0.012994,32.000000,-235.801075,141.483623,-0.024345,24.524761,0.662202,344393.031039,0.912145,29.259375,10.277239,3.371225,27.200897,60.413039,185.491574,32.000000,190.117444,194.854706,179.738885,188.265098,32.000000,170.976598,68.377425,81.961502,91.542332,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528194,37.197957
42.508307,61.087781,143.108096,161.373281,78.827398,79.966889,30.001249,14.207495,140.715435,2.003007,59.431014,43.169548,159.957361,144.065183,157.437956,141.177850,90.301661,140.193173,-0.000806,0.012970,32.000000,-235.801425,141.523232,-0.024305,24.551289,0.662454,344551.250560,0.918921,29.197718,10.292543,3.370960,31.005010,60.512394,185.486605,32.000000,190.131397,194.860775,179.723646,188.257712,32.000000,170.975739,68.383957,81.945652,91.526037,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532059,37.467069
42.555392,60.946331,143.167393,161.345370,79.302139,80.113233,29.945932,14.207530,140.800692,2.003690,59.058643,43.214873,159.942791,144.153681,157.443213,141.259922,90.281062,140.267570,-0.000805,0.012946,32.000000,-235.801231,141.601814,-0.024317,24.578627,0.663394,345458.186962,0.910819,29.117089,10.311963,3.368930,15.600142,60.447207,185.495215,32.000000,190.129778,194.852869,179.728996,188.271794,32.000000,170.953353,68.393715,81.928955,91.507462,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.539878,37.341757
42.582894,60.788878,143.199583,161.305538,79.605101,80.218850,29.284784,14.207603,140.874387,2.005111,58.782579,43.245012,159.922457,144.226830,157.448071,141.334043,90.263097,140.338246,-0.000806,0.012963,32.000000,-235.801134,141.671035,-0.024296,24.597326,0.667065,348119.842489,0.932427,28.955481,10.361155,3.365563,10.035046,7.254673,185.503657,32.000000,190.126044,194.865810,179.735674,188.260546,32.000000,170.952218,68.400803,81.915296,91.490388,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524378,37.290180
42.635549,60.611517,143.297647,161.249448,80.002590,80.340689,29.192165,14.207343,140.977733,2.005103,58.461161,43.317293,159.889080,144.329140,157.449737,141.431123,90.243982,140.427988,-0.000806,0.012974,32.000000,-235.801358,141.766308,-0.024235,24.632202,0.669172,349861.388180,0.918855,28.720199,10.420544,3.362720,16.664861,7.849254,185.492233,32.000000,190.138707,194.881344,179.723652,188.250506,32.000000,170.949021,68.407727,81.900534,91.471437,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529256,37.878659
42.715489,60.455374,143.441085,161.199295,80.512894,80.503258,29.996119,14.207390,141.113067,2.005797,57.913074,43.392027,159.857914,144.471693,157.447661,141.559528,90.227313,140.549711,-0.000807,0.012983,32.000000,-235.801285,141.898243,-0.024037,24.670298,0.669837,350569.980627,0.916182,28.542121,10.471210,3.362179,27.696971,60.458230,185.486704,32.000000,190.143323,194.882091,179.717851,188.259638,32.000000,170.919715,68.413571,81.887246,91.454817,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534803,37.760978
42.784784,60.111227,143.674638,161.104939,80.879537,80.771693,30.036840,14.207167,141.315912,2.008896,57.136953,43.468483,159.801728,144.680695,157.444441,141.765337,90.203300,140.740340,-0.000805,0.012994,32.000000,-235.801619,142.097041,-0.023867,24.710690,0.672995,353230.273515,0.941471,28.265205,10.546142,3.358662,28.932294,60.494873,185.501264,32.000000,190.132273,194.902194,179.724949,188.248837,32.000000,170.892465,68.421501,81.867144,91.432100,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529099,37.631998
42.822599,59.859040,143.794346,161.021597,81.011212,80.934293,29.217992,14.207000,141.453590,2.010463,56.701172,43.512975,159.750274,144.824283,157.434724,141.902294,90.185879,140.876002,-0.000805,0.012960,32.000000,-235.801657,142.229521,-0.023897,24.741890,0.674402,354672.535007,0.946629,27.928805,10.641795,3.357498,6.059157,59.612619,185.490336,32.000000,190.142170,194.919152,179.708611,188.236175,32.000000,170.879402,68.424486,81.853304,91.416802,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538845,37.591500
42.903877,59.589555,143.991173,160.920561,81.517857,81.129371,30.034392,14.206885,141.638389,2.011696,56.138482,43.598236,159.680834,145.014353,157.412623,142.084148,90.165302,141.049773,-0.000807,0.012975,32.000000,-235.801789,142.411288,-0.023898,24.798136,0.674689,355290.323165,0.950813,27.559692,10.740837,3.357876,22.779945,60.485474,185.483221,32.000000,190.143277,194.918588,179.689874,188.244170,32.000000,170.817603,68.423827,81.834129,91.396692,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.515379,37.957089
42.967620,59.270134,144.184140,160.813289,81.870963,81.363623,29.314744,14.206818,141.841177,2.014036,55.504534,43.671924,159.608469,145.223449,157.381246,142.283283,90.145611,141.244826,-0.000807,0.013016,32.000000,-235.802061,142.612506,-0.023867,24.847849,0.675177,356247.480600,0.951121,27.259910,10.821595,3.356961,9.962566,59.455063,185.491377,32.000000,190.127103,194.934877,179.687231,188.232764,32.000000,170.771117,68.423198,81.813646,91.379672,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532639,37.836987
43.010391,58.981001,144.367317,160.713694,81.981299,81.550652,29.176712,14.206738,141.997135,2.016036,55.056320,43.718309,159.537536,145.390526,157.349835,142.441022,90.130505,141.394085,-0.000806,0.013053,32.000000,-235.802169,142.769581,-0.023868,24.878537,0.676669,358005.987513,0.934067,26.888997,10.931461,3.355621,17.196505,60.148374,185.480678,32.000000,190.131045,194.957521,179.663356,188.211540,32.000000,170.740419,68.420290,81.796021,91.368172,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535255,37.560539
43.063593,58.668457,144.547337,160.591666,81.947911,81.722256,29.925240,14.206640,142.177452,2.017955,54.635623,43.782851,159.446851,145.573775,157.303615,142.620372,90.112420,141.563411,-0.000808,0.013044,32.000000,-235.802277,142.941259,-0.023877,24.912955,0.677066,358807.612921,0.931343,26.483951,11.038859,3.356129,10.068043,60.439506,185.463190,32.000000,190.131927,194.961690,179.622707,188.207922,32.000000,170.658830,68.417789,81.775200,91.353529,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536927,37.568829
43.111257,58.447256,144.723409,160.496509,82.163719,81.873838,29.246473,14.206661,142.324271,2.019923,54.316437,43.826987,159.371105,145.728832,157.258013,142.766439,90.096149,141.707879,-0.000811,0.013033,32.000000,-235.802048,143.085480,-0.024111,24.942734,0.675544,358390.355374,0.941590,26.158095,11.121159,3.356495,13.140514,59.524137,185.467597,32.000000,190.114122,194.968971,179.601816,188.195975,32.000000,170.588967,68.417207,81.758093,91.342216,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528873,37.511456
43.151016,58.187218,144.903289,160.384611,82.286046,82.044500,29.304163,14.206535,142.488554,2.022839,53.963179,43.870276,159.278502,145.897606,157.194766,142.935752,90.077919,141.874830,-0.000811,0.013100,32.000000,-235.802073,143.250567,-0.024132,24.975848,0.675309,358779.906635,0.954185,25.808703,11.219468,3.356934,1.717569,9.347399,185.454857,32.000000,190.102444,194.992183,179.564227,188.157952,32.000000,170.525476,68.416704,81.737024,91.329344,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529925,37.638675
43.175227,57.977725,145.024026,160.291915,82.313880,82.170785,29.365945,14.206553,142.614419,2.024760,53.709225,43.894031,159.199414,146.026707,157.138647,143.063554,90.064078,142.002660,-0.000811,0.013099,32.000000,-235.802027,143.374541,-0.024195,24.999549,0.675370,359203.144530,0.930537,25.545920,11.302913,3.357420,12.198142,60.352655,185.428608,32.000000,190.098078,194.995245,179.515213,188.135528,32.000000,170.442241,68.415919,81.720027,91.318273,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.531144,37.484237
43.198029,57.752502,145.168183,160.183864,82.246689,82.300954,29.982985,14.206644,142.745120,2.027269,53.477974,43.921921,159.106014,146.160171,157.069357,143.198983,90.047094,142.139596,-0.000811,0.013107,32.000000,-235.801778,143.498454,-0.024246,25.021212,0.674435,359085.165969,0.927890,25.247185,11.395011,3.358628,16.713203,60.482818,185.419994,32.000000,190.067977,194.991471,179.469568,188.116549,32.000000,170.327791,68.413784,81.698487,91.306603,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524388,37.485851
43.207212,57.593483,145.264126,160.098801,82.283607,82.382156,29.256084,14.206534,142.836386,2.029282,53.328680,43.937981,159.028922,146.250352,157.006937,143.289479,90.032309,142.240465,-0.000812,0.013139,32.000000,-235.801704,143.593395,-0.024274,25.038146,0.673848,358944.872037,0.943797,25.027679,11.465407,3.359936,10.070235,59.502577,185.408283,32.000000,190.038163,195.008928,179.423919,188.076074,32.000000,170.253051,68.410168,81.678976,91.296942,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528922,37.288419
43.219436,57.425288,145.363479,160.003993,82.350795,82.475921,29.169843,14.206507,142.937615,2.030845,53.165374,43.948008,158.937962,146.347998,156.929564,143.389765,90.018023,142.358907,-0.000809,0.013139,32.000000,-235.801923,143.688940,-0.024315,25.057879,0.672964,358646.313439,0.926427,24.798643,11.542256,3.361474,25.030538,60.104060,185.368753,32.000000,190.017507,195.017632,179.341571,188.034862,32.000000,170.152485,68.405146,81.656641,91.286931,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532748,37.338896
43.222371,57.290452,145.427466,159.930087,82.347100,82.536723,29.976938,14.206390,143.004928,2.032110,53.049170,43.945442,158.866484,146.418352,156.865023,143.459334,90.007492,142.441216,-0.000808,0.013113,32.000000,-235.802052,143.753318,-0.024291,25.065004,0.672834,358734.009694,0.925096,24.641773,11.602853,3.362730,15.627631,60.522474,185.346114,32.000000,189.987844,195.010399,179.288473,188.014811,32.000000,170.043230,68.401468,81.639074,91.279097,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.534734,37.289226
43.149453,57.146306,145.413303,159.845742,81.683691,82.538354,29.273094,14.206554,143.013569,2.034089,53.107140,43.879708,158.782984,146.425281,156.783553,143.476741,89.992728,142.476525,-0.000807,0.013201,32.000000,-235.801945,143.761434,-0.024382,25.049418,0.672664,358749.868610,0.942876,24.470021,11.666992,3.364297,24.823744,60.258338,185.321772,32.000000,189.937374,195.014904,179.231603,187.964780,32.000000,169.937951,68.394497,81.617226,91.268560,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.547854,37.038823
43.108449,57.117713,145.430357,159.781632,81.340608,82.465168,29.287068,14.206528,142.977401,2.035208,53.281621,43.840311,158.705839,146.390447,156.696076,143.445020,89.979768,142.469163,-0.000807,0.013215,32.000000,-235.802177,143.729433,-0.024143,25.036555,0.670504,357210.804737,0.945313,24.377983,11.704954,3.367364,8.005702,8.158034,185.272131,32.000000,189.899993,195.010741,179.151205,187.909613,32.000000,169.830040,68.387223,81.595601,91.258260,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536367,37.239483
43.078696,57.120790,145.396187,159.742904,81.079215,82.424352,29.985315,14.206610,142.936702,2.035831,53.401130,43.809870,158.650501,146.354807,156.622983,143.407792,89.970465,142.453982,-0.000807,0.013200,32.000000,-235.801976,143.693875,-0.024114,25.030407,0.667246,354850.669470,0.916955,24.356891,11.722445,3.371902,11.327148,7.516243,185.240695,32.000000,189.856187,194.990706,179.092031,187.879358,32.000000,169.727587,68.383006,81.576926,91.250712,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529148,37.170885
43.013913,57.116337,145.321051,159.705818,80.651797,82.359456,29.483174,14.206730,142.860148,2.036905,53.570235,43.721629,158.594432,146.279935,156.540397,143.342585,89.960984,142.408342,-0.000807,0.013170,32.000000,-235.801830,143.618517,-0.023915,25.004004,0.665179,353385.402656,0.930949,24.394551,11.728458,3.374595,13.773227,60.402265,185.212589,32.000000,189.793454,194.978635,179.035592,187.820612,32.000000,169.630943,68.377429,81.554599,91.242894,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.537026,37.230385
42.923977,57.164953,145.209817,159.680885,80.160008,82.188686,29.611003,14.206731,142.715512,2.036911,54.143922,43.628572,158.542874,146.133197,156.462934,143.204184,89.955365,142.298730,-0.000805,0.013151,32.000000,-235.801773,143.475044,-0.024183,24.965731,0.664253,352658.944219,0.937635,24.424303,11.727044,3.375657,7.016475,60.423911,185.157961,32.000000,189.746411,194.960180,178.956449,187.760480,32.000000,169.538223,68.373557,81.534080,91.236448,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525450,37.048508
42.866136,57.286768,145.061069,159.680300,80.009163,82.030295,29.945124,14.206718,142.579443,2.036055,54.562750,43.565912,158.513064,145.998554,156.399038,143.072822,89.952312,142.184379,-0.000805,0.013118,32.000000,-235.801659,143.340424,-0.023950,24.937787,0.661031,349893.709619,0.910847,24.535413,11.696505,3.381170,9.820876,60.469814,185.115541,32.000000,189.696033,194.928044,178.896704,187.725639,32.000000,169.447752,68.371124,81.518958,91.230468,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533574,37.172352
42.803415,57.433841,144.918687,159.696264,79.836662,81.859468,29.312403,14.206658,142.417688,2.035385,54.953818,43.498229,158.489762,145.832389,156.330559,142.917227,89.946481,142.046108,-0.000803,0.013125,32.000000,-235.801657,143.181620,-0.023802,24.899389,0.660525,348878.265355,0.905649,24.742643,11.641291,3.383787,10.266996,59.474206,185.079055,32.000000,189.624963,194.899746,178.844768,187.664955,32.000000,169.364000,68.371517,81.501038,91.223972,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524004,37.188346
42.719041,57.538751,144.745606,159.712174,79.366957,81.708888,29.617304,14.206644,142.257629,2.034627,55.345359,43.405929,158.477836,145.666036,156.284742,142.762661,89.945562,141.909662,-0.000802,0.013081,32.000000,-235.801652,143.025925,-0.024008,24.855003,0.660778,348528.708100,0.931213,24.931285,11.591562,3.384893,16.384211,60.418808,185.030448,32.000000,189.576804,194.882018,178.788169,187.610913,32.000000,169.317002,68.373478,81.490545,91.221160,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532384,37.088200
42.638257,57.722763,144.521657,159.739919,79.003791,81.474832,29.255538,14.206644,142.043442,2.032948,55.874235,43.314939,158.468803,145.442900,156.238186,142.558583,89.943541,141.717082,-0.000800,0.013038,32.000000,-235.801629,142.816523,-0.023915,24.809373,0.659545,346969.273648,0.931110,25.166543,11.526241,3.387227,10.833018,59.496212,184.974600,32.000000,189.520150,194.841866,178.719226,187.566453,32.000000,169.238807,68.373710,81.479884,91.216510,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525470,37.135668
42.572618,57.905591,144.333436,159.775252,78.858478,81.279513,29.913527,14.206548,141.868724,2.031285,56.252467,43.250155,158.471810,145.256871,156.205441,142.387627,89.941604,141.558879,-0.000802,0.012993,32.000000,-235.801729,142.642184,-0.024456,24.774980,0.658130,345454.368482,0.923503,25.377693,11.453713,3.389247,7.220645,60.446641,184.941907,32.000000,189.459033,194.810530,178.677907,187.525798,32.000000,169.184574,68.376027,81.471453,91.212014,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528686,37.004267
42.509030,58.103363,144.127499,159.821938,78.727428,81.083506,29.588067,14.206384,141.666413,2.029565,56.610868,43.178706,158.483171,145.050400,156.174436,142.188411,89.941455,141.375438,-0.000802,0.013021,32.000000,-235.801864,142.449731,-0.024373,24.734955,0.657761,344705.173085,0.926560,25.628515,11.382117,3.389870,13.635294,60.437419,184.888256,32.000000,189.395960,194.783644,178.620835,187.466199,32.000000,169.159169,68.378815,81.462191,91.206391,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538865,36.901993
42.444795,58.267338,143.941402,159.866198,78.506620,80.903646,29.153945,14.206275,141.470785,2.027838,56.930328,43.113792,158.498431,144.846080,156.154783,141.994599,89.942972,141.189016,-0.000802,0.013030,32.000000,-235.802038,142.255182,-0.024221,24.697043,0.658324,344284.809180,0.922571,25.961736,11.281325,3.390401,8.292082,59.956802,184.829983,32.000000,189.341658,194.736969,178.564761,187.426942,32.000000,169.121153,68.381961,81.454518,91.202518,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.537557,36.948508
42.385300,58.427082,143.747658,159.910480,78.436681,80.732860,29.844813,14.206126,141.288123,2.025292,57.208939,43.052250,158.518022,144.651839,156.146444,141.808911,89.944130,141.010224,-0.000802,0.012999,32.000000,-235.802291,142.070919,-0.024396,24.666893,0.658140,343714.654887,0.915885,26.171248,11.207539,3.390445,10.226125,15.146064,184.791379,32.000000,189.275158,194.689249,178.532406,187.388354,32.000000,169.092274,68.384806,81.447187,91.198351,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529709,37.038677
42.335488,58.548053,143.598127,159.946755,78.422413,80.610916,29.726299,14.206153,141.142445,2.024184,57.398691,43.007102,158.536509,144.500504,156.145020,141.661508,89.946878,140.868241,-0.000803,0.012984,32.000000,-235.802336,141.925270,-0.023918,24.642708,0.658610,343370.505749,0.925754,26.410702,11.120116,3.391568,5.131173,60.417337,184.748167,32.000000,189.228844,194.659041,178.506370,187.351537,32.000000,169.095026,68.388216,81.443651,91.195278,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.529866,37.007202
42.282309,58.675523,143.439844,159.987441,78.350921,80.444363,29.763991,14.205873,140.974951,2.022487,57.594572,42.951130,158.558123,144.327241,156.147167,141.489933,89.950191,140.703931,-0.000803,0.012950,32.000000,-235.802725,141.764218,-0.024517,24.609775,0.659414,343301.664383,0.906233,26.639427,11.036003,3.392310,7.220023,7.576270,184.695378,32.000000,189.180746,194.609436,178.482671,187.319048,32.000000,169.091010,68.392637,81.440693,91.190393,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525470,37.032954
42.250886,58.771517,143.300753,160.018772,78.235140,80.322338,29.947240,14.205713,140.842671,2.021398,57.740024,42.911208,158.576397,144.195288,156.152954,141.360969,89.952506,140.568384,-0.000802,0.012929,32.000000,-235.802983,141.631149,-0.024306,24.581787,0.660303,343365.805434,0.926092,26.805107,10.967595,3.392551,9.306837,8.014430,184.663242,32.000000,189.133872,194.566018,178.478835,187.297831,32.000000,169.091770,68.395371,81.438514,91.187386,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522244,36.981817
42.200974,58.877467,143.156068,160.053614,78.027911,80.183862,29.831919,14.205836,140.695576,2.020471,57.893990,42.867251,158.600174,144.042188,156.160719,141.212276,89.955867,140.408720,-0.000803,0.012925,32.000000,-235.802640,141.483576,-0.023972,24.554423,0.660426,342989.652784,0.926448,26.970638,10.887656,3.392114,12.265467,60.490004,184.627084,32.000000,189.085580,194.525201,178.475740,187.263693,32.000000,169.112914,68.398205,81.437288,91.183435,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.525450,36.831854
42.161051,58.976786,143.022612,160.086221,77.967424,80.061908,29.406739,14.205791,140.555071,2.020152,58.027454,42.820070,158.620398,143.893752,156.171538,141.073516,89.958964,140.256808,-0.000804,0.012893,32.000000,-235.802650,141.346085,-0.024158,24.533886,0.659973,342391.290073,0.923355,27.109433,10.822088,3.392027,9.865890,60.369039,184.585449,32.000000,189.051658,194.476332,178.463254,187.238347,32.000000,169.134389,68.402332,81.437127,91.180160,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536101,36.726278
42.124219,59.050547,142.923979,160.111274,77.958685,79.976478,29.171557,14.205688,140.451556,2.019759,58.125438,42.787509,158.639206,143.783771,156.183763,140.968979,89.961130,140.140992,-0.000805,0.012854,32.000000,-235.802699,141.244009,-0.023815,24.517251,0.659703,341874.568679,0.906968,27.263137,10.744412,3.392315,18.607425,59.802124,184.563783,32.000000,189.018190,194.432241,178.467895,187.229933,32.000000,169.140187,68.405861,81.438151,91.178935,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.522775,37.000966
42.084979,59.134207,142.785201,160.140710,77.922563,79.878947,29.151906,14.205718,140.333993,2.017530,58.237176,42.749644,158.662010,143.661245,156.196368,140.851094,89.964110,140.002715,-0.000805,0.012863,32.000000,-235.802689,141.124191,-0.024222,24.492811,0.660310,341888.270013,0.925288,27.406829,10.673062,3.392455,13.986253,60.014600,184.541499,32.000000,188.982069,194.397314,178.474994,187.201076,32.000000,169.172116,68.410396,81.440557,91.178547,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.540212,36.784165
42.050599,59.201304,142.720486,160.164854,77.914480,79.777264,29.263597,14.205747,140.241306,2.016344,58.323728,42.720861,158.680315,143.560448,156.207851,140.757427,89.967022,139.891359,-0.000803,0.012903,32.000000,-235.802681,141.029434,-0.023986,24.471155,0.660524,341709.418907,0.924447,27.517176,10.617013,3.392668,12.669394,10.533144,184.511135,32.000000,188.970721,194.359217,178.464221,187.186318,32.000000,169.195050,68.413895,81.442787,91.177346,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.537065,37.026278
42.007189,59.279667,142.583467,160.193085,77.801010,79.671284,29.639230,14.205716,140.133952,2.015623,58.418165,42.691834,158.701082,143.446434,156.223141,140.646693,89.966508,139.766917,-0.000803,0.012922,32.000000,-235.802800,140.921227,-0.023867,24.449784,0.662121,342078.678787,0.927373,27.650951,10.548338,3.393616,1.530930,60.394293,184.486487,32.000000,188.944694,194.305260,178.461418,187.185382,32.000000,169.205888,68.418494,81.442694,91.174703,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532531,36.835156
41.982111,59.341194,142.453790,160.214341,77.744017,79.590072,29.834892,14.205934,140.051377,2.015149,58.492858,42.667762,158.719134,143.355835,156.234699,140.564826,89.964832,139.666832,-0.000803,0.012960,32.000000,-235.802604,140.836301,-0.024072,24.437508,0.661823,341641.717540,0.927382,27.749051,10.496808,3.393631,12.152414,60.462780,184.478011,32.000000,188.920441,194.276618,178.472940,187.169496,32.000000,169.237481,68.421589,81.442823,91.172264,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.535964,36.729507
41.951313,59.412442,142.383424,160.238365,77.618128,79.508598,29.278999,14.205941,139.957705,2.014369,58.577234,42.638329,158.739740,143.256912,156.248165,140.464956,89.962534,139.556547,-0.000802,0.012997,32.000000,-235.802649,140.744221,-0.024148,24.423970,0.662011,341478.514070,0.925071,27.874275,10.440999,3.393563,19.457668,59.455388,184.450248,32.000000,188.914448,194.241926,178.466529,187.154879,32.000000,169.274962,68.425637,81.443157,91.169369,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.539907,36.711605
41.926676,59.468960,142.308835,160.258097,77.603372,79.447702,29.956500,14.206046,139.882674,2.013390,58.643247,42.614129,158.757343,143.176920,156.260961,140.383425,89.961825,139.466837,-0.000801,0.013011,32.000000,-235.802703,140.667018,-0.024461,24.411015,0.661434,341007.391782,0.905330,27.969414,10.397041,3.393835,12.139607,60.501472,184.433175,32.000000,188.905774,194.201665,178.464915,187.160690,32.000000,169.283196,68.428553,81.443601,91.164823,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536042,36.812852
41.900832,59.534838,142.215870,160.280374,77.596931,79.374529,29.271716,14.206078,139.792719,2.012598,58.717126,42.594283,158.777304,143.088884,156.275179,140.289766,89.955600,139.366736,-0.000801,0.013041,32.000000,-235.802642,140.575308,-0.024438,24.391387,0.661598,340846.028701,0.931733,28.073334,10.346726,3.394269,12.111219,59.496018,184.435238,32.000000,188.880941,194.163665,178.488324,187.154006,32.000000,169.314348,68.431753,81.441152,91.157440,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.530997,36.572867
41.877121,59.597640,142.149565,160.301098,77.522207,79.313459,29.965793,14.206027,139.710761,2.012632,58.788625,42.571398,158.797392,143.005067,156.288389,140.197953,89.950708,139.265211,-0.000800,0.013080,32.000000,-235.802606,140.488518,-0.024369,24.372909,0.662313,340997.051148,0.927539,28.156754,10.309607,3.394358,14.541940,60.543601,184.414516,32.000000,188.880104,194.134573,178.487023,187.140311,32.000000,169.363206,68.436726,81.440204,91.151376,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.542651,36.737430
41.857940,59.647265,142.084391,160.318335,77.493349,79.272796,30.001751,14.206048,139.644259,2.012349,58.842814,42.554484,158.813160,142.936394,156.298750,140.127739,89.945333,139.186157,-0.000798,0.013114,32.000000,-235.802573,140.416722,-0.024357,24.362893,0.662399,340788.403724,0.914639,28.243496,10.268256,3.394023,26.726174,60.509592,184.400731,32.000000,188.877167,194.091068,178.490548,187.149244,32.000000,169.377641,68.438862,81.438557,91.146615,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.536072,36.850269
41.824111,59.705579,142.006139,160.339625,77.383275,79.215739,29.969671,14.206353,139.564304,2.011668,58.906730,42.531386,158.833814,142.858195,156.313035,140.045289,89.935823,139.093879,-0.000796,0.013122,32.000000,-235.802369,140.333556,-0.024285,24.351924,0.662466,340546.620848,0.921738,28.342704,10.226011,3.394819,16.942662,10.127841,184.409750,32.000000,188.858336,194.055642,178.523659,187.148534,32.000000,169.402594,68.441281,81.435747,91.141991,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.542494,36.781817
41.810840,59.752861,141.917526,160.356661,77.423821,79.175018,29.380997,14.206357,139.496606,2.010464,58.956451,42.512643,158.850014,142.794357,156.323447,139.973330,89.926426,139.018638,-0.000795,0.013137,32.000000,-235.802450,140.269710,-0.024408,24.340311,0.662469,340418.688491,0.908670,28.418612,10.194679,3.395029,14.319761,60.361990,184.399631,32.000000,188.856610,194.039361,178.535795,187.137703,32.000000,169.443548,68.441682,81.432200,91.138436,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538265,36.559734
41.789388,59.806793,141.843642,160.376737,77.446849,79.126082,30.005780,14.206390,139.418293,2.009625,59.010832,42.491824,158.869248,142.717841,156.337741,139.894247,89.914533,138.928423,-0.000795,0.013163,32.000000,-235.802368,140.189881,-0.024469,24.321829,0.662635,340361.270962,0.918786,28.498608,10.164041,3.394664,6.496904,9.533035,184.384268,32.000000,188.864463,194.004314,178.542179,187.148300,32.000000,169.466321,68.441858,81.428459,91.135744,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.533131,36.555773
41.774620,59.849044,141.789966,160.392797,77.361910,79.081822,29.266559,14.206368,139.350874,2.008666,59.054541,42.472271,158.885666,142.654879,156.349611,139.830796,89.903197,138.857127,-0.000795,0.013192,32.000000,-235.802345,140.130013,-0.024461,24.306852,0.663257,340546.673794,0.933339,28.565712,10.136652,3.394171,9.772021,59.453469,184.396653,32.000000,188.854150,193.978768,178.568593,187.155076,32.000000,169.481200,68.441273,81.422958,91.135155,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.538117,36.688788
41.753959,59.898597,141.709746,160.411396,77.297232,79.032918,29.893486,14.206595,139.276004,2.007577,59.103141,42.457073,158.904730,142.583049,156.361272,139.755818,89.888602,138.774902,-0.000794,0.013231,32.000000,-235.802141,140.055961,-0.024451,24.295648,0.663786,340592.873632,0.917520,28.637540,10.108636,3.393840,7.459201,7.425976,184.398934,32.000000,188.855685,193.966019,178.589071,187.146653,32.000000,169.523730,68.439283,81.417599,91.134203,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.516687,36.695244
41.743741,59.937803,141.644284,160.427300,77.239171,78.992317,29.862296,14.206781,139.212569,2.006105,59.139719,42.443497,158.920086,142.519001,156.372658,139.698290,89.875180,138.707917,-0.000794,0.013248,32.000000,-235.801959,139.997693,-0.024453,24.289887,0.663301,340193.752618,0.917985,28.698261,10.086758,3.393703,10.341150,60.429975,184.389441,32.000000,188.870412,193.946079,178.591911,187.153715,32.000000,169.539853,68.438159,81.412975,91.132746,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.524526,36.645428
41.725197,59.982226,141.564342,160.445818,77.259836,78.943530,29.603552,14.206835,139.140635,2.004748,59.180925,42.423141,158.938124,142.448116,156.387789,139.624054,89.856460,138.629255,-0.000793,0.013282,32.000000,-235.802013,139.925700,-0.024488,24.280862,0.663026,339993.394044,0.905531,28.768102,10.063879,3.393310,2.083478,60.419713,184.397946,32.000000,188.865360,193.918089,178.618510,187.169049,32.000000,169.550871,68.436151,81.405380,91.129159,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.528007,36.711385
41.702604,60.024597,141.487358,160.464074,77.224796,78.894649,29.502540,14.206820,139.069055,2.003778,59.222372,42.407489,158.956339,142.381411,156.401215,139.553046,89.836629,138.550590,-0.000792,0.013297,32.000000,-235.802222,139.851334,-0.024482,24.266222,0.663149,339994.034168,0.924728,28.825965,10.046725,3.393187,7.472027,60.371604,184.404985,32.000000,188.863917,193.911946,178.642665,187.163535,32.000000,169.589890,68.431231,81.397080,91.125650,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.527388,36.661422
41.693734,60.059195,141.410236,160.478908,77.190794,78.853886,29.204237,14.206795,139.009053,2.002868,59.254825,42.391827,158.969340,142.323787,156.411588,139.494692,89.821099,138.486028,-0.000790,0.013317,32.000000,-235.802321,139.789925,-0.024429,24.253607,0.663926,340244.441653,0.934237,28.897738,10.028952,3.393210,11.940545,60.194693,184.393992,32.000000,188.878754,193.901908,178.643636,187.165348,32.000000,169.618639,68.426540,81.389016,91.121865,0.000000,59.999925,58.987342,60.971240,40.000000,40.000000,59.532482,36.703681
41.672483,60.106522,141.328879,160.499175,77.134425,78.797113,29.263330,14.206720,138.925498,2.002251,59.295657,42.370022,158.988332,142.242283,156.426808,139.412175,89.796800,138.401867,-0.000790,0.013332,32.000000,-235.802243,139.708969,-0.024443,24.239227,0.663537,339962.540774,0.921794,28.947466,10.010596,3.391971,14.809260,59.498607,184.402525,32.000000,188.879308,193.878210,178.665789,187.188639,32.000000,169.636937,68.416236,81.377005,91.114145,0.000000,59.999925,58.987342,60.971240,41.000000,40.000000,59.527299,36.664797
41.659038,60.139482,141.256797,160.513143,77.088636,78.764674,29.462043,14.206527,138.865339,2.001231,59.324768,42.352684,159.001403,142.185741,156.435212,139.354735,89.777175,138.345226,-0.000789,0.013316,32.000000,-235.802518,139.654658,-0.024520,24.228516,0.663599,339884.885190,0.929818,29.008081,9.994570,3.391250,6.057769,60.345227,184.414519,32.000000,188.875872,193.881516,178.688999,187.186034,32.000000,169.670904,68.408050,81.367719,91.108393,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.525853,36.674334
41.636001,60.177183,141.223437,160.528711,77.024336,78.732435,29.772203,14.206375,138.798318,1.999048,59.357166,42.334472,159.017571,142.126630,156.445442,139.293385,89.755598,138.277261,-0.000788,0.013349,32.000000,-235.802505,139.591058,-0.024523,24.213656,0.663347,339645.924284,0.930641,29.071455,9.983187,3.390823,18.329904,60.416237,184.408016,32.000000,188.893856,193.880352,178.692815,187.186916,32.000000,169.709300,68.398977,81.359864,91.101141,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533613,36.548656
41.634294,60.210515,141.161035,160.544536,77.030242,78.707985,29.332486,14.206347,138.739325,1.997798,59.371817,42.328658,159.034939,142.068316,156.457726,139.233866,89.733129,138.218165,-0.000788,0.013357,32.000000,-235.802681,139.535702,-0.024584,24.200441,0.663973,339748.501861,0.931423,29.131658,9.975938,3.391816,14.197112,60.299031,184.418664,32.000000,188.896851,193.864041,178.710520,187.207186,32.000000,169.724328,68.390847,81.350370,91.091869,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.537016,36.651884
41.627084,60.231916,141.117573,160.557590,77.075810,78.687569,29.632369,14.206187,138.697568,1.997421,59.371254,42.328564,159.049541,142.027110,156.468025,139.195486,89.712358,138.175873,-0.000788,0.013351,32.000000,-235.802648,139.497525,-0.024570,24.191796,0.663687,339464.575370,0.925965,29.176722,9.966705,3.391373,12.112043,6.529281,184.438218,32.000000,188.890331,193.864641,178.736592,187.209076,32.000000,169.754538,68.382865,81.341571,91.084298,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.521782,36.645941
41.622625,60.247400,141.067175,160.570568,77.021435,78.663185,29.202673,14.206211,138.655020,1.996331,59.356308,42.322070,159.063497,141.985744,156.478684,139.158009,89.688267,138.129734,-0.000787,0.013361,32.000000,-235.802512,139.462626,-0.024554,24.186477,0.664445,339786.039767,0.931553,29.214936,9.964202,3.390506,16.790301,8.112119,184.437542,32.000000,188.906238,193.866448,178.743912,187.208068,32.000000,169.795783,68.371961,81.329414,91.074557,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534410,36.680644
