OSU 80 Ton Compressor Load Stand
41.618398,60.253355,141.020343,160.579213,77.087786,78.659128,29.426246,14.206255,138.628057,1.996023,59.332353,42.322020,159.073977,141.959830,156.490415,139.135352,89.668808,138.095944,-0.000786,0.013361,32.000000,-235.802553,139.438254,-0.024583,24.183348,0.664293,339742.375009,0.909164,29.235018,9.965936,3.389399,7.236436,60.358132,184.441301,32.000000,188.917487,193.855037,178.753258,187.224456,32.000000,169.800223,68.363585,81.318982,91.065591,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526286,36.842712
41.618110,60.253728,140.991261,160.587067,77.201185,78.658965,29.718557,14.206221,138.600761,1.995140,59.291123,42.324608,159.086059,141.937369,156.505196,139.114997,89.643131,138.074264,-0.000787,0.013315,32.000000,-235.802633,139.414323,-0.024549,24.180038,0.664144,339678.212509,0.930767,29.250674,9.968058,3.388949,12.192283,60.437126,184.467092,32.000000,188.912256,193.853649,178.792316,187.233575,32.000000,169.821558,68.352035,81.303978,91.052959,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.536367,36.816373
41.620042,60.247441,140.974767,160.590272,77.186589,78.663075,29.276450,14.206340,138.589248,1.994680,59.249895,42.325197,159.095147,141.922511,156.516773,139.103329,89.623130,138.059798,-0.000786,0.013289,32.000000,-235.802556,139.402277,-0.024578,24.175564,0.665261,340313.309625,0.932785,29.254850,9.978080,3.388106,9.514087,59.432069,184.474550,32.000000,188.925104,193.863800,178.808701,187.231640,32.000000,169.855143,68.342907,81.293112,91.042610,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526640,36.747482
41.629910,60.233584,140.957432,160.591531,77.336991,78.667109,29.942897,14.206240,138.579734,1.994062,59.189944,42.329964,159.100289,141.907658,156.529978,139.094259,89.599297,138.047037,-0.000786,0.013262,32.000000,-235.802505,139.397262,-0.024585,24.172535,0.665268,340371.246397,0.910074,29.248213,9.994086,3.387129,6.980971,7.519940,184.472076,32.000000,188.946377,193.856951,178.815825,187.248167,32.000000,169.869063,68.332512,81.279806,91.029635,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.538226,36.819015
41.635436,60.212951,140.958280,160.589117,77.355893,78.667156,29.638054,14.206265,138.578334,1.994865,59.123916,42.339939,159.105802,141.901499,156.542618,139.094681,89.576427,138.042740,-0.000788,0.013252,32.000000,-235.802448,139.396929,-0.024519,24.174890,0.666472,341015.225909,0.911598,29.229069,10.011186,3.386490,5.985057,60.438124,184.501228,32.000000,188.942871,193.849031,178.849907,187.262651,32.000000,169.876338,68.323827,81.265679,91.015260,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.528469,36.853791
41.647212,60.191842,140.968968,160.585260,77.384476,78.667059,29.265235,14.206543,138.580064,1.996114,59.064131,42.348274,159.108386,141.905473,156.549590,139.096029,89.559330,138.044154,-0.000787,0.013243,32.000000,-235.802197,139.400943,-0.024509,24.180784,0.666679,341145.433188,0.921451,29.219306,10.026743,3.386577,12.313925,9.953439,184.511197,32.000000,188.949038,193.859517,178.868532,187.260821,32.000000,169.902608,68.318310,81.254754,91.002730,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.525991,36.741392
41.658934,60.161720,140.979466,160.579795,77.588545,78.678788,29.204761,14.206595,138.588525,1.995694,58.983454,42.358970,159.106020,141.908749,156.556938,139.103608,89.539359,138.045767,-0.000785,0.013293,32.000000,-235.802053,139.404350,-0.024234,24.186901,0.666536,341338.655496,0.937607,29.167945,10.048503,3.384702,8.010616,60.215503,184.505182,32.000000,188.973362,193.855199,178.865069,187.272789,32.000000,169.914003,68.310797,81.239892,90.984732,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535885,36.719529
41.663622,60.131821,140.974317,160.573367,77.713839,78.699178,29.254442,14.206703,138.599394,1.995862,58.911489,42.362823,159.105709,141.915328,156.562721,139.109457,89.523876,138.046542,-0.000785,0.013311,32.000000,-235.801886,139.411576,-0.024246,24.188435,0.667145,341772.683180,0.931449,29.135519,10.065167,3.384486,14.278446,59.460871,184.523190,32.000000,188.974048,193.846981,178.883722,187.288359,32.000000,169.912880,68.307672,81.226494,90.968416,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531607,36.820849
41.671567,60.091602,141.016571,160.562845,77.827904,78.727729,29.976316,14.206615,138.609641,1.997146,58.821725,42.371987,159.103332,141.933442,156.566962,139.115688,89.507570,138.054971,-0.000784,0.013303,32.000000,-235.801833,139.428258,-0.024275,24.188985,0.668278,342503.790491,0.918129,29.092516,10.085479,3.383729,28.864333,60.516881,184.538941,32.000000,188.976625,193.856206,178.901257,187.287589,32.000000,169.931838,68.304179,81.211755,90.950010,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535275,36.803021
41.683125,60.046813,141.024390,160.549439,77.854741,78.756357,29.998305,14.206515,138.623986,1.996882,58.727639,42.384011,159.099229,141.944033,156.569232,139.132245,89.493443,138.067294,-0.000784,0.013291,32.000000,-235.802026,139.448656,-0.024244,24.189485,0.669246,343028.545283,0.929217,29.058846,10.102196,3.383816,6.929365,9.580568,184.535172,32.000000,189.000833,193.858696,178.897080,187.292569,32.000000,169.944286,68.302026,81.197312,90.930731,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534793,36.688714
41.691979,60.006030,141.033407,160.536241,77.911222,78.776739,29.534281,14.206767,138.639515,1.996849,58.643324,42.392103,159.094719,141.965258,156.570612,139.148673,89.482322,138.083233,-0.000784,0.013296,32.000000,-235.801747,139.466538,-0.024264,24.192956,0.669634,343237.911074,0.939746,29.002761,10.121573,3.383885,9.793956,60.417298,184.545071,32.000000,189.006738,193.852388,178.907186,187.307996,32.000000,169.932635,68.302801,81.185658,90.914891,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529669,36.820482
41.701739,59.953325,141.065052,160.519848,77.863110,78.801249,29.210728,14.206761,138.661252,1.997524,58.540594,42.402861,159.087941,141.988418,156.569690,139.168352,89.467344,138.102102,-0.000786,0.013276,32.000000,-235.801667,139.484183,-0.024388,24.201454,0.669869,343481.201856,0.919764,28.942731,10.142931,3.382929,11.768905,11.208895,184.566614,32.000000,189.002494,193.860787,178.929484,187.310046,32.000000,169.934496,68.305843,81.172336,90.895840,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.530682,36.860834
41.721505,59.895140,141.093285,160.503816,77.820663,78.833675,29.948006,14.206894,138.684066,1.997533,58.432103,42.411643,159.077165,142.010818,156.568305,139.191173,89.454089,138.120917,-0.000785,0.013234,32.000000,-235.801682,139.507648,-0.024319,24.214398,0.669645,343461.706456,0.933024,28.890395,10.162140,3.383032,21.707151,7.821741,184.561728,32.000000,189.025113,193.866058,178.925795,187.309985,32.000000,169.937165,68.311803,81.160833,90.877808,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.532207,36.818281
41.741398,59.843405,141.106539,160.490142,77.845886,78.862176,29.879668,14.207125,138.703106,1.998023,58.336687,42.425086,159.068694,142.031742,156.567599,139.211951,89.444316,138.133143,-0.000786,0.013242,32.000000,-235.801501,139.524999,-0.024426,24.223744,0.668857,343324.243447,0.941041,28.812044,10.186799,3.382034,10.960932,6.421993,184.563757,32.000000,189.032987,193.856834,178.934533,187.327321,32.000000,169.917659,68.317167,81.151767,90.861763,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531282,36.635743
41.747417,59.778203,141.120158,160.472163,77.940894,78.894699,29.408538,14.207225,138.725448,1.999409,58.224610,42.435510,159.057197,142.052940,156.564876,139.231990,89.431575,138.151539,-0.000786,0.013242,32.000000,-235.801355,139.546168,-0.024537,24.231349,0.668107,343163.384427,0.937886,28.738092,10.206556,3.381713,13.691441,60.336343,184.580474,32.000000,189.029762,193.860335,178.958429,187.328647,32.000000,169.904939,68.324355,81.140025,90.843374,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533849,36.698692
41.752664,59.713545,141.159629,160.451958,77.938321,78.919154,29.172628,14.207204,138.743843,1.999875,58.124538,42.440115,159.041788,142.070029,156.559515,139.246407,89.419100,138.166686,-0.000787,0.013209,32.000000,-235.801303,139.562105,-0.024435,24.235283,0.668116,343446.760748,0.931134,28.650573,10.228099,3.380190,6.508742,60.198279,184.573087,32.000000,189.046451,193.870594,178.956463,187.323354,32.000000,169.906388,68.333162,81.129617,90.826170,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529079,36.684899
41.755178,59.662176,141.141864,160.434091,77.903928,78.939488,29.168975,14.207464,138.752538,1.999633,58.049111,42.441241,159.026685,142.077602,156.553855,139.253727,89.410421,138.171967,-0.000790,0.013216,32.000000,-235.801119,139.568823,-0.024442,24.238935,0.668429,343611.485906,0.916702,28.593715,10.245384,3.380968,15.793871,12.057284,184.567263,32.000000,189.056614,193.861941,178.952522,187.337775,32.000000,169.882009,68.339956,81.121021,90.810682,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533446,36.716887
41.757826,59.607120,141.173354,160.413234,77.862420,78.963786,29.543249,14.207475,138.757279,2.000029,57.969653,42.444917,159.011311,142.086819,156.545905,139.255298,89.399630,138.173255,-0.000791,0.013222,32.000000,-235.801107,139.571376,-0.024422,24.245214,0.667770,343374.101543,0.913309,28.525136,10.261287,3.380631,7.350739,19.239396,184.582769,32.000000,189.048583,193.861097,178.968085,187.343949,32.000000,169.859909,68.351243,81.110688,90.793985,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529600,36.844106
41.749739,59.564193,141.189925,160.396984,77.778412,78.963972,29.948426,14.207434,138.754520,2.000339,57.910680,42.445529,158.997236,142.086273,156.535672,139.250636,89.391172,138.174676,-0.000790,0.013218,32.000000,-235.801168,139.571485,-0.024255,24.249088,0.667203,343177.962016,0.935527,28.467532,10.272038,3.380332,13.557109,60.457391,184.577510,32.000000,189.055034,193.872322,178.965645,187.335799,32.000000,169.865956,68.360516,81.102915,90.781497,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.532846,36.616227
41.739376,59.516793,141.175416,160.378513,77.706254,78.964035,29.166287,14.207451,138.746801,2.000500,57.848064,42.443564,158.979247,142.073709,156.520206,139.238313,89.382485,138.164729,-0.000789,0.013245,32.000000,-235.801064,139.562447,-0.024422,24.251342,0.666464,342795.655254,0.913638,28.421979,10.282848,3.381439,12.713859,59.859724,184.563119,32.000000,189.067304,193.864043,178.950815,187.342588,32.000000,169.840158,68.372439,81.093629,90.766029,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526522,36.712118
41.737394,59.480357,141.169728,160.363530,77.734328,78.963867,29.910480,14.207267,138.736543,2.000625,57.801005,42.441426,158.965615,142.060381,156.507384,139.224826,89.374318,138.156125,-0.000790,0.013252,32.000000,-235.801212,139.549402,-0.024403,24.251074,0.665448,342327.356479,0.959515,28.387302,10.288732,3.381479,7.253254,60.470895,184.570489,32.000000,189.058023,193.857324,178.958765,187.350538,32.000000,169.814170,68.383717,81.084934,90.753183,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533298,36.601114
41.731612,59.439115,141.164368,160.344640,77.626584,78.963907,29.233910,14.207141,138.718066,2.000702,57.751407,42.436740,158.951055,142.043374,156.490089,139.204628,89.365318,138.136626,-0.000791,0.013283,32.000000,-235.801409,139.529888,-0.024347,24.249477,0.666011,342541.561667,0.935518,28.350922,10.292163,3.382509,1.245983,59.491441,184.570079,32.000000,189.055240,193.868329,178.957700,187.338333,32.000000,169.808750,68.396129,81.076092,90.738477,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.544264,36.668832
41.728288,59.407158,141.135362,160.329237,77.592821,78.963980,29.813339,14.207134,138.699722,2.000402,57.712510,42.432533,158.936242,142.027176,156.476556,139.185873,89.358081,138.120513,-0.000789,0.013282,32.000000,-235.801298,139.513523,-0.024184,24.246732,0.664843,341993.711696,0.931534,28.314828,10.293735,3.381710,1.626559,7.947488,184.555364,32.000000,189.066334,193.870546,178.940004,187.333210,32.000000,169.794834,68.406416,81.068194,90.725641,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.540714,36.793850
41.717536,59.364483,141.088372,160.307061,77.539056,78.964106,29.364570,14.206953,138.673197,1.999287,57.662454,42.427325,158.918425,141.999891,156.459578,139.155684,89.344210,138.099889,-0.000790,0.013284,32.000000,-235.801451,139.485888,-0.024085,24.243112,0.664565,341811.408432,0.933132,28.285656,10.293416,3.381862,11.666263,60.359366,184.555119,32.000000,189.060627,193.861815,178.935899,187.340481,32.000000,169.760921,68.419311,81.055687,90.708833,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.530741,36.658780
41.713644,59.323951,141.086762,160.285632,77.371630,78.964261,29.529845,14.206705,138.648740,1.999293,57.612827,42.427317,158.900827,141.980224,156.441502,139.135000,89.329619,138.080070,-0.000791,0.013240,32.000000,-235.801844,139.467345,-0.024192,24.243245,0.664241,341563.257511,0.912102,28.267602,10.293984,3.382391,7.292210,60.412237,184.548613,32.000000,189.057597,193.877835,178.928960,187.320170,32.000000,169.752942,68.428606,81.044267,90.693002,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526217,36.788127
41.709625,59.288296,141.057747,160.268101,77.231895,78.963873,29.364475,14.206764,138.633235,1.998594,57.570507,42.426627,158.884129,141.960381,156.427831,139.115967,89.316357,138.059385,-0.000793,0.013248,32.000000,-235.801940,139.448080,-0.024072,24.240727,0.663098,341043.360628,0.933628,28.223139,10.299547,3.381531,6.105574,12.081997,184.530402,32.000000,189.068083,193.869489,178.906635,187.318049,32.000000,169.732830,68.435238,81.034899,90.679743,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.527761,36.522537
41.707114,59.259774,141.040749,160.254492,77.222485,78.959687,29.842210,14.206903,138.615920,1.998603,57.534896,42.425584,158.868735,141.945838,156.417039,139.098026,89.303503,138.046510,-0.000793,0.013260,32.000000,-235.801790,139.429448,-0.024194,24.239032,0.661751,340326.117978,0.918739,28.191953,10.303430,3.381860,9.122404,60.490977,184.532909,32.000000,189.057063,193.860605,178.901558,187.319918,32.000000,169.699743,68.439676,81.025440,90.668324,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529020,36.843373
41.701580,59.226472,141.031466,160.238457,77.177074,78.964400,29.190911,14.206787,138.603069,1.999247,57.493568,42.428890,158.850538,141.924881,156.402638,139.077359,89.286709,138.027602,-0.000794,0.013253,32.000000,-235.801753,139.414408,-0.024168,24.239050,0.661179,340007.892308,0.911441,28.168988,10.309601,3.381883,24.837684,60.180209,184.531597,32.000000,189.050431,193.865348,178.890070,187.298420,32.000000,169.692373,68.444284,81.014057,90.656285,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533623,36.592016
41.700335,59.198786,141.018294,160.223962,77.190154,78.964300,29.766390,14.206724,138.590660,1.998769,57.457390,42.427524,158.834656,141.910467,156.390688,139.063653,89.273032,138.014681,-0.000794,0.013237,32.000000,-235.801904,139.403369,-0.024320,24.238611,0.661045,339954.539576,0.928327,28.142257,10.316801,3.381711,7.603438,10.546809,184.515877,32.000000,189.058444,193.861681,178.864838,187.285352,32.000000,169.677059,68.448411,81.004803,90.646908,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.521398,36.728700
41.694790,59.165629,141.012747,160.204585,77.234390,78.980310,29.187377,14.206767,138.580547,1.999157,57.415522,42.429571,158.817889,141.897127,156.379217,139.050283,89.257686,138.000352,-0.000792,0.013243,32.000000,-235.801878,139.395639,-0.024365,24.237065,0.660887,339823.488861,0.908723,28.120451,10.323955,3.382471,17.234048,10.220292,184.512793,32.000000,189.049433,193.843954,178.851469,187.289581,32.000000,169.639806,68.453766,80.993642,90.636854,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526965,36.805955
41.694405,59.139221,141.011244,160.186510,77.274319,78.980493,29.898082,14.206865,138.573000,1.999300,57.381866,42.432612,158.803034,141.888101,156.367217,139.039412,89.242203,137.989491,-0.000792,0.013264,32.000000,-235.801701,139.385707,-0.024387,24.234506,0.661215,340050.923393,0.909252,28.091061,10.331148,3.381933,9.055300,60.524067,184.513386,32.000000,189.036622,193.847792,178.843051,187.270934,32.000000,169.631549,68.458131,80.984118,90.627955,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531233,36.700233
41.694792,59.107884,140.995853,160.164300,77.242935,78.980753,29.975439,14.206814,138.564464,1.999342,57.338697,42.435135,158.783373,141.879486,156.354398,139.025491,89.226581,137.983665,-0.000792,0.013255,32.000000,-235.801649,139.380669,-0.024390,24.232229,0.661611,340243.600156,0.910728,28.058122,10.342348,3.381917,13.020464,60.448608,184.492809,32.000000,189.040674,193.849056,178.809846,187.252335,32.000000,169.622166,68.463311,80.973447,90.617176,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.536937,36.599133
41.704199,59.073470,140.975680,160.141356,77.254386,78.997001,29.180596,14.206830,138.555836,1.999278,57.290303,42.437113,158.763316,141.874376,156.341214,139.020004,89.211544,137.974422,-0.000792,0.013260,32.000000,-235.801659,139.374906,-0.024458,24.231356,0.661420,340122.456910,0.909126,28.034872,10.353402,3.381954,6.480191,9.607473,184.482170,32.000000,189.033162,193.831612,178.787468,187.254789,32.000000,169.582439,68.466319,80.960845,90.602312,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529600,36.680057
41.708475,59.043892,140.970686,160.121851,77.237957,78.997274,29.968489,14.206747,138.550834,1.999881,57.251861,42.437563,158.747775,141.871838,156.329867,139.013257,89.198043,137.972245,-0.000790,0.013265,32.000000,-235.801731,139.368199,-0.024525,24.230958,0.661194,340106.271885,0.909264,27.994773,10.364308,3.380805,9.764993,60.455118,184.484169,32.000000,189.018779,193.831518,178.782255,187.238850,32.000000,169.565058,68.469257,80.951071,90.589405,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.527919,36.787467
41.708398,59.007720,140.971070,160.098666,77.276145,78.997321,29.914712,14.206734,138.550965,2.000824,57.203855,42.440422,158.727552,141.869294,156.315589,139.012485,89.184892,137.971938,-0.000789,0.013235,32.000000,-235.801550,139.369168,-0.024488,24.231572,0.661017,340103.746118,0.914459,27.951093,10.377185,3.379952,13.837491,11.796295,184.464740,32.000000,189.021123,193.840618,178.755183,187.209815,32.000000,169.555178,68.473385,80.941477,90.573463,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.528892,36.810577
41.713075,58.976444,140.951914,160.079024,77.324905,79.017858,29.385468,14.206650,138.548672,2.001798,57.160649,42.441512,158.711507,141.866756,156.304413,139.014169,89.173860,137.975837,-0.000791,0.013196,32.000000,-235.801610,139.374535,-0.024575,24.233460,0.660898,340077.170738,0.928293,27.916181,10.388731,3.379749,18.679406,60.334742,184.452455,32.000000,189.023035,193.827334,178.733154,187.209347,32.000000,169.518820,68.478005,80.933622,90.558702,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.536042,36.701407
41.721287,58.936610,140.958902,160.055330,77.344141,79.042208,29.891681,14.206801,138.554364,2.002316,57.105508,42.440825,158.692443,141.869010,156.290817,139.019612,89.161213,137.974986,-0.000790,0.013234,32.000000,-235.801462,139.381108,-0.024459,24.235786,0.661346,340377.666300,0.907873,27.878462,10.403612,3.379268,28.756702,60.406665,184.456982,32.000000,189.005456,193.822656,178.729326,187.194799,32.000000,169.479737,68.483710,80.923567,90.540472,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.536091,36.820409
41.729873,58.900772,140.955028,160.035448,77.300400,79.062639,29.345885,14.206843,138.559167,2.002143,57.057027,42.443756,158.675354,141.875480,156.279300,139.027988,89.151610,137.979892,-0.000790,0.013243,32.000000,-235.801396,139.389760,-0.024309,24.236876,0.661187,340398.173002,0.906439,27.836852,10.414275,3.378552,13.788002,60.359902,184.447205,32.000000,189.001546,193.833505,178.711705,187.167060,32.000000,169.475173,68.488001,80.915391,90.526563,0.000000,59.999925,58.987342,60.971240,44.000000,42.000000,59.530535,36.853277
41.726999,58.855474,140.952597,160.012856,77.316536,79.087388,29.157873,14.206947,138.565995,2.002722,56.996900,42.451664,158.652587,141.888844,156.265055,139.036284,89.141977,137.984374,-0.000792,0.013259,32.000000,-235.801314,139.402597,-0.024273,24.239132,0.660840,340351.218541,0.927875,27.781093,10.428698,3.377679,12.106818,8.070561,184.424740,32.000000,189.005038,193.825693,178.673514,187.152891,32.000000,169.439901,68.492183,80.904154,90.509074,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534134,36.840805
41.741511,58.809891,140.972395,159.990208,77.348696,79.112157,29.175808,14.207135,138.581791,2.003178,56.931084,42.462356,158.630871,141.903948,156.251226,139.050557,89.131116,137.992865,-0.000793,0.013233,32.000000,-235.801057,139.416207,-0.024215,24.243949,0.660329,340098.653234,0.907498,27.747988,10.438111,3.377827,9.428576,60.207657,184.423865,32.000000,188.985854,193.812975,178.655124,187.142822,32.000000,169.398730,68.494187,80.893447,90.492344,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538678,36.793116
41.747869,58.768721,140.978470,159.970514,77.361826,79.136450,29.475904,14.207211,138.596635,2.004111,56.863881,42.471335,158.611188,141.922714,156.237890,139.069796,89.121120,138.001529,-0.000794,0.013245,32.000000,-235.801175,139.431559,-0.024209,24.250180,0.660440,340226.771666,0.931080,27.703083,10.448561,3.377494,11.581591,60.416954,184.418701,32.000000,188.970413,193.817760,178.636121,187.115548,32.000000,169.386110,68.493433,80.884691,90.477334,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535462,36.697298
41.754290,58.711227,141.009077,159.944630,77.523272,79.185336,29.272976,14.207071,138.618517,2.005278,56.767434,42.484048,158.584986,141.950662,156.224021,139.089963,89.112278,138.016549,-0.000795,0.013221,32.000000,-235.801379,139.455252,-0.024225,24.256451,0.660322,340326.050368,0.906751,27.635269,10.467874,3.376994,10.151692,10.073309,184.393435,32.000000,188.971165,193.811308,178.591686,187.093765,32.000000,169.354372,68.493507,80.876660,90.461478,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529876,36.748068
41.768773,58.656608,141.016391,159.921555,77.666757,79.225887,29.647967,14.207194,138.641675,2.005964,56.677349,42.497056,158.565201,141.977205,156.211649,139.106390,89.104400,138.031452,-0.000795,0.013218,32.000000,-235.801228,139.477799,-0.024175,24.259710,0.660754,340707.489852,0.928701,27.578021,10.480178,3.376403,9.853158,14.552936,184.386716,32.000000,188.955752,193.794543,178.570532,187.087733,32.000000,169.312985,68.495132,80.870051,90.450203,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526148,36.825471
41.799808,58.583722,141.080731,159.890836,77.809295,79.275154,29.823338,14.207018,138.676001,2.006780,56.558463,42.513338,158.540313,142.015416,156.195562,139.137663,89.095510,138.060382,-0.000796,0.013210,32.000000,-235.801272,139.506581,-0.024404,24.266877,0.662033,341459.346793,0.909414,27.503405,10.497008,3.376184,24.740217,60.438306,184.388289,32.000000,188.928808,193.798226,178.552222,187.056321,32.000000,169.292247,68.495173,80.861291,90.437683,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533682,36.869125
41.826435,58.517734,141.102021,159.862056,77.941555,79.324035,29.377638,14.206913,138.711016,2.007171,56.450966,42.534072,158.516061,142.053685,156.181531,139.176771,89.090472,138.085770,-0.000796,0.013199,32.000000,-235.801404,139.544501,-0.024403,24.276263,0.662730,341934.413718,0.921558,27.424456,10.515856,3.375832,7.031551,60.358234,184.364053,32.000000,188.926088,193.798418,178.517837,187.031172,32.000000,169.277130,68.494324,80.855206,90.428511,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531862,36.798619
41.857283,58.432235,141.149339,159.823816,77.995286,79.392558,30.025361,14.206944,138.758264,2.007596,56.311283,42.560035,158.486723,142.106931,156.165551,139.229624,89.083985,138.126497,-0.000797,0.013187,32.000000,-235.801243,139.592499,-0.024398,24.289683,0.663303,342525.980450,0.935403,27.312138,10.536602,3.374013,13.568571,6.800486,184.343484,32.000000,188.909116,193.780251,178.486592,187.020665,32.000000,169.224941,68.492383,80.845956,90.415379,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523788,36.995023
41.883424,58.355152,141.191664,159.789633,78.096801,79.453740,29.844066,14.206681,138.805116,2.008219,56.187316,42.584714,158.460871,142.154484,156.151156,139.278462,89.079331,138.167559,-0.000797,0.013173,32.000000,-235.801616,139.637808,-0.024419,24.302150,0.663420,342821.824023,0.909788,27.216739,10.555756,3.373059,16.034314,60.454807,184.338855,32.000000,188.883563,193.776537,178.474140,187.000574,32.000000,169.200315,68.486956,80.835658,90.404909,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528833,37.016446
41.915215,58.239030,141.236863,159.738590,78.253966,79.543801,29.801326,14.206627,138.876578,2.009436,56.002723,42.626881,158.419251,142.229300,156.128042,139.351101,89.075882,138.231904,-0.000799,0.013198,32.000000,-235.801570,139.707726,-0.024329,24.318452,0.662949,343003.915275,0.928221,27.076473,10.585251,3.370775,11.882945,60.471325,184.312401,32.000000,188.868364,193.779363,178.433511,186.959253,32.000000,169.173490,68.476684,80.819966,90.392223,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536652,36.864723
41.946825,58.149939,141.287204,159.699774,78.382974,79.625029,29.277270,14.206521,138.935601,2.009594,55.865496,42.656858,158.387236,142.287807,156.111477,139.407521,89.074939,138.284537,-0.000801,0.013193,32.000000,-235.801783,139.766625,-0.024350,24.329900,0.663582,343541.861397,0.932822,26.976399,10.609340,3.370446,11.757210,60.293017,184.292847,32.000000,188.858183,193.759097,178.401220,186.948962,32.000000,169.126133,68.467989,80.807435,90.382963,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532089,36.883358
41.976001,58.039471,141.383509,159.651137,78.700584,79.730727,29.156597,14.206367,139.016986,2.010668,55.675698,42.700026,158.347275,142.371533,156.087671,139.491887,89.073803,138.357126,-0.000802,0.013163,32.000000,-235.802006,139.844203,-0.024292,24.352191,0.663873,344084.552890,0.923524,26.812943,10.643317,3.368486,7.004713,60.133645,184.285782,32.000000,188.825032,193.745627,178.385661,186.922412,32.000000,169.082246,68.455926,80.793096,90.374583,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521939,37.354963
42.050435,57.901085,141.484872,159.597216,78.944703,79.861059,29.164405,14.206425,139.132856,2.011887,55.376345,42.766905,158.304537,142.489640,156.063894,139.603325,89.075784,138.467447,-0.000802,0.013172,32.000000,-235.801950,139.955494,-0.024222,24.384699,0.664542,344667.658141,0.936697,26.690606,10.670824,3.368235,25.161206,60.143073,184.263097,32.000000,188.806278,193.743386,178.350241,186.878734,32.000000,169.055874,68.442219,80.783349,90.371712,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522519,37.296710
42.097382,57.746754,141.590365,159.543810,78.924950,80.003217,29.572802,14.206405,139.245073,2.013006,55.092806,42.823158,158.263791,142.604100,156.045000,139.713306,89.080299,138.567611,-0.000803,0.013174,32.000000,-235.802116,140.064199,-0.024219,24.411164,0.666078,346025.056373,0.940991,26.513659,10.715906,3.366609,13.881702,60.404730,184.235451,32.000000,188.794855,193.722229,178.311898,186.865941,32.000000,169.014016,68.429794,80.774848,90.370600,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520002,37.308962
42.154017,57.543203,141.738632,159.468707,78.932627,80.170056,29.216995,14.206318,139.384289,2.014648,54.767598,42.890104,158.208673,142.745576,156.021103,139.849277,89.082993,138.697707,-0.000803,0.013198,32.000000,-235.802374,140.199133,-0.024224,24.443559,0.665198,346262.535067,0.930316,26.270485,10.765620,3.363975,27.280838,59.583113,184.224475,32.000000,188.756500,193.703804,178.293223,186.844785,32.000000,168.955223,68.413068,80.763321,90.372185,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538275,37.282990
42.260814,57.371187,141.893941,159.400927,79.283505,80.308303,29.937481,14.206305,139.532762,2.015560,54.245861,42.999688,158.156699,142.898380,155.995487,139.990938,89.085508,138.828380,-0.000803,0.013217,32.000000,-235.802362,140.342403,-0.024221,24.487602,0.664058,346114.850640,0.923589,26.047595,10.813594,3.363120,7.069285,60.437447,184.205931,32.000000,188.730165,193.701946,178.265021,186.807156,32.000000,168.932506,68.397257,80.754536,90.373842,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524575,37.837574
42.367986,57.089867,142.134775,159.306904,79.669842,80.598599,29.452876,14.206191,139.768776,2.018029,53.132210,43.117084,158.087433,143.149292,155.965474,140.222791,89.090585,139.051331,-0.000807,0.013235,32.000000,-235.802513,140.580618,-0.024236,24.549915,0.663276,346533.659334,0.935655,25.753131,10.876033,3.360456,14.907838,60.386409,184.163896,32.000000,188.712876,193.684571,178.211614,186.780953,32.000000,168.881262,68.379163,80.746361,90.377173,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529197,37.781008
42.453446,56.765642,142.371561,159.200242,79.920741,80.846891,29.451025,14.206210,139.980513,2.021091,52.331416,43.200805,158.016139,143.370089,155.942463,140.433218,89.095132,139.250965,-0.000806,0.013220,32.000000,-235.802507,140.786033,-0.024254,24.600613,0.663530,347834.780460,0.923666,25.425166,10.952254,3.355811,29.845988,60.379174,184.146130,32.000000,188.681890,193.663458,178.186240,186.766603,32.000000,168.813248,68.363775,80.740442,90.380293,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530722,37.788931
42.545485,56.378538,142.626759,159.053725,80.090244,81.112522,29.200127,14.206150,140.231259,2.024599,51.561904,43.295708,157.917567,143.627193,155.906996,140.683903,89.101363,139.491471,-0.000804,0.013214,32.000000,-235.802549,141.029132,-0.024291,24.660180,0.664017,349117.439977,0.937545,24.952888,11.057946,3.354175,12.180867,8.180791,184.124552,32.000000,188.643046,193.663199,178.158291,186.723636,32.000000,168.759168,68.346260,80.734685,90.385009,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542051,37.695241
42.681326,56.082001,142.857376,158.927722,80.454450,81.333291,29.979965,14.205850,140.463661,2.026655,50.727416,43.451774,157.827455,143.869428,155.865231,140.914309,89.108733,139.709519,-0.000804,0.013235,32.000000,-235.802900,141.261252,-0.024331,24.722964,0.662993,349336.744268,0.939209,24.530890,11.149684,3.353654,9.234429,60.489189,184.080237,32.000000,188.627026,193.662052,178.109967,186.687737,32.000000,168.699415,68.333272,80.730903,90.389144,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522529,38.144469
42.859536,55.637484,143.260204,158.763532,80.881378,81.732018,29.815508,14.205781,140.813738,2.028522,49.540016,43.614354,157.712387,144.230679,155.810189,141.261828,89.118138,140.045256,-0.000805,0.013228,32.000000,-235.802873,141.613117,-0.024402,24.807160,0.662386,350300.850217,0.939884,24.024544,11.256740,3.349646,13.319612,60.431083,184.043616,32.000000,188.595076,193.642231,178.056880,186.663330,32.000000,168.592682,68.320978,80.727010,90.396795,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526955,38.063545
42.954683,55.180422,143.579726,158.601889,81.059274,82.065535,29.468411,14.205781,141.114696,2.031754,48.655215,43.714328,157.598047,144.539464,155.761670,141.569037,89.125115,140.341288,-0.000805,0.013219,32.000000,-235.802705,141.915478,-0.024712,24.873237,0.661831,351529.244618,0.918374,23.523581,11.371177,3.344296,7.665777,60.353191,184.022024,32.000000,188.551329,193.639415,178.022119,186.625032,32.000000,168.511872,68.311711,80.721253,90.402195,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522716,38.128916
43.047241,54.653549,143.946010,158.388980,81.169492,82.423355,30.021909,14.205681,141.465524,2.035702,47.804778,43.818802,157.442958,144.895705,155.692242,141.922309,89.135332,140.689541,-0.000805,0.013246,32.000000,-235.802859,142.259574,-0.024687,24.944967,0.660860,352314.652282,0.935393,22.847193,11.527994,3.342781,10.344541,9.350654,183.969741,32.000000,188.515992,193.644544,177.943908,186.564854,32.000000,168.412517,68.300871,80.715130,90.408112,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531567,37.918058
43.131274,54.268656,144.225857,158.212018,81.460160,82.687777,29.405080,14.205847,141.749161,2.039002,47.119106,43.923082,157.305999,145.182538,155.615743,142.204752,89.145223,140.967186,-0.000803,0.013262,32.000000,-235.802704,142.540770,-0.024629,25.010129,0.659206,352289.418714,0.914400,22.285759,11.660692,3.343221,59.972086,10.432573,183.920188,32.000000,188.485909,193.630080,177.867842,186.529385,32.000000,168.291741,68.294416,80.711345,90.414393,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527240,38.305951
43.262042,53.804831,144.621047,158.003161,81.845661,83.053856,29.256681,14.205908,142.120871,2.042369,45.999508,44.065749,157.141505,145.567718,155.509937,142.570887,89.156131,141.331725,-0.000804,0.013243,32.000000,-235.802586,142.909007,-0.024749,25.097816,0.658260,352620.699227,0.924618,21.698715,11.807218,3.344999,14.714287,59.427433,183.882130,32.000000,188.422653,193.622325,177.787700,186.468262,32.000000,168.141507,68.287888,80.704002,90.421879,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536760,38.302870
43.355558,53.355238,144.940192,157.819706,82.155741,83.379177,29.872867,14.205926,142.434250,2.045672,45.155684,44.156489,156.994321,145.888499,155.416081,142.882821,89.166506,141.639942,-0.000802,0.013237,32.000000,-235.802634,143.222351,-0.024712,25.163498,0.657675,353526.656113,0.914231,21.190742,11.935055,3.343113,7.119095,8.690067,183.834535,32.000000,188.377484,193.625992,177.695496,186.399339,32.000000,168.027179,68.280637,80.699416,90.428490,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526561,38.191938
43.457999,52.732808,145.367136,157.551644,82.145344,83.777458,29.571559,14.205900,142.848167,2.050924,44.225424,44.269447,156.777722,146.316704,155.277292,143.302254,89.185703,142.049564,-0.000803,0.013281,32.000000,-235.802456,143.640692,-0.024763,25.241225,0.657646,354691.714568,0.931249,20.554190,12.098552,3.343267,7.393282,60.426521,183.748052,32.000000,188.320306,193.610387,177.548195,186.317331,32.000000,167.822528,68.275038,80.696898,90.438153,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526247,38.167653
43.545447,52.334067,145.688035,157.362401,82.420375,84.033629,29.963097,14.205887,143.137079,2.054329,43.587436,44.363389,156.620474,146.612262,155.167452,143.591305,89.198566,142.332405,-0.000802,0.013306,32.000000,-235.802386,143.925474,-0.024774,25.301256,0.655723,354543.858773,0.913374,19.890583,12.251852,3.344377,10.779055,60.460640,183.705232,32.000000,188.250364,193.598747,177.456156,186.248315,32.000000,167.669936,68.270588,80.694647,90.443285,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527289,38.491790
43.673175,51.844912,146.088782,157.137824,82.786305,84.391591,29.931068,14.205876,143.511605,2.058597,42.498003,44.491900,156.430465,146.999508,155.026540,143.968726,89.216204,142.696434,-0.000802,0.013298,32.000000,-235.802499,144.298909,-0.024702,25.385491,0.654049,354271.556576,0.931011,19.388031,12.371002,3.345670,11.891337,60.467664,183.637080,32.000000,188.175925,193.601724,177.325333,186.142238,32.000000,167.500535,68.265925,80.694518,90.451603,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530191,38.477924
43.771043,51.274458,146.456473,156.895636,82.818020,84.761562,29.654236,14.206108,143.879107,2.063114,41.593018,44.582529,156.230603,147.374439,154.884475,144.340380,89.236688,143.056395,-0.000802,0.013315,32.000000,-235.802338,144.665732,-0.024911,25.454098,0.653575,355416.410709,0.932523,18.664998,12.544299,3.344958,10.793113,7.573758,183.549477,32.000000,188.107230,193.585757,177.173793,186.047861,32.000000,167.296331,68.263317,80.694988,90.460596,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534174,38.202503
43.819056,50.836182,146.747680,156.691023,82.734263,85.001406,29.565048,14.206145,144.152081,2.066654,41.072387,44.637017,156.058756,147.656995,154.762113,144.617009,89.253854,143.328140,-0.000803,0.013353,32.000000,-235.802396,144.936606,-0.024966,25.500783,0.652971,355928.180700,0.911392,18.106899,12.672725,3.345691,9.596304,60.430090,183.492346,32.000000,188.024601,193.563593,177.065312,185.972340,32.000000,167.119758,68.262401,80.694115,90.468622,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533456,38.183721
43.872414,50.402861,147.045664,156.457459,82.910410,85.249569,29.995487,14.206247,144.447597,2.070681,40.632704,44.689510,155.854871,147.959977,154.601424,144.919482,89.277956,143.625988,-0.000802,0.013365,32.000000,-235.802208,145.233797,-0.024812,25.554079,0.649412,354644.342564,0.923133,17.452443,12.810233,3.347477,11.206770,60.483871,183.412882,32.000000,187.925839,193.549995,176.922512,185.847143,32.000000,166.921405,68.261579,80.692587,90.479336,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527260,38.243882
43.923465,50.023788,147.333993,156.242439,82.948640,85.481248,29.404802,14.206425,144.725445,2.074500,40.249768,44.740569,155.653859,148.242019,154.432068,145.203523,89.305592,143.896822,-0.000802,0.013382,32.000000,-235.802096,145.509226,-0.024655,25.599443,0.648388,354353.939029,0.910037,17.021206,12.912407,3.351189,2.437022,60.341572,183.302673,32.000000,187.837783,193.519471,176.751628,185.725775,32.000000,166.704113,68.258176,80.692024,90.490252,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535088,38.081887
43.896515,49.664940,147.534197,156.036018,82.482069,85.646718,29.244757,14.206461,144.929087,2.078994,40.449302,44.707150,155.458980,148.452136,154.259861,145.414955,89.335840,144.110291,-0.000802,0.013401,32.000000,-235.802138,145.710967,-0.024519,25.615540,0.647808,354562.727711,0.915518,16.559212,13.017566,3.352928,16.372174,7.013415,183.210066,32.000000,187.719453,193.473573,176.599456,185.612721,32.000000,166.464497,68.256037,80.691346,90.503711,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532738,37.970515
43.887271,49.490634,147.632390,155.885109,82.192518,85.679434,29.942241,14.206275,145.045153,2.081291,40.911087,44.696726,155.305278,148.570489,154.109775,145.534584,89.363405,144.233846,-0.000801,0.013393,32.000000,-235.802263,145.824108,-0.024637,25.626807,0.644958,352926.935434,0.902500,16.171431,13.105277,3.357900,7.367577,60.472252,183.133640,32.000000,187.614666,193.444734,176.471443,185.492411,32.000000,166.287426,68.256186,80.690592,90.516435,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532561,37.989591
43.880662,49.369008,147.720796,155.737961,82.056300,85.719749,29.411331,14.206144,145.157864,2.083309,41.306948,44.686114,155.137708,148.683858,153.926064,145.653571,89.398034,144.357521,-0.000802,0.013431,32.000000,-235.802252,145.940692,-0.024662,25.643171,0.641988,350953.386618,0.911310,15.909826,13.152978,3.363105,23.922645,10.143152,183.011047,32.000000,187.504291,193.397897,176.288217,185.350272,32.000000,166.072824,68.256532,80.689290,90.534522,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533357,37.916884
43.869824,49.277320,147.821337,155.632912,81.901267,85.762163,30.016386,14.206174,145.243457,2.084546,41.511460,44.674897,155.011169,148.769317,153.779297,145.744121,89.428907,144.456511,-0.000805,0.013398,32.000000,-235.802287,146.028934,-0.024542,25.655266,0.640377,349978.008466,0.888735,15.791964,13.175548,3.365569,13.390583,60.504855,182.914007,32.000000,187.396276,193.335691,176.141276,185.247632,32.000000,165.876327,68.256747,80.687129,90.549944,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529935,37.869635
43.760521,49.170123,147.857707,155.516965,81.481153,85.753764,29.268216,14.206258,145.276725,2.087934,42.195495,44.557562,154.869199,148.800291,153.613577,145.782487,89.467356,144.517099,-0.000804,0.013384,32.000000,-235.802327,146.059370,-0.024539,25.640882,0.639350,349348.508306,0.895128,15.687610,13.194778,3.368218,15.473895,60.287757,182.813587,32.000000,187.249247,193.268572,175.984989,185.101189,32.000000,165.666709,68.255600,80.685081,90.568956,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532649,37.957529
43.695551,49.189076,147.823562,155.440105,81.137617,85.640124,29.986100,14.206136,145.247872,2.088782,42.841820,44.497106,154.763016,148.767581,153.478067,145.756283,89.502208,144.504470,-0.000803,0.013417,32.000000,-235.802511,146.027782,-0.024513,25.621140,0.637494,347752.535998,0.886519,15.645622,13.202117,3.374098,10.185976,60.459514,182.705198,32.000000,187.142431,193.216213,175.834612,184.968869,32.000000,165.511981,68.253692,80.684950,90.586718,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531754,37.820993
43.653016,49.307452,147.732801,155.384748,80.871073,85.512050,29.759284,14.206091,145.198569,2.089173,43.485513,44.449491,154.657936,148.709263,153.320661,145.710218,89.544519,144.470720,-0.000804,0.013427,32.000000,-235.802542,145.978182,-0.024526,25.599877,0.636527,346165.900659,0.894531,15.715741,13.167721,3.381688,8.449419,60.466407,182.573976,32.000000,187.008271,193.121708,175.655650,184.833747,32.000000,165.307180,68.248958,80.685949,90.608896,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528833,37.826642
43.629180,49.385978,147.678035,155.353610,80.653090,85.430647,29.197632,14.206096,145.165131,2.089310,43.856312,44.423201,154.586311,148.669772,153.202410,145.677509,89.580928,144.442309,-0.000806,0.013394,32.000000,-235.802490,145.944967,-0.024456,25.587318,0.635026,344822.824970,0.888142,15.854167,13.120888,3.383978,9.282043,6.691539,182.486937,32.000000,186.874759,193.042206,175.536621,184.715185,32.000000,165.154778,68.247402,80.686971,90.629854,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524949,37.821946
43.553199,49.438649,147.638409,155.317809,80.238852,85.349233,29.892252,14.205737,145.103580,2.090411,44.481291,44.340134,154.509715,148.605458,153.081653,145.624113,89.624658,144.399843,-0.000807,0.013433,32.000000,-235.802882,145.882399,-0.024454,25.559053,0.634309,344022.256643,0.901317,16.010903,13.061596,3.385027,13.497581,60.483375,182.360839,32.000000,186.731492,192.958468,175.380516,184.559374,32.000000,165.010932,68.246291,80.689155,90.654411,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525342,37.824514
43.480000,49.521572,147.567796,155.292332,79.817065,85.206694,29.179713,14.205671,145.019605,2.091328,45.169056,44.275586,154.451211,148.514254,152.991903,145.544381,89.663946,144.330016,-0.000808,0.013465,32.000000,-235.803193,145.796261,-0.024401,25.528361,0.632892,342844.528955,0.878727,16.100259,13.013637,3.386614,17.121296,12.575099,182.247737,32.000000,186.618364,192.868422,175.246977,184.448260,32.000000,164.882553,68.245360,80.692757,90.676011,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526542,37.719232
43.435706,49.694620,147.438017,155.279477,79.602043,85.044155,29.242759,14.205691,144.912649,2.091808,45.847010,44.220484,154.398913,148.403080,152.891570,145.443942,89.711701,144.237168,-0.000808,0.013460,32.000000,-235.803186,145.686087,-0.024420,25.498111,0.631078,340857.910089,0.874122,16.258287,12.937979,3.391696,12.680597,60.246765,182.137494,32.000000,186.462818,192.753399,175.123058,184.323208,32.000000,164.740621,68.245921,80.697478,90.704057,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526876,37.718278
43.400139,49.834091,147.339848,155.279214,79.575324,84.938296,29.871276,14.205934,144.832582,2.091781,46.255411,44.186224,154.363216,148.314721,152.814761,145.363023,89.750173,144.166326,-0.000808,0.013441,32.000000,-235.803040,145.600598,-0.024380,25.476913,0.629974,339601.579509,0.894002,16.451618,12.861680,3.394122,8.910599,60.394334,182.040433,32.000000,186.334730,192.668878,175.016515,184.201071,32.000000,164.652483,68.244241,80.700555,90.726326,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527073,37.819159
43.334718,49.965958,147.226599,155.279172,79.210517,84.812061,29.293049,14.205957,144.729673,2.092117,46.827136,44.111428,154.326002,148.204214,152.737075,145.257876,89.797713,144.077158,-0.000806,0.013457,32.000000,-235.803114,145.495306,-0.024350,25.444815,0.630450,339354.201067,0.895750,16.687182,12.772458,3.394719,15.320494,7.483195,181.901496,32.000000,186.202377,192.552285,174.879374,184.071849,32.000000,164.550904,68.242410,80.708646,90.754115,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527476,37.675872
43.264300,50.101636,147.094172,155.279980,78.783899,84.653254,29.296373,14.206100,144.613470,2.092511,47.527666,44.037679,154.299720,148.079565,152.680715,145.144020,89.837372,143.972849,-0.000804,0.013497,32.000000,-235.802827,145.378774,-0.024339,25.410534,0.630244,338858.838832,0.893574,16.845403,12.703009,3.395249,11.650955,60.302841,181.806118,32.000000,186.077575,192.442641,174.789479,183.982666,32.000000,164.460174,68.240868,80.717013,90.778418,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529099,37.602431
43.202479,50.350373,146.958027,155.301291,78.484360,84.441809,29.289936,14.205844,144.466326,2.091921,48.237441,43.970889,154.281663,147.924479,152.616226,144.995333,89.884089,143.831299,-0.000804,0.013476,32.000000,-235.803007,145.229225,-0.024070,25.376456,0.628336,336856.784236,0.893251,17.085400,12.605059,3.399358,6.839317,60.272954,181.701061,32.000000,185.925650,192.327881,174.696932,183.857608,32.000000,164.387367,68.239144,80.726705,90.807346,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523965,37.778513
43.151349,50.587955,146.826851,155.333164,78.377461,84.271034,29.897199,14.205971,144.323655,2.091187,48.749538,43.916938,154.272110,147.776217,152.559560,144.853477,89.930461,143.694369,-0.000804,0.013419,32.000000,-235.802919,145.091307,-0.024114,25.348772,0.627012,335576.264893,0.890028,17.330688,12.511700,3.400325,19.092603,8.794182,181.572020,32.000000,185.802070,192.214959,174.582963,183.738023,32.000000,164.327834,68.237766,80.738594,90.835318,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532807,37.517325
43.112069,50.744239,146.713074,155.358264,78.279565,84.149127,29.578473,14.205900,144.214955,2.089965,49.062134,43.881443,154.267677,147.666524,152.522398,144.745060,89.966224,143.589886,-0.000805,0.013426,32.000000,-235.802983,144.984150,-0.024219,25.327878,0.627163,334999.414897,0.889535,17.654680,12.399637,3.402459,16.298396,9.390571,181.477845,32.000000,185.690225,192.103816,174.504403,183.661578,32.000000,164.266339,68.236062,80.749535,90.856593,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539386,37.687464
43.080088,50.880961,146.586415,155.378812,78.257025,84.035250,29.173790,14.205770,144.110867,2.089299,49.333675,43.839960,154.266460,147.557019,152.493379,144.638695,90.000414,143.495646,-0.000805,0.013417,32.000000,-235.803144,144.881985,-0.024269,25.308749,0.627477,334835.010770,0.889452,17.869634,12.312048,3.402169,5.884495,59.639144,181.401789,32.000000,185.572753,192.002983,174.443496,183.577017,32.000000,164.233106,68.237644,80.760939,90.877734,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533338,37.638968
