OSU 80 Ton Compressor Load Stand
43.044197,51.038869,146.459372,155.399958,78.296136,83.913028,29.483115,14.205624,143.996291,2.088386,49.592965,43.805590,154.266143,147.436462,152.466128,144.529878,90.040927,143.391836,-0.000803,0.013423,32.000000,-235.803145,144.768423,-0.024241,25.288682,0.627618,334473.784506,0.867971,18.100735,12.213915,3.402761,15.056239,60.382940,181.296047,32.000000,185.457760,191.896180,174.353729,183.467792,32.000000,164.214226,68.238722,80.775922,90.903028,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533702,37.739335
43.030930,51.152665,146.412612,155.416471,78.368984,83.823252,29.276418,14.205517,143.916959,2.087565,49.755869,43.782908,154.265260,147.345974,152.449387,144.452757,90.072884,143.317093,-0.000803,0.013397,32.000000,-235.803285,144.687377,-0.024368,25.273897,0.628346,334607.995636,0.889973,18.269716,12.139047,3.402320,7.994141,59.432071,181.206081,32.000000,185.369168,191.787062,174.280916,183.402306,32.000000,164.182862,68.237436,80.790097,90.922827,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534419,37.660318
43.009425,51.269347,146.356040,155.432520,78.352980,83.729868,30.038320,14.205527,143.837566,2.087018,49.898911,43.764208,154.265251,147.263932,152.433474,144.370553,90.108257,143.238345,-0.000803,0.013358,32.000000,-235.803342,144.610243,-0.024316,25.256912,0.630176,335216.546161,0.870735,18.451315,12.053944,3.402937,6.493408,12.652210,181.128908,32.000000,185.246289,191.663923,174.224487,183.321783,32.000000,164.156509,68.233201,80.808088,90.942088,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528932,37.575432
42.991566,51.365231,146.327348,155.441828,78.356804,83.660694,29.166986,14.205586,143.774757,2.086783,50.001624,43.749384,154.265805,147.197904,152.421053,144.307503,90.143328,143.173342,-0.000802,0.013356,32.000000,-235.803258,144.545039,-0.024499,25.240770,0.630759,335252.332589,0.893643,18.580060,11.990157,3.403264,12.270655,60.052906,181.042981,32.000000,185.146665,191.566820,174.163631,183.224551,32.000000,164.165984,68.230928,80.828242,90.960287,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533151,37.607200
42.985604,51.444930,146.250640,155.446473,78.373364,83.611653,29.629682,14.205456,143.726861,2.086376,50.071413,43.736194,154.262586,147.146047,152.411706,144.261056,90.175637,143.117335,-0.000802,0.013357,32.000000,-235.803358,144.499621,-0.024538,25.228036,0.631338,335322.053720,0.871815,18.692287,11.922329,3.402933,10.943419,60.379829,180.951160,32.000000,185.063411,191.450947,174.098258,183.158928,32.000000,164.156167,68.228887,80.851123,90.976269,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534351,37.668755
42.979057,51.501621,146.199287,155.445117,78.368425,83.550660,29.907350,14.205460,143.693967,2.087139,50.114105,43.726977,154.258504,147.111069,152.403209,144.230479,90.199475,143.074741,-0.000802,0.013317,32.000000,-235.803357,144.463874,-0.024435,25.219298,0.632038,335454.204327,0.878705,18.800889,11.860910,3.402866,20.431646,60.456650,180.900005,32.000000,184.975148,191.353913,174.072979,183.107196,32.000000,164.141447,68.227524,80.868973,90.987088,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523100,37.815857
42.974427,51.560687,146.204537,155.439403,78.369320,83.499872,29.197691,14.205498,143.662910,2.087403,50.154049,43.722518,154.254336,147.080772,152.393146,144.200148,90.229928,143.034162,-0.000800,0.013306,32.000000,-235.803386,144.433714,-0.024496,25.211780,0.632107,335352.357325,0.894476,18.884718,11.805731,3.402144,24.984344,60.146665,180.835764,32.000000,184.890647,191.263768,174.037350,183.027014,32.000000,164.164434,68.228145,80.893809,91.000625,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532256,37.525469
42.977471,51.603983,146.193973,155.432749,78.344812,83.467426,29.460016,14.205480,143.634703,2.087755,50.172545,43.717254,154.247194,147.059120,152.383788,144.177681,90.253253,143.008956,-0.000799,0.013298,32.000000,-235.803507,144.414180,-0.024472,25.207259,0.632794,335578.382487,0.875640,18.943737,11.764128,3.402126,13.251059,7.555702,180.764795,32.000000,184.840487,191.177139,173.990690,182.974163,32.000000,164.170193,68.225248,80.914239,91.010019,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523178,37.821580
42.973354,51.647752,146.142652,155.422971,78.233493,83.442924,29.250702,14.205644,143.621204,2.088014,50.179799,43.715667,154.239669,147.041859,152.373974,144.162387,90.282543,142.983259,-0.000798,0.013265,32.000000,-235.803209,144.402243,-0.024400,25.202088,0.632551,335374.170016,0.874422,18.991535,11.717461,3.401664,24.971898,7.207185,180.706815,32.000000,184.764519,191.064416,173.965072,182.931769,32.000000,164.162593,68.221710,80.940309,91.022015,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535157,37.644544
42.980681,51.682351,146.088784,155.412147,78.273845,83.426615,29.280518,14.205424,143.610465,2.087977,50.182561,43.711375,154.230785,147.032258,152.362180,144.150830,90.309578,142.963124,-0.000798,0.013244,32.000000,-235.803326,144.395661,-0.024367,25.201009,0.632085,335095.219492,0.876463,19.041308,11.676297,3.400777,18.213114,59.411245,180.660868,32.000000,184.690179,190.978335,173.951836,182.869515,32.000000,164.184515,68.219307,80.969349,91.034119,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532118,37.828770
42.977466,51.707807,146.104066,155.401670,78.226404,83.406262,29.827794,14.205438,143.606349,2.087926,50.175048,43.708376,154.219979,147.024365,152.351471,144.144817,90.330398,142.955195,-0.000798,0.013236,32.000000,-235.803126,144.394603,-0.024313,25.201285,0.631704,334894.880797,0.872697,19.073776,11.643903,3.399806,9.106830,60.488278,180.604052,32.000000,184.650720,190.907788,173.921836,182.824254,32.000000,164.200803,68.215885,80.994905,91.044215,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529089,37.784456
42.975944,51.730025,146.124231,155.387455,78.107022,83.390043,30.050319,14.205187,143.605039,2.088095,50.157239,43.709824,154.206146,147.030502,152.339607,144.142949,90.353632,142.946406,-0.000798,0.013247,32.000000,-235.803328,144.404187,-0.024291,25.203215,0.631669,334892.588325,0.889012,19.099386,11.612349,3.399209,8.157526,8.645629,180.551543,32.000000,184.596809,190.809602,173.897578,182.796792,32.000000,164.195936,68.215955,81.026335,91.056930,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524152,37.817104
42.976609,51.743677,146.133384,155.374603,78.021519,83.386119,29.560029,14.205076,143.606975,2.088189,50.138309,43.711207,154.195243,147.039622,152.328008,144.152523,90.375138,142.945883,-0.000800,0.013222,32.000000,-235.803399,144.413314,-0.024242,25.207067,0.631415,334690.355374,0.884077,19.125982,11.588345,3.399872,1.376697,60.063269,180.527391,32.000000,184.544557,190.745251,173.895414,182.759010,32.000000,164.201560,68.217162,81.050586,91.068740,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536780,37.820626
42.974864,51.753961,146.133148,155.359216,77.971969,83.390282,29.161751,14.204786,143.615374,2.088610,50.099902,43.720718,154.180368,147.050442,152.312082,144.161176,90.398083,142.944025,-0.000801,0.013187,32.000000,-235.803700,144.422427,-0.024145,25.212683,0.630212,334052.055847,0.874241,19.142190,11.561718,3.400065,22.892320,60.114369,180.472401,32.000000,184.505311,190.677301,173.860699,182.706222,32.000000,164.226227,68.217493,81.076038,91.081132,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521310,37.795094
42.974345,51.754817,146.151909,155.344383,77.876192,83.397985,29.259743,14.204824,143.627195,2.089248,50.063036,43.729652,154.165201,147.061334,152.299888,144.172393,90.416207,142.954839,-0.000801,0.013189,32.000000,-235.803622,144.435213,-0.024256,25.218364,0.629688,333789.172676,0.890829,19.158714,11.540482,3.400089,14.818287,59.441572,180.426140,32.000000,184.476918,190.606339,173.830872,182.687923,32.000000,164.217863,68.218478,81.097823,91.090560,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520788,37.806833
42.982098,51.753421,146.187410,155.324544,77.866341,83.401974,29.360383,14.204614,143.644675,2.090241,50.014016,43.733508,154.149383,147.079345,152.283184,144.191224,90.435790,142.969169,-0.000802,0.013183,32.000000,-235.803642,144.454828,-0.024126,25.228411,0.628763,333336.660403,0.883463,19.158689,11.522011,3.400330,9.962646,60.337503,180.400792,32.000000,184.424523,190.532302,173.822944,182.657418,32.000000,164.217475,68.219225,81.124108,91.102111,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525539,37.805952
43.000526,51.745323,146.225883,155.306794,77.724983,83.422073,29.927999,14.204624,143.666937,2.091091,49.943399,43.747188,154.134915,147.101662,152.267616,144.211624,90.453377,142.986719,-0.000802,0.013175,32.000000,-235.803637,144.477782,-0.024154,25.236059,0.628335,333123.498785,0.890909,19.156462,11.510043,3.400934,28.437476,6.286040,180.369191,32.000000,184.395873,190.489518,173.803107,182.617264,32.000000,164.234062,68.220270,81.145448,91.112801,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519510,37.998542
43.007426,51.716611,146.286746,155.281934,77.558415,83.454737,29.834945,14.204483,143.702546,2.091576,49.843982,43.759123,154.114775,147.142773,152.248883,144.245125,90.473359,143.014909,-0.000802,0.013203,32.000000,-235.803795,144.509551,-0.024156,25.244359,0.627722,332856.499017,0.869194,19.150074,11.496349,3.401599,18.476029,7.708001,180.318617,32.000000,184.375819,190.423792,173.763403,182.591982,32.000000,164.226309,68.222772,81.169996,91.123694,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527397,37.816958
43.028122,51.683398,146.341146,155.258377,77.752675,83.482224,29.249057,14.204730,143.748276,2.092406,49.700820,43.793605,154.097060,147.188065,152.234195,144.283698,90.486858,143.049615,-0.000803,0.013214,32.000000,-235.803638,144.555385,-0.024365,25.256615,0.626070,332093.666794,0.881341,19.108764,11.490181,3.401117,17.349339,59.526528,180.296094,32.000000,184.339108,190.366878,173.753206,182.576216,32.000000,164.216995,68.225223,81.190291,91.132311,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521782,38.175357
43.056102,51.601308,146.373280,155.222605,77.893694,83.554421,29.784874,14.204953,143.821108,2.093246,49.437347,43.830219,154.072418,147.263475,152.215942,144.351775,90.502888,143.112067,-0.000801,0.013184,32.000000,-235.803453,144.626792,-0.024323,25.269074,0.626107,332262.941762,0.865353,19.054095,11.487056,3.400905,1.570290,60.461565,180.270831,32.000000,184.304594,190.327915,173.734092,182.532888,32.000000,164.228959,68.229142,81.214828,91.141923,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527870,37.982328
43.076762,51.486702,146.433913,155.174380,77.926941,83.635502,29.249639,14.204870,143.896935,2.094560,49.199762,43.854987,154.040130,147.339277,152.199119,144.428565,90.517676,143.177569,-0.000799,0.013188,32.000000,-235.803595,144.699949,-0.024316,25.284277,0.626849,332814.543430,0.868020,18.990103,11.496434,3.400612,12.559230,60.285810,180.222178,32.000000,184.291889,190.276277,173.696840,182.507336,32.000000,164.227467,68.235788,81.240855,91.154019,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534931,37.904265
43.116439,51.378800,146.511509,155.120594,78.327858,83.712597,29.896945,14.204933,143.983180,2.095771,48.831745,43.902172,154.002819,147.429066,152.178183,144.514550,90.530683,143.253330,-0.000799,0.013199,32.000000,-235.803620,144.788820,-0.024311,25.313918,0.626419,332880.513243,0.865299,18.823714,11.514192,3.399349,23.734784,60.465880,180.196511,32.000000,184.256854,190.215546,173.678413,182.492427,32.000000,164.201625,68.240610,81.265722,91.165432,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544392,38.211234
43.165644,51.217491,146.662900,155.057884,78.727210,83.842627,29.160732,14.205068,144.096748,2.097300,48.236543,43.955070,153.961486,147.547475,152.154008,144.627253,90.544245,143.355765,-0.000800,0.013210,32.000000,-235.803353,144.903752,-0.024223,25.346274,0.627453,333610.451415,0.870334,18.718252,11.527835,3.399857,7.528043,7.896030,180.169961,32.000000,184.224513,190.179905,173.656576,182.450933,32.000000,164.205391,68.245577,81.289602,91.177606,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527761,38.261050
43.211469,51.008415,146.787046,154.980839,78.985938,83.984573,29.252979,14.205356,144.218756,2.098701,47.751413,43.995440,153.907771,147.676234,152.127040,144.745375,90.555523,143.476338,-0.000798,0.013227,32.000000,-235.802976,145.030097,-0.024280,25.375324,0.629995,335625.747040,0.870610,18.487778,11.562478,3.397994,16.922177,59.482650,180.121487,32.000000,184.213071,190.132575,173.604977,182.424717,32.000000,164.194233,68.250220,81.312249,91.188773,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534252,38.131777
43.252115,50.847591,146.894980,154.911777,79.298696,84.086075,29.186773,14.205343,144.320964,2.100450,47.340145,44.047819,153.858065,147.785418,152.100867,144.844500,90.563813,143.573439,-0.000799,0.013244,32.000000,-235.802961,145.134509,-0.024268,25.400754,0.630811,336530.287907,0.897193,18.263167,11.596789,3.396416,11.316004,60.231847,180.097723,32.000000,184.182997,190.087496,173.577778,182.412294,32.000000,164.157549,68.254131,81.329879,91.197524,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531548,38.350191
43.360260,50.629073,147.066625,154.824767,79.881549,84.264907,29.982412,14.205274,144.501729,2.101846,46.500581,44.159042,153.795810,147.966100,152.064887,145.018265,90.574339,143.736771,-0.000800,0.013218,32.000000,-235.802961,145.310913,-0.024336,25.449890,0.631882,337313.769280,0.892998,18.036190,11.641246,3.397885,30.539720,60.514879,180.075941,32.000000,184.141412,190.060533,173.549023,182.375324,32.000000,164.134407,68.260272,81.351618,91.208315,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525657,38.659362
43.423389,50.370561,147.267912,154.734302,80.283919,84.456376,29.279522,14.205334,144.664362,2.103323,45.837116,44.223834,153.732524,148.136096,152.033326,145.180042,90.582739,143.895387,-0.000802,0.013238,32.000000,-235.803048,145.475054,-0.024321,25.490184,0.633706,339143.552772,0.898378,17.775014,11.685618,3.393708,14.657965,7.366257,180.033449,32.000000,184.128138,190.035124,173.495798,182.339715,32.000000,164.111528,68.265318,81.368572,91.216780,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531341,38.598467
43.489064,50.049535,147.488627,154.604778,80.500997,84.663976,29.261564,14.205360,144.857260,2.106173,45.238813,44.292900,153.641370,148.335477,151.993466,145.373586,90.593165,144.083908,-0.000801,0.013279,32.000000,-235.802982,145.667374,-0.024292,25.532498,0.635925,341201.497864,0.902572,17.397627,11.760695,3.391462,14.936871,7.028780,179.993536,32.000000,184.098971,189.982912,173.436217,182.318457,32.000000,164.045788,68.269863,81.385707,91.225302,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536426,38.399054
43.554243,49.787801,147.695677,154.473821,80.946227,84.835315,29.967491,14.205473,145.038009,2.109045,44.723631,44.360321,153.545536,148.524272,151.937415,145.553530,90.603980,144.258511,-0.000803,0.013278,32.000000,-235.802956,145.843912,-0.024146,25.574994,0.636459,342028.372530,0.882236,17.057033,11.827037,3.391030,20.542788,8.139250,179.965666,32.000000,184.052965,189.949364,173.391981,182.272810,32.000000,163.992996,68.277370,81.398910,91.232998,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527673,38.513874
43.668643,49.518458,147.912304,154.347407,81.561138,85.054583,29.458382,14.205543,145.261024,2.111107,43.899783,44.477658,153.445667,148.748271,151.870844,145.770055,90.614754,144.468211,-0.000804,0.013271,32.000000,-235.802900,146.063233,-0.024268,25.633077,0.636784,342711.914441,0.884345,16.695513,11.898611,3.391215,9.894174,60.391784,179.911931,32.000000,184.031558,189.917564,173.315469,182.222832,32.000000,163.940420,68.285357,81.413723,91.240455,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527456,38.739479
43.740177,49.218075,148.106954,154.227861,82.053056,85.278055,29.300586,14.205601,145.461939,2.113749,43.293188,44.544221,153.354486,148.950109,151.815028,145.968716,90.623200,144.664444,-0.000804,0.013305,32.000000,-235.802903,146.264107,-0.024193,25.675838,0.639177,344962.731607,0.888114,16.334815,11.974328,3.388496,24.057280,9.042478,179.871821,32.000000,184.005990,189.876965,173.251899,182.199088,32.000000,163.863763,68.291599,81.424723,91.245492,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536268,38.668973
43.813800,48.855866,148.348875,154.068193,82.364452,85.506251,29.304140,14.205848,145.690609,2.116895,42.749650,44.609689,153.233513,149.191795,151.744107,146.200293,90.632565,144.893940,-0.000804,0.013334,32.000000,-235.802637,146.496223,-0.024319,25.718547,0.641386,347102.361945,0.914566,15.905290,12.069070,3.386331,12.203392,59.428810,179.844174,32.000000,183.952248,189.841399,173.198188,182.150437,32.000000,163.777592,68.297805,81.434686,91.250023,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528823,38.431336
43.854041,48.597825,148.505208,153.935450,82.738877,85.681134,30.012860,14.205857,145.868314,2.119811,42.403980,44.652844,153.128806,149.375443,151.675460,146.376274,90.641175,145.069865,-0.000802,0.013341,32.000000,-235.802662,146.674760,-0.024366,25.750470,0.642406,348241.656861,0.908226,15.510841,12.151659,3.385718,11.544019,60.481921,179.803808,32.000000,183.921151,189.818752,173.123189,182.093425,32.000000,163.712641,68.302007,81.442423,91.256252,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530722,38.650117
43.940472,48.315170,148.724271,153.781099,83.419904,85.889127,29.177069,14.205883,146.098409,2.123027,41.680750,44.748330,153.000345,149.605109,151.582756,146.601086,90.651220,145.295414,-0.000802,0.013362,32.000000,-235.802649,146.899505,-0.024491,25.795594,0.643356,349176.693272,0.893622,15.116370,12.244044,3.386771,7.317176,7.759434,179.743831,32.000000,183.886144,189.765281,173.021374,182.043116,32.000000,163.598924,68.306147,81.450280,91.262961,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533416,38.501108
44.015548,47.989775,148.984503,153.622666,84.054084,86.128994,29.150871,14.205750,146.329045,2.126524,41.024479,44.821115,152.871403,149.842000,151.488117,146.834426,90.660893,145.522196,-0.000799,0.013338,32.000000,-235.802892,147.132420,-0.024510,25.842320,0.645717,351089.571004,0.922346,14.800750,12.315820,3.385157,10.122917,59.828794,179.708554,32.000000,183.824027,189.712647,172.938083,181.985436,32.000000,163.481646,68.309778,81.458781,91.272051,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539140,38.580272
44.059267,47.729229,149.178102,153.489804,84.330191,86.303751,29.892920,14.205993,146.509922,2.129067,40.628664,44.867165,152.757664,150.027565,151.405410,147.020668,90.669359,145.703721,-0.000801,0.013351,32.000000,-235.802611,147.314783,-0.024533,25.875810,0.649254,353675.154217,0.927889,14.413866,12.412754,3.384999,11.159803,9.737022,179.662609,32.000000,183.776758,189.683387,172.852936,181.915646,32.000000,163.397982,68.310846,81.464357,91.279376,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524339,38.527007
44.093666,47.468414,149.388216,153.336034,84.317271,86.455925,29.794190,14.205724,146.688352,2.132198,40.396415,44.894121,152.619934,150.211143,151.300211,147.204179,90.681912,145.888471,-0.000802,0.013365,32.000000,-235.802765,147.497363,-0.024502,25.909690,0.651570,355524.939609,0.906187,14.015476,12.505231,3.385391,6.840052,60.464334,179.587709,32.000000,183.731452,189.629925,172.731492,181.845670,32.000000,163.269212,68.313080,81.469701,91.289413,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525342,38.456061
44.103083,47.318947,149.556555,153.221922,84.308595,86.557763,29.168607,14.205711,146.821624,2.135210,40.280439,44.919343,152.510369,150.352701,151.205518,147.341815,90.693301,146.023917,-0.000804,0.013383,32.000000,-235.802861,147.630137,-0.024376,25.934759,0.651022,355445.772860,0.909984,13.739901,12.573249,3.387285,12.024043,60.150527,179.542632,32.000000,183.670273,189.578924,172.650379,181.790448,32.000000,163.152931,68.313533,81.472976,91.298307,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538471,38.388709
44.128852,47.157062,149.660892,153.097095,84.185253,86.679621,29.956980,14.205717,146.967851,2.138070,40.190363,44.946513,152.385135,150.503159,151.086765,147.488539,90.707925,146.179409,-0.000804,0.013400,32.000000,-235.802536,147.777862,-0.024300,25.954271,0.649688,354919.933593,0.904847,13.500742,12.639019,3.389995,14.968170,60.468995,179.487593,32.000000,183.593003,189.541072,172.549470,181.693179,32.000000,163.026908,68.311220,81.475644,91.308443,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529768,38.388563
44.123617,47.038391,149.783899,153.000886,83.828569,86.752736,29.272435,14.205614,147.061875,2.140566,40.367566,44.942088,152.284183,150.599059,150.988325,147.584533,90.723879,146.283869,-0.000803,0.013404,32.000000,-235.802549,147.870784,-0.024417,25.958522,0.649076,354781.994474,0.901573,13.333399,12.686745,3.390829,11.513300,17.272643,179.415892,32.000000,183.545623,189.504923,172.440156,181.615372,32.000000,162.920190,68.311024,81.479802,91.318601,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533131,38.278658
44.116550,46.986141,149.846951,152.903105,83.400631,86.781223,29.258181,14.205491,147.137996,2.142421,40.734815,44.936143,152.169875,150.674286,150.871063,147.662711,90.742286,146.374408,-0.000802,0.013391,32.000000,-235.802798,147.946742,-0.024510,25.964681,0.646466,353247.477861,0.898429,13.170401,12.735149,3.393426,21.571181,59.475381,179.347079,32.000000,183.464580,189.437583,172.318218,181.541048,32.000000,162.760786,68.310952,81.483801,91.331423,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535059,38.197514
44.112232,46.981471,149.886368,152.836818,83.213293,86.801683,29.518665,14.205348,147.188027,2.143969,40.967151,44.938063,152.086490,150.725445,150.773352,147.715007,90.760755,146.433244,-0.000803,0.013418,32.000000,-235.802978,147.997855,-0.024425,25.973354,0.643544,351537.958946,0.915690,13.087727,12.759333,3.395012,30.785129,60.402978,179.297789,32.000000,183.384670,189.398672,172.225908,181.459411,32.000000,162.650162,68.309516,81.487975,91.343827,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520926,38.310720
44.080670,46.972349,149.905239,152.767939,82.912936,86.834043,29.922189,14.205268,147.235633,2.145714,41.355061,44.903196,151.994105,150.766750,150.661245,147.765411,90.785154,146.490680,-0.000802,0.013429,32.000000,-235.802942,148.037304,-0.024400,25.976274,0.641251,350114.544238,0.911968,13.089662,12.774818,3.397987,24.072816,7.935515,179.210412,32.000000,183.309168,189.350938,172.091976,181.354030,32.000000,162.529062,68.306488,81.492723,91.359545,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520405,38.268387
44.017662,47.001267,149.877465,152.718718,82.558565,86.785272,29.939465,14.205277,147.218928,2.147607,41.938412,44.840024,151.923113,150.751169,150.573630,147.754168,90.807116,146.494445,-0.000803,0.013449,32.000000,-235.802919,148.019776,-0.024344,25.961016,0.639967,349519.651034,0.889209,13.076772,12.781172,3.397836,8.498417,60.477689,179.136828,32.000000,183.243402,189.289776,171.981379,181.288638,32.000000,162.415289,68.303478,81.497046,91.372998,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542986,38.105144
43.973726,47.138829,149.820594,152.686218,82.238296,86.678902,29.894378,14.205283,147.171034,2.148834,42.597547,44.793175,151.854581,150.698818,150.468500,147.709230,90.830869,146.463365,-0.000800,0.013422,32.000000,-235.802892,147.973809,-0.024427,25.941386,0.637925,347697.873864,0.887218,13.155745,12.770572,3.403537,11.485425,17.435688,179.072558,32.000000,183.137046,189.221334,171.876352,181.197281,32.000000,162.291302,68.298262,81.500364,91.387897,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536977,38.047111
43.942125,47.267923,149.770919,152.680190,82.150537,86.593423,29.973151,14.205397,147.128638,2.149175,43.001510,44.762413,151.811286,150.653790,150.384939,147.667570,90.851933,146.433324,-0.000801,0.013404,32.000000,-235.802772,147.933438,-0.024410,25.926445,0.636437,346376.518907,0.889029,13.303737,12.740828,3.406267,6.479424,60.472523,179.003670,32.000000,183.062439,189.177798,171.772260,181.107211,32.000000,162.216995,68.295133,81.504987,91.401355,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521890,38.123413
43.890984,47.375369,149.715292,152.676799,81.820454,86.519460,30.030966,14.205301,147.083067,2.149777,43.426185,44.726389,151.769439,150.598802,150.301886,147.621879,90.878924,146.403855,-0.000800,0.013403,32.000000,-235.802799,147.889642,-0.024461,25.908006,0.636072,345698.135050,0.895856,13.509279,12.700624,3.408433,10.859055,60.454953,178.912862,32.000000,182.981095,189.102147,171.636672,181.023651,32.000000,162.112339,68.291905,81.513218,91.416335,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536229,38.100229
43.816220,47.466303,149.628882,152.672156,81.400232,86.426070,29.840069,14.205276,147.006958,2.150384,44.046410,44.648072,151.739573,150.517515,150.243562,147.546729,90.901220,146.349479,-0.000800,0.013400,32.000000,-235.802902,147.808323,-0.024343,25.878306,0.635885,345274.194113,0.899091,13.653814,12.666181,3.409705,11.983474,7.907751,178.857538,32.000000,182.888489,189.034364,171.551380,180.959262,32.000000,162.024092,68.287942,81.519014,91.428431,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526788,38.017471
43.754323,47.678467,149.505826,152.683846,80.920426,86.255193,29.949621,14.205311,146.888696,2.150448,44.714432,44.585165,151.714662,150.393042,150.176909,147.430488,90.927517,146.245825,-0.000800,0.013375,32.000000,-235.803020,147.688619,-0.024361,25.846519,0.633809,343331.991199,0.877766,13.831830,12.619426,3.413993,9.045635,15.066614,178.781974,32.000000,182.787201,188.970809,171.447150,180.854304,32.000000,161.964859,68.283212,81.527862,91.443438,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518723,38.115049
43.698503,47.876300,149.387590,152.710330,80.775360,86.128648,29.817978,14.205114,146.789095,2.150160,45.129154,44.547157,151.706027,150.285614,150.127779,147.329016,90.952292,146.157425,-0.000799,0.013347,32.000000,-235.803304,147.583986,-0.024443,25.826338,0.631811,341632.625201,0.879891,14.034743,12.563172,3.415995,30.288172,12.568616,178.701926,32.000000,182.721788,188.906877,171.352054,180.784180,32.000000,161.918418,68.282330,81.538223,91.458885,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532285,38.017837
43.673586,48.065254,149.268888,152.746755,80.451613,86.014289,29.862550,14.205027,146.676086,2.149654,45.497315,44.509124,151.703933,150.169713,150.079111,147.217960,90.979776,146.059645,-0.000801,0.013321,32.000000,-235.803365,147.470745,-0.024331,25.805915,0.630923,340544.443978,0.895776,14.351530,12.485946,3.418314,13.069529,23.940137,178.626214,32.000000,182.623574,188.816880,171.271206,180.718838,32.000000,161.847007,68.280325,81.550237,91.474444,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524772,38.155401
43.614661,48.199757,149.161770,152.774169,79.943465,85.912084,29.909106,14.204910,146.568954,2.149332,46.059458,44.444157,151.705271,150.059165,150.048819,147.114764,91.000924,145.965813,-0.000800,0.013311,32.000000,-235.803468,147.364545,-0.024328,25.780294,0.630663,340155.634470,0.896901,14.565124,12.421750,3.418108,15.581092,10.267446,178.570243,32.000000,182.539858,188.764067,171.216893,180.645383,32.000000,161.824049,68.280432,81.560003,91.487600,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522146,37.952540
43.541317,48.412182,149.009998,152.812617,79.410427,85.720568,29.952432,14.204793,146.425269,2.148516,46.745968,44.375937,151.711389,149.908545,150.017634,146.971680,91.027755,145.839446,-0.000801,0.013289,32.000000,-235.803526,147.217528,-0.024320,25.747381,0.627707,338071.587341,0.891914,14.791888,12.351376,3.419295,30.701965,60.470752,178.479848,32.000000,182.462361,188.697765,171.139339,180.562631,32.000000,161.806751,68.279568,81.571478,91.504671,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531892,38.036839
43.504566,48.605322,148.885093,152.852159,79.133512,85.574032,29.622937,14.204776,146.306060,2.148221,47.184613,44.330283,151.723858,149.784017,149.995388,146.849442,91.051106,145.730725,-0.000800,0.013288,32.000000,-235.803663,147.098713,-0.024150,25.722650,0.625192,336152.976115,0.891199,15.019345,12.281504,3.421192,6.608905,17.510362,178.414593,32.000000,182.396648,188.628720,171.090722,180.518863,32.000000,161.772454,68.279570,81.582881,91.518957,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536986,38.129943
43.465529,48.808453,148.741510,152.899997,78.838180,85.435953,29.526571,14.204864,146.173742,2.147030,47.562533,44.286799,151.745716,149.647363,149.975317,146.716462,91.078394,145.607648,-0.000799,0.013304,32.000000,-235.803564,146.964783,-0.024188,25.693996,0.623514,334728.350604,0.887694,15.309497,12.194989,3.421869,7.357798,16.745865,178.362170,32.000000,182.301682,188.557091,171.064621,180.453852,32.000000,161.769341,68.279383,81.595980,91.534612,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533603,38.024000
43.448813,48.949911,148.620764,152.934688,78.824652,85.334073,29.901449,14.204807,146.071400,2.145874,47.818513,44.253270,151.764178,149.537704,149.966361,146.610994,91.099135,145.506939,-0.000799,0.013282,32.000000,-235.803613,146.862251,-0.024190,25.673623,0.622107,333628.109230,0.883383,15.532681,12.122446,3.421797,10.975515,12.007592,178.303961,32.000000,182.242990,188.506286,171.025707,180.394474,32.000000,161.779367,68.280483,81.608008,91.547123,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542563,37.993773
43.417248,49.107022,148.520014,152.972481,78.801474,85.212239,29.883306,14.204741,145.955922,2.144030,48.049373,44.226274,151.786383,149.416029,149.962480,146.493606,91.124244,145.392185,-0.000800,0.013262,32.000000,-235.803907,146.748470,-0.024247,25.653978,0.622079,333271.845830,0.883006,15.747310,12.040330,3.421159,8.402962,60.508165,178.230282,32.000000,182.180631,188.421308,170.976619,180.351191,32.000000,161.774826,68.282850,81.620519,91.562696,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518320,38.071175
43.398138,49.220657,148.417458,153.001004,78.701837,85.126804,29.819341,14.204846,145.868612,2.143175,48.191368,44.199574,151.804931,149.327880,149.962748,146.408955,91.141185,145.307512,-0.000801,0.013249,32.000000,-235.803983,146.661903,-0.024261,25.638359,0.622543,333299.181482,0.883247,15.911382,11.975634,3.420573,7.455147,60.467735,178.193582,32.000000,182.113124,188.352462,170.959473,180.317234,32.000000,161.783357,68.283105,81.629279,91.574436,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529836,38.097808
43.373088,49.336025,148.318946,153.029223,78.704811,85.037262,29.884154,14.204881,145.772745,2.142326,48.312809,44.171830,151.826818,149.227570,149.966068,146.317228,91.161274,145.212225,-0.000802,0.013246,32.000000,-235.803872,146.567143,-0.024182,25.617118,0.622672,333108.583716,0.873110,16.094005,11.902550,3.420211,7.839490,6.936665,178.141695,32.000000,182.048674,188.294661,170.930170,180.256699,32.000000,161.823404,68.283543,81.639805,91.587607,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524614,38.023560
43.351740,49.417457,148.248340,153.048998,78.639373,84.976161,29.518199,14.205097,145.703641,2.142498,48.383878,44.160636,151.843177,149.156821,149.972169,146.248448,91.177948,145.137281,-0.000802,0.013225,32.000000,-235.803692,146.497196,-0.024224,25.599502,0.623069,333079.571693,0.886811,16.220048,11.848411,3.420208,2.672196,60.432456,178.087469,32.000000,182.014056,188.231314,170.897851,180.222651,32.000000,161.845922,68.284595,81.649333,91.596959,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522431,38.103164
43.329184,49.500532,148.171875,153.068157,78.481551,84.902957,29.540647,14.205198,145.624294,2.142203,48.437145,44.140327,151.862156,149.080447,149.980723,146.166850,91.194709,145.056177,-0.000804,0.013247,32.000000,-235.803700,146.424351,-0.024114,25.581303,0.623443,333025.729929,0.883514,16.352264,11.785549,3.419490,9.829926,60.418178,178.047169,32.000000,181.954951,188.145531,170.885020,180.198919,32.000000,161.863931,68.285606,81.659506,91.607115,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521949,37.954081
43.317396,49.557141,148.128305,153.079834,78.377403,84.858340,29.799455,14.205203,145.569796,2.141968,48.452108,44.128810,151.875799,149.024378,149.985601,146.112639,91.205493,144.994763,-0.000804,0.013223,32.000000,-235.803708,146.375270,-0.024078,25.571535,0.623152,332595.699466,0.862247,16.447704,11.737393,3.419842,6.097560,10.112605,178.021278,32.000000,181.908339,188.098554,170.882191,180.158516,32.000000,161.897222,68.283103,81.667189,91.614342,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516894,38.160537
43.305900,49.607392,148.080600,153.089198,78.251713,84.809708,29.199923,14.205171,145.515661,2.142058,48.449376,44.117206,151.888316,148.968075,149.992498,146.059281,91.219646,144.934871,-0.000805,0.013221,32.000000,-235.803644,146.321051,-0.024201,25.565866,0.622556,332127.985472,0.884841,16.542657,11.688069,3.418823,9.249132,6.716747,177.968244,32.000000,181.879223,188.038605,170.858699,180.122823,32.000000,161.936455,68.282493,81.676682,91.624318,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536091,38.030823
43.292973,49.639891,148.027329,153.093567,78.039073,84.781191,29.175136,14.205080,145.476387,2.141894,48.435250,44.110456,151.896779,148.928097,149.998936,146.020694,91.229568,144.889967,-0.000805,0.013239,32.000000,-235.803640,146.279910,-0.024142,25.564881,0.621729,331557.338947,0.861485,16.594814,11.651918,3.419208,12.544600,60.197286,177.933425,32.000000,181.849790,187.972371,170.855815,180.114470,32.000000,161.945301,68.282367,81.684080,91.631607,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536386,38.122826
43.290926,49.672050,147.971719,153.095050,77.900786,84.756799,29.953706,14.205133,145.432138,2.141980,48.412835,44.100555,151.903960,148.887717,150.005456,145.977131,91.238991,144.840916,-0.000804,0.013258,32.000000,-235.803571,146.238392,-0.024182,25.562533,0.620432,330820.432191,0.882389,16.659938,11.611627,3.419007,11.261917,9.979983,177.912116,32.000000,181.803957,187.917338,170.874222,180.084919,32.000000,161.977818,68.282572,81.691703,91.640895,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526542,37.978366
43.281208,49.696233,147.915185,153.093723,77.828321,84.736265,29.732731,14.205094,145.402047,2.141705,48.396167,44.090002,151.907691,148.855629,150.008512,145.946511,91.246250,144.799448,-0.000804,0.013283,32.000000,-235.803616,146.208857,-0.024271,25.558783,0.619120,330079.045838,0.873795,16.705389,11.582948,3.419228,6.281787,7.135366,177.876277,32.000000,181.788208,187.879198,170.871210,180.053025,32.000000,162.016014,68.283739,81.698124,91.647573,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536170,37.961711
43.270617,49.721909,147.903986,153.092321,77.709330,84.711983,29.185428,14.205076,145.368834,2.141808,48.365156,44.086322,151.910094,148.823263,150.011655,145.910341,91.253223,144.765110,-0.000804,0.013274,32.000000,-235.803409,146.173029,-0.024270,25.552032,0.618637,329856.493342,0.863653,16.741143,11.551811,3.417890,11.669079,10.148231,177.832718,32.000000,181.777162,187.813617,170.862623,180.043518,32.000000,162.023069,68.284399,81.703059,91.654637,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536426,38.033391
43.276948,49.737945,147.863876,153.089994,77.539116,84.692074,30.053472,14.204996,145.349882,2.141574,48.325654,44.080677,151.911349,148.803746,150.011149,145.892196,91.256475,144.737338,-0.000806,0.013294,32.000000,-235.803357,146.154949,-0.024439,25.546118,0.617839,329366.105477,0.859144,16.770186,11.528762,3.417793,7.601295,12.278208,177.821515,32.000000,181.747116,187.764994,170.873603,180.030103,32.000000,162.035847,68.281954,81.706186,91.659296,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531744,38.083134
43.271955,49.746992,147.863986,153.083633,77.449296,84.667889,29.278480,14.205130,145.333450,2.141550,48.275713,44.085402,151.909117,148.786015,150.009348,145.875703,91.259169,144.715611,-0.000806,0.013275,32.000000,-235.803315,146.140484,-0.024324,25.538224,0.616829,328800.129809,0.857243,16.793836,11.508563,3.416975,24.956338,59.494877,177.795055,32.000000,181.730009,187.726679,170.865605,179.994826,32.000000,162.076963,68.278280,81.708328,91.664227,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515409,38.113362
43.267191,49.754694,147.824902,153.074658,77.386548,84.647835,29.976705,14.205140,145.324649,2.141851,48.228947,44.085366,151.905104,148.773539,150.008770,145.866003,91.264192,144.696513,-0.000808,0.013272,32.000000,-235.803321,146.133990,-0.024276,25.534266,0.615928,328234.558691,0.851248,16.806438,11.495704,3.416940,10.348843,60.505969,177.758169,32.000000,181.729020,187.673087,170.843086,179.984860,32.000000,162.083015,68.274100,81.709064,91.669124,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.543143,38.005732
43.273923,49.757317,147.836914,153.066582,77.353559,84.655992,29.916989,14.205173,145.320953,2.142763,48.164177,44.090581,151.900860,148.772291,150.007580,145.862529,91.266525,144.683867,-0.000809,0.013303,32.000000,-235.803269,146.133397,-0.024246,25.534024,0.615500,327930.634729,0.853089,16.819053,11.482389,3.416677,17.901265,60.465049,177.749364,32.000000,181.709095,187.630116,170.846632,179.982215,32.000000,162.083359,68.271211,81.709682,91.672698,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520149,38.139040
43.274428,49.744391,147.809849,153.054179,77.260581,84.656186,29.913584,14.205164,145.321467,2.143163,48.090595,44.096154,151.895686,148.774364,150.004990,145.864645,91.269313,144.677587,-0.000811,0.013279,32.000000,-235.803218,146.134060,-0.024234,25.534389,0.614981,327645.241422,0.853354,16.818683,11.470889,3.416462,11.974463,60.456741,177.738235,32.000000,181.693467,187.601005,170.842461,179.954272,32.000000,162.111624,68.268590,81.709939,91.677691,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542740,38.166773
43.272685,49.732843,147.806401,153.041444,77.207065,84.659672,29.937435,14.205120,145.326627,2.143823,48.017208,44.104710,151.886793,148.779656,150.001520,145.868253,91.269627,144.677731,-0.000811,0.013270,32.000000,-235.803228,146.142960,-0.024245,25.538412,0.614340,327353.564882,0.848815,16.812337,11.464182,3.415922,13.017425,12.828521,177.707694,32.000000,181.696487,187.571190,170.819356,179.940286,32.000000,162.120221,68.265040,81.709489,91.681893,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534823,38.022386
43.274003,49.706210,147.810093,153.025122,77.043605,84.683515,29.179137,14.205186,145.340619,2.144763,47.906461,44.118751,151.876223,148.798179,149.996916,145.882620,91.270592,144.688740,-0.000813,0.013294,32.000000,-235.803092,146.157467,-0.024201,25.545104,0.613976,327201.756427,0.871246,16.801565,11.461738,3.415749,13.766176,7.187407,177.689117,32.000000,181.685748,187.522555,170.808711,179.940048,32.000000,162.112420,68.261535,81.706428,91.687122,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532305,38.058116
43.276717,49.679330,147.844001,153.009249,76.891014,84.695795,30.028370,14.205217,145.354707,2.146212,47.831605,44.122482,151.865538,148.812432,149.990570,145.896834,91.270057,144.705228,-0.000813,0.013305,32.000000,-235.803057,146.169966,-0.024140,25.551241,0.612781,326654.296643,0.849927,16.785467,11.462903,3.415422,28.238463,60.475834,177.686679,32.000000,181.668027,187.500827,170.810881,179.922431,32.000000,162.124090,68.257795,81.704224,91.691434,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528892,38.199348
43.292576,49.653419,147.874706,152.988332,77.239536,84.713688,29.275978,14.205178,145.387144,2.147614,47.684565,44.153642,151.850513,148.838305,149.981798,145.921767,91.272523,144.731272,-0.000811,0.013287,32.000000,-235.803014,146.202219,-0.024128,25.568397,0.611198,325860.656076,0.849785,16.749384,11.470980,3.415856,11.289299,7.796307,177.654110,32.000000,181.673900,187.481313,170.790710,179.899184,32.000000,162.139724,68.256799,81.703313,91.697634,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533495,38.228622
43.318755,49.594155,147.910095,152.966639,77.546499,84.766556,29.408007,14.205110,145.432302,2.148639,47.441120,44.183319,151.836065,148.884213,149.974947,145.965553,91.275552,144.770015,-0.000812,0.013295,32.000000,-235.803087,146.247732,-0.024030,25.584710,0.611325,326058.640822,0.850301,16.715173,11.478089,3.415939,2.869477,7.547247,177.631681,32.000000,181.675936,187.445158,170.781393,179.905132,32.000000,162.123805,68.256710,81.703504,91.702565,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528381,38.260757
43.348667,49.482956,147.963565,152.928795,77.873528,84.835758,29.257810,14.204963,145.494114,2.149674,47.169841,44.206354,151.814407,148.942015,149.966541,146.023662,91.278514,144.826597,-0.000811,0.013249,32.000000,-235.803105,146.303697,-0.024073,25.603009,0.613909,327785.708820,0.851988,16.645098,11.491743,3.414693,9.182900,17.170142,177.631025,32.000000,181.656875,187.421662,170.796634,179.896618,32.000000,162.112973,68.256585,81.701608,91.708252,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526335,38.317836
43.365018,49.394220,148.001820,152.891526,78.119262,84.876737,29.182869,14.204766,145.542667,2.151084,46.922636,44.227294,151.790745,148.988167,149.957184,146.070894,91.280887,144.872777,-0.000811,0.013213,32.000000,-235.803325,146.348095,-0.024129,25.615066,0.615805,329042.161911,0.858004,16.535029,11.508538,3.414160,3.297974,9.776005,177.612124,32.000000,181.658243,187.415813,170.792575,179.875583,32.000000,162.118970,68.257790,81.700813,91.713117,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536347,38.181447
43.473254,49.279536,148.101068,152.843147,78.677471,84.968136,30.053186,14.204753,145.646799,2.151741,46.247160,44.342248,151.758764,149.099051,149.943186,146.174216,91.284840,144.961505,-0.000809,0.013202,32.000000,-235.803423,146.451038,-0.024186,25.647262,0.616837,329804.173179,0.868547,16.403886,11.534094,3.413986,21.071465,8.185653,177.583190,32.000000,181.667399,187.389596,170.769265,179.870411,32.000000,162.105762,68.264180,81.700371,91.718222,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528145,38.785260
43.538144,49.094279,148.192158,152.788168,79.183828,85.133833,29.994912,14.204793,145.772100,2.152939,45.666400,44.417628,151.725623,149.230827,149.932606,146.295823,91.286995,145.074935,-0.000809,0.013205,32.000000,-235.803536,146.572194,-0.024208,25.678630,0.619043,331517.456470,0.869812,16.256492,11.555216,3.410755,6.270586,7.460247,177.580328,32.000000,181.654789,187.370028,170.768964,179.866815,32.000000,162.078804,68.268542,81.699311,91.721752,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539937,38.762296
43.599891,48.809459,148.349918,152.692801,79.626269,85.329247,29.459771,14.204751,145.932529,2.155323,45.077677,44.479496,151.669092,149.394829,149.919853,146.453273,91.290935,145.225121,-0.000810,0.013180,32.000000,-235.803725,146.727007,-0.024157,25.709606,0.621788,333949.998591,0.861005,15.976427,11.606561,3.405283,14.796404,7.855663,177.568072,32.000000,181.645784,187.371077,170.753533,179.834092,32.000000,162.075113,68.274614,81.699505,91.727682,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520936,38.653492
43.646543,48.594657,148.464954,152.602377,79.951776,85.472000,29.860249,14.204571,146.060121,2.157409,44.734529,44.521644,151.611473,149.525955,149.901969,146.585200,91.293947,145.349344,-0.000812,0.013148,32.000000,-235.803952,146.851271,-0.024351,25.734357,0.623403,335386.073068,0.873339,15.674626,11.660464,3.403078,1.377574,60.475201,177.538955,32.000000,181.655572,187.362827,170.711763,179.817994,32.000000,162.051905,68.277828,81.701212,91.732457,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550627,38.478658
43.699645,48.387464,148.638247,152.495107,80.480028,85.603324,29.210278,14.204570,146.204219,2.160397,44.261447,44.590682,151.536395,149.675678,149.867247,146.729274,91.298223,145.488629,-0.000812,0.013141,32.000000,-235.804094,146.992784,-0.024318,25.768739,0.625381,336954.117169,0.889093,15.319576,11.726601,3.401604,13.296018,60.271285,177.522414,32.000000,181.643060,187.342334,170.675291,179.810404,32.000000,162.000732,68.280473,81.703578,91.740057,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527840,38.561636
43.795869,48.199794,148.824913,152.406113,81.046014,85.764977,29.274918,14.204753,146.360040,2.161739,43.669359,44.685379,151.472329,149.839415,149.827731,146.887972,91.301369,145.631194,-0.000813,0.013099,32.000000,-235.803989,147.150608,-0.024184,25.813221,0.626998,338059.363127,0.891890,15.100566,11.776069,3.402641,17.383484,60.317763,177.517543,32.000000,181.621745,187.343374,170.647094,179.782353,32.000000,161.975095,68.283623,81.706577,91.746686,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536416,38.967211
43.878105,47.872560,149.077814,152.282105,81.633886,86.008765,29.991281,14.204804,146.565423,2.164972,43.032307,44.768522,151.385028,150.055336,149.778819,147.092864,91.305600,145.833110,-0.000810,0.013059,32.000000,-235.803975,147.357740,-0.024170,25.862743,0.629830,340514.375746,0.899654,14.788766,11.842627,3.399275,7.152487,60.490231,177.482317,32.000000,181.623171,187.343583,170.584027,179.746088,32.000000,161.933632,68.290048,81.712070,91.753886,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525008,38.763470
43.935205,47.595535,149.264184,152.166923,81.959372,86.195844,29.879455,14.204716,146.734919,2.167496,42.627638,44.817240,151.304200,150.228216,149.736864,147.266203,91.309342,145.995640,-0.000808,0.013049,32.000000,-235.804178,147.521417,-0.024227,25.897654,0.632058,342466.237854,0.899778,14.460980,11.913093,3.397593,6.123119,60.472837,177.457402,32.000000,181.613615,187.324513,170.538038,179.732678,32.000000,161.865505,68.297520,81.717648,91.760058,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532679,38.823044
43.975023,47.318995,149.472342,152.030396,82.387769,86.391022,29.738996,14.204713,146.914727,2.170407,42.294350,44.869314,151.202276,150.418768,149.675572,147.444345,91.310994,146.176028,-0.000809,0.013049,32.000000,-235.804191,147.695616,-0.024196,25.932311,0.634045,344122.519963,0.888666,14.041791,12.001337,3.397974,10.773886,6.692315,177.444039,32.000000,181.578910,187.314265,170.495651,179.693461,32.000000,161.799238,68.306590,81.724576,91.766868,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542258,38.820843
44.045252,47.113070,149.622731,151.921707,83.005405,86.541379,29.923063,14.204948,147.072843,2.172299,41.733542,44.945223,151.115696,150.581432,149.612278,147.600199,91.312843,146.327861,-0.000808,0.013026,32.000000,-235.804009,147.853008,-0.024302,25.970415,0.635047,345046.015466,0.897827,13.733473,12.069353,3.398449,2.759803,12.512251,177.415663,32.000000,181.564410,187.313132,170.427945,179.643898,32.000000,161.746692,68.313582,81.731361,91.771395,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549201,38.832288
