OSU 80 Ton Compressor Load Stand
44.124974,46.819439,149.853176,151.788694,83.629428,86.768972,29.889348,14.204838,147.273939,2.174460,41.106283,45.021318,151.006876,150.790747,149.533706,147.802186,91.315997,146.528091,-0.000807,0.013029,32.000000,-235.804008,148.054405,-0.024271,26.016541,0.638428,347438.961314,0.890364,13.409130,12.149183,3.398212,7.295762,60.501300,177.371343,32.000000,181.547311,187.286406,170.340572,179.607523,32.000000,161.651904,68.323306,81.739144,91.776426,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535157,38.809838
44.180036,46.557545,150.034323,151.671383,83.993590,86.951838,29.799713,14.204911,147.441024,2.176469,40.705919,45.075649,150.913606,150.961264,149.467352,147.972969,91.318828,146.687660,-0.000806,0.013006,32.000000,-235.804012,148.213191,-0.024381,26.046530,0.641083,349598.804348,0.913026,13.108055,12.220434,3.396411,13.139392,7.635021,177.353124,32.000000,181.512836,187.263822,170.284150,179.574030,32.000000,161.561308,68.331713,81.746041,91.781197,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531479,38.752171
44.223445,46.284519,150.238225,151.529391,84.371812,87.116172,29.267151,14.205026,147.618252,2.179586,40.358125,45.113309,150.797179,151.144120,149.381396,148.153787,91.322206,146.865681,-0.000805,0.012926,32.000000,-235.803885,148.387797,-0.024382,26.075305,0.643303,351362.303313,0.901271,12.719378,12.309374,3.396635,9.953810,7.035948,177.318662,32.000000,181.474115,187.254001,170.199407,179.505828,32.000000,161.475405,68.341277,81.755124,91.787366,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534488,38.611746
44.288495,46.092770,150.350909,151.417868,84.985380,87.258115,30.041903,14.205021,147.773266,2.181564,39.839817,45.182947,150.701581,151.303191,149.306361,148.308363,91.327421,147.012681,-0.000803,0.012918,32.000000,-235.803838,148.540103,-0.024367,26.107662,0.644072,352158.756753,0.918011,12.416440,12.377066,3.396406,4.510846,60.495578,177.267896,32.000000,181.451839,187.231083,170.106850,179.458558,32.000000,161.387172,68.348964,81.762837,91.791288,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537645,38.933829
44.350744,45.795710,150.526605,151.280571,85.395832,87.476835,29.163398,14.205030,147.968011,2.184124,39.251286,45.246628,150.585082,151.505531,149.214259,148.503468,91.332509,147.199760,-0.000805,0.012914,32.000000,-235.803779,148.732027,-0.024432,26.143906,0.647400,354465.761282,0.920002,12.112447,12.451010,3.396051,16.340681,60.169910,177.231180,32.000000,181.397407,187.186362,170.015124,179.411668,32.000000,161.248805,68.356118,81.768824,91.794642,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527919,38.759875
44.385657,45.546737,150.690800,151.158532,85.453646,87.626494,29.983954,14.205098,148.110369,2.186386,39.008892,45.279673,150.482274,151.652472,149.136263,148.647245,91.336538,147.342635,-0.000805,0.012911,32.000000,-235.803753,148.872533,-0.024480,26.170005,0.649893,356451.837981,0.903324,11.823398,12.516194,3.394258,12.603118,60.485926,177.199270,32.000000,181.344277,187.168451,169.946320,179.343458,32.000000,161.153916,68.360866,81.771677,91.796182,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541156,38.678217
44.414392,45.339570,150.862447,151.022869,85.375581,87.756395,29.281853,14.205241,148.260571,2.189127,38.875836,45.310773,150.361050,151.808724,149.037207,148.799570,91.342127,147.496404,-0.000805,0.012944,32.000000,-235.803754,149.019111,-0.024508,26.196692,0.649602,356748.873646,0.924391,11.442792,12.593485,3.394324,7.621746,12.231976,177.131676,32.000000,181.296242,187.138859,169.835199,179.263432,32.000000,161.045158,68.366060,81.775754,91.799524,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514199,38.852684
44.442973,45.200795,150.987039,150.920147,85.407726,87.866107,29.469724,14.205318,148.374793,2.191058,38.802426,45.337956,150.263570,151.926288,148.949799,148.914836,91.348796,147.605923,-0.000804,0.012938,32.000000,-235.803603,149.131087,-0.024494,26.216338,0.648411,356314.043713,0.926005,11.206694,12.650154,3.395554,3.177309,60.210903,177.081966,32.000000,181.244308,187.092380,169.740239,179.213486,32.000000,160.921591,68.370236,81.777688,91.801498,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535580,38.601695
44.392687,45.060982,151.092826,150.808197,85.072064,87.961553,29.394613,14.205291,148.464645,2.193797,39.225921,45.273271,150.150362,152.013132,148.841489,149.003040,91.356390,147.704098,-0.000805,0.012895,32.000000,-235.803680,149.215790,-0.024451,26.220157,0.647786,356181.398604,0.925899,10.995805,12.707222,3.396902,7.355964,60.401735,177.033000,32.000000,181.157734,187.052334,169.643200,179.132703,32.000000,160.786911,68.374494,81.777132,91.805280,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530899,38.527594
44.347254,45.046076,151.125010,150.733036,84.669289,87.942388,29.893718,14.205146,148.479363,2.195290,39.658030,45.225430,150.064324,152.023968,148.747307,149.021350,91.364726,147.735887,-0.000804,0.012908,32.000000,-235.803598,149.233836,-0.024564,26.212673,0.646414,355299.153432,0.902811,10.877199,12.748920,3.400258,19.546343,10.008214,176.973633,32.000000,181.099336,187.026038,169.547910,179.052259,32.000000,160.692043,68.378499,81.778189,91.809904,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529286,38.614461
44.310764,45.131830,151.157822,150.676978,84.432252,87.885568,29.789018,14.205118,148.473008,2.196416,40.139715,45.190732,149.977585,152.012402,148.630558,149.015573,91.375026,147.743290,-0.000802,0.012869,32.000000,-235.803687,149.226262,-0.024578,26.208048,0.644182,353424.862073,0.899425,10.850432,12.767464,3.406260,1.281665,11.085008,176.894529,32.000000,181.026266,186.964951,169.430037,178.979369,32.000000,160.552048,68.378315,81.778859,91.814028,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534872,38.490837
44.296881,45.204675,151.169693,150.651572,84.285063,87.843994,29.354882,14.205226,148.460501,2.196751,40.430764,45.167913,149.920546,151.997514,148.539599,149.002839,91.384704,147.742699,-0.000800,0.012825,32.000000,-235.803585,149.218932,-0.024571,26.203288,0.642884,352298.422291,0.897567,10.942085,12.765248,3.409921,13.032385,60.325534,176.850314,32.000000,180.940101,186.913293,169.357642,178.914718,32.000000,160.439547,68.377682,81.778236,91.817805,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516727,38.460756
44.276005,45.254453,151.151891,150.626967,83.920605,87.814461,29.275985,14.205166,148.448909,2.197435,40.761313,45.134522,149.863310,151.980251,148.442211,148.993574,91.396216,147.745226,-0.000800,0.012782,32.000000,-235.803505,149.208409,-0.024645,26.192692,0.642045,351584.490050,0.891953,11.063956,12.755129,3.411825,21.086396,8.086476,176.785263,32.000000,180.848533,186.869230,169.261679,178.814178,32.000000,160.337282,68.374716,81.775848,91.823626,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532728,38.383720
44.191789,45.297229,151.076391,150.608506,83.482239,87.754407,29.323783,14.205003,148.399568,2.198713,41.307666,45.057999,149.819153,151.928524,148.374455,148.950882,91.406899,147.722048,-0.000800,0.012813,32.000000,-235.803586,149.159613,-0.024536,26.166791,0.641107,350887.719629,0.906550,11.133141,12.746774,3.413080,28.228708,60.351227,176.712132,32.000000,180.785984,186.813521,169.170506,178.747041,32.000000,160.246964,68.369824,81.774352,91.828299,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528961,38.480639
44.132860,45.479328,150.981298,150.608629,83.127407,87.608087,29.345341,14.204816,148.307365,2.198600,41.933177,44.990433,149.780240,151.825811,148.298074,148.859261,91.420340,147.645846,-0.000802,0.012815,32.000000,-235.803823,149.065104,-0.024617,26.137230,0.638673,348948.888753,0.891128,11.244264,12.730329,3.416175,10.750242,60.344257,176.648916,32.000000,180.686061,186.731531,169.089671,178.676077,32.000000,160.129398,68.360470,81.771652,91.834523,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542769,38.445202
44.092067,45.658157,150.884936,150.626391,82.928573,87.477954,29.253475,14.205033,148.223308,2.197885,42.340650,44.946732,149.761362,151.736304,148.236738,148.774183,91.433286,147.576810,-0.000805,0.012841,32.000000,-235.803442,148.981351,-0.024609,26.119690,0.637065,347370.991307,0.907505,11.421809,12.696803,3.419616,13.474112,60.297322,176.602565,32.000000,180.600866,186.685541,169.029117,178.596894,32.000000,160.068837,68.350886,81.771055,91.841459,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514907,38.447330
44.058318,45.838233,150.767540,150.655053,82.692936,87.351856,28.821084,14.205114,148.129198,2.197537,42.691836,44.908382,149.747251,151.635216,148.174674,148.681789,91.452761,147.497547,-0.000806,0.012832,32.000000,-235.803344,148.889139,-0.024553,26.103889,0.636302,346417.450801,0.905895,11.695940,12.645590,3.421527,2.379227,60.523751,176.519255,32.000000,180.520906,186.617464,168.932125,178.512137,32.000000,160.004377,68.339445,81.772496,91.852405,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528430,38.311967
43.991338,45.961138,150.672546,150.676848,82.253902,87.250317,29.884574,14.205203,148.041673,2.197401,43.198906,44.843178,149.740425,151.540247,148.136528,148.599349,91.470008,147.426423,-0.000804,0.012818,32.000000,-235.803255,148.801533,-0.024552,26.079535,0.635917,345886.458309,0.904787,11.909330,12.599637,3.422577,13.288742,60.518050,176.460768,32.000000,180.448214,186.543240,168.873912,178.465135,32.000000,159.938176,68.329222,81.773652,91.860955,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535452,38.296120
43.918521,46.155239,150.546951,150.705650,81.712080,87.071317,29.828931,14.205214,147.915112,2.196877,43.864394,44.776940,149.737713,151.400639,148.097743,148.471314,91.489810,147.315323,-0.000805,0.012821,32.000000,-235.803355,148.668413,-0.024488,26.040819,0.634017,344504.840161,0.885952,12.110579,12.543531,3.423155,16.285537,60.460472,176.408410,32.000000,180.344200,186.473888,168.830667,178.387624,32.000000,159.886024,68.313839,81.774635,91.871306,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526424,38.287903
43.870865,46.354785,150.441722,150.740394,81.440395,86.929051,29.920481,14.205200,147.801046,2.196564,44.316695,44.723877,149.742922,151.281568,148.067589,148.356299,91.509100,147.215949,-0.000805,0.012806,32.000000,-235.803371,148.561037,-0.024456,26.012136,0.632220,342792.590626,0.898443,12.327605,12.487604,3.426458,11.107768,7.096204,176.347449,32.000000,180.277473,186.422673,168.775037,178.316824,32.000000,159.873801,68.300267,81.776174,91.881150,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538383,38.183574
43.825580,46.565908,150.312503,150.788455,81.208902,86.782227,29.239574,14.205031,147.670438,2.195264,44.695045,44.684043,149.755276,151.143226,148.038539,148.225231,91.533026,147.101770,-0.000805,0.012816,32.000000,-235.803545,148.436323,-0.024407,25.985438,0.630425,341067.510047,0.882389,12.636805,12.413071,3.428896,20.535295,59.498433,176.274140,32.000000,180.200387,186.337370,168.710040,178.264373,32.000000,159.831182,68.282143,81.776931,91.892162,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.512753,38.195240
43.766629,46.711006,150.227717,150.827301,80.746016,86.672385,29.274515,14.204953,147.558537,2.193858,45.230981,44.620687,149.768847,151.024641,148.021779,148.115137,91.550704,147.005058,-0.000806,0.012836,32.000000,-235.803610,148.326801,-0.024388,25.959225,0.630204,340456.768212,0.876513,12.880987,12.349047,3.430182,13.930590,7.978646,176.238128,32.000000,180.122943,186.271831,168.684592,178.218405,32.000000,159.808023,68.266757,81.778513,91.901498,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533092,38.317763
43.703458,46.942345,150.087004,150.879040,80.196163,86.493510,29.294758,14.205050,147.397972,2.192745,45.912823,44.540449,149.790734,150.860382,148.006325,147.957849,91.574163,146.865013,-0.000806,0.012821,32.000000,-235.803510,148.169384,-0.024432,25.921171,0.628084,338937.365433,0.875482,13.113334,12.273579,3.430140,14.660505,7.170665,176.182009,32.000000,180.048349,186.212628,168.641057,178.146013,32.000000,159.826883,68.250590,81.782863,91.913886,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519667,38.128769
43.638651,47.167897,149.920008,150.933210,79.791964,86.335172,29.455214,14.205108,147.261948,2.191797,46.375641,44.484774,149.815403,150.720770,147.995521,147.819513,91.593152,146.739578,-0.000807,0.012793,32.000000,-235.803394,148.031552,-0.024372,25.889002,0.626330,337282.861557,0.872992,13.351900,12.206752,3.433396,9.827312,60.357959,176.125390,32.000000,180.000071,186.147365,168.592390,178.108085,32.000000,159.830115,68.237962,81.787249,91.925036,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527093,38.312774
43.583709,47.416723,149.768296,151.003934,79.495515,86.176871,29.711475,14.204936,147.105127,2.190565,46.777008,44.428688,149.853014,150.556332,147.989216,147.661660,91.614404,146.591434,-0.000808,0.012742,32.000000,-235.803549,147.875493,-0.024433,25.852872,0.623841,335244.644792,0.886839,13.694915,12.115580,3.435042,11.292693,60.474385,176.083865,32.000000,179.927307,186.062789,168.566446,178.075177,32.000000,159.823063,68.224883,81.793144,91.938861,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526129,38.120992
43.551419,47.589343,149.624238,151.061028,79.320318,86.054796,29.796473,14.204754,146.983788,2.189177,47.021652,44.393268,149.886460,150.432260,147.990863,147.541017,91.630265,146.476603,-0.000807,0.012713,32.000000,-235.803651,147.753305,-0.024575,25.826689,0.622793,334149.230389,0.883341,13.977501,12.040758,3.435996,7.138273,60.466238,176.052896,32.000000,179.868950,186.010391,168.558818,178.029021,32.000000,159.854281,68.215745,81.798289,91.951455,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523159,38.303603
43.513648,47.769597,149.464853,151.125266,79.149600,85.908239,29.169085,14.204758,146.843576,2.187887,47.252615,44.360674,149.926878,150.289823,148.000343,147.406668,91.650233,146.352426,-0.000806,0.012731,32.000000,-235.803608,147.619300,-0.024451,25.801435,0.621936,333270.296157,0.864477,14.252077,11.955021,3.435415,28.263472,60.102021,175.995882,32.000000,179.828751,185.942599,168.535165,177.989329,32.000000,159.892831,68.206715,81.808349,91.965356,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530967,38.073817
43.483293,47.906875,149.382236,151.173127,79.101171,85.790174,29.721663,14.205054,146.740772,2.187157,47.402129,44.331940,149.960798,150.181827,148.014562,147.299727,91.664522,146.251340,-0.000806,0.012705,32.000000,-235.803323,147.518516,-0.024477,25.783673,0.621563,332770.175047,0.883274,14.444243,11.889238,3.435028,14.515379,14.387651,175.962631,32.000000,179.790573,185.869117,168.524081,177.979101,32.000000,159.907004,68.200297,81.815467,91.976124,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529168,38.303603
43.451273,48.055456,149.268496,151.226484,78.930359,85.659939,29.245997,14.205077,146.628136,2.186033,47.531472,44.304854,150.003617,150.062894,148.034411,147.184571,91.678562,146.135656,-0.000807,0.012682,32.000000,-235.803255,147.403102,-0.024525,25.763254,0.621814,332562.598460,0.860801,14.657722,11.814653,3.435102,9.468676,60.277325,175.945844,32.000000,179.733607,185.802020,168.527570,177.951452,32.000000,159.954615,68.196648,81.825282,91.989441,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528233,38.326054
43.425619,48.160633,149.172164,151.266959,78.786254,85.574447,29.222855,14.205031,146.541087,2.185329,47.602315,44.288561,150.036358,149.973356,148.051797,147.094654,91.689680,146.043969,-0.000807,0.012703,32.000000,-235.803266,147.313448,-0.024279,25.745849,0.621936,332362.689620,0.863746,14.823735,11.756515,3.435242,10.266283,60.222393,175.908185,32.000000,179.709957,185.754117,168.516395,177.924406,32.000000,160.007647,68.193486,81.834770,92.000084,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533229,38.039187
43.401538,48.268785,149.081698,151.307613,78.676564,85.484952,29.219126,14.205030,146.442641,2.184223,47.669386,44.270545,150.072140,149.873093,148.076662,146.996256,91.703230,145.937671,-0.000806,0.012692,32.000000,-235.803382,147.215156,-0.024312,25.726974,0.621270,331725.387909,0.877686,14.996807,11.690702,3.435152,11.400227,7.637003,175.869391,32.000000,179.685866,185.676877,168.508192,177.921849,32.000000,160.046047,68.191800,81.847899,92.011463,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532679,38.110133
43.389089,48.351808,149.025898,151.336237,78.609192,85.423893,29.221037,14.205176,146.370384,2.183274,47.709987,44.252116,150.100246,149.797705,148.095146,146.920591,91.711620,145.852651,-0.000806,0.012655,32.000000,-235.803351,147.141854,-0.024288,25.714164,0.620711,331288.413684,0.883748,15.108424,11.638575,3.433954,2.523698,60.215945,175.860383,32.000000,179.646603,185.622780,168.523032,177.916143,32.000000,160.081736,68.193047,81.857377,92.020418,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520130,38.138233
43.374838,48.439754,148.926490,151.364864,78.443366,85.350539,29.884801,14.205097,146.288529,2.182703,47.739161,44.235471,150.131686,149.714357,148.116216,146.837250,91.721482,145.760242,-0.000805,0.012617,32.000000,-235.803410,147.060694,-0.024304,25.700813,0.620507,330878.082181,0.867490,15.247920,11.579540,3.434662,21.275300,60.466209,175.837945,32.000000,179.621196,185.583744,168.527602,177.891216,32.000000,160.151111,68.200058,81.871078,92.033117,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522559,38.134932
43.356662,48.502113,148.852941,151.384756,78.325508,85.305694,29.855865,14.204973,146.223261,2.182846,47.754609,44.222527,150.154189,149.650411,148.134276,146.772270,91.728867,145.687232,-0.000802,0.012603,32.000000,-235.803590,147.001710,-0.024247,25.690473,0.620373,330683.395075,0.881154,15.335144,11.534658,3.434095,7.660123,9.710318,175.805120,32.000000,179.618773,185.536289,168.516242,177.892213,32.000000,160.191853,68.206602,81.882106,92.041835,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523798,38.134785
43.339922,48.571121,148.814809,151.405908,78.202137,85.256501,29.930287,14.204793,146.153865,2.182612,47.761709,44.212640,150.179554,149.582599,148.154486,146.702916,91.734611,145.607430,-0.000801,0.012570,32.000000,-235.803826,146.931343,-0.024232,25.675394,0.619549,330148.678310,0.859456,15.436168,11.482516,3.433081,3.223746,60.467035,175.797691,32.000000,179.594544,185.482359,168.535865,177.904474,32.000000,160.224217,68.213129,81.892780,92.050126,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517504,38.013582
43.337288,48.620288,148.768844,151.421865,78.129788,85.219866,29.959746,14.204420,146.103148,2.182397,47.760483,44.200581,150.199152,149.531430,148.169646,146.652810,91.737340,145.546410,-0.000801,0.012573,32.000000,-235.804169,146.882513,-0.024248,25.663105,0.618866,329618.789204,0.878521,15.514411,11.445717,3.433154,28.462379,9.365556,175.789293,32.000000,179.578553,185.456906,168.552229,177.892080,32.000000,160.276649,68.220341,81.900884,92.056018,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526217,37.995020
43.324580,48.672502,148.683175,151.439810,78.089667,85.195500,29.851227,14.204423,146.045358,2.182478,47.749347,44.188939,150.220306,149.479741,148.187440,146.596541,91.739183,145.477682,-0.000802,0.012528,32.000000,-235.804142,146.830966,-0.024257,25.652926,0.618462,329184.160081,0.855204,15.590107,11.406194,3.433344,18.527097,60.441292,175.759672,32.000000,179.584966,185.416433,168.540937,177.891100,32.000000,160.334614,68.229054,81.911018,92.061679,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534075,38.067360
43.318631,48.709536,148.605055,151.453752,77.980354,85.175084,29.910104,14.204453,146.006121,2.182124,47.732982,44.184968,150.237737,149.438188,148.203079,146.555667,91.739247,145.432533,-0.000802,0.012510,32.000000,-235.804153,146.790278,-0.024314,25.649762,0.618193,328949.943038,0.856401,15.648259,11.377023,3.432645,29.929819,60.429675,175.750075,32.000000,179.581412,185.370874,168.547140,177.908323,32.000000,160.351699,68.238383,81.919764,92.065003,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529659,38.105511
43.313769,48.749639,148.551586,151.467268,77.894846,85.150624,29.258772,14.204631,145.962338,2.182776,47.713761,44.176918,150.255941,149.394196,148.218547,146.513116,91.736615,145.373792,-0.000802,0.012530,32.000000,-235.803958,146.745301,-0.024414,25.647677,0.617634,328729.469271,0.879628,15.702298,11.347421,3.430586,21.274150,59.519940,175.754071,32.000000,179.567618,185.339004,168.574014,177.908617,32.000000,160.399390,68.250199,81.929980,92.065643,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528332,38.022533
43.304485,48.785837,148.522185,151.478618,77.809668,85.126164,29.245190,14.204583,145.925375,2.183828,47.698850,44.165953,150.270275,149.353662,148.232895,146.474422,91.732837,145.321506,-0.000800,0.012479,32.000000,-235.804134,146.705171,-0.024431,25.641094,0.616981,328403.625708,0.876525,15.748193,11.327414,3.429938,12.312996,60.311307,175.731197,32.000000,179.578253,185.315953,168.574994,177.905106,32.000000,160.456555,68.262334,81.939561,92.064026,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542828,38.108299
43.292658,48.816298,148.475249,151.487365,77.758801,85.093510,29.515515,14.204456,145.892897,2.184266,47.688653,44.156923,150.279562,149.323464,148.245529,146.442134,91.727917,145.277382,-0.000798,0.012479,32.000000,-235.804345,146.671841,-0.024436,25.633610,0.616556,328157.749592,0.872574,15.791101,11.305714,3.429741,19.807671,9.614350,175.717712,32.000000,179.584800,185.276401,168.580562,177.924839,32.000000,160.466636,68.271789,81.947015,92.061222,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532157,38.017544
43.290264,48.850585,148.439120,151.496966,77.739757,85.056681,29.430356,14.204547,145.857283,2.185227,47.663754,44.153363,150.293303,149.286660,148.257736,146.407379,91.719629,145.236287,-0.000796,0.012510,32.000000,-235.804150,146.637044,-0.024500,25.626017,0.616191,327868.280537,0.874068,15.839762,11.285722,3.429580,22.738577,17.003570,175.729137,32.000000,179.572116,185.246344,168.603336,177.934411,32.000000,160.500720,68.281695,81.954970,92.056782,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542336,38.038600
43.290451,48.871794,148.390160,151.503082,77.748153,85.036134,29.974851,14.204503,145.834136,2.185369,47.642212,44.151199,150.302145,149.261876,148.266146,146.384997,91.713927,145.210615,-0.000794,0.012528,32.000000,-235.804234,146.613807,-0.024507,25.623964,0.615967,327687.090885,0.872619,15.879876,11.275663,3.429254,11.963847,60.501712,175.723364,32.000000,179.580199,185.235612,168.601330,177.927586,32.000000,160.545107,68.289943,81.962584,92.050946,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533672,38.040434
43.289666,48.892376,148.394260,151.507718,77.572268,85.019993,29.971398,14.204754,145.812337,2.185329,47.604883,44.150128,150.310690,149.240555,148.277462,146.360841,91.707778,145.186325,-0.000795,0.012567,32.000000,-235.803923,146.592531,-0.024527,25.625563,0.616295,327870.714768,0.873943,15.914117,11.265725,3.428465,11.903484,8.045752,175.709658,32.000000,179.600294,185.204334,168.591801,177.945668,32.000000,160.566855,68.300195,81.972603,92.043245,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522765,38.160023
43.291516,48.904499,148.388761,151.508260,77.491124,85.020064,29.995895,14.204811,145.800814,2.184870,47.569730,44.143824,150.316618,149.227853,148.285845,146.348862,91.698399,145.163355,-0.000795,0.012596,32.000000,-235.803819,146.579827,-0.024422,25.625795,0.615603,327563.176436,0.874405,15.930189,11.260188,3.427789,17.336413,14.404100,175.719339,32.000000,179.596051,185.179162,168.607335,177.963399,32.000000,160.576140,68.306089,81.978280,92.035162,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524181,38.097294
43.295025,48.914244,148.328456,151.507810,77.398726,85.020038,29.953238,14.204509,145.786802,2.184574,47.520550,44.144851,150.322918,149.216266,148.295513,146.338070,91.690395,145.138328,-0.000795,0.012599,32.000000,-235.804059,146.563315,-0.024347,25.622205,0.614344,326915.189442,0.849989,15.944330,11.257308,3.427953,2.223827,10.255201,175.723732,32.000000,179.599514,185.176793,168.619386,177.956809,32.000000,160.620053,68.313135,81.987873,92.025064,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520444,38.126935
43.300957,48.917883,148.306302,151.506975,77.347138,85.028150,29.972300,14.204497,145.778552,2.185212,47.481635,44.146814,150.325451,149.212355,148.301779,146.331469,91.683763,145.124709,-0.000795,0.012633,32.000000,-235.804138,146.561088,-0.024283,25.616649,0.613423,326522.062606,0.869861,15.947087,11.255277,3.426686,11.374884,60.525582,175.707284,32.000000,179.621978,185.167595,168.616108,177.961589,32.000000,160.640407,68.318330,81.994574,92.016155,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541314,38.108593
43.307550,48.923873,148.292386,151.505372,77.354493,85.028108,29.840791,14.204583,145.774483,2.185389,47.429420,44.147283,150.328219,149.205224,148.308443,146.327017,91.675925,145.115532,-0.000794,0.012656,32.000000,-235.804059,146.559496,-0.024257,25.616176,0.612969,326333.129287,0.848478,15.949289,11.253904,3.425272,10.678305,6.986325,175.714780,32.000000,179.629856,185.145745,168.638175,177.986138,32.000000,160.638985,68.326392,82.001194,92.004941,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.513285,38.131997
43.307408,48.922228,148.280944,151.503710,77.284923,85.028179,29.278257,14.204604,145.772306,2.185948,47.370106,44.149645,150.328206,149.206049,148.312382,146.330403,91.669276,145.113319,-0.000794,0.012686,32.000000,-235.803859,146.562689,-0.024294,25.620869,0.612667,326155.229536,0.853937,15.952201,11.255182,3.425098,8.075020,59.466126,175.725838,32.000000,179.630494,185.149803,168.667022,177.981711,32.000000,160.657794,68.332352,82.005619,91.993451,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525381,38.070442
43.307883,48.912231,148.244611,151.500820,77.273650,85.028552,29.251506,14.204443,145.776087,2.186805,47.298863,44.155877,150.327942,149.209643,148.316512,146.335007,91.662452,145.115077,-0.000793,0.012691,32.000000,-235.804007,146.568960,-0.024228,25.629131,0.612286,326055.716322,0.866976,15.956287,11.260999,3.424455,7.478136,9.941250,175.716582,32.000000,179.656576,185.151174,168.676671,177.979446,32.000000,160.681865,68.340120,82.011063,91.976203,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540340,38.253053
43.310413,48.901921,148.230998,151.497240,77.473352,85.036858,29.629244,14.204499,145.786111,2.187563,47.207661,44.168809,150.326259,149.220140,148.321085,146.343391,91.656640,145.123858,-0.000793,0.012717,32.000000,-235.803858,146.581027,-0.024226,25.635876,0.611337,325741.294556,0.852687,15.936818,11.267180,3.423155,10.790232,60.420016,175.715068,32.000000,179.671590,185.136038,168.688798,177.998991,32.000000,160.670942,68.344303,82.014008,91.958301,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524319,38.167947
43.325752,48.865761,148.241553,151.489180,77.551585,85.061208,29.258909,14.204503,145.807490,2.188064,47.077199,44.184014,150.322722,149.238063,148.325052,146.356075,91.648342,145.139834,-0.000794,0.012712,32.000000,-235.803667,146.597634,-0.024315,25.636948,0.612437,326488.636850,0.850420,15.932937,11.275389,3.422622,1.704278,10.034501,175.733347,32.000000,179.667343,185.136264,168.726019,178.004436,32.000000,160.676747,68.347778,82.015489,91.936251,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521329,38.272569
43.339589,48.830502,148.235243,151.478551,77.712132,85.081826,29.240108,14.204720,145.825541,2.188397,46.974556,44.202668,150.316585,149.254907,148.327076,146.375013,91.642036,145.155910,-0.000795,0.012746,32.000000,-235.803400,146.622699,-0.024298,25.642094,0.613146,326920.261915,0.850084,15.901549,11.290305,3.422498,6.438006,7.460858,175.729680,32.000000,179.680724,185.144515,168.733086,177.995216,32.000000,160.698521,68.350253,82.018126,91.918069,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526955,38.266112
43.389946,48.771457,148.273572,151.461773,78.111132,85.142609,29.229224,14.204947,145.880090,2.189185,46.307704,44.253863,150.308304,149.308392,148.328552,146.423146,91.637275,145.200989,-0.000794,0.012719,32.000000,-235.803195,146.677935,-0.024309,25.665531,0.613670,327332.374744,0.869191,15.844056,11.304831,3.421391,19.279266,7.374881,175.722250,32.000000,179.701763,185.135811,168.735251,178.010070,32.000000,160.691347,68.354876,82.022061,91.897795,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519343,38.335738
43.419772,48.663407,148.336498,151.436622,78.485053,85.223889,29.883094,14.205048,145.944316,2.190596,45.759687,44.282776,150.295581,149.367749,148.330189,146.482052,91.633104,145.258060,-0.000792,0.012729,32.000000,-235.803164,146.736392,-0.024377,25.686869,0.615180,328550.940741,0.855007,15.766229,11.320016,3.418753,7.690343,12.603796,175.735198,32.000000,179.696518,185.135642,168.759110,178.019648,32.000000,160.682375,68.358035,82.023525,91.879891,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526945,38.501548
43.453309,48.512490,148.463919,151.392304,78.876861,85.305626,29.180637,14.204946,146.013409,2.192474,45.257525,44.318007,150.271427,149.448195,148.331529,146.556997,91.628625,145.323870,-0.000791,0.012728,32.000000,-235.803112,146.810223,-0.024312,25.704889,0.617226,330198.205087,0.878960,15.621258,11.353267,3.416202,9.507031,60.221878,175.742441,32.000000,179.699100,185.155095,168.772963,178.008730,32.000000,160.699355,68.361257,82.024830,91.859284,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527938,38.398247
43.490703,48.402899,148.519334,151.349852,79.284147,85.366850,29.398521,14.204891,146.080601,2.193088,44.790267,44.371040,150.248054,149.511160,148.328617,146.613816,91.624106,145.379928,-0.000790,0.012704,32.000000,-235.803308,146.876112,-0.024333,25.718066,0.619363,331601.888099,0.883839,15.459346,11.384047,3.416128,9.180874,60.360411,175.730450,32.000000,179.715094,185.158399,168.764224,178.012030,32.000000,160.694750,68.363278,82.025796,91.843839,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525794,38.467286
43.576685,48.237102,148.629580,151.293848,79.873900,85.504054,29.156350,14.204778,146.200921,2.193805,44.100794,44.463712,150.217281,149.634390,148.320956,146.727993,91.621125,145.489024,-0.000792,0.012708,32.000000,-235.803452,146.995158,-0.024250,25.750458,0.621939,333147.153091,0.864513,15.288564,11.418323,3.416471,20.947025,60.077279,175.737958,32.000000,179.719114,185.147740,168.768489,178.026300,32.000000,160.658757,68.367175,82.026701,91.827803,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540094,38.690176
43.630568,48.022834,148.740365,151.231043,80.343826,85.654311,29.252564,14.204887,146.317272,2.194890,43.566636,44.522096,150.184496,149.752123,148.312699,146.846463,91.618593,145.602287,-0.000791,0.012753,32.000000,-235.803158,147.110592,-0.024368,25.780780,0.624140,334949.517506,0.888151,15.101019,11.456152,3.412681,9.758002,60.297556,175.748657,32.000000,179.712268,185.161439,168.776784,178.015475,32.000000,160.658202,68.369157,82.026770,91.815696,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533967,38.589002
43.684638,47.767843,148.908634,151.137928,80.641576,85.816751,29.162355,14.204733,146.456050,2.195835,43.093101,44.564978,150.128971,149.900211,148.300396,146.985721,91.616173,145.736533,-0.000790,0.012719,32.000000,-235.803384,147.250395,-0.024334,25.815101,0.626988,337224.852425,0.875542,14.783839,11.516650,3.409565,7.000397,7.830530,175.734085,32.000000,179.729643,185.172897,168.758443,178.002945,32.000000,160.639193,68.369328,82.027396,91.804320,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536622,38.487755
43.737604,47.592460,149.035150,151.059833,81.023059,85.911452,29.225419,14.204811,146.564842,2.197751,42.660983,44.638272,150.075480,150.010079,148.281720,147.088699,91.612568,145.835891,-0.000790,0.012708,32.000000,-235.803307,147.361360,-0.024054,25.842116,0.628309,338405.688617,0.897240,14.507891,11.570818,3.408835,10.685847,59.495506,175.728127,32.000000,179.733913,185.163060,168.749927,178.010976,32.000000,160.591939,68.368033,82.026560,91.797220,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531204,38.628987
43.847193,47.345882,149.232586,150.963731,81.677719,86.102588,29.174589,14.204803,146.737677,2.199604,42.007313,44.757542,150.009796,150.186970,148.248541,147.259288,91.606678,145.991803,-0.000791,0.012675,32.000000,-235.803262,147.537889,-0.024131,25.887981,0.629561,339544.758886,0.900021,14.223222,11.632295,3.408385,12.317155,60.184968,175.736928,32.000000,179.719740,185.173821,168.752628,177.996904,32.000000,160.553415,68.366097,82.023489,91.790429,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531459,38.829280
43.910633,47.049416,149.390355,150.866970,82.219485,86.305771,29.281960,14.204781,146.902348,2.202215,41.491084,44.831749,149.946105,150.356411,148.219927,147.421502,91.605598,146.147755,-0.000790,0.012661,32.000000,-235.803263,147.700005,-0.024077,25.924226,0.631189,341235.365935,0.900716,13.938501,11.688405,3.404624,14.218567,17.162331,175.724365,32.000000,179.725052,185.190731,168.728105,177.969338,32.000000,160.529319,68.365979,82.021323,91.786310,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531469,38.950410
43.979724,46.691592,149.622141,150.733263,82.710388,86.533749,29.797567,14.204863,147.092334,2.205397,41.017868,44.902884,149.855137,150.552858,148.183241,147.616669,91.601589,146.340392,-0.000791,0.012662,32.000000,-235.803307,147.892418,-0.024041,25.963228,0.634347,343770.324106,0.888021,13.526095,11.773566,3.402371,11.647354,60.444207,175.707408,32.000000,179.733451,185.183216,168.692250,177.961694,32.000000,160.462953,68.365518,82.018267,91.782281,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523690,38.817028
44.017024,46.445768,149.773435,150.619299,83.015474,86.692318,29.573182,14.204926,147.234912,2.207413,40.738066,44.947525,149.774548,150.698617,148.144057,147.759993,91.599001,146.482670,-0.000790,0.012656,32.000000,-235.803303,148.037898,-0.024055,25.994236,0.636712,345523.413654,0.885145,13.158172,11.847935,3.402247,15.561377,12.764009,175.714266,32.000000,179.713014,185.179637,168.681456,177.947403,32.000000,160.395428,68.363889,82.014328,91.778347,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520395,38.540653
44.102443,46.175500,149.964657,150.486530,83.578063,86.879179,29.613937,14.204948,147.417709,2.209167,40.083703,45.043482,149.673310,150.889544,148.080421,147.944328,91.595773,146.657976,-0.000790,0.012636,32.000000,-235.803175,148.219095,-0.024063,26.041393,0.637777,346604.772171,0.888173,12.768230,11.936130,3.402498,2.387275,60.466454,175.701195,32.000000,179.698302,185.192681,168.639890,177.899453,32.000000,160.337497,68.359733,82.007722,91.774480,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521693,38.846155
44.169614,45.898709,150.164204,150.372689,83.988318,87.078545,29.972446,14.205041,147.589189,2.211336,39.585260,45.112455,149.586120,151.066921,148.023482,148.108967,91.593114,146.824057,-0.000790,0.012613,32.000000,-235.803066,148.383061,-0.024055,26.078331,0.640031,348364.308648,0.915044,12.490536,12.001706,3.402047,17.900275,60.546531,175.671114,32.000000,179.696287,185.185027,168.574893,177.872945,32.000000,160.264106,68.357937,82.003216,91.773966,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520071,38.961782
44.250987,45.544366,150.395259,150.223797,84.440178,87.305983,29.963336,14.205146,147.791557,2.213635,39.096381,45.188258,149.473127,151.276101,147.951753,148.312844,91.587787,147.020850,-0.000791,0.012627,32.000000,-235.802919,148.585065,-0.024227,26.115613,0.641531,350040.836958,0.894124,12.079059,12.091453,3.399833,21.990463,12.573562,175.656936,32.000000,179.664466,185.166441,168.511622,177.847687,32.000000,160.151542,68.353137,81.995653,91.777252,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531705,38.662590
44.278621,45.279465,150.568602,150.099082,84.452495,87.480669,29.178249,14.205408,147.945519,2.215544,38.839381,45.221203,149.375190,151.432912,147.887690,148.471900,91.585574,147.170916,-0.000791,0.012599,32.000000,-235.802772,148.733616,-0.024147,26.143784,0.643429,351545.675565,0.896353,11.719590,12.172706,3.399849,9.368288,17.071173,175.645806,32.000000,179.630679,185.167211,168.464035,177.800529,32.000000,160.073868,68.348707,81.990074,91.785007,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522077,38.768312
44.333073,45.026281,150.755988,149.958365,84.953660,87.643676,29.246107,14.205378,148.116532,2.216824,38.411099,45.276537,149.257876,151.607843,147.800853,148.648873,91.586199,147.335200,-0.000789,0.012608,32.000000,-235.802968,148.906246,-0.024193,26.186839,0.642995,351771.010937,0.911508,11.308389,12.263837,3.400225,10.837338,14.213447,175.599858,32.000000,179.612517,185.156013,168.377289,177.743240,32.000000,159.973504,68.344841,81.984759,91.798031,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538491,38.957453
44.396427,44.811645,150.888689,149.847526,85.277851,87.802446,29.201470,14.205293,148.269722,2.218695,37.945123,45.328429,149.162435,151.759899,147.724325,148.799883,91.587378,147.483292,-0.000787,0.012616,32.000000,-235.803064,149.054284,-0.024148,26.222263,0.643917,352612.474318,0.922170,11.043984,12.325481,3.401268,13.756847,60.262364,175.569633,32.000000,179.583404,185.127075,168.313300,177.711576,32.000000,159.858283,68.344156,81.978933,91.810407,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530033,38.910791
44.406250,44.536634,151.107802,149.712155,85.161682,87.956966,29.228916,14.205207,148.422447,2.220718,37.977604,45.340322,149.046201,151.917143,147.631316,148.956426,91.586875,147.638863,-0.000789,0.012629,32.000000,-235.803054,149.200826,-0.024167,26.241404,0.645967,354460.358843,0.926291,10.724530,12.404347,3.400266,9.312474,9.221870,175.546814,32.000000,179.523072,185.108180,168.248421,177.650251,32.000000,159.734694,68.341982,81.971237,91.826114,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532453,38.826566
44.413262,44.395601,151.206666,149.608924,84.985711,88.026375,29.367503,14.204990,148.520446,2.221801,38.231293,45.347908,148.951565,152.017392,147.550347,149.055319,91.587873,147.739017,-0.000789,0.012636,32.000000,-235.803311,149.297239,-0.024216,26.253140,0.645547,354496.335033,0.924742,10.450691,12.467780,3.401043,10.302906,14.763629,175.505626,32.000000,179.488181,185.096228,168.171533,177.586625,32.000000,159.643776,68.342032,81.966864,91.842003,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538688,38.718349
44.425882,44.293469,151.271670,149.505757,85.081341,88.111627,30.009337,14.204998,148.628082,2.223006,38.433098,45.363456,148.845781,152.119914,147.447333,149.160392,91.591034,147.843090,-0.000789,0.012654,32.000000,-235.803389,149.399039,-0.024185,26.275447,0.643253,353241.264541,0.918005,10.208671,12.529399,3.403329,12.200578,60.525654,175.450433,32.000000,179.442603,185.057701,168.079567,177.530661,32.000000,159.490394,68.343194,81.961289,91.862599,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518192,38.797219
44.449924,44.197602,151.367656,149.429792,85.023366,88.192860,29.286063,14.204928,148.717193,2.224338,38.569136,45.364760,148.764462,152.213702,147.361880,149.252025,91.595903,147.939502,-0.000790,0.012670,32.000000,-235.803434,149.484528,-0.024364,26.294153,0.642755,353003.164361,0.897333,10.099437,12.568616,3.405193,25.198329,59.467674,175.420703,32.000000,179.381315,185.027389,168.023122,177.477608,32.000000,159.370359,68.345828,81.956709,91.880723,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536721,38.535004
44.402633,44.095722,151.416257,149.343492,84.685719,88.234399,29.276832,14.204983,148.770858,2.225899,38.976877,45.313754,148.669445,152.267624,147.263987,149.313561,91.603581,148.008734,-0.000792,0.012692,32.000000,-235.803292,149.538402,-0.024371,26.293136,0.642418,353259.721165,0.899342,9.956336,12.613943,3.404237,13.915480,59.451125,175.372509,32.000000,179.310726,185.009010,167.943725,177.390280,32.000000,159.263443,68.349503,81.951623,91.903756,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528764,38.713213
44.375480,44.101489,151.414981,149.287162,84.447561,88.214477,29.991451,14.204736,148.787028,2.226684,39.333398,45.288488,148.597274,152.278279,147.181627,149.334288,91.609747,148.035788,-0.000793,0.012662,32.000000,-235.803596,149.556368,-0.024411,26.288964,0.641160,352300.609983,0.909706,9.882077,12.644840,3.408036,7.736727,10.447559,175.311762,32.000000,179.265392,184.976907,167.860101,177.331091,32.000000,159.156104,68.354121,81.947408,91.922777,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539612,38.514754
44.364815,44.149041,151.450382,149.242402,84.334112,88.190344,30.034441,14.204874,148.798478,2.227420,39.659879,45.271101,148.526630,152.280024,147.083910,149.344029,91.621434,148.057154,-0.000795,0.012682,32.000000,-235.803556,149.566600,-0.024432,26.287684,0.639101,350796.382459,0.891251,9.884488,12.658106,3.411218,23.794320,60.496346,175.262624,32.000000,179.182887,184.926426,167.794662,177.270027,32.000000,159.012555,68.364483,81.944595,91.945728,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530810,38.576163
44.351842,44.167796,151.472943,149.213205,84.057114,88.193542,29.528849,14.204677,148.810621,2.226670,39.917550,45.242609,148.476254,152.287122,147.008031,149.360848,91.632002,148.078893,-0.000795,0.012676,32.000000,-235.803817,149.576461,-0.024333,26.284761,0.638404,350163.722687,0.911260,9.945999,12.657400,3.413555,13.280504,60.403536,175.219873,32.000000,179.109946,184.901222,167.737468,177.195002,32.000000,158.932095,68.373848,81.941222,91.963681,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534931,38.490176
44.259993,44.206201,151.402190,149.182315,83.614858,88.128627,29.166047,14.204730,148.773678,2.227557,40.462398,45.145277,148.420146,152.245105,146.925910,149.336679,91.645369,148.065959,-0.000794,0.012669,32.000000,-235.803931,149.533218,-0.024267,26.261241,0.637305,349506.019446,0.887201,9.988154,12.657488,3.414008,2.215113,12.547379,175.142789,32.000000,179.039151,184.857115,167.633796,177.114764,32.000000,158.834980,68.382970,81.938420,91.982192,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535816,38.489883
44.204512,44.360278,151.309610,149.177924,83.278504,88.006620,29.443777,14.204651,148.709929,2.227225,40.915008,45.086952,148.384360,152.172918,146.861928,149.274397,91.657388,148.019858,-0.000794,0.012668,32.000000,-235.803897,149.468865,-0.024231,26.242758,0.635747,348086.272585,0.910536,10.068226,12.650088,3.418010,9.837859,60.435891,175.086751,32.000000,178.968151,184.802089,167.558367,177.065712,32.000000,158.732690,68.389386,81.937587,91.997246,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529807,38.445349
44.158694,44.572256,151.234015,149.196936,82.902712,87.868040,29.979403,14.204510,148.629925,2.226798,41.347163,45.035802,148.361794,152.082947,146.785498,149.191017,91.673390,147.949996,-0.000794,0.012684,32.000000,-235.803966,149.383684,-0.024221,26.225629,0.634117,346442.339991,0.906896,10.273319,12.618110,3.422327,7.971784,60.507548,175.033989,32.000000,178.862367,184.750256,167.492228,176.987887,32.000000,158.643307,68.392692,81.935750,92.015811,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525194,38.419010
44.129622,44.715892,151.156725,149.220540,82.763778,87.762244,29.433816,14.204533,148.570570,2.226277,41.589701,45.007856,148.351035,152.015297,146.731766,149.130715,91.687051,147.901943,-0.000794,0.012661,32.000000,-235.803997,149.317544,-0.024249,26.211169,0.632155,345018.502797,0.902535,10.495039,12.580413,3.423755,7.951092,60.422648,174.968273,32.000000,178.797683,184.711378,167.417300,176.917722,32.000000,158.596597,68.394405,81.935362,92.031266,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540537,38.372569
44.055684,44.854574,151.064689,149.248475,82.289787,87.656866,30.034703,14.204386,148.486913,2.226135,42.147625,44.928329,148.343669,151.922210,146.685171,149.050050,91.706151,147.835882,-0.000793,0.012680,32.000000,-235.804321,149.232815,-0.024387,26.183165,0.631785,344361.933860,0.900566,10.743852,12.533986,3.425939,6.299744,60.514283,174.891767,32.000000,178.720973,184.640116,167.325339,176.866199,32.000000,158.512854,68.397852,81.937941,92.050781,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520425,38.407345
43.994995,45.023023,150.954124,149.277258,81.968017,87.518954,29.313600,14.204351,148.391052,2.224691,42.653422,44.857785,148.343945,151.817829,146.653413,148.954801,91.721482,147.753518,-0.000794,0.012715,32.000000,-235.804565,149.137359,-0.024362,26.158307,0.630133,343161.749092,0.899999,10.896652,12.499136,3.426379,11.094614,60.356795,174.852318,32.000000,178.636483,184.589222,167.275400,176.816420,32.000000,158.462166,68.399107,81.939335,92.066890,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541068,38.369120
43.932519,45.281482,150.815594,149.329833,81.661142,87.336001,29.495784,14.204309,148.261598,2.223397,43.166932,44.792451,148.357295,151.685265,146.618762,148.825915,91.743733,147.640378,-0.000793,0.012740,32.000000,-235.804671,149.008713,-0.024379,26.130748,0.628633,341572.234561,0.887883,11.152580,12.441473,3.430113,11.129272,60.400471,174.787522,32.000000,178.554899,184.542780,167.213227,176.739480,32.000000,158.441849,68.400164,81.943710,92.086242,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519805,38.423926
43.892743,45.476089,150.746480,149.380894,81.542186,87.201885,29.436885,14.204011,148.158709,2.222438,43.476056,44.743640,148.374063,151.572393,146.595627,148.719325,91.764762,147.551234,-0.000792,0.012744,32.000000,-235.804922,148.905755,-0.024384,26.106253,0.627690,340533.109665,0.893004,11.427411,12.383431,3.432304,11.744272,14.572983,174.719464,32.000000,178.502303,184.490232,167.149417,176.694269,32.000000,158.419728,68.402015,81.948621,92.100741,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534646,38.327301
43.851415,45.669473,150.589484,149.439549,81.117576,87.063349,29.879002,14.203980,148.037008,2.222105,43.915903,44.691707,148.399845,151.448206,146.581156,148.601780,91.787401,147.447300,-0.000792,0.012766,32.000000,-235.805140,148.783100,-0.024438,26.075330,0.627773,340065.975423,0.894335,11.745141,12.308211,3.433441,9.786013,60.479642,174.673294,32.000000,178.416443,184.421729,167.103652,176.655150,32.000000,158.383440,68.407194,81.954396,92.117238,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532885,38.403016
43.790480,45.835503,150.474496,149.485614,80.698811,86.929009,29.151681,14.203927,147.917417,2.221743,44.443887,44.634987,148.423727,151.330850,146.573818,148.487114,91.804522,147.345093,-0.000794,0.012783,32.000000,-235.805195,148.666638,-0.024441,26.046310,0.627176,339364.425709,0.886780,11.946925,12.249077,3.433744,9.836836,60.104356,174.636017,32.000000,178.347787,184.386178,167.073626,176.602761,32.000000,158.394843,68.408798,81.959339,92.128258,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529482,38.190397
