OSU 80 Ton Compressor Load Stand
43.728764,46.066543,150.294824,149.546545,80.355471,86.770603,29.168991,14.203943,147.774749,2.220257,44.954656,44.577671,148.455344,151.181657,146.569419,148.344929,91.827289,147.218212,-0.000792,0.012752,32.000000,-235.805225,148.527204,-0.024505,26.015521,0.624443,337270.225938,0.870606,12.206773,12.175900,3.435188,8.805923,60.164668,174.568284,32.000000,178.293490,184.334149,167.022402,176.552216,32.000000,158.404931,68.411183,81.965708,92.140426,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524565,38.323046
43.692403,46.247355,150.179905,149.599743,80.180117,86.656391,29.787162,14.203841,147.655842,2.219552,45.256744,44.538974,148.485429,151.057398,146.569726,148.232325,91.847455,147.114510,-0.000792,0.012803,32.000000,-235.805272,148.413368,-0.024535,25.993195,0.622832,335922.037617,0.873164,12.449856,12.111397,3.436182,8.705602,7.745381,174.523899,32.000000,178.243799,184.273238,167.000000,176.535353,32.000000,158.394860,68.411983,81.968676,92.149763,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528450,38.312407
43.666356,46.425062,150.052591,149.659176,79.727035,86.518290,29.173558,14.203933,147.520009,2.218189,45.545774,44.497196,148.524357,150.919524,146.576385,148.102911,91.867854,146.997058,-0.000793,0.012867,32.000000,-235.805164,148.281023,-0.024471,25.963168,0.622567,335280.064609,0.889465,12.741745,12.029075,3.437137,20.265187,7.511941,174.490900,32.000000,178.172681,184.221573,166.993658,176.497537,32.000000,158.427688,68.411205,81.970002,92.159369,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524103,38.306465
43.619946,46.569508,149.943297,149.705093,79.483128,86.396443,29.161685,14.204089,147.402056,2.217165,45.805942,44.455200,148.557609,150.796612,146.585962,147.989065,91.885170,146.890614,-0.000793,0.012879,32.000000,-235.804850,148.170020,-0.024479,25.936310,0.621137,334216.826240,0.883710,12.937186,11.964569,3.436798,2.836456,60.208206,174.449957,32.000000,178.137197,184.183746,166.973435,176.462337,32.000000,158.464993,68.409708,81.971544,92.167430,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530082,38.301476
43.574646,46.750938,149.797624,149.760289,79.321231,86.262397,29.947246,14.204267,147.267706,2.216015,46.066413,44.413543,148.596721,150.656255,146.599613,147.855979,91.902753,146.766769,-0.000792,0.012890,32.000000,-235.804686,148.038734,-0.024511,25.908445,0.619149,332678.132205,0.863161,13.153840,11.888891,3.436937,9.168436,60.453925,174.401508,32.000000,178.101920,184.117300,166.951079,176.449344,32.000000,158.482664,68.406923,81.974502,92.174363,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533200,38.312334
43.548642,46.891217,149.686822,149.805838,79.141071,86.160746,30.018678,14.204177,147.158847,2.214978,46.227913,44.382613,148.631292,150.550988,146.613487,147.747445,91.915592,146.664454,-0.000791,0.012895,32.000000,-235.804809,147.933318,-0.024209,25.889124,0.618900,332164.776498,0.865322,13.345968,11.824464,3.437108,1.950062,60.489714,174.385679,32.000000,178.055724,184.067775,166.955382,176.437169,32.000000,158.504211,68.403657,81.977147,92.181057,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536121,38.311967
43.502595,47.037588,149.547277,149.858125,78.943134,86.046597,29.306229,14.204281,147.040479,2.213754,46.376136,44.347452,148.671568,150.426561,146.631765,147.634507,91.927383,146.548057,-0.000790,0.012882,32.000000,-235.804668,147.811918,-0.024145,25.863897,0.618380,331428.766176,0.859431,13.577262,11.752286,3.438427,19.362493,16.873946,174.355103,32.000000,178.023266,184.029241,166.947291,176.401360,32.000000,158.567198,68.398437,81.978061,92.188616,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529345,38.099569
43.481690,47.145466,149.425076,149.897161,78.836730,85.965180,29.235685,14.204213,146.947288,2.213266,46.479927,44.320654,148.705322,150.329675,146.650345,147.540014,91.936819,146.449797,-0.000789,0.012897,32.000000,-235.804784,147.715284,-0.024181,25.844123,0.617593,330813.923004,0.872059,13.738435,11.696410,3.437362,18.627569,6.243549,174.320582,32.000000,178.011938,183.983702,166.934543,176.393610,32.000000,158.607946,68.393034,81.978577,92.195361,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520611,38.237866
43.461226,47.266968,149.340653,149.940715,78.745061,85.879501,29.784570,14.204260,146.843280,2.212221,46.584203,44.290056,148.745416,150.218002,146.675167,147.430841,91.947310,146.344007,-0.000791,0.012902,32.000000,-235.804708,147.608867,-0.024220,25.825615,0.617549,330490.340823,0.861972,13.912954,11.630532,3.436724,11.760978,60.436952,174.306339,32.000000,177.979798,183.925866,166.958902,176.395765,32.000000,158.636972,68.386336,81.978487,92.205434,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537144,38.014536
43.441216,47.361296,149.260244,149.974571,78.646475,85.818692,29.634921,14.204070,146.759577,2.211523,46.647170,44.268172,148.775607,150.131342,146.694701,147.348236,91.952606,146.258893,-0.000792,0.012895,32.000000,-235.805129,147.525033,-0.024285,25.812117,0.617140,330070.400512,0.863770,14.044222,11.579312,3.436152,13.317071,7.263070,174.299829,32.000000,177.957368,183.900885,166.988338,176.380051,32.000000,158.691818,68.380758,81.978554,92.214070,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519038,38.038087
43.420878,47.457788,149.143575,150.011531,78.551362,85.729548,29.307767,14.204137,146.664778,2.211113,46.703368,44.244800,148.810695,150.033190,146.719244,147.250092,91.956645,146.158201,-0.000793,0.012908,32.000000,-235.805101,147.430540,-0.024254,25.791878,0.617125,329826.210848,0.878362,14.187866,11.523043,3.436255,7.416979,60.360753,174.268760,32.000000,177.962072,183.869054,166.992711,176.372987,32.000000,158.755006,68.377972,81.981434,92.224941,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544618,38.316809
43.404358,47.531080,149.082791,150.038485,78.491843,85.684790,29.324811,14.204033,146.587886,2.210584,46.738128,44.225344,148.835698,149.957266,146.740146,147.175067,91.958913,146.077131,-0.000793,0.012915,32.000000,-235.805217,147.353944,-0.024287,25.778414,0.617297,329713.755930,0.875414,14.300135,11.480623,3.436238,9.556938,60.378438,174.260092,32.000000,177.955235,183.825836,167.011499,176.385374,32.000000,158.774162,68.376519,81.983571,92.234589,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.509380,38.062665
43.392113,47.607853,148.993704,150.068055,78.491232,85.623776,29.162542,14.204009,146.509286,2.210062,46.729087,44.213946,148.867533,149.874243,146.765157,147.095473,91.960764,145.982072,-0.000794,0.012877,32.000000,-235.805146,147.272255,-0.024265,25.768387,0.616702,329227.234355,0.879052,14.411494,11.431931,3.435153,9.150448,9.870322,174.268220,32.000000,177.936753,183.796706,167.062293,176.381635,32.000000,158.839335,68.375846,81.985621,92.245295,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535649,38.191791
43.385958,47.648625,148.923971,150.088529,78.467270,85.583160,29.934200,14.203894,146.454090,2.210050,46.686326,44.208616,148.890992,149.817891,146.784092,147.034007,91.961076,145.914580,-0.000794,0.012855,32.000000,-235.805055,147.213844,-0.024312,25.758195,0.617031,329321.181261,0.880301,14.495025,11.392333,3.434553,17.333363,60.432777,174.256840,32.000000,177.942611,183.776900,167.088441,176.376796,32.000000,158.896584,68.374418,81.985673,92.252764,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528351,38.128255
43.373717,47.681052,148.845662,150.106599,78.444457,85.558741,29.912961,14.203920,146.396001,2.209990,46.631675,44.201348,148.912756,149.751714,146.809518,146.973229,91.958809,145.844193,-0.000795,0.012844,32.000000,-235.804964,147.155469,-0.024347,25.744259,0.616982,329305.114293,0.880013,14.558013,11.352009,3.432680,12.233590,60.488430,174.245569,32.000000,177.950610,183.734735,167.121837,176.394784,32.000000,158.927552,68.374594,81.983296,92.259086,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.511268,38.264645
43.372899,47.707706,148.767242,150.119482,78.423863,85.526240,29.267421,14.204113,146.343952,2.210214,46.579276,44.196606,148.932854,149.696248,146.832248,146.920438,91.950876,145.778610,-0.000796,0.012830,32.000000,-235.804745,147.104071,-0.024334,25.736530,0.617015,329219.694270,0.871442,14.613384,11.319221,3.431602,12.199468,59.542618,174.261197,32.000000,177.940106,183.704584,167.172223,176.405728,32.000000,158.972826,68.372778,81.976464,92.263584,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528784,38.165746
43.359706,47.727109,148.748054,150.128830,78.298281,85.506063,29.262942,14.204127,146.303542,2.210098,46.536882,44.190022,148.946626,149.656299,146.847669,146.880641,91.943599,145.731967,-0.000797,0.012795,32.000000,-235.804632,147.063469,-0.024427,25.731215,0.616832,329047.571287,0.862559,14.646931,11.298235,3.431236,7.201371,59.530009,174.259303,32.000000,177.947666,183.692971,167.192639,176.399578,32.000000,159.027011,68.370781,81.969961,92.265800,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517917,38.157896
43.355633,47.747081,148.730837,150.138376,78.196611,85.481597,29.496876,14.204084,146.262029,2.209595,46.480639,44.184333,148.959889,149.607031,146.867208,146.835569,91.936813,145.677308,-0.000797,0.012771,32.000000,-235.804652,147.020215,-0.024488,25.723668,0.616589,328909.063123,0.857255,14.680055,11.279052,3.430428,16.988938,60.415529,174.247318,32.000000,177.967826,183.661402,167.197377,176.418706,32.000000,159.057925,68.369062,81.961048,92.268056,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539455,38.277411
43.352246,47.759538,148.707715,150.145308,78.187786,85.461446,29.532658,14.204069,146.225403,2.209717,46.437948,44.177826,148.971171,149.572302,146.881290,146.803831,91.928175,145.635439,-0.000797,0.012793,32.000000,-235.804465,146.987199,-0.024448,25.718153,0.615953,328502.205144,0.854773,14.705953,11.264165,3.430324,9.522918,60.394248,174.260577,32.000000,177.966368,183.633058,167.222068,176.437313,32.000000,159.077426,68.365569,81.951059,92.268231,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514012,38.193919
43.343557,47.774473,148.683540,150.152032,78.107859,85.437290,29.765987,14.204126,146.193060,2.209767,46.386935,44.170970,148.982360,149.536781,146.895922,146.770784,91.915098,145.590086,-0.000798,0.012745,32.000000,-235.804457,146.955854,-0.024552,25.714309,0.615567,328201.026666,0.859146,14.729120,11.247618,3.430564,16.468100,60.471035,174.275014,32.000000,177.970862,183.626822,167.244100,176.430041,32.000000,159.130299,68.361431,81.938520,92.267396,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514691,38.108960
43.335756,47.782927,148.637688,150.156979,78.104955,85.429060,29.204629,14.203969,146.170337,2.209772,46.341505,44.164463,148.989540,149.512610,146.907394,146.747585,91.903650,145.555185,-0.000800,0.012715,32.000000,-235.804498,146.932052,-0.024436,25.708451,0.615643,328211.190128,0.875754,14.746684,11.240048,3.430584,6.325300,60.288536,174.265037,32.000000,177.995353,183.609779,167.240633,176.435249,32.000000,159.165401,68.359721,81.927588,92.264668,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533898,38.084675
43.327433,47.790742,148.581647,150.161854,78.092300,85.424934,29.219080,14.203987,146.149975,2.210190,46.286407,44.157768,148.995904,149.491892,146.920135,146.727181,91.888228,145.516711,-0.000802,0.012664,32.000000,-235.804586,146.907378,-0.024272,25.704874,0.615136,327957.341653,0.873402,14.765801,11.233725,3.429614,20.541345,60.253107,174.274357,32.000000,178.005737,183.577998,167.243456,176.459453,32.000000,159.176625,68.359177,81.912410,92.259847,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534056,38.304264
43.330726,47.794886,148.564296,150.165177,77.987918,85.404600,29.260658,14.204019,146.138172,2.210460,46.223831,44.155951,149.001984,149.480193,146.931344,146.715196,91.874990,145.492469,-0.000802,0.012667,32.000000,-235.804407,146.894935,-0.024211,25.706403,0.615026,327866.803770,0.874849,14.779982,11.229907,3.429253,9.423445,10.219011,174.292184,32.000000,178.005531,183.572084,167.251120,176.461583,32.000000,159.205684,68.359361,81.897999,92.256252,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531931,38.297587
43.337789,47.786188,148.541281,150.166310,78.025498,85.404458,29.325817,14.204211,146.131471,2.210665,46.143961,44.159494,149.005513,149.467006,146.941273,146.707660,91.859641,145.471032,-0.000802,0.012650,32.000000,-235.804115,146.887665,-0.024208,25.708647,0.614584,327681.489737,0.877519,14.794900,11.230852,3.429007,10.456288,60.337427,174.286836,32.000000,178.032543,183.567690,167.240894,176.459762,32.000000,159.251511,68.359153,81.878887,92.250267,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539347,38.132144
43.340512,47.778238,148.529056,150.163985,77.999781,85.408731,29.503188,14.204164,146.125932,2.211265,46.091282,44.157682,149.007852,149.466013,146.951260,146.695113,91.847401,145.457276,-0.000802,0.012677,32.000000,-235.804172,146.885875,-0.024296,25.707849,0.614434,327754.663852,0.872924,14.783193,11.234336,3.427717,11.195464,12.675691,174.288075,32.000000,178.049149,183.546526,167.230699,176.483952,32.000000,159.254773,68.358129,81.864445,92.244475,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524939,38.266993
43.356963,47.765865,148.544456,150.160051,78.374169,85.423161,29.146775,14.204194,146.132266,2.211830,45.933938,44.172921,149.009452,149.478199,146.960491,146.702405,91.832019,145.453161,-0.000805,0.012668,32.000000,-235.804105,146.897642,-0.024288,25.716355,0.613944,327553.005648,0.872722,14.766109,11.241165,3.427161,9.252318,60.103646,174.310181,32.000000,178.048365,183.536789,167.239812,176.496912,32.000000,159.263863,68.356753,81.846667,92.235259,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510875,38.435885
43.363313,47.720118,148.554393,150.151948,78.665832,85.443674,30.029013,14.204197,146.150742,2.212715,45.734268,44.189124,149.008549,149.500952,146.968016,146.721196,91.821023,145.463166,-0.000804,0.012672,32.000000,-235.803972,146.917994,-0.024325,25.725618,0.614725,328099.216622,0.852382,14.751132,11.249285,3.426236,18.551867,60.515470,174.314812,32.000000,178.064587,183.541792,167.227632,176.494883,32.000000,159.296966,68.357433,81.833566,92.227981,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535491,38.142562
43.366696,47.641579,148.553226,150.133057,78.868794,85.468260,29.212502,14.204199,146.176417,2.213653,45.533568,44.203167,149.002042,149.530551,146.978271,146.747939,91.809252,145.475659,-0.000805,0.012661,32.000000,-235.803804,146.943762,-0.024480,25.730783,0.617575,329844.333348,0.882361,14.705033,11.265860,3.425728,7.311071,60.289815,174.308544,32.000000,178.091064,183.528466,167.197671,176.512384,32.000000,159.305675,68.356449,81.816731,92.216484,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516904,38.219451
43.426829,47.581730,148.600609,150.113728,79.244223,85.500631,29.727690,14.204374,146.220446,2.213375,45.079046,44.255386,148.993890,149.577355,146.984675,146.790800,91.799699,145.508264,-0.000805,0.012632,32.000000,-235.803603,146.990285,-0.024489,25.746727,0.618818,330635.109747,0.880841,14.635433,11.282149,3.425456,9.959351,10.649087,174.322735,32.000000,178.090650,183.514036,167.194436,176.529498,32.000000,159.294436,68.354402,81.800500,92.204414,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.509980,38.573228
43.463526,47.445516,148.668489,150.082820,79.750362,85.602532,29.230835,14.204097,146.302064,2.214314,44.448432,44.305781,148.978957,149.663142,146.990655,146.872094,91.790026,145.576941,-0.000805,0.012635,32.000000,-235.803912,147.076571,-0.024517,25.771523,0.620629,331960.447163,0.874621,14.523219,11.302623,3.422883,6.468025,59.531025,174.332021,32.000000,178.095088,183.525730,167.187756,176.523752,32.000000,159.325588,68.349601,81.780039,92.186501,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.546919,38.575649
43.492395,47.295417,148.786048,150.042139,80.045735,85.696254,30.023604,14.204106,146.372076,2.215024,44.037147,44.336022,148.955443,149.735795,146.994258,146.940770,91.781477,145.645330,-0.000805,0.012627,32.000000,-235.803841,147.149722,-0.024553,25.788286,0.622989,333690.329746,0.866218,14.393108,11.334676,3.420588,7.293484,60.503485,174.321051,32.000000,178.115247,183.525944,167.161168,176.528866,32.000000,159.327151,68.345306,81.764170,92.170704,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.509124,38.479905
43.500520,47.157805,148.868163,149.985737,80.353415,85.785671,29.290628,14.204323,146.439495,2.216294,43.711687,44.358867,148.922920,149.806013,146.994132,147.015205,91.772789,145.718150,-0.000805,0.012617,32.000000,-235.803712,147.217102,-0.024483,25.799475,0.625393,335316.792492,0.874097,14.176184,11.380714,3.420346,11.460819,60.301052,174.326727,32.000000,178.122971,183.515223,167.156746,176.548045,32.000000,159.298180,68.342466,81.745288,92.151272,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.513481,38.315782
43.593781,47.056519,148.992077,149.939738,80.794244,85.858524,30.045604,14.204107,146.523965,2.217218,43.217437,44.460388,148.894690,149.892191,146.984731,147.096760,91.766715,145.790815,-0.000805,0.012588,32.000000,-235.803966,147.301434,-0.024498,25.823574,0.626526,336046.344437,0.895642,14.021407,11.418631,3.421163,27.811056,60.489389,174.339071,32.000000,178.122976,183.525682,167.157666,176.544787,32.000000,159.302885,68.340294,81.731549,92.137560,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540065,38.851144
43.698183,46.803383,149.170897,149.869454,81.325716,86.057872,29.235875,14.204061,146.675262,2.217778,42.670853,44.563474,148.851548,150.051925,146.972507,147.247165,91.762303,145.929523,-0.000805,0.012592,32.000000,-235.804090,147.452449,-0.024499,25.864498,0.629359,337912.068668,0.897637,13.843826,11.458420,3.419949,3.194557,59.548435,174.328633,32.000000,178.144143,183.539228,167.131523,176.539914,32.000000,159.299480,68.338849,81.718819,92.121623,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533849,38.783866
43.758179,46.525834,149.350880,149.785817,81.691024,86.240835,29.695533,14.204099,146.819371,2.219364,42.251072,44.627617,148.801184,150.197433,146.964011,147.390062,91.757208,146.066206,-0.000804,0.012573,32.000000,-235.803986,147.598066,-0.024509,25.898738,0.630814,339569.712138,0.898038,13.579366,11.509136,3.414905,18.784035,10.939141,174.320308,32.000000,178.155324,183.532561,167.120076,176.554549,32.000000,159.258942,68.337041,81.708809,92.106916,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529433,38.950483
43.816216,46.219396,149.473593,149.669930,82.131952,86.428045,29.983642,14.204127,146.987508,2.221809,41.888557,44.686204,148.729668,150.374197,146.947337,147.556694,91.751259,146.226635,-0.000805,0.012596,32.000000,-235.803869,147.766255,-0.024493,25.935095,0.632389,341161.943252,0.902402,13.169101,11.585926,3.412928,2.464315,60.509088,174.333133,32.000000,178.146816,183.541694,167.130302,176.551830,32.000000,159.219089,68.335471,81.697368,92.088560,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534400,38.779317
43.854368,46.020002,149.621887,149.573665,82.430678,86.566447,29.931393,14.204106,147.116248,2.223833,41.691680,44.722640,148.663216,150.511190,146.922497,147.685300,91.747983,146.351663,-0.000803,0.012575,32.000000,-235.804064,147.892618,-0.024185,25.962175,0.633726,342454.941507,0.905778,12.832993,11.653191,3.411472,13.272249,60.488574,174.327393,32.000000,178.154500,183.561774,167.116265,176.531638,32.000000,159.199444,68.336406,81.690484,92.074744,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521084,38.784893
43.919821,45.818376,149.816794,149.466046,82.983623,86.716909,29.984433,14.204373,147.266387,2.225747,41.289272,44.788634,148.582620,150.671178,146.878176,147.832955,91.745381,146.495740,-0.000802,0.012560,32.000000,-235.803738,148.039693,-0.024169,25.995476,0.635328,343825.267562,0.886036,12.500994,11.729765,3.411183,2.233825,60.495633,174.303520,32.000000,178.166512,183.559433,167.072257,176.531445,32.000000,159.134689,68.339915,81.684807,92.058028,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521320,38.673081
43.971239,45.634153,149.982904,149.379383,83.433109,86.859437,29.903241,14.204297,147.397863,2.227707,40.813103,44.839943,148.516063,150.811494,146.833746,147.960454,91.743149,146.621113,-0.000800,0.012563,32.000000,-235.803859,148.170253,-0.024107,26.026909,0.636954,345060.124759,0.892581,12.279266,11.787005,3.411238,9.969580,60.474046,174.307707,32.000000,178.149392,183.554103,167.048850,176.530300,32.000000,159.057801,68.339943,81.682141,92.045308,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534537,38.771247
44.021305,45.396902,150.189119,149.272104,83.804366,87.022003,29.903988,14.204117,147.549298,2.229042,40.374052,44.892678,148.432080,150.971276,146.776405,148.109275,91.742227,146.774996,-0.000798,0.012565,32.000000,-235.803993,148.321132,-0.024096,26.061904,0.640082,347283.091795,0.908655,11.992964,11.857828,3.411023,6.934786,60.482590,174.301214,32.000000,178.135923,183.574983,167.017546,176.496574,32.000000,158.994920,68.339480,81.679901,92.031246,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533928,38.676603
44.050249,45.218540,150.324531,149.183663,84.069564,87.160279,29.181392,14.203820,147.660968,2.230536,40.141003,44.919961,148.359077,151.087301,146.723996,148.223759,91.741701,146.890435,-0.000797,0.012573,32.000000,-235.804361,148.432238,-0.024092,26.084348,0.642056,348684.501188,0.914307,11.756307,11.917243,3.412227,11.711738,59.722886,174.272601,32.000000,178.138209,183.578427,166.971341,176.477832,32.000000,158.932273,68.338827,81.678260,92.019362,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539396,38.652465
44.085529,45.044815,150.460224,149.085141,84.473881,87.286498,29.980311,14.203671,147.785555,2.232773,39.876181,44.960622,148.274616,151.219169,146.659412,148.348097,91.741936,147.018406,-0.000798,0.012571,32.000000,-235.804654,148.556958,-0.024071,26.109128,0.643082,349656.617686,0.894334,11.473895,11.984891,3.412416,28.049361,17.547034,174.258844,32.000000,178.116469,183.565056,166.931975,176.469074,32.000000,158.813570,68.339225,81.678422,92.005918,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534242,38.780858
44.126419,44.892421,150.592200,149.008745,84.927928,87.404380,29.871722,14.203664,147.896228,2.234733,39.515432,45.002062,148.205611,151.329055,146.600641,148.461870,91.742198,147.126592,-0.000799,0.012542,32.000000,-235.804754,148.663900,-0.024087,26.133320,0.644593,350658.813214,0.919370,11.289995,12.035592,3.413489,23.423596,60.515570,174.249707,32.000000,178.087674,183.572719,166.906589,176.435384,32.000000,158.747337,68.339262,81.677464,91.996442,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537085,38.616882
44.156631,44.683580,150.746918,148.914576,84.957629,87.536490,29.864405,14.203701,148.011623,2.235994,39.250165,45.029633,148.120330,151.453007,146.530713,148.581442,91.743348,147.251178,-0.000799,0.012529,32.000000,-235.804763,148.779584,-0.024302,26.154885,0.647384,352598.892501,0.922010,11.069358,12.093700,3.413083,11.965501,60.501893,174.212442,32.000000,178.071767,183.577402,166.843810,176.391532,32.000000,158.668440,68.339815,81.676683,91.984997,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538855,38.617909
44.170310,44.559523,150.826549,148.839038,84.879779,87.618061,29.194781,14.203749,148.089554,2.236816,39.198470,45.042620,148.048878,151.531591,146.472058,148.658767,91.743322,147.331795,-0.000800,0.012533,32.000000,-235.804714,148.858820,-0.024260,26.168157,0.648208,353342.037410,0.925007,10.855600,12.142170,3.413201,9.941949,7.986632,174.183867,32.000000,178.049634,183.559534,166.794732,176.373032,32.000000,158.571381,68.339303,81.675171,91.973836,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524024,38.628107
44.183712,44.461555,150.918833,148.760045,84.912147,87.695300,29.868526,14.203853,148.163606,2.238338,39.176963,45.053066,147.969920,151.609203,146.397539,148.731208,91.744051,147.416639,-0.000799,0.012539,32.000000,-235.804607,148.939553,-0.024322,26.182166,0.646954,352786.728602,0.922352,10.650468,12.191834,3.414574,13.920154,60.432938,174.166198,32.000000,177.999843,183.550164,166.759510,176.332742,32.000000,158.464033,68.339795,81.671755,91.962455,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528617,38.516075
44.161838,44.383348,150.988733,148.700599,84.676974,87.764447,29.883350,14.203764,148.208435,2.239622,39.384966,45.028851,147.906822,151.656531,146.333221,148.781668,91.745367,147.476549,-0.000799,0.012543,32.000000,-235.804815,148.980280,-0.024303,26.185402,0.646671,352740.679945,0.921374,10.538185,12.223734,3.415112,28.120282,60.463415,174.135256,32.000000,177.969557,183.551215,166.708707,176.281461,32.000000,158.398240,68.339824,81.667752,91.954448,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539770,38.605510
44.139749,44.354579,151.032423,148.639545,84.271044,87.756710,29.277489,14.203857,148.214568,2.240541,39.864750,44.999773,147.835405,151.666108,146.255489,148.788828,91.746736,147.505356,-0.000799,0.012488,32.000000,-235.804676,148.991141,-0.024322,26.179631,0.645506,352094.012772,0.899275,10.436181,12.262466,3.417052,15.134567,59.485915,174.087655,32.000000,177.940594,183.523912,166.634821,176.246833,32.000000,158.290085,68.343039,81.663667,91.948584,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524181,38.435518
44.121117,44.384072,151.029792,148.604494,83.908978,87.736357,29.305190,14.203897,148.208476,2.240485,40.204204,44.979224,147.788523,151.658882,146.191379,148.785069,91.748263,147.511150,-0.000800,0.012466,32.000000,-235.804616,148.983810,-0.024343,26.173135,0.643858,350840.213481,0.899363,10.419944,12.276327,3.420465,10.516663,59.471849,174.068297,32.000000,177.891030,183.496120,166.589392,176.215647,32.000000,158.196652,68.348125,81.657746,91.944744,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518123,38.510426
44.119062,44.419854,151.026135,148.575573,83.594015,87.703924,29.251074,14.203841,148.196506,2.240703,40.509843,44.968740,147.740487,151.649241,146.116372,148.775697,91.751310,147.512283,-0.000797,0.012447,32.000000,-235.804538,148.976409,-0.024368,26.173583,0.641046,349027.811058,0.891857,10.453900,12.281969,3.422514,14.655798,60.274525,174.033809,32.000000,177.834486,183.482231,166.520943,176.151294,32.000000,158.121262,68.353014,81.650521,91.941332,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515950,38.438306
44.055601,44.442827,150.966344,148.556512,83.150393,87.683818,29.294355,14.203944,148.169194,2.240323,40.933676,44.881999,147.705771,151.621883,146.060915,148.751821,91.753510,147.501555,-0.000798,0.012451,32.000000,-235.804346,148.947688,-0.024456,26.168089,0.639263,347891.533113,0.912615,10.508220,12.280965,3.423644,22.008797,59.469308,173.986274,32.000000,177.800350,183.457553,166.444399,176.108688,32.000000,158.048842,68.355208,81.643995,91.937788,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539612,38.513360
43.952170,44.575615,150.820610,148.546926,82.592919,87.545649,29.799358,14.204097,148.070803,2.240502,41.454697,44.782308,147.674206,151.518666,145.998885,148.655660,91.756290,147.432807,-0.000797,0.012472,32.000000,-235.804148,148.847681,-0.024418,26.139503,0.635978,345990.496017,0.891549,10.562657,12.278573,3.425227,8.352550,60.509755,173.950849,32.000000,177.738239,183.411616,166.381630,176.070980,32.000000,157.948191,68.357643,81.634133,91.934986,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536121,38.461343
43.889082,44.788691,150.710502,148.569539,82.188434,87.403318,29.649503,14.203889,147.962541,2.239694,41.871582,44.720462,147.661738,151.409833,145.946789,148.550213,91.758429,147.344034,-0.000797,0.012502,32.000000,-235.804242,148.741759,-0.024121,26.108497,0.634054,344243.597723,0.882293,10.720251,12.258174,3.430226,20.740304,7.659434,173.925930,32.000000,177.678853,183.391454,166.338400,176.017447,32.000000,157.897601,68.359034,81.625006,91.935292,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549122,38.363471
43.824232,45.023283,150.619271,148.617448,81.850742,87.252958,30.009354,14.203800,147.829568,2.238759,42.229770,44.661044,147.662921,151.275286,145.889823,148.417416,91.761622,147.233368,-0.000797,0.012468,32.000000,-235.804448,148.609799,-0.024109,26.076048,0.631955,342358.538203,0.881587,11.038585,12.213889,3.433365,11.007620,60.482815,173.871100,32.000000,177.633471,183.360421,166.258668,175.957862,32.000000,157.853934,68.359153,81.615009,91.940204,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544648,38.201476
43.789113,45.172208,150.513596,148.660100,81.605453,87.130985,29.206189,14.203909,147.724644,2.238188,42.404672,44.624643,147.672031,151.165811,145.855346,148.314866,91.763752,147.145619,-0.000799,0.012493,32.000000,-235.804297,148.508142,-0.024122,26.057691,0.631232,341356.163406,0.895680,11.313082,12.168765,3.435749,10.385624,60.210459,173.832162,32.000000,177.587999,183.313440,166.207356,175.934043,32.000000,157.796135,68.358596,81.606422,91.944612,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530899,38.267360
43.735298,45.298902,150.330152,148.704077,81.094307,87.008910,29.915107,14.203790,147.606638,2.236712,42.709357,44.565627,147.687247,151.041824,145.830916,148.198225,91.765521,147.046534,-0.000802,0.012504,32.000000,-235.804389,148.392030,-0.024135,26.033835,0.629957,340138.151270,0.880539,11.582321,12.116587,3.437673,30.857511,60.510213,173.810595,32.000000,177.512210,183.273478,166.185100,175.889295,32.000000,157.757843,68.355336,81.596686,91.950774,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521388,38.183941
43.679180,45.416883,150.181908,148.737616,80.626296,86.886816,29.256563,14.203853,147.493927,2.234986,43.175456,44.514560,147.700107,150.923582,145.819381,148.093333,91.769968,146.955213,-0.000802,0.012465,32.000000,-235.804464,148.285591,-0.024144,26.007539,0.628209,339005.323460,0.875847,11.736073,12.077059,3.437162,6.985088,6.952335,173.771933,32.000000,177.470885,183.253874,166.152601,175.840557,32.000000,157.759742,68.352874,81.588361,91.957174,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531056,38.171395
43.628735,45.586623,150.000794,148.782946,80.194445,86.744483,29.497092,14.204147,147.362939,2.234037,43.615439,44.465853,147.719359,150.783281,145.812967,147.962317,91.774600,146.840359,-0.000802,0.012427,32.000000,-235.804281,148.152130,-0.024144,25.976136,0.625084,336837.030792,0.871906,11.941328,12.026333,3.438021,10.062764,7.492981,173.720846,32.000000,177.429625,183.203717,166.111040,175.814438,32.000000,157.741827,68.350464,81.582042,91.964540,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518625,38.204411
43.593740,45.713945,149.942420,148.822133,79.896467,86.626821,29.902938,14.204324,147.264336,2.233318,43.863486,44.433876,147.739182,150.676537,145.811243,147.863522,91.777005,146.745657,-0.000802,0.012393,32.000000,-235.804212,148.052904,-0.024210,25.953419,0.622671,335192.807683,0.891202,12.125137,11.979034,3.437761,9.468813,60.478817,173.703803,32.000000,177.376947,183.161018,166.109901,175.792683,32.000000,157.730401,68.346845,81.578446,91.969598,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524250,38.299788
43.557016,45.839181,149.832565,148.865038,79.426048,86.496479,29.887519,14.204436,147.156249,2.231760,44.104486,44.393170,147.763649,150.559471,145.813785,147.752997,91.780159,146.642695,-0.000802,0.012397,32.000000,-235.804098,147.938674,-0.024456,25.928923,0.621020,333861.410721,0.886048,12.342575,11.922376,3.438296,6.729370,60.442662,173.675127,32.000000,177.324073,183.136958,166.106014,175.741153,32.000000,157.761126,68.342134,81.574999,91.974771,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531528,38.248578
43.512722,45.946717,149.707565,148.895945,79.024121,86.382875,29.282497,14.204321,147.056686,2.230589,44.465963,44.353721,147.783878,150.458189,145.819381,147.652697,91.784081,146.549734,-0.000802,0.012363,32.000000,-235.804194,147.840475,-0.024485,25.908041,0.619433,332672.808680,0.861161,12.491121,11.879089,3.439047,12.810090,60.330769,173.633814,32.000000,177.299192,183.106524,166.083092,175.716572,32.000000,157.771789,68.340077,81.575344,91.977334,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526660,38.270221
43.465592,46.107725,149.563823,148.936997,78.629786,86.240825,29.524049,14.204417,146.940802,2.229845,44.823041,44.310971,147.810491,150.333667,145.827996,147.537479,91.788861,146.431846,-0.000803,0.012346,32.000000,-235.803997,147.726854,-0.024496,25.884873,0.616468,330650.121808,0.857706,12.667847,11.825852,3.440070,7.295309,60.414049,173.608799,32.000000,177.251840,183.054045,166.080864,175.702430,32.000000,157.773310,68.337182,81.578269,91.978000,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.505545,38.304777
43.438915,46.234429,149.487658,148.974376,78.368680,86.139087,29.537529,14.204481,146.849133,2.229068,45.029643,44.280507,147.836756,150.238856,145.836699,147.446307,91.792504,146.340099,-0.000805,0.012327,32.000000,-235.803957,147.637153,-0.024461,25.865048,0.614497,329230.439530,0.860128,12.846360,11.778149,3.441268,7.757955,60.438732,173.598175,32.000000,177.213428,183.030363,166.090246,175.672003,32.000000,157.804621,68.335158,81.583230,91.979427,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.505387,38.306244
43.411541,46.358717,149.404691,149.018599,78.181711,86.033278,29.563257,14.204450,146.754125,2.227333,45.205452,44.254898,147.867023,150.137542,145.849286,147.352355,91.797208,146.244983,-0.000805,0.012310,32.000000,-235.804034,147.537177,-0.024460,25.842467,0.612597,327901.967700,0.863445,13.046201,11.720294,3.441164,7.628962,7.723433,173.561675,32.000000,177.195383,183.001132,166.078402,175.641662,32.000000,157.844290,68.333992,81.593240,91.980368,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534656,38.291204
43.390400,46.449912,149.309579,149.053560,78.032382,85.952090,29.270626,14.204397,146.680200,2.226166,45.327505,44.231192,147.892940,150.062714,145.864670,147.277879,91.802112,146.164759,-0.000805,0.012287,32.000000,-235.804185,147.468738,-0.024463,25.827928,0.611844,327251.103977,0.853226,13.186428,11.679375,3.441003,8.092782,59.442022,173.537530,32.000000,177.179022,182.958728,166.072815,175.642274,32.000000,157.858331,68.333286,81.605286,91.979740,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530446,38.322899
43.365766,46.555431,149.233520,149.092955,77.905578,85.858582,29.291087,14.204421,146.599705,2.224865,45.445711,44.205948,147.924867,149.979710,145.885575,147.202562,91.807683,146.074214,-0.000806,0.012312,32.000000,-235.804194,147.385726,-0.024498,25.815458,0.611246,326670.527366,0.849285,13.329699,11.629986,3.440844,7.950627,59.468406,173.536525,32.000000,177.139201,182.927641,166.090829,175.626543,32.000000,157.887321,68.332719,81.621283,91.976816,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541963,38.218424
43.347864,46.636020,149.135904,149.124277,77.842526,85.797458,29.943428,14.204520,146.537621,2.225267,45.521067,44.185639,147.949413,149.915603,145.902758,147.139379,91.812390,146.007900,-0.000806,0.012351,32.000000,-235.804122,147.327568,-0.024491,25.804384,0.610565,326147.921157,0.848861,13.441821,11.590727,3.440939,6.777902,12.198863,173.517572,32.000000,177.128640,182.915050,166.091565,175.603656,32.000000,157.935391,68.331163,81.637746,91.973866,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514779,38.367800
43.324776,46.722401,149.057540,149.159914,77.856742,85.732171,29.944421,14.204346,146.471513,2.224606,45.579682,44.167301,147.976712,149.845676,145.924518,147.073137,91.816843,145.925903,-0.000808,0.012383,32.000000,-235.804302,147.257366,-0.024537,25.786769,0.610441,325855.014282,0.860185,13.583124,11.544545,3.441629,7.774384,60.483402,173.487036,32.000000,177.127371,182.877029,166.084271,175.605446,32.000000,157.967012,68.329390,81.660557,91.969634,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537360,38.297440
43.313640,46.784458,149.028668,149.186985,77.775136,85.691442,29.869401,14.204496,146.420129,2.224237,45.621617,44.157064,147.998976,149.794320,145.943678,147.020645,91.818467,145.865244,-0.000809,0.012389,32.000000,-235.804146,147.207869,-0.024522,25.771520,0.610866,325946.303989,0.859765,13.676796,11.509750,3.440916,28.534172,60.478957,173.492247,32.000000,177.106842,182.848738,166.101692,175.607060,32.000000,157.990557,68.329958,81.679165,91.964660,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538078,38.277338
43.292041,46.856481,148.987564,149.215384,77.718075,85.642917,29.553851,14.204657,146.358694,2.223906,45.662920,44.137666,148.022754,149.734463,145.964639,146.962052,91.821235,145.789512,-0.000812,0.012382,32.000000,-235.804020,147.150939,-0.024543,25.760929,0.611113,325866.985977,0.869402,13.769386,11.471389,3.440539,21.186927,60.443006,173.485546,32.000000,177.093226,182.835599,166.114699,175.586868,32.000000,158.048916,68.329102,81.702851,91.955771,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531253,38.287462
43.280721,46.909843,148.952042,149.236785,77.667544,85.602500,29.564051,14.204713,146.310547,2.224052,45.679345,44.129028,148.041286,149.685334,145.982313,146.914163,91.825577,145.731632,-0.000812,0.012376,32.000000,-235.804047,147.102573,-0.024479,25.755810,0.610870,325621.798180,0.868101,13.841538,11.440824,3.440004,9.645661,60.426531,173.464508,32.000000,177.105027,182.813077,166.110749,175.586280,32.000000,158.085104,68.330152,81.726071,91.947707,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537812,38.098615
43.271271,46.964664,148.887504,149.259291,77.626781,85.545533,29.609806,14.204784,146.260293,2.223528,45.703117,44.114792,148.062376,149.630285,146.000770,146.863353,91.828647,145.666008,-0.000813,0.012432,32.000000,-235.803920,147.055867,-0.024562,25.747684,0.610837,325389.702536,0.851560,13.936703,11.403093,3.441521,8.972468,11.921640,173.465582,32.000000,177.096165,182.773336,166.135483,175.599815,32.000000,158.105284,68.332740,81.753405,91.931388,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.508633,38.106832
43.268216,47.011953,148.814364,149.276664,77.731934,85.525065,29.505283,14.204613,146.227380,2.222716,45.710394,44.109044,148.079824,149.592542,146.015476,146.823522,91.830853,145.617846,-0.000815,0.012407,32.000000,-235.804120,147.019275,-0.024512,25.741873,0.610589,325233.749113,0.852019,13.993974,11.374169,3.440742,1.750068,60.398284,173.474940,32.000000,177.087561,182.763238,166.162517,175.591065,32.000000,158.153487,68.334997,81.776368,91.917979,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526522,38.258922
43.279970,47.046124,148.788226,149.295809,78.044772,85.512795,29.878892,14.204597,146.203617,2.222614,45.603144,44.116559,148.098436,149.561978,146.032727,146.796692,91.833170,145.574034,-0.000816,0.012420,32.000000,-235.803976,146.993771,-0.024470,25.739954,0.611110,325485.197727,0.849579,14.060708,11.343094,3.439627,7.485871,60.482284,173.457966,32.000000,177.106304,182.749677,166.163552,175.586391,32.000000,158.204597,68.337429,81.801988,91.900721,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520651,38.280639
43.284546,47.041666,148.793972,149.305236,78.237865,85.512885,29.731742,14.204476,146.188909,2.223159,45.496388,44.120289,148.111518,149.546974,146.050368,146.777930,91.833307,145.544895,-0.000817,0.012453,32.000000,-235.804104,146.975473,-0.024688,25.738320,0.612851,326433.735142,0.868169,14.100370,11.320960,3.438804,25.609369,60.497188,173.454319,32.000000,177.114109,182.718634,166.177943,175.605762,32.000000,158.219219,68.339908,81.824167,91.885228,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530309,38.207052
43.297032,47.031560,148.788650,149.309926,78.559897,85.504644,29.236112,14.204733,146.171655,2.222932,45.276989,44.139863,148.125296,149.532051,146.068676,146.758037,91.831213,145.511211,-0.000818,0.012482,32.000000,-235.803738,146.959121,-0.024681,25.735721,0.615098,327652.524061,0.869048,14.101896,11.302206,3.438362,7.710068,60.281098,173.471848,32.000000,177.104756,182.700326,166.217233,175.607610,32.000000,158.254387,68.342490,81.846649,91.866836,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528204,38.326127
43.368831,47.003328,148.777206,149.308503,79.014805,85.533077,29.341548,14.204697,146.194246,2.222230,44.816348,44.230929,148.133567,149.559161,146.080463,146.774133,91.829934,145.518998,-0.000819,0.012497,32.000000,-235.803679,146.987706,-0.024689,25.750425,0.616281,328275.551685,0.868216,14.089988,11.290575,3.438119,11.682127,60.363660,173.468212,32.000000,177.115143,182.696427,166.226177,175.597548,32.000000,158.294937,68.344608,81.864870,91.852806,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.509852,38.670660
43.441018,46.835949,148.834958,149.285355,79.675966,85.687694,29.894635,14.204766,146.266178,2.222063,44.252720,44.307767,148.133784,149.645385,146.101987,146.846391,91.827987,145.579004,-0.000817,0.012500,32.000000,-235.803622,147.070736,-0.024656,25.778026,0.619230,330328.862504,0.879543,14.017021,11.284682,3.433284,2.505205,60.496711,173.457455,32.000000,177.135559,182.674185,166.227657,175.617946,32.000000,158.306312,68.347556,81.887796,91.837658,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537940,38.741826
43.484815,46.607985,148.936722,149.230593,80.150836,85.838142,29.255477,14.204776,146.355802,2.222577,43.750969,44.356663,148.115949,149.744475,146.125625,146.938494,91.824889,145.660489,-0.000816,0.012546,32.000000,-235.803418,147.164804,-0.024633,25.803388,0.621709,332308.032824,0.887125,13.858389,11.301242,3.428692,11.341322,59.478311,173.476737,32.000000,177.133253,182.659825,166.261240,175.631358,32.000000,158.324202,68.349390,81.906887,91.822930,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540311,38.583867
43.513758,46.438697,149.021755,149.172666,80.471273,85.943589,29.415768,14.204697,146.427566,2.223218,43.442822,44.391385,148.091079,149.822518,146.138522,147.012577,91.820169,145.727218,-0.000815,0.012577,32.000000,-235.803315,147.236403,-0.024601,25.819241,0.624851,334620.453864,0.878875,13.564115,11.339849,3.425634,6.428468,10.482168,173.482887,32.000000,177.142245,182.667275,166.279067,175.622228,32.000000,158.350450,68.350556,81.920140,91.812271,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538599,38.613287
43.549302,46.276635,149.100576,149.101463,80.938440,86.041236,29.907078,14.204664,146.510295,2.224162,43.149549,44.426078,148.050563,149.910293,146.139084,147.094529,91.814902,145.804513,-0.000814,0.012608,32.000000,-235.803374,147.319711,-0.024634,25.839092,0.626896,336109.364615,0.892327,13.293646,11.381236,3.424535,20.191496,9.896559,173.467407,32.000000,177.169428,182.663103,166.273813,175.626749,32.000000,158.349409,68.349792,81.934897,91.799802,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537724,38.586948
43.583496,46.153311,149.177900,149.044450,81.316985,86.134633,30.025123,14.204589,146.586049,2.225330,42.681387,44.468182,148.017160,149.995069,146.128773,147.173137,91.809623,145.872231,-0.000814,0.012613,32.000000,-235.803538,147.400673,-0.024701,25.861171,0.628704,337279.762190,0.874412,13.119763,11.415997,3.424524,28.426833,14.222614,173.475017,32.000000,177.171241,182.651727,166.286845,175.634658,32.000000,158.335057,68.347068,81.943489,91.790667,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537586,38.575062
43.623780,45.975559,149.284177,148.970581,81.724399,86.256302,29.276595,14.204506,146.683542,2.226919,42.185506,44.511264,147.970519,150.099961,146.108270,147.270527,91.800550,145.961726,-0.000814,0.012663,32.000000,-235.803483,147.496451,-0.024730,25.885688,0.631564,339222.246599,0.879305,12.931140,11.456662,3.423641,12.674245,59.474119,173.484238,32.000000,177.174271,182.659520,166.300865,175.616640,32.000000,158.337627,68.342203,81.951190,91.781941,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518930,38.644028
43.648674,45.829556,149.348875,148.906599,81.954714,86.357602,29.784132,14.204464,146.760213,2.228354,41.888690,44.528847,147.927117,150.183323,146.086232,147.345694,91.792604,146.037975,-0.000814,0.012654,32.000000,-235.803443,147.578506,-0.024670,25.901351,0.633125,340415.446267,0.883323,12.757280,11.496278,3.422972,7.825688,60.468077,173.465954,32.000000,177.193934,182.662463,166.288648,175.603147,32.000000,158.325493,68.336851,81.955286,91.776223,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534242,38.449604
43.690790,45.671879,149.459598,148.832854,82.428758,86.455390,29.538278,14.204354,146.854991,2.229624,41.369054,44.585324,147.872602,150.281393,146.055856,147.438781,91.782548,146.123067,-0.000816,0.012661,32.000000,-235.803510,147.669550,-0.024737,25.925130,0.634896,341769.527369,0.885742,12.533873,11.547211,3.421959,20.636358,9.865142,173.459194,32.000000,177.201079,182.647147,166.283320,175.607901,32.000000,158.275558,68.329453,81.957568,91.770094,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523218,38.790689
43.736984,45.507626,149.542484,148.770839,82.858746,86.569603,29.969165,14.204404,146.954470,2.230788,40.855086,44.640952,147.826671,150.388530,146.027300,147.536005,91.773516,146.219037,-0.000816,0.012659,32.000000,-235.803683,147.771974,-0.024498,25.950531,0.636517,342886.994583,0.888587,12.368809,11.587799,3.421737,8.321468,6.021540,173.470065,32.000000,177.193686,182.648846,166.290211,175.594670,32.000000,158.249888,68.322134,81.956916,91.765782,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530348,38.838451
43.787387,45.269454,149.692852,148.686589,83.372712,86.716017,29.325346,14.204350,147.077373,2.232409,40.330007,44.694749,147.764655,150.520284,145.992529,147.658063,91.764988,146.339419,-0.000816,0.012664,32.000000,-235.803801,147.897488,-0.024337,25.980133,0.638982,344813.641432,0.890989,12.131743,11.645106,3.419590,8.664180,9.946149,173.452233,32.000000,177.203970,182.658439,166.270845,175.568305,32.000000,158.226936,68.311900,81.958440,91.762063,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540665,38.773081
43.824600,45.081479,149.828267,148.612673,83.669339,86.828950,29.881978,14.204234,147.182178,2.233871,40.010393,44.729347,147.708575,150.625205,145.963894,147.760531,91.759040,146.445498,-0.000817,0.012671,32.000000,-235.803820,147.998325,-0.024358,26.001297,0.641107,346432.086110,0.918192,11.887658,11.699320,3.418349,8.813782,60.460800,173.436351,32.000000,177.212320,182.647002,166.246644,175.566112,32.000000,158.166657,68.305031,81.960797,91.760758,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549811,38.542928
43.860400,44.887450,149.933861,148.524598,84.153711,86.949383,29.302824,14.204347,147.306107,2.235313,39.598316,44.769225,147.642061,150.749073,145.924136,147.878969,91.748349,146.560748,-0.000817,0.012707,32.000000,-235.803927,148.121444,-0.024422,26.029960,0.643332,347968.640562,0.894541,11.607622,11.762756,3.418947,16.009276,9.573295,173.440474,32.000000,177.192429,182.641532,166.232674,175.552606,32.000000,158.104481,68.297994,81.962285,91.760596,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537891,38.814167
