OSU 80 Ton Compressor Load Stand
43.904296,44.719213,150.027387,148.451642,84.585087,87.063236,29.430293,14.204334,147.421486,2.236184,39.089468,44.822756,147.585413,150.870057,145.886954,147.996074,91.740209,146.670111,-0.000817,0.012734,32.000000,-235.803963,148.231323,-0.024390,26.059560,0.644844,349123.783105,0.920234,11.394439,11.816122,3.418534,28.382640,15.001944,173.429315,32.000000,177.183878,182.651371,166.200172,175.521183,32.000000,158.071196,68.292530,81.963602,91.764499,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517159,38.784159
43.951707,44.478247,150.173094,148.356085,84.955035,87.209643,29.271911,14.204549,147.560905,2.237329,38.572530,44.875987,147.510345,151.016170,145.841142,148.139908,91.732077,146.805918,-0.000816,0.012754,32.000000,-235.803801,148.372389,-0.024396,26.087164,0.647615,351183.264871,0.924968,11.150510,11.883984,3.417626,9.299373,60.295663,173.394521,32.000000,177.183401,182.642200,166.134977,175.502301,32.000000,157.993805,68.286490,81.965767,91.769396,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529286,38.601328
43.972274,44.299130,150.302037,148.271889,85.003202,87.315294,29.196506,14.204560,147.661692,2.238055,38.349811,44.898062,147.444634,151.121306,145.800595,148.244211,91.725493,146.910204,-0.000817,0.012751,32.000000,-235.804134,148.471495,-0.024393,26.101854,0.649385,352579.493136,0.929928,10.915401,11.941062,3.417225,1.182248,60.205108,173.387328,32.000000,177.160862,182.626946,166.098801,175.488853,32.000000,157.918250,68.282538,81.967193,91.774735,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521919,38.799860
43.997043,44.160037,150.420357,148.181137,85.143181,87.412600,29.815092,14.204543,147.776326,2.239164,38.188590,44.923632,147.368459,151.233272,145.743417,148.355473,91.719816,147.017221,-0.000816,0.012736,32.000000,-235.804115,148.577058,-0.024451,26.122594,0.649393,352938.712999,0.931353,10.630300,12.010401,3.416801,10.483140,60.439219,173.376239,32.000000,177.131602,182.632795,166.050616,175.441474,32.000000,157.861091,68.279537,81.969534,91.783531,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542769,38.572861
44.020217,44.051655,150.529157,148.112486,85.187260,87.498011,30.031279,14.204406,147.868865,2.240127,38.101992,44.943262,147.304140,151.327115,145.689758,148.448264,91.717692,147.109873,-0.000816,0.012759,32.000000,-235.804185,148.671150,-0.024419,26.142541,0.649822,353259.501025,0.915975,10.472860,12.059028,3.418221,20.334876,60.498837,173.339488,32.000000,177.124613,182.632499,165.978032,175.407945,32.000000,157.795660,68.274612,81.972253,91.789313,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.543635,38.485554
43.964259,43.942665,150.603671,148.035680,84.841638,87.563004,29.940376,14.204289,147.934691,2.242537,38.424593,44.866376,147.231490,151.390867,145.626884,148.522519,91.717269,147.185062,-0.000814,0.012774,32.000000,-235.804245,148.733196,-0.024384,26.148680,0.650272,353791.758811,0.906683,10.309530,12.112369,3.418631,30.481617,8.162764,173.313752,32.000000,177.093934,182.609978,165.908304,175.387002,32.000000,157.691638,68.268752,81.975066,91.796353,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516746,38.475209
43.910559,43.971287,150.604799,147.989769,84.611661,87.518345,29.898190,14.204306,147.944273,2.243813,38.746725,44.817171,147.177531,151.391695,145.568161,148.531018,91.718431,147.201113,-0.000815,0.012781,32.000000,-235.804192,148.735633,-0.024368,26.144089,0.648347,352682.490337,0.909494,10.212977,12.152017,3.421648,11.364434,7.526942,173.305262,32.000000,177.049984,182.603493,165.862072,175.350611,32.000000,157.624580,68.263846,81.976270,91.802661,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535108,38.592377
43.905849,44.076424,150.585002,147.966998,84.549491,87.461405,29.971410,14.204394,147.946329,2.244408,38.956532,44.803101,147.130638,151.384015,145.491397,148.527664,91.720864,147.200623,-0.000817,0.012757,32.000000,-235.804251,148.729636,-0.024316,26.138634,0.647047,351353.943535,0.923922,10.246281,12.170834,3.428003,7.478198,24.540776,173.264500,32.000000,177.020961,182.598767,165.774355,175.294730,32.000000,157.559520,68.255291,81.978566,91.809801,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535737,38.562296
43.898430,44.118927,150.562987,147.961891,84.552171,87.453539,29.547176,14.204390,147.949247,2.244729,39.002548,44.794943,147.101471,151.382536,145.434948,148.525580,91.725654,147.207281,-0.000815,0.012735,32.000000,-235.804414,148.731446,-0.024397,26.134955,0.646737,350933.171464,0.923903,10.361536,12.169833,3.430213,28.155286,60.415624,173.227756,32.000000,176.997420,182.574507,165.699166,175.275479,32.000000,157.477908,68.249403,81.981778,91.815242,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524585,38.636177
43.888954,44.130339,150.549771,147.954798,84.379678,87.453568,29.189889,14.204436,147.953171,2.244920,39.051653,44.785216,147.072974,151.385048,145.378750,148.529091,91.729653,147.214348,-0.000815,0.012756,32.000000,-235.804439,148.732691,-0.024419,26.131267,0.647075,351049.906265,0.927021,10.452235,12.166588,3.430041,14.653580,9.310442,173.209022,32.000000,176.933171,182.548708,165.643451,175.246017,32.000000,157.394752,68.243745,81.983972,91.821163,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538491,38.403970
43.868549,44.136136,150.535465,147.946579,84.090318,87.429223,29.838879,14.204437,147.948477,2.245103,39.318923,44.757785,147.050780,151.374717,145.341812,148.518913,91.736912,147.210017,-0.000814,0.012763,32.000000,-235.804454,148.723159,-0.024395,26.123386,0.646667,350794.466734,0.926667,10.481630,12.166187,3.429989,1.344232,7.597341,173.184838,32.000000,176.890940,182.542634,165.585610,175.203256,32.000000,157.355290,68.242524,81.986318,91.826013,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516923,38.484527
43.845933,44.189440,150.497632,147.943358,83.813110,87.380738,29.902950,14.204509,147.926298,2.245464,39.677253,44.735713,147.027918,151.342676,145.301729,148.494788,91.747884,147.193891,-0.000813,0.012735,32.000000,-235.804313,148.695281,-0.024329,26.112852,0.644682,349557.332468,0.923629,10.502920,12.160200,3.430548,7.134123,60.453755,173.137960,32.000000,176.850371,182.517955,165.506519,175.172827,32.000000,157.285095,68.241973,81.990309,91.831226,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530122,38.462664
43.833811,44.236923,150.456986,147.944647,83.697177,87.344213,29.325355,14.204573,147.905112,2.245080,39.874700,44.725695,147.013745,151.316057,145.272590,148.473796,91.757510,147.176424,-0.000812,0.012735,32.000000,-235.804301,148.671740,-0.024041,26.105822,0.643354,348548.548687,0.900681,10.556082,12.147597,3.432463,21.513321,12.670031,173.119982,32.000000,176.798766,182.488884,165.465297,175.156693,32.000000,157.227087,68.244433,81.993429,91.836047,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525057,38.384381
43.810378,44.282772,150.428522,147.945560,83.365774,87.307678,29.233794,14.204510,147.878577,2.244699,40.224489,44.699533,147.000114,151.284270,145.240034,148.441219,91.768994,147.155974,-0.000810,0.012737,32.000000,-235.804343,148.643661,-0.023953,26.095562,0.642282,347760.061672,0.896129,10.639149,12.127110,3.432896,9.779553,7.350095,173.099030,32.000000,176.735880,182.476223,165.423249,175.110296,32.000000,157.195056,68.248142,81.996310,91.841719,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520592,38.427227
43.774206,44.353732,150.391954,147.947126,83.070603,87.242774,30.034448,14.204541,147.828422,2.244686,40.664831,44.657825,146.989891,151.229486,145.215527,148.394227,91.780963,147.116754,-0.000809,0.012778,32.000000,-235.804346,148.594557,-0.023955,26.082565,0.640972,347010.035685,0.897258,10.680502,12.112291,3.432365,13.730091,60.479890,173.056366,32.000000,176.703545,182.462358,165.368443,175.075238,32.000000,157.168298,68.252575,82.000123,91.846857,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545277,38.441167
43.734237,44.492603,150.292260,147.959630,82.560559,87.145243,29.168461,14.204550,147.759659,2.244214,41.111264,44.616811,146.984927,151.152466,145.186436,148.326587,91.793748,147.057036,-0.000810,0.012794,32.000000,-235.804387,148.523885,-0.023953,26.065712,0.639364,345709.580135,0.912492,10.788127,12.082141,3.434723,59.296450,10.235230,173.019956,32.000000,176.652375,182.424793,165.322783,175.057611,32.000000,157.106910,68.259201,82.003538,91.854814,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529355,38.488269
43.709310,44.601308,150.212804,147.977544,82.325331,87.068930,29.223522,14.204647,147.701560,2.243676,41.383749,44.589607,146.985168,151.090080,145.161652,148.268217,91.802190,147.002757,-0.000809,0.012773,32.000000,-235.804417,148.467735,-0.023910,26.053021,0.636901,344043.891151,0.886279,10.934392,12.050419,3.436148,14.256709,60.222775,173.001960,32.000000,176.593938,182.409949,165.302012,175.027064,32.000000,157.085759,68.262815,82.003187,91.861424,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531931,38.308079
43.680297,44.708717,150.149193,148.000361,82.011028,86.992906,29.349940,14.204756,147.628172,2.243256,41.691157,44.562313,146.990268,151.016635,145.136165,148.198610,91.814463,146.942338,-0.000807,0.012744,32.000000,-235.804179,148.396723,-0.023884,26.032632,0.634764,342598.453546,0.888052,11.114516,12.010147,3.436816,14.205534,60.328019,172.957979,32.000000,176.553601,182.397891,165.255350,174.981638,32.000000,157.073303,68.265823,82.004260,91.871470,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540025,38.267727
43.642959,44.802990,150.078204,148.019673,81.657221,86.911683,29.301031,14.204750,147.551009,2.243373,42.155583,44.518343,146.995393,150.940441,145.122154,148.123471,91.825230,146.879930,-0.000806,0.012713,32.000000,-235.804259,148.326859,-0.023905,26.011302,0.633527,341747.689224,0.907015,11.236904,11.977363,3.436589,10.222287,12.467508,172.923376,32.000000,176.523367,182.366502,165.220818,174.967640,32.000000,157.042290,68.268450,82.004804,91.879625,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524968,38.229282
43.600822,44.965032,149.960792,148.053117,81.159599,86.789776,29.951890,14.204674,147.449743,2.242923,42.661623,44.468052,147.009365,150.833495,145.108117,148.018151,91.836390,146.795022,-0.000805,0.012707,32.000000,-235.804272,148.224091,-0.024156,25.989102,0.631758,340346.959559,0.900734,11.387585,11.933334,3.437781,8.985443,60.480426,172.907645,32.000000,176.463906,182.339265,165.216240,174.944185,32.000000,157.027597,68.270804,82.004793,91.891125,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520110,38.265819
43.562198,45.097274,149.866570,148.087615,80.848035,86.692307,30.012872,14.204634,147.365449,2.242749,42.956226,44.435206,147.025799,150.749536,145.097245,147.933828,91.845992,146.720155,-0.000802,0.012710,32.000000,-235.804017,148.143898,-0.024151,25.976324,0.629473,338739.393733,0.876027,11.541519,11.893379,3.438777,10.032692,60.465228,172.881800,32.000000,176.427145,182.333354,165.207257,174.909186,32.000000,157.038981,68.271011,82.004677,91.900922,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525450,38.191425
43.534401,45.221073,149.719720,148.128148,80.548173,86.594970,29.987569,14.204780,147.275986,2.242056,43.196215,44.408402,147.045989,150.659106,145.090400,147.842270,91.856099,146.635350,-0.000803,0.012716,32.000000,-235.803683,148.060956,-0.024104,25.960118,0.626985,337011.330606,0.894643,11.764441,11.841194,3.440218,3.009712,7.207901,172.838287,32.000000,176.400777,182.306683,165.180150,174.891704,32.000000,157.035184,68.271015,82.006599,91.913289,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520297,38.328035
43.509527,45.306552,149.639186,148.158371,80.205359,86.513800,29.348987,14.204663,147.199002,2.241675,43.384856,44.382290,147.066352,150.580836,145.091835,147.767097,91.863167,146.562134,-0.000801,0.012717,32.000000,-235.803752,147.986651,-0.024086,25.945746,0.625362,336014.640276,0.888599,11.911020,11.798813,3.439494,17.272565,60.326958,172.824797,32.000000,176.362581,182.275892,165.188273,174.885537,32.000000,157.030366,68.272805,82.007837,91.924738,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540714,38.311454
43.485200,45.414246,149.570960,148.193394,80.055518,86.432488,29.228878,14.204557,147.106826,2.240994,43.573156,44.351782,147.088269,150.490613,145.095465,147.672301,91.869453,146.478815,-0.000801,0.012723,32.000000,-235.803868,147.893362,-0.024110,25.928006,0.623251,334659.376444,0.866402,12.051797,11.750462,3.439156,7.079290,8.004061,172.807969,32.000000,176.323719,182.261552,165.194743,174.853334,32.000000,157.063455,68.273808,82.009181,91.938742,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534931,38.297440
43.466076,45.495803,149.490580,148.221404,79.855625,86.351127,29.980156,14.204486,147.035607,2.240309,43.676005,44.335993,147.107493,150.419015,145.101640,147.602778,91.875018,146.406211,-0.000802,0.012737,32.000000,-235.803953,147.828910,-0.024138,25.911468,0.622073,333851.762095,0.878413,12.165514,11.711519,3.438875,10.262482,7.355570,172.774482,32.000000,176.312704,182.245471,165.179818,174.834182,32.000000,157.091773,68.274742,82.010856,91.951244,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528214,38.307712
43.432739,45.582951,149.386990,148.252771,79.419231,86.273689,29.935126,14.204510,146.945351,2.239719,43.908840,44.298433,147.127756,150.329387,145.111753,147.517427,91.879984,146.324791,-0.000801,0.012746,32.000000,-235.803961,147.743369,-0.024123,25.888555,0.621892,333464.218813,0.864686,12.302280,11.666133,3.439368,11.174854,60.514917,172.754206,32.000000,176.288273,182.202589,165.182692,174.834615,32.000000,157.088108,68.277979,82.012290,91.964538,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526414,38.181300
43.404493,45.678775,149.303066,148.280279,79.017239,86.196337,29.265703,14.204493,146.869751,2.239088,44.144617,44.270047,147.146730,150.246172,145.118337,147.438199,91.881840,146.247079,-0.000803,0.012769,32.000000,-235.803945,147.668171,-0.024148,25.874488,0.619730,332026.003036,0.866116,12.403107,11.630256,3.439516,7.115374,60.324086,172.746310,32.000000,176.256351,182.183418,165.202745,174.818108,32.000000,157.118206,68.280201,82.012791,91.976224,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540615,38.205731
43.380723,45.800029,149.241081,148.316319,78.750107,86.098439,29.456784,14.204684,146.781634,2.238469,44.360580,44.241071,147.172877,150.155515,145.126671,147.346112,91.887032,146.163616,-0.000803,0.012767,32.000000,-235.803590,147.583899,-0.024142,25.859584,0.616817,330218.867701,0.859280,12.537214,11.587410,3.439125,8.511586,60.395888,172.720477,32.000000,176.247897,182.168787,165.199122,174.792252,32.000000,157.172062,68.283032,82.015756,91.991548,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545159,38.247330
43.363732,45.887882,149.158142,148.345618,78.639669,86.033509,30.004765,14.204601,146.711601,2.237769,44.464122,44.229693,147.193655,150.084689,145.135032,147.276017,91.889101,146.098392,-0.000802,0.012758,32.000000,-235.803512,147.513166,-0.023822,25.848892,0.615022,329024.793728,0.875258,12.666144,11.549843,3.439897,2.455525,12.184961,172.700685,32.000000,176.242216,182.132638,165.197008,174.795894,32.000000,157.177107,68.280994,82.018071,92.002115,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.511504,38.260903
43.349646,45.966478,149.051828,148.377059,78.498374,85.964330,29.259695,14.204653,146.638797,2.236667,44.549326,44.209545,147.219764,150.008501,145.149471,147.200026,91.889632,146.023776,-0.000804,0.012779,32.000000,-235.803446,147.444074,-0.023873,25.834789,0.614298,328454.584712,0.865748,12.808334,11.508721,3.439980,6.995638,7.560633,172.700133,32.000000,176.218190,182.099847,165.219789,174.791865,32.000000,157.209039,68.278416,82.021455,92.015554,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520552,38.282107
43.333313,46.025749,149.005374,148.400335,78.401134,85.903172,29.995737,14.204764,146.581787,2.236091,44.611352,44.191199,147.240408,149.946656,145.161530,147.137528,91.889032,145.962146,-0.000805,0.012794,32.000000,-235.803412,147.390289,-0.023861,25.825332,0.613516,327970.077697,0.874311,12.898902,11.478370,3.438768,11.074228,60.461698,172.693494,32.000000,176.211256,182.090118,165.226849,174.773240,32.000000,157.254504,68.272935,82.024633,92.025693,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515006,38.302576
43.319020,46.092798,148.922445,148.426495,78.447694,85.845995,29.285327,14.205000,146.522006,2.235372,44.613750,44.176386,147.264228,149.887670,145.176743,147.084515,91.888583,145.897752,-0.000804,0.012788,32.000000,-235.803173,147.334496,-0.023948,25.818760,0.613232,327628.128588,0.854689,12.991374,11.445049,3.439075,9.220788,12.871750,172.668934,32.000000,176.221554,182.059215,165.220731,174.775093,32.000000,157.282553,68.265722,82.029863,92.035773,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541294,38.172716
43.321290,46.119173,148.890975,148.444942,78.322676,85.825285,30.002895,14.205124,146.485847,2.234749,44.573350,44.168965,147.283754,149.848399,145.191352,147.047117,91.886423,145.857146,-0.000805,0.012795,32.000000,-235.803037,147.298714,-0.023970,25.813395,0.613119,327519.826789,0.874450,13.068577,11.417758,3.438561,11.607305,60.523057,172.672062,32.000000,176.213250,182.026494,165.241136,174.787294,32.000000,157.299175,68.258547,82.033241,92.043235,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532993,38.327081
43.318938,46.144257,148.857834,148.461556,78.394886,85.800568,29.955410,14.205160,146.445929,2.234465,44.556491,44.158233,147.302282,149.806788,145.208407,147.005992,91.882092,145.812393,-0.000806,0.012822,32.000000,-235.802757,147.257006,-0.023983,25.806822,0.612757,327345.904283,0.852053,13.120059,11.394511,3.437383,10.255318,60.496179,172.677724,32.000000,176.203300,182.014785,165.260693,174.773139,32.000000,157.350860,68.247493,82.037764,92.050550,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523375,38.214462
43.309556,46.171038,148.818865,148.473946,78.381657,85.771833,29.276532,14.205037,146.415236,2.234121,44.534086,44.153958,147.316106,149.776148,145.223248,146.974763,91.879291,145.776263,-0.000805,0.012830,32.000000,-235.802814,147.227067,-0.024000,25.799866,0.612893,327440.957858,0.874000,13.141820,11.378561,3.436349,17.560628,7.351082,172.661470,32.000000,176.217689,181.995972,165.253182,174.768839,32.000000,157.391551,68.239032,82.044303,92.054633,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537655,38.277778
43.307613,46.196688,148.788729,148.486295,78.333880,85.722829,29.806216,14.204896,146.390547,2.233361,44.502514,44.148482,147.333871,149.749971,145.242674,146.948317,91.876676,145.738677,-0.000806,0.012863,32.000000,-235.802808,147.201415,-0.024318,25.795979,0.613029,327474.332995,0.855003,13.177368,11.364117,3.435594,6.981331,60.460205,172.659992,32.000000,176.222832,181.960092,165.265954,174.791243,32.000000,157.416093,68.229528,82.052958,92.057676,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520454,38.249165
43.311742,46.213354,148.793030,148.495132,78.396324,85.706368,29.854851,14.205030,146.376781,2.232823,44.459722,44.147010,147.346612,149.730818,145.255975,146.935166,91.872622,145.717721,-0.000805,0.012894,32.000000,-235.802826,147.184101,-0.024295,25.795372,0.613336,327515.221060,0.863457,13.209281,11.350569,3.436158,11.215198,8.176890,172.671657,32.000000,176.211678,181.951010,165.288072,174.791311,32.000000,157.452923,68.221191,82.060102,92.060114,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521831,38.231997
43.307370,46.223541,148.769020,148.503272,78.497443,85.706171,29.731813,14.205087,146.366190,2.232978,44.396109,44.149377,147.357586,149.717896,145.269724,146.927797,91.868936,145.696380,-0.000805,0.012910,32.000000,-235.802681,147.174957,-0.024327,25.795676,0.613231,327541.267622,0.871344,13.228029,11.340026,3.435079,2.269045,6.459183,172.661357,32.000000,176.229358,181.947163,165.284803,174.780430,32.000000,157.506216,68.212669,82.069873,92.059817,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537144,38.191645
43.319364,46.226390,148.757113,148.507269,78.502877,85.705969,29.282260,14.205101,146.361020,2.232683,44.346050,44.154360,147.366527,149.712880,145.282220,146.924171,91.866063,145.682493,-0.000806,0.012883,32.000000,-235.802819,147.166443,-0.024361,25.792970,0.613919,327895.137101,0.875353,13.242869,11.334740,3.435411,7.020427,60.276312,172.655060,32.000000,176.245636,181.921973,165.278177,174.799375,32.000000,157.518384,68.206942,82.080025,92.058857,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540045,38.309619
43.314229,46.233995,148.767091,148.510568,78.505647,85.681299,29.990409,14.205184,146.352895,2.232722,44.328506,44.145116,147.375639,149.704138,145.294957,146.915684,91.864460,145.672328,-0.000806,0.012907,32.000000,-235.802982,147.155660,-0.024408,25.787928,0.614433,328185.961891,0.861621,13.245343,11.329004,3.434979,9.185626,60.495957,172.672389,32.000000,176.240082,181.903233,165.299185,174.809907,32.000000,157.534599,68.202919,82.089167,92.055782,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526837,38.286875
43.341437,46.246417,148.774619,148.513848,78.951690,85.677378,29.933225,14.205334,146.362702,2.232582,44.021629,44.187014,147.382648,149.713876,145.302378,146.928722,91.863179,145.678209,-0.000807,0.012938,32.000000,-235.802775,147.167466,-0.024426,25.795061,0.614238,328048.685776,0.874994,13.244487,11.326576,3.434812,28.628825,11.753907,172.674155,32.000000,176.250326,181.904839,165.305178,174.801094,32.000000,157.576740,68.200141,82.095965,92.052374,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526916,38.527080
43.382723,46.192839,148.826175,148.510884,79.392725,85.742206,29.246439,14.205524,146.415751,2.232387,43.454594,44.228471,147.388879,149.762759,145.313900,146.982309,91.862216,145.717387,-0.000810,0.012983,32.000000,-235.802653,147.222172,-0.024452,25.811799,0.616239,329211.643836,0.880806,13.250363,11.326576,3.433838,9.785382,9.757420,172.661073,32.000000,176.276394,181.887548,165.300819,174.815298,32.000000,157.598860,68.200522,82.105884,92.046444,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542366,38.627007
43.411906,46.097222,148.865329,148.494658,79.665556,85.819452,29.899837,14.205613,146.468635,2.232734,43.038967,44.252744,147.387378,149.813991,145.325927,147.038174,91.861263,145.765774,-0.000808,0.012994,32.000000,-235.802550,147.272949,-0.024501,25.826893,0.619127,331094.100559,0.883047,13.198777,11.336143,3.431725,10.109481,60.442421,172.673807,32.000000,176.278905,181.869732,165.322580,174.831639,32.000000,157.591890,68.203162,82.114787,92.040880,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.513226,38.479171
43.425334,45.995517,148.952288,148.463246,79.973357,85.876362,29.285660,14.205458,146.526468,2.233339,42.688670,44.269662,147.379233,149.875463,145.338810,147.099358,91.861530,145.821095,-0.000809,0.013009,32.000000,-235.802583,147.334423,-0.024495,25.842047,0.620679,332325.232814,0.883071,13.050828,11.361761,3.429729,9.023408,60.324916,172.690712,32.000000,176.284026,181.878525,165.348243,174.827629,32.000000,157.621684,68.206294,82.124397,92.035396,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538639,38.472495
43.460787,45.929592,149.022389,148.436149,80.399380,85.908709,29.685801,14.205491,146.582089,2.233933,42.296421,44.316510,147.366624,149.938497,145.344199,147.158216,91.861965,145.871504,-0.000809,0.012999,32.000000,-235.802672,147.392185,-0.024451,25.858987,0.622338,333475.621126,0.887472,12.930994,11.383691,3.428917,2.131289,9.282465,172.682449,32.000000,176.308296,181.880643,165.334523,174.830335,32.000000,157.636568,68.208738,82.132561,92.031289,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541707,38.554153
43.511960,45.803364,149.117502,148.399514,80.959773,86.022561,29.301444,14.205577,146.681024,2.234884,41.729628,44.372876,147.346190,150.040225,145.346778,147.259724,91.863330,145.955457,-0.000808,0.013006,32.000000,-235.802633,147.486832,-0.024476,25.882925,0.624694,334902.428116,0.877230,12.825204,11.408569,3.429557,2.758275,59.472518,172.688683,32.000000,176.321111,181.862994,165.331640,174.855419,32.000000,157.604609,68.210282,82.140073,92.026025,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542887,38.683353
43.549479,45.655991,149.226157,148.357482,81.214557,86.144401,29.302319,14.205636,146.773243,2.236204,41.292915,44.409652,147.322936,150.129648,145.346204,147.351552,91.862995,146.035986,-0.000809,0.013060,32.000000,-235.802849,147.575690,-0.024487,25.900647,0.627594,336875.368864,0.877850,12.693634,11.436763,3.427740,20.820548,59.456372,172.703082,32.000000,176.319620,181.870831,165.343031,174.855969,32.000000,157.614373,68.212513,82.147640,92.023705,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527525,38.473962
43.566159,45.497476,149.312298,148.299231,81.456226,86.258566,29.277980,14.205661,146.867657,2.237551,40.940697,44.434930,147.288446,150.230375,145.341071,147.452589,91.863053,146.130969,-0.000808,0.013077,32.000000,-235.802757,147.672133,-0.024441,25.919796,0.629789,338466.071990,0.877928,12.478500,11.478660,3.426393,21.351870,59.464122,172.697412,32.000000,176.341980,181.888801,165.329621,174.847797,32.000000,157.620675,68.215749,82.155634,92.020847,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530161,38.477704
43.623100,45.397728,149.371024,148.252022,81.895751,86.344333,29.953556,14.205674,146.951749,2.238645,40.522164,44.503701,147.256767,150.315806,145.331678,147.539076,91.864016,146.209383,-0.000807,0.013079,32.000000,-235.802767,147.752663,-0.024481,25.941624,0.630513,339122.402008,0.884735,12.296157,11.516151,3.426128,28.887910,12.011673,172.687998,32.000000,176.358017,181.884907,165.317999,174.860364,32.000000,157.592932,68.220901,82.162830,92.018897,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550303,38.538892
43.699301,45.219170,149.518465,148.191893,82.292142,86.494842,29.965342,14.205547,147.080999,2.239582,40.021670,44.579252,147.217467,150.451588,145.314780,147.665037,91.864610,146.332808,-0.000807,0.013106,32.000000,-235.803013,147.878132,-0.024426,25.971797,0.632662,340585.796476,0.892204,12.134382,11.555959,3.425682,6.190740,60.527214,172.703959,32.000000,176.352887,181.891726,165.329628,174.866509,32.000000,157.567686,68.228741,82.169856,92.019030,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523414,38.916294
43.747052,45.027272,149.614985,148.127981,82.666205,86.617023,29.192891,14.205508,147.196733,2.240685,39.667766,44.628841,147.175340,150.569405,145.298236,147.777389,91.866236,146.442129,-0.000805,0.013090,32.000000,-235.802963,147.987196,-0.024690,25.995275,0.634420,342185.951194,0.884512,11.941653,11.598619,3.422251,2.222994,12.227274,172.707185,32.000000,176.356164,181.916017,165.324989,174.847447,32.000000,157.566587,68.234934,82.174504,92.019734,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.546703,38.771760
43.786637,44.821411,149.734184,148.042141,82.944798,86.755375,29.148753,14.205537,147.331081,2.242094,39.354808,44.673300,147.117210,150.711670,145.277065,147.915929,91.869648,146.567746,-0.000802,0.013063,32.000000,-235.802973,148.116985,-0.024671,26.021400,0.635627,343365.160113,0.888137,11.644743,11.657915,3.420726,2.523362,6.618876,172.690678,32.000000,176.377489,181.922401,165.296168,174.844251,32.000000,157.528300,68.244410,82.179973,92.021326,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533751,38.662443
43.814604,44.676885,149.837731,147.971964,83.173301,86.865430,29.917695,14.205530,147.433333,2.243669,39.186186,44.693888,147.068589,150.813765,145.253066,148.016990,91.872705,146.668587,-0.000803,0.013083,32.000000,-235.803103,148.217985,-0.024665,26.041808,0.637226,344583.383312,0.911979,11.418408,11.704918,3.420085,29.410129,7.481096,172.696594,32.000000,176.372822,181.923871,165.292140,174.847960,32.000000,157.474956,68.253820,82.183753,92.024326,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530682,38.626346
43.862180,44.525079,149.955489,147.893561,83.677514,86.991513,29.550009,14.205423,147.552681,2.245569,38.748784,44.744190,147.006823,150.937248,145.212896,148.136169,91.874301,146.787925,-0.000802,0.013084,32.000000,-235.803458,148.336019,-0.024712,26.070259,0.638040,345388.533735,0.903916,11.186204,11.757436,3.419702,10.781220,60.404103,172.699745,32.000000,176.362756,181.944306,165.276408,174.818420,32.000000,157.435964,68.262839,82.185049,92.027314,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523778,38.795385
43.906647,44.340133,150.081908,147.814126,84.012707,87.146281,29.688298,14.205488,147.681028,2.247294,38.270955,44.799579,146.941840,151.071508,145.169911,148.258445,91.875669,146.909180,-0.000804,0.013088,32.000000,-235.803306,148.460622,-0.024680,26.096036,0.640154,346982.386239,0.912924,10.986209,11.807910,3.418886,14.712839,60.425228,172.676208,32.000000,176.375722,181.951124,165.228393,174.799283,32.000000,157.383983,68.270350,82.186110,92.029107,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530299,38.815854
43.942772,44.183519,150.208199,147.744362,84.249427,87.252268,29.764534,14.205613,147.782603,2.248365,37.983067,44.829095,146.887762,151.177776,145.133472,148.359968,91.876676,147.006100,-0.000805,0.013087,32.000000,-235.803209,148.557873,-0.024613,26.116378,0.641856,348237.464951,0.917254,10.800232,11.852904,3.418613,11.239426,7.663758,172.671688,32.000000,176.369710,181.940083,165.202636,174.797373,32.000000,157.312154,68.276911,82.186044,92.030813,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539750,38.658995
43.959866,44.031132,150.343609,147.663400,84.615653,87.358082,30.012873,14.205636,147.888939,2.250212,37.704003,44.855182,146.819993,151.287752,145.084302,148.465543,91.878811,147.114737,-0.000805,0.013116,32.000000,-235.803147,148.668808,-0.024602,26.139391,0.642974,349199.337542,0.922780,10.558059,11.907350,3.418388,29.992453,11.841543,172.672535,32.000000,176.347594,181.954763,165.180669,174.764945,32.000000,157.252569,68.285721,82.184558,92.033009,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538137,38.704849
44.016631,43.906171,150.463653,147.600077,85.102895,87.471277,29.405756,14.205498,147.984442,2.251376,37.267310,44.914804,146.764646,151.388901,145.039741,148.565621,91.880026,147.208065,-0.000804,0.013108,32.000000,-235.803255,148.765894,-0.024626,26.167980,0.644095,350000.695833,0.900363,10.390148,11.947745,3.419182,10.145424,60.340352,172.648369,32.000000,176.347704,181.965143,165.134681,174.733594,32.000000,157.215214,68.292577,82.184914,92.035777,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517927,38.642194
44.044480,43.688364,150.598090,147.518342,85.265314,87.621733,29.151593,14.205543,148.103217,2.252930,37.062400,44.932069,146.695333,151.510765,144.987489,148.684261,91.880928,147.325939,-0.000801,0.013073,32.000000,-235.803253,148.884341,-0.024649,26.192956,0.647224,352112.591178,0.923538,10.199804,11.994936,3.419172,3.037723,59.977887,172.624890,32.000000,176.337303,181.950494,165.081648,174.723052,32.000000,157.117364,68.301092,82.185311,92.040214,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535167,38.766698
44.055737,43.535290,150.663892,147.445334,85.217096,87.691203,29.171405,14.205637,148.175561,2.254403,37.186590,44.939190,146.635256,151.587408,144.943811,148.759166,91.881337,147.400683,-0.000798,0.013027,32.000000,-235.803300,148.954034,-0.024635,26.203520,0.648335,353145.493437,0.926081,9.989100,12.040086,3.418655,11.994554,60.188869,172.621549,32.000000,176.306177,181.952987,165.057558,174.699135,32.000000,157.049095,68.308027,82.184326,92.045189,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528715,38.683059
44.059713,43.436149,150.716272,147.368004,85.106220,87.740711,29.189644,14.205593,148.241300,2.255339,37.399128,44.952267,146.564823,151.657240,144.882692,148.822354,91.882803,147.470833,-0.000798,0.013015,32.000000,-235.803245,149.019606,-0.024608,26.211413,0.647688,352968.266893,0.929693,9.752871,12.087232,3.419126,13.491915,59.604486,172.595082,32.000000,176.286594,181.963854,164.998949,174.650125,32.000000,156.995534,68.315165,82.180193,92.050432,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534646,38.595165
44.065728,43.383428,150.746727,147.315670,84.992145,87.782175,29.179008,14.205668,148.288993,2.255956,37.524738,44.960454,146.509686,151.705216,144.827121,148.870885,91.882792,147.515297,-0.000798,0.013028,32.000000,-235.803139,149.064248,-0.024569,26.218334,0.646893,352547.474442,0.927545,9.644521,12.114840,3.420143,7.348820,60.192140,172.556933,32.000000,176.273255,181.949238,164.932318,174.625529,32.000000,156.925016,68.320509,82.176620,92.055016,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541904,38.715194
44.066788,43.309363,150.808821,147.258176,84.928977,87.843331,29.871479,14.205611,148.337521,2.257059,37.721659,44.954966,146.448881,151.754058,144.762430,148.918427,91.884680,147.571572,-0.000798,0.013070,32.000000,-235.803255,149.111731,-0.024429,26.222907,0.645486,351819.557706,0.900143,9.569574,12.141128,3.420820,10.109308,60.462674,172.541717,32.000000,176.229364,181.929493,164.887347,174.595321,32.000000,156.831561,68.328761,82.171998,92.060297,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535049,38.577337
44.051550,43.266590,150.835530,147.212063,84.726624,87.855537,29.860809,14.205500,148.352694,2.257416,37.981136,44.939911,146.401904,151.771232,144.709032,148.933592,91.885360,147.593840,-0.000796,0.013068,32.000000,-235.803348,149.126476,-0.024466,26.219761,0.645063,351633.352677,0.924781,9.496079,12.162626,3.421681,11.241624,60.438367,172.522177,32.000000,176.191851,181.933535,164.850144,174.543094,32.000000,156.790887,68.338490,82.169470,92.065220,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549319,38.588782
44.032994,43.283882,150.831083,147.172171,84.519832,87.823020,29.202296,14.205426,148.351103,2.257515,38.337166,44.913463,146.352166,151.772942,144.646754,148.931272,91.888520,147.605979,-0.000797,0.013040,32.000000,-235.803472,149.127176,-0.024453,26.218455,0.644100,350882.715046,0.921058,9.447458,12.179632,3.423851,9.298400,59.533514,172.469160,32.000000,176.168098,181.916690,164.777710,174.496218,32.000000,156.718236,68.352953,82.167044,92.070641,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524703,38.600814
44.028788,43.304669,150.864510,147.148318,84.584880,87.802541,30.011592,14.205431,148.352786,2.257491,38.524139,44.914308,146.317906,151.774677,144.597424,148.932113,91.892218,147.609062,-0.000795,0.013049,32.000000,-235.803513,149.128469,-0.024469,26.221895,0.642579,349918.739906,0.900428,9.454629,12.184950,3.424970,11.626808,60.469573,172.442686,32.000000,176.128150,181.883477,164.734420,174.474745,32.000000,156.642383,68.368053,82.165208,92.075589,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535324,38.612773
44.003547,43.297538,150.921886,147.122578,84.340446,87.794253,29.341319,14.205447,148.354290,2.257815,38.843106,44.874446,146.281587,151.776014,144.541557,148.933241,91.895582,147.617380,-0.000796,0.013057,32.000000,-235.803494,149.129175,-0.024476,26.218462,0.642637,349830.067233,0.898125,9.502414,12.183129,3.426426,13.977547,60.306787,172.417602,32.000000,176.067390,181.861204,164.695076,174.421081,32.000000,156.581565,68.385644,82.161537,92.081124,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520238,38.617029
43.958087,43.328359,150.900948,147.104862,84.083667,87.749487,29.271133,14.205328,148.325657,2.258837,39.187180,44.831630,146.253100,151.742983,144.499488,148.906861,91.899793,147.595888,-0.000797,0.013047,32.000000,-235.803624,149.097374,-0.024474,26.205624,0.642034,349514.987419,0.898090,9.495987,12.184993,3.426879,6.148525,60.235492,172.369242,32.000000,176.037820,181.841005,164.637685,174.370240,32.000000,156.543617,68.399198,82.159436,92.083969,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542002,38.496853
43.903489,43.450346,150.865502,147.102138,83.832325,87.668327,29.261179,14.205468,148.263717,2.259003,39.597864,44.783712,146.229110,151.683490,144.453553,148.848489,91.905218,147.548685,-0.000798,0.013074,32.000000,-235.803455,149.045567,-0.024527,26.190737,0.641098,348284.676579,0.913966,9.564507,12.176276,3.432908,9.223981,11.688816,172.316364,32.000000,175.995139,181.783878,164.573713,174.340145,32.000000,156.462435,68.414422,82.157628,92.087582,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529659,38.345936
43.881009,43.555870,150.778818,147.115522,83.597561,87.590960,29.993775,14.205610,148.211957,2.258801,39.840485,44.758008,146.219282,151.627976,144.415659,148.795243,91.908688,147.509567,-0.000800,0.013069,32.000000,-235.803394,148.998987,-0.024535,26.180423,0.640313,347550.095335,0.907524,9.692244,12.155815,3.434281,11.605348,10.795860,172.293849,32.000000,175.936272,181.745663,164.548694,174.306536,32.000000,156.415428,68.426387,82.154556,92.089694,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525204,38.440507
43.862970,43.648644,150.714064,147.133866,83.382985,87.513577,29.277832,14.205688,148.154226,2.258479,40.046139,44.742721,146.212156,151.564213,144.375717,148.738304,91.913732,147.461160,-0.000799,0.013122,32.000000,-235.803230,148.945262,-0.024490,26.170926,0.638981,346512.719914,0.911960,9.870914,12.128559,3.435688,11.423384,60.293879,172.247488,32.000000,175.889636,181.715365,164.500615,174.246990,32.000000,156.396510,68.440307,82.151363,92.091458,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541284,38.459656
43.828084,43.711356,150.652792,147.146611,82.957497,87.456573,29.900463,14.205814,148.107333,2.257767,40.395021,44.710717,146.207601,151.509966,144.352803,148.689484,91.919520,147.420877,-0.000800,0.013164,32.000000,-235.802857,148.896172,-0.024459,26.158237,0.637513,345587.023543,0.911320,9.984171,12.106550,3.435733,14.923281,60.414680,172.198621,32.000000,175.858945,181.671966,164.453949,174.221009,32.000000,156.359462,68.452562,82.149202,92.094589,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519618,38.374990
43.792208,43.825807,150.571050,147.167163,82.563769,87.350676,29.902204,14.205798,148.034332,2.257541,40.896793,44.662980,146.209372,151.430005,144.331255,148.618377,91.928620,147.357181,-0.000799,0.013143,32.000000,-235.802938,148.828002,-0.024404,26.142881,0.635741,344387.437758,0.901219,10.089943,12.079917,3.436564,13.844037,60.470373,172.167752,32.000000,175.798833,181.619544,164.432729,174.189932,32.000000,156.310883,68.467625,82.147685,92.098973,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.548198,38.405510
43.755870,43.935828,150.508584,147.190176,82.242907,87.261107,29.720505,14.205671,147.975245,2.256932,41.236262,44.634625,146.215026,151.362388,144.314544,148.558748,91.936449,147.301466,-0.000797,0.013117,32.000000,-235.802877,148.768258,-0.024435,26.129052,0.633786,343006.348732,0.888396,10.213593,12.052223,3.438011,11.762645,60.439349,172.140054,32.000000,175.753268,181.594679,164.409718,174.145606,32.000000,156.305101,68.477647,82.147230,92.103752,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523700,38.313948
43.738580,44.049167,150.439620,147.220065,81.893407,87.175754,30.020285,14.205577,147.909869,2.256011,41.512683,44.616477,146.223251,151.289756,144.299955,148.492556,91.945971,147.241291,-0.000796,0.013129,32.000000,-235.802899,148.700420,-0.024471,26.115188,0.631629,341494.264700,0.893228,10.388263,12.011904,3.439301,12.449765,60.473559,172.079499,32.000000,175.723152,181.548726,164.355278,174.107252,32.000000,156.298429,68.487341,82.148104,92.109809,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536780,38.491057
43.698064,44.135568,150.369533,147.243129,81.358622,87.107154,29.823579,14.205643,147.850427,2.255333,41.958544,44.570609,146.231608,151.221582,144.293925,148.434375,91.955265,147.184568,-0.000796,0.013139,32.000000,-235.802776,148.640432,-0.024381,26.096208,0.630212,340438.465961,0.900869,10.521428,11.980588,3.440474,14.676903,60.481008,172.048019,32.000000,175.686147,181.500966,164.336659,174.092481,32.000000,156.269401,68.493388,82.149260,92.114731,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532748,38.503603
43.639131,44.297925,150.280355,147.273895,80.800103,86.985105,29.867996,14.205564,147.759981,2.254691,42.484258,44.512020,146.245541,151.122368,144.289293,148.337748,91.966474,147.097822,-0.000797,0.013127,32.000000,-235.802818,148.542230,-0.024423,26.069135,0.626707,338314.541960,0.873998,10.653423,11.941516,3.440427,14.307080,60.472586,172.024481,32.000000,175.632432,181.467352,164.329461,174.049421,32.000000,156.273790,68.497930,82.150751,92.119147,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518900,38.318644
43.591765,44.473367,150.221758,147.312101,80.411856,86.862983,29.969868,14.205486,147.674921,2.254212,42.848659,44.471381,146.262932,151.030383,144.284161,148.249806,91.976986,147.018637,-0.000800,0.013105,32.000000,-235.802794,148.456607,-0.024174,26.047753,0.624202,336431.875367,0.869104,10.819753,11.901765,3.443004,7.639982,60.455112,171.986780,32.000000,175.611392,181.438375,164.291950,174.014403,32.000000,156.287879,68.500001,82.152932,92.122453,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538314,38.497586
43.555905,44.659489,150.134974,147.365399,80.064116,86.744519,29.249377,14.205421,147.579838,2.253625,43.162399,44.428287,146.289644,150.924674,144.283259,148.154564,91.990346,146.924376,-0.000800,0.013114,32.000000,-235.802801,148.356907,-0.024176,26.025742,0.621656,334464.030484,0.888211,11.084115,11.847676,3.445764,17.756626,59.516623,171.951304,32.000000,175.583459,181.383040,164.261124,174.001921,32.000000,156.277827,68.501685,82.157477,92.127078,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534410,38.444395
43.528287,44.809469,150.088182,147.418299,79.933968,86.641958,29.184426,14.205544,147.490781,2.253255,43.381380,44.402309,146.323107,150.828089,144.290268,148.066931,92.004400,146.841057,-0.000799,0.013106,32.000000,-235.802653,148.265604,-0.024164,26.005891,0.620104,333301.559280,0.866070,11.296193,11.800245,3.446296,15.717440,59.668093,171.943738,32.000000,175.535358,181.345918,164.260678,173.978171,32.000000,156.296049,68.504622,82.162339,92.132466,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532216,38.478291
43.499986,44.919216,150.046633,147.459310,79.649201,86.560538,29.950143,14.205531,147.419151,2.252744,43.579852,44.373295,146.351632,150.749294,144.300609,147.996318,92.014679,146.768395,-0.000801,0.013063,32.000000,-235.802615,148.191269,-0.024141,25.988640,0.619611,332622.499931,0.863468,11.492633,11.747176,3.447965,2.860981,15.038361,171.920341,32.000000,175.517541,181.324379,164.246008,173.946428,32.000000,156.330237,68.504966,82.166380,92.136898,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539288,38.449237
43.467913,45.062753,149.954651,147.509015,79.376865,86.446756,29.207972,14.205544,147.333000,2.252231,43.827675,44.336077,146.385090,150.653643,144.317240,147.907726,92.027223,146.683226,-0.000803,0.013094,32.000000,-235.802491,148.104801,-0.024127,25.969633,0.618507,331740.258172,0.862924,11.657692,11.695139,3.447913,10.127426,10.129470,171.888516,32.000000,175.507168,181.272047,164.223876,173.941473,32.000000,156.345854,68.504980,82.170717,92.140935,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530761,38.310867
43.448629,45.177181,149.873758,147.550892,79.208603,86.369691,29.206734,14.205556,147.264901,2.251614,43.976283,44.325689,146.415200,150.577111,144.332203,147.837034,92.036816,146.615551,-0.000802,0.013087,32.000000,-235.802319,148.037622,-0.024130,25.953729,0.617143,330639.892631,0.871196,11.812012,11.651055,3.449719,7.056661,60.246275,171.892168,32.000000,175.478913,181.229129,164.234293,173.940405,32.000000,156.365013,68.503732,82.172345,92.142727,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531351,38.351952
43.426909,45.298309,149.764083,147.598548,78.974324,86.296373,29.194537,14.205683,147.182807,2.251062,44.150938,44.294973,146.451220,150.490349,144.351868,147.755533,92.046564,146.539373,-0.000803,0.013102,32.000000,-235.802242,147.953504,-0.024105,25.933115,0.616411,330015.901761,0.880718,11.961800,11.609554,3.449755,11.686022,60.179542,171.885332,32.000000,175.460798,181.206075,164.245098,173.911336,32.000000,156.413732,68.498872,82.173362,92.144533,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532826,38.182841
43.401706,45.421888,149.634397,147.644366,78.771947,86.223168,29.166072,14.205714,147.104454,2.249824,44.290944,44.274516,146.484023,150.405515,144.374680,147.678039,92.056207,146.459998,-0.000802,0.013083,32.000000,-235.802175,147.875881,-0.024435,25.915953,0.615386,329235.243877,0.877207,12.114053,11.562306,3.449255,14.230994,9.244898,171.864003,32.000000,175.464264,181.164978,164.235357,173.908845,32.000000,156.456066,68.494117,82.173416,92.145729,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521093,38.333757
43.387027,45.530113,149.576540,147.688147,78.595236,86.149885,29.259269,14.205807,147.032878,2.248875,44.380442,44.256745,146.519386,150.326638,144.400550,147.604495,92.063596,146.383627,-0.000802,0.013108,32.000000,-235.801928,147.804037,-0.024312,25.900637,0.614360,328497.153349,0.865397,12.265336,11.517457,3.448207,20.778988,7.918311,171.874778,32.000000,175.446669,181.120183,164.258100,173.919479,32.000000,156.480063,68.492538,82.172798,92.147760,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545582,38.295826
43.375734,45.620066,149.542919,147.728041,78.390753,86.088661,29.674893,14.205678,146.969332,2.248367,44.447047,44.239215,146.553224,150.253771,144.425094,147.538525,92.069006,146.311839,-0.000803,0.013110,32.000000,-235.802012,147.736451,-0.024313,25.888730,0.613271,327739.653555,0.855198,12.421915,11.465101,3.447263,14.889427,10.301807,171.884328,32.000000,175.440662,181.107364,164.280691,173.901187,32.000000,156.543298,68.492509,82.173690,92.150412,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536554,38.313434
43.362928,45.687072,149.516232,147.757834,78.498403,86.048039,29.938100,14.205547,146.922746,2.248203,44.453122,44.227188,146.581156,150.200950,144.446763,147.488346,92.073893,146.254536,-0.000803,0.013108,32.000000,-235.802160,147.684523,-0.024324,25.884597,0.611973,326876.438238,0.864276,12.513949,11.433399,3.447453,16.745337,60.474549,171.871119,32.000000,175.456396,181.087349,164.275993,173.904038,32.000000,156.589856,68.492744,82.177223,92.154127,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542179,38.250632
43.362132,45.740152,149.492902,147.788662,78.563852,86.015941,29.337977,14.205466,146.876522,2.248000,44.361539,44.226035,146.612071,150.155882,144.473392,147.439182,92.077755,146.197160,-0.000803,0.013034,32.000000,-235.802327,147.635031,-0.024327,25.878658,0.612362,326932.328003,0.852207,12.615506,11.395166,3.447941,16.368464,60.318088,171.880417,32.000000,175.458488,181.050711,164.292506,173.924744,32.000000,156.613676,68.492140,82.180044,92.158510,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536632,38.394359
