OSU 80 Ton Compressor Load Stand
43.361508,45.755642,149.444238,147.806541,78.613376,86.004427,29.448943,14.205521,146.840011,2.247914,44.289883,44.217902,146.635481,150.120010,144.495758,147.403796,92.078790,146.153007,-0.000803,0.013003,32.000000,-235.802443,147.597819,-0.024358,25.871403,0.613583,327498.734148,0.852059,12.682292,11.368177,3.448353,7.649120,12.765254,171.896451,32.000000,175.455282,181.040794,164.314960,173.921537,32.000000,156.660023,68.491619,82.181045,92.161697,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536318,38.147111
43.357788,45.777410,149.388777,147.823111,78.666579,85.984185,29.243964,14.205438,146.798577,2.247237,44.209030,44.213529,146.656962,150.086862,144.520242,147.368244,92.078435,146.105462,-0.000803,0.013006,32.000000,-235.802511,147.554897,-0.024318,25.861692,0.614004,327733.955007,0.871258,12.709151,11.340363,3.446967,6.967582,59.543688,171.892014,32.000000,175.479920,181.027950,164.318667,173.921402,32.000000,156.722851,68.491012,82.181822,92.164468,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.504610,38.442194
43.361772,45.789690,149.337005,147.834032,78.742894,85.984064,29.201343,14.205356,146.764491,2.247068,44.128293,44.212488,146.673451,150.058698,144.539748,147.335864,92.078459,146.070679,-0.000803,0.012994,32.000000,-235.802847,147.523163,-0.024298,25.853303,0.614200,327827.908813,0.876208,12.733337,11.320713,3.445821,1.327559,8.647990,171.894890,32.000000,175.495118,181.003177,164.336054,173.944834,32.000000,156.737033,68.491448,82.181793,92.163987,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539524,38.212114
43.356595,45.797514,149.305414,147.842790,78.887793,85.959955,29.350894,14.205407,146.728118,2.247028,44.043457,44.204703,146.692313,150.026428,144.560527,147.300422,92.074667,146.033590,-0.000803,0.013000,32.000000,-235.802828,147.488717,-0.024116,25.844800,0.614976,328184.959768,0.869383,12.754813,11.300000,3.444842,14.333077,60.344829,171.925798,32.000000,175.492154,180.989374,164.381549,173.959451,32.000000,156.779125,68.490005,82.180422,92.162795,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524486,38.391644
43.351115,45.801275,149.269991,147.849246,79.015369,85.951916,29.986061,14.205484,146.700563,2.246885,43.962906,44.200742,146.706221,150.004253,144.574227,147.271210,92.070712,146.005962,-0.000804,0.013018,32.000000,-235.802862,147.461806,-0.024081,25.840876,0.616096,328742.818657,0.878557,12.763706,11.286665,3.444105,8.873274,60.508125,171.933600,32.000000,175.508567,180.990238,164.394628,173.958180,32.000000,156.827362,68.486841,82.178373,92.162403,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544953,38.303823
43.352232,45.795033,149.203789,147.855458,79.090805,85.964304,29.172638,14.205508,146.669145,2.246808,43.858802,44.202570,146.719295,149.977634,144.589717,147.243479,92.063678,145.972174,-0.000802,0.013020,32.000000,-235.802846,147.436410,-0.024099,25.838945,0.617305,329358.174226,0.874604,12.773258,11.275859,3.443520,8.115854,60.122686,171.932382,32.000000,175.537156,180.970774,164.404166,173.982236,32.000000,156.850490,68.483533,82.175154,92.162300,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517927,38.272129
43.348700,45.786445,149.174596,147.858191,79.190673,85.984699,29.999820,14.205563,146.643394,2.246123,43.786466,44.198348,146.728546,149.957398,144.601744,147.221807,92.055354,145.945331,-0.000801,0.013013,32.000000,-235.802872,147.413643,-0.024093,25.838874,0.617647,329647.742327,0.876776,12.770695,11.267547,3.441920,13.442567,60.491179,171.955700,32.000000,175.540571,180.953214,164.438029,174.003717,32.000000,156.865911,68.481589,82.169527,92.163430,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528283,38.247330
43.358996,45.778999,149.169996,147.859877,79.648225,85.992693,29.933810,14.205531,146.623630,2.245682,43.592528,44.214129,146.737574,149.945671,144.613455,147.193825,92.043998,145.917137,-0.000801,0.013008,32.000000,-235.802904,147.397126,-0.024023,25.845313,0.618160,330018.484443,0.881691,12.758760,11.261158,3.440646,13.757793,7.195476,171.972255,32.000000,175.550412,180.961843,164.465109,174.003253,32.000000,156.909695,68.479610,82.164070,92.165747,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537399,38.405804
43.372647,45.737135,149.124210,147.857186,79.987300,86.025276,29.283915,14.205453,146.618630,2.245356,43.291242,44.225146,146.740964,149.949081,144.621494,147.189258,92.032881,145.905882,-0.000798,0.012959,32.000000,-235.803086,147.393443,-0.024057,25.849479,0.620380,331208.937803,0.861381,12.756351,11.258231,3.441184,17.451034,7.644259,171.962578,32.000000,175.578850,180.961397,164.468001,174.015005,32.000000,156.929408,68.476194,82.160491,92.167986,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515212,38.491424
43.379503,45.664505,149.085242,147.845539,80.252574,86.061919,29.955495,14.205456,146.616227,2.244712,42.996970,44.233019,146.739856,149.956761,144.633165,147.192052,92.019933,145.901768,-0.000796,0.012963,32.000000,-235.803127,147.390216,-0.023967,25.850603,0.623260,333037.503630,0.867927,12.714040,11.260567,3.438862,11.061780,8.013738,171.975544,32.000000,175.595754,180.946180,164.495556,174.049297,32.000000,156.927856,68.474063,82.156353,92.170421,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530220,38.383794
43.387619,45.612619,149.075682,147.831933,80.569670,86.074141,29.287245,14.205413,146.612002,2.244204,42.703202,44.259795,146.737311,149.957826,144.640242,147.192618,92.007377,145.896264,-0.000794,0.012969,32.000000,-235.803189,147.387384,-0.024258,25.850525,0.625183,334238.758141,0.875537,12.646652,11.267916,3.437341,12.689345,60.262563,171.995478,32.000000,175.601052,180.956691,164.530504,174.051626,32.000000,156.952124,68.470619,82.152862,92.174522,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510383,38.513434
43.479347,45.512165,149.104244,147.811141,81.052767,86.147065,29.342885,14.205303,146.658628,2.243649,42.155846,44.346683,146.729579,150.009942,144.645226,147.237799,91.991436,145.931290,-0.000795,0.012948,32.000000,-235.803378,147.433951,-0.024290,25.871653,0.626932,335254.590898,0.896733,12.577256,11.280890,3.436255,7.699971,12.332703,171.989207,32.000000,175.633529,180.972074,164.543098,174.053530,32.000000,156.972773,68.466720,82.150780,92.180579,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529600,38.719009
43.532512,45.328937,149.169925,147.777700,81.437948,86.269093,29.205639,14.205328,146.731018,2.243951,41.716147,44.409584,146.714615,150.092360,144.653307,147.313634,91.979788,145.996079,-0.000793,0.012957,32.000000,-235.803336,147.513745,-0.024305,25.894696,0.628892,336807.370293,0.875586,12.458507,11.297884,3.432108,16.807356,59.621017,171.988674,32.000000,175.655426,180.968305,164.553148,174.076316,32.000000,156.970006,68.464646,82.151218,92.185212,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521054,38.788195
43.580868,45.079841,149.313862,147.711619,81.833987,86.403325,29.245454,14.205223,146.827252,2.245213,41.306184,44.457312,146.683478,150.198155,144.663724,147.411102,91.964712,146.088049,-0.000792,0.012957,32.000000,-235.803406,147.609583,-0.024326,25.920183,0.630792,338599.409129,0.902758,12.200928,11.340941,3.427480,14.690549,59.498687,172.011656,32.000000,175.657502,180.981267,164.591212,174.087084,32.000000,156.963636,68.460533,82.152190,92.191047,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537626,38.828987
43.602435,44.914975,149.387757,147.647331,82.055844,86.488626,29.278269,14.205134,146.902511,2.245674,41.079786,44.475643,146.647395,150.283233,144.664874,147.490391,91.952266,146.165585,-0.000790,0.012947,32.000000,-235.803661,147.687556,-0.024341,25.937335,0.632489,339903.021598,0.903736,11.939691,11.385671,3.426700,15.498139,59.442266,172.012498,32.000000,175.673047,181.003074,164.600572,174.079130,32.000000,156.975238,68.455062,82.153396,92.196427,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534793,38.614607
43.657969,44.760466,149.465246,147.571885,82.693398,86.570012,29.989762,14.205107,146.990933,2.246731,40.679622,44.545324,146.599001,150.378984,144.654726,147.582841,91.938634,146.249842,-0.000791,0.012923,32.000000,-235.803879,147.778993,-0.024310,25.958819,0.633930,341076.103157,0.885442,11.665812,11.445066,3.426105,9.649997,60.481441,172.000040,32.000000,175.698824,181.007036,164.588591,174.091671,32.000000,156.948649,68.449414,82.155202,92.203290,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541294,38.815634
43.722757,44.585595,149.558112,147.509888,83.070225,86.687906,29.751039,14.205068,147.099105,2.246552,40.284265,44.624170,146.557100,150.493012,144.639473,147.688064,91.928849,146.348507,-0.000787,0.012929,32.000000,-235.803842,147.886892,-0.024333,25.982777,0.636507,342629.313091,0.886205,11.506289,11.487638,3.426420,13.925931,60.420951,172.013494,32.000000,175.694857,181.010921,164.595914,174.100210,32.000000,156.916193,68.444237,82.154877,92.208367,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519254,38.975648
43.788450,44.285951,149.660211,147.417474,83.491501,86.850220,29.273872,14.205096,147.245381,2.247470,39.914250,44.695830,146.494634,150.645136,144.618359,147.835459,91.917961,146.490037,-0.000785,0.012960,32.000000,-235.803757,148.031695,-0.024342,26.015572,0.638824,344649.072303,0.907007,11.243834,11.547994,3.422058,9.429394,59.439479,172.013964,32.000000,175.697487,181.037814,164.593075,174.081497,32.000000,156.895681,68.435307,82.155375,92.213857,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518831,38.889662
43.828363,44.067394,149.823160,147.331554,83.700010,86.979983,29.142181,14.204966,147.370171,2.248490,39.699592,44.741795,146.433567,150.770041,144.598429,147.960206,91.910198,146.609077,-0.000784,0.012952,32.000000,-235.803697,148.155076,-0.024225,26.043319,0.639791,345813.215098,0.890900,10.944448,11.606513,3.419029,25.940760,60.024963,172.001109,32.000000,175.714960,181.046854,164.571140,174.077466,32.000000,156.855934,68.426013,82.157373,92.218933,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531754,39.015120
43.861850,43.848229,149.977298,147.229582,83.963013,87.126046,29.302852,14.204897,147.504748,2.250709,39.441276,44.781001,146.358273,150.901144,144.565232,148.093795,91.904317,146.742813,-0.000783,0.012943,32.000000,-235.803692,148.288823,-0.024085,26.071344,0.640861,346942.900820,0.915868,10.600682,11.683775,3.418125,1.966365,10.296709,172.006331,32.000000,175.707234,181.050472,164.568283,174.080285,32.000000,156.785837,68.414798,82.159068,92.226094,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529571,38.727667
43.919736,43.686772,150.126605,147.149982,84.356705,87.220824,30.005336,14.204813,147.628014,2.252209,39.094970,44.846485,146.294530,151.019366,144.527142,148.211249,91.897507,146.860874,-0.000782,0.012946,32.000000,-235.803645,148.411203,-0.024106,26.102784,0.641323,347417.661022,0.917271,10.364795,11.742847,3.419403,28.662187,12.874828,172.007707,32.000000,175.696797,181.071421,164.561317,174.054841,32.000000,156.748046,68.404220,82.158612,92.232734,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535718,39.000446
43.988408,43.421391,150.287452,147.050770,84.735525,87.401023,30.003473,14.204733,147.797611,2.254116,38.686351,44.924513,146.215133,151.188412,144.477841,148.373931,91.893807,147.017037,-0.000782,0.012954,32.000000,-235.803745,148.577116,-0.024001,26.142711,0.642983,348838.350696,0.904806,10.107587,11.811458,3.418804,12.161987,60.478094,171.979593,32.000000,175.703550,181.091471,164.519566,174.023111,32.000000,156.684407,68.393775,82.158427,92.241805,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545021,38.852831
44.033706,43.186256,150.432531,146.960777,84.926551,87.551524,29.213064,14.204561,147.937582,2.255995,38.411720,44.980775,146.142500,151.333915,144.437035,148.511328,91.891346,147.149319,-0.000780,0.012951,32.000000,-235.803821,148.716597,-0.024088,26.170978,0.644125,350073.597021,0.922375,9.841882,11.873245,3.417313,6.635493,60.163797,171.963755,32.000000,175.697099,181.087598,164.492526,174.013598,32.000000,156.597614,68.388361,82.158180,92.249190,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527624,38.993770
44.083398,42.949485,150.608020,146.852030,85.175412,87.693724,29.454691,14.204630,148.094711,2.258709,38.231249,45.028677,146.053844,151.495417,144.386315,148.665866,91.890753,147.307509,-0.000780,0.012969,32.000000,-235.804000,148.869780,-0.024059,26.200535,0.644822,351118.234370,0.920150,9.487761,11.948976,3.415669,7.268467,60.386847,171.965058,32.000000,175.667274,181.102677,164.483306,173.979822,32.000000,156.516585,68.383549,82.159880,92.259070,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.548572,38.720990
44.108898,42.794021,150.761996,146.767073,85.353054,87.795150,29.416240,14.204531,148.216066,2.260534,38.143740,45.056526,145.980002,151.618702,144.335592,148.784143,91.893302,147.428132,-0.000778,0.012993,32.000000,-235.804117,148.986989,-0.024173,26.222152,0.645236,351648.830644,0.917477,9.226170,12.012506,3.416336,11.536031,60.358079,171.937818,32.000000,175.656280,181.125257,164.447571,173.934485,32.000000,156.455564,68.379244,82.162803,92.266079,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531066,38.887974
44.154931,42.624792,150.907037,146.671659,85.442696,87.911673,29.809577,14.204386,148.357436,2.262511,37.910274,45.094139,145.894575,151.755594,144.269556,148.925103,91.897445,147.563822,-0.000779,0.013011,32.000000,-235.804334,149.123772,-0.024192,26.246719,0.645705,352151.673425,0.906608,8.970715,12.079191,3.417675,30.287827,60.435988,171.899886,32.000000,175.645188,181.122235,164.403612,173.908903,32.000000,156.342493,68.374229,82.165854,92.274362,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520513,38.781298
44.176352,42.493525,151.045593,146.594674,85.364332,88.005209,30.026007,14.204334,148.463194,2.263949,37.903311,45.116059,145.826033,151.856381,144.212781,149.026098,91.902667,147.670919,-0.000779,0.013043,32.000000,-235.804379,149.226110,-0.024329,26.264530,0.646432,352882.413369,0.928567,8.788614,12.128411,3.417497,10.104286,60.478753,171.894527,32.000000,175.609965,181.119124,164.389659,173.881439,32.000000,156.247894,68.371107,82.168149,92.281928,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544795,38.732656
44.200356,42.380686,151.173707,146.511717,85.322100,88.098909,29.984099,14.204416,148.575245,2.265671,37.951632,45.136851,145.746755,151.960625,144.140251,149.131889,91.909130,147.784428,-0.000779,0.013053,32.000000,-235.804195,149.335396,-0.024454,26.286959,0.644927,352284.373282,0.899486,8.580890,12.183897,3.418440,9.958526,60.485092,171.868181,32.000000,175.574318,181.136351,164.355925,173.817484,32.000000,156.170117,68.367154,82.170845,92.290896,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545975,38.649824
44.216631,42.296473,151.289245,146.449185,85.228896,88.184236,29.408056,14.204400,148.661504,2.267157,38.043845,45.153751,145.684445,152.044671,144.081512,149.215471,91.917596,147.874786,-0.000778,0.013031,32.000000,-235.804261,149.421852,-0.024483,26.308639,0.644150,351970.305171,0.898694,8.453442,12.224775,3.420053,29.380183,9.514718,171.827694,32.000000,175.557239,181.135655,164.307415,173.779950,32.000000,156.082912,68.366178,82.174900,92.299038,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526099,38.806243
44.160031,42.235369,151.347499,146.383636,85.004558,88.229188,29.328180,14.204503,148.715965,2.269298,38.453470,45.088933,145.615517,152.095661,144.013023,149.271266,91.927235,147.941100,-0.000778,0.013072,32.000000,-235.804147,149.471105,-0.024461,26.314918,0.642878,351587.471098,0.918266,8.314860,12.265010,3.420182,8.949498,60.327416,171.799458,32.000000,175.509551,181.120076,164.269822,173.749234,32.000000,155.960854,68.365394,82.178125,92.307830,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524368,38.610279
44.123141,42.289199,151.361017,146.345990,84.616346,88.192550,29.912199,14.204411,148.717359,2.270356,38.787886,45.043874,145.565357,152.091219,143.950125,149.270583,91.934690,147.954042,-0.000780,0.013059,32.000000,-235.804343,149.467010,-0.024330,26.309852,0.641762,350807.702625,0.900584,8.267355,12.292272,3.424196,8.061416,60.495063,171.778739,32.000000,175.461296,181.126649,164.245415,173.696177,32.000000,155.887767,68.365108,82.177986,92.314414,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.507285,38.644174
44.086284,42.428240,151.276494,146.329325,84.255601,88.123568,29.254526,14.204520,148.692408,2.270810,39.183583,45.013257,145.516588,152.061270,143.859517,149.242036,91.947622,147.946085,-0.000778,0.013079,32.000000,-235.804261,149.440458,-0.024184,26.300072,0.640265,349469.839769,0.913053,8.331833,12.299695,3.429476,13.926607,59.515603,171.712840,32.000000,175.424398,181.124121,164.170862,173.630884,32.000000,155.788980,68.365874,82.178728,92.325276,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536062,38.482179
44.070793,42.500850,151.214125,146.331214,84.120654,88.099239,29.835296,14.204554,148.669280,2.271427,39.364424,45.003503,145.491935,152.034057,143.800807,149.216470,91.957672,147.933904,-0.000777,0.013090,32.000000,-235.804063,149.417249,-0.024230,26.293128,0.637964,347955.890566,0.894272,8.484540,12.289433,3.430924,28.864154,60.372451,171.676414,32.000000,175.382807,181.102885,164.132030,173.602379,32.000000,155.698092,68.363709,82.177669,92.331438,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.512036,38.332950
44.030017,42.553415,151.191774,146.334546,83.614229,88.078897,29.317250,14.204504,148.639149,2.271669,39.716199,44.948679,145.470097,151.997889,143.742754,149.181790,91.968456,147.917148,-0.000778,0.013087,32.000000,-235.804026,149.384195,-0.024165,26.279356,0.636826,347154.108791,0.889078,8.625223,12.271582,3.431266,6.513265,59.452282,171.649847,32.000000,175.316165,181.098194,164.107500,173.545829,32.000000,155.634988,68.362155,82.177421,92.338977,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542012,38.423339
43.971414,42.647368,151.136691,146.338662,83.088047,88.001558,29.854737,14.204607,148.572826,2.272872,40.107069,44.883886,145.453343,151.928771,143.702802,149.117062,91.978048,147.872226,-0.000781,0.013059,32.000000,-235.803967,149.318984,-0.024228,26.255033,0.634931,346050.167037,0.885956,8.684302,12.257689,3.431028,7.636565,60.421568,171.605319,32.000000,175.284182,181.091416,164.072700,173.495052,32.000000,155.589539,68.362555,82.176910,92.345409,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540448,38.364938
43.898902,42.875603,151.038341,146.365986,82.507452,87.875649,29.897740,14.204567,148.461248,2.272885,40.564533,44.811497,145.449248,151.811501,143.658330,149.007290,91.987432,147.782740,-0.000781,0.013016,32.000000,-235.803901,149.206761,-0.024178,26.223717,0.632195,343846.001530,0.882802,8.835432,12.229976,3.435254,8.227245,60.493598,171.558348,32.000000,175.236287,181.058023,164.040886,173.461971,32.000000,155.521091,68.364828,82.173207,92.352341,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515065,38.347550
43.858864,43.059662,150.892004,146.404963,82.195348,87.764172,29.957652,14.204724,148.357912,2.272583,40.847836,44.767968,145.457288,151.708065,143.623236,148.903992,91.994880,147.701784,-0.000782,0.013049,32.000000,-235.803817,149.102149,-0.024202,26.199842,0.629686,341835.084521,0.880287,9.060344,12.193635,3.438465,10.661288,60.494094,171.533502,32.000000,175.177423,181.039001,164.032613,173.425865,32.000000,155.488390,68.368686,82.169500,92.357131,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514366,38.492231
43.819869,43.231025,150.772744,146.453641,81.779407,87.650726,29.264689,14.204824,148.243727,2.271451,41.171643,44.730754,145.473589,151.589944,143.590908,148.788010,92.003487,147.604054,-0.000785,0.013022,32.000000,-235.803807,148.986370,-0.024253,26.176926,0.627395,340041.437426,0.878008,9.364744,12.139955,3.439991,19.055588,9.913879,171.484288,32.000000,175.129458,181.025945,163.997816,173.369076,32.000000,155.469791,68.374465,82.164850,92.362413,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542454,38.429502
43.752435,43.359352,150.627382,146.491466,81.268319,87.555878,29.269126,14.204858,148.134410,2.270772,41.597475,44.660351,145.489556,151.483334,143.577507,148.681044,92.011084,147.510024,-0.000785,0.013053,32.000000,-235.803881,148.876819,-0.024266,26.148426,0.626482,339277.841464,0.876233,9.562647,12.096093,3.440048,12.386766,17.510107,171.439762,32.000000,175.094333,180.992538,163.969676,173.347605,32.000000,155.448679,68.380955,82.163331,92.367146,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541363,38.335885
43.680764,43.595235,150.463998,146.545935,80.815714,87.395898,29.936061,14.205000,147.975330,2.269621,42.075916,44.580105,145.515452,151.320613,143.566062,148.526418,92.017712,147.374156,-0.000785,0.013062,32.000000,-235.803815,148.719391,-0.024333,26.110146,0.623190,336996.247602,0.872164,9.779007,12.039841,3.441120,6.679378,8.221697,171.418192,32.000000,175.030088,180.950577,163.967757,173.327295,32.000000,155.429757,68.388842,82.161434,92.370999,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535728,38.362004
43.630073,43.803073,150.292254,146.599193,80.551150,87.257370,29.244461,14.205053,147.838553,2.268436,42.407470,44.522129,145.543973,151.176637,143.558568,148.394724,92.022110,147.257577,-0.000786,0.013045,32.000000,-235.803812,148.584145,-0.024306,26.080112,0.621145,335305.805986,0.890808,10.022439,11.984897,3.442882,7.211790,60.257497,171.393031,32.000000,174.983380,180.933088,163.961114,173.291094,32.000000,155.452699,68.393831,82.159655,92.372537,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517405,38.321725
43.578345,44.014352,150.097519,146.664318,80.241204,87.102774,29.255583,14.204854,147.684789,2.266672,42.664458,44.468092,145.581642,151.012245,143.554250,148.239409,92.027297,147.111539,-0.000787,0.013039,32.000000,-235.803891,148.428802,-0.024540,26.049107,0.620145,334115.773962,0.863121,10.353697,11.915903,3.444630,18.665717,60.284623,171.340814,32.000000,174.952703,180.895586,163.922354,173.269346,32.000000,155.466879,68.402094,82.157861,92.374148,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518576,38.482986
43.548551,44.153434,149.944610,146.715079,80.014912,86.980694,29.879674,14.204840,147.563694,2.265728,42.805016,44.437487,145.614969,150.887434,143.560781,148.117534,92.030508,146.998220,-0.000786,0.013040,32.000000,-235.803933,148.310773,-0.024516,26.026287,0.619049,333198.050664,0.883316,10.594956,11.855993,3.443914,12.857145,60.423292,171.324115,32.000000,174.915895,180.852481,163.917527,173.269595,32.000000,155.469858,68.409489,82.157623,92.375601,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525106,38.284968
43.484366,44.301323,149.779832,146.772027,79.643682,86.847828,29.232407,14.204763,147.417667,2.265161,43.158645,44.382065,145.655852,150.738706,143.575986,147.972514,92.031124,146.867638,-0.000787,0.013062,32.000000,-235.804052,148.165736,-0.024573,25.996468,0.618308,332426.411505,0.884768,10.840374,11.787896,3.443948,15.682054,59.560000,171.312615,32.000000,174.864849,180.825741,163.931050,173.244589,32.000000,155.513652,68.417332,82.156594,92.375946,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520995,38.190764
43.449979,44.437192,149.650559,146.820286,79.301067,86.726126,29.365148,14.204621,147.296418,2.264356,43.428318,44.345557,145.688198,150.615810,143.590099,147.853820,92.030739,146.755231,-0.000787,0.013068,32.000000,-235.804304,148.045929,-0.024624,25.971017,0.616648,331190.317577,0.878763,11.012312,11.736359,3.444072,12.449848,60.359980,171.274841,32.000000,174.851560,180.800460,163.914853,173.226096,32.000000,155.558608,68.422793,82.155824,92.374360,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.546733,38.231556
43.410275,44.587322,149.524409,146.877933,78.985374,86.591810,30.019053,14.204551,147.164389,2.263603,43.655422,44.305037,145.729916,150.478214,143.612474,147.723268,92.030169,146.624262,-0.000786,0.013083,32.000000,-235.804482,147.913103,-0.024569,25.941093,0.614897,329811.055544,0.855810,11.229872,11.675447,3.444544,28.641882,60.519611,171.248075,32.000000,174.828626,180.751963,163.904165,173.234124,32.000000,155.582048,68.427123,82.155756,92.372205,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.511701,38.364718
43.381841,44.698593,149.395910,146.923296,78.837341,86.490247,29.986632,14.204567,147.059857,2.262721,43.787122,44.274725,145.764547,150.374180,143.631667,147.619607,92.026499,146.522155,-0.000787,0.013106,32.000000,-235.804569,147.810376,-0.024484,25.918337,0.613298,328638.305559,0.858742,11.397255,11.623791,3.444206,2.437708,60.495441,171.247645,32.000000,174.793698,180.724475,163.916564,173.231012,32.000000,155.618833,68.429732,82.153186,92.369093,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538727,38.235151
43.348136,44.812886,149.307183,146.972075,78.597413,86.384428,29.448792,14.204461,146.949568,2.261448,43.897155,44.246488,145.803170,150.263797,143.656192,147.506117,92.024182,146.409427,-0.000785,0.013061,32.000000,-235.804593,147.699841,-0.024519,25.896337,0.612781,327958.736896,0.857641,11.583914,11.569559,3.444758,6.063901,7.203284,171.229102,32.000000,174.778045,180.708853,163.908878,173.211346,32.000000,155.691154,68.432507,82.149792,92.366042,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540330,38.306024
43.318494,44.899635,149.229260,147.009385,78.568408,86.295203,29.231765,14.204573,146.866392,2.260648,43.973990,44.218726,145.833811,150.177928,143.681128,147.423698,92.022857,146.322008,-0.000786,0.013067,32.000000,-235.804424,147.617559,-0.024487,25.879321,0.612089,327332.708605,0.865781,11.717511,11.527902,3.444594,7.982919,59.494068,171.208744,32.000000,174.775223,180.673666,163.893643,173.222248,32.000000,155.723090,68.434752,82.148688,92.364454,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550440,38.193259
43.292865,44.996957,149.189582,147.051069,78.440827,86.205669,29.618354,14.204624,146.773433,2.259672,44.040499,44.189111,145.871438,150.082208,143.710140,147.334259,92.019718,146.221559,-0.000787,0.013042,32.000000,-235.804319,147.525514,-0.024554,25.860265,0.611686,326798.233261,0.853678,11.864976,11.479773,3.445153,11.783551,7.742110,171.215095,32.000000,174.750357,180.631692,163.902995,173.238312,32.000000,155.764363,68.437097,82.146954,92.361009,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523847,38.307051
43.270863,45.070395,149.166932,147.083666,78.322104,86.124373,29.199677,14.204567,146.703093,2.259173,44.083154,44.172260,145.902426,150.008776,143.735478,147.266775,92.018109,146.142147,-0.000787,0.013031,32.000000,-235.804445,147.455937,-0.024490,25.846383,0.611948,326706.143021,0.872888,11.980428,11.443013,3.445435,6.255958,7.095477,171.214611,32.000000,174.740307,180.621712,163.905986,173.228370,32.000000,155.828778,68.439730,82.148530,92.359687,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549722,38.256501
43.247870,45.162202,149.099383,147.126938,78.253261,86.049004,29.533583,14.204676,146.617498,2.257774,44.116167,44.153922,145.943016,149.924441,143.770031,147.188968,92.015454,146.049104,-0.000786,0.013064,32.000000,-235.804420,147.369201,-0.024480,25.831718,0.611370,326100.944080,0.872474,12.096074,11.400689,3.446418,11.893670,59.438316,171.191544,32.000000,174.754894,180.590210,163.884314,173.238388,32.000000,155.883738,68.438957,82.150794,92.355330,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529718,38.351439
43.232277,45.218815,149.049617,147.156234,78.305607,86.008372,29.175430,14.204667,146.562614,2.256814,44.124109,44.137016,145.971186,149.869028,143.793823,147.136368,92.012457,145.985304,-0.000783,0.013062,32.000000,-235.804417,147.316428,-0.024371,25.822084,0.611169,325745.277025,0.869450,12.206600,11.363722,3.447191,10.198171,10.051218,171.200021,32.000000,174.746434,180.559023,163.889895,173.258578,32.000000,155.908495,68.435383,82.152762,92.350462,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523867,38.343882
43.220134,45.276196,149.027067,147.189633,78.408903,85.951211,29.168671,14.204798,146.509363,2.256026,44.112689,44.128899,146.002967,149.817432,143.822827,147.080604,92.009916,145.913809,-0.000785,0.013087,32.000000,-235.804328,147.265700,-0.024310,25.808584,0.611866,325894.296590,0.854806,12.302873,11.331025,3.448097,12.927370,59.711115,171.211846,32.000000,174.741012,180.549241,163.894149,173.255625,32.000000,155.972631,68.431476,82.159214,92.346445,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523031,38.320037
43.207383,45.315281,148.999423,147.213284,78.450839,85.904040,29.875781,14.204644,146.469510,2.255412,44.104378,44.118935,146.027969,149.774682,143.847565,147.041480,92.008833,145.857694,-0.000784,0.013072,32.000000,-235.804448,147.231529,-0.024316,25.797798,0.613113,326420.081700,0.854081,12.368568,11.304777,3.448290,20.633153,9.847430,171.203250,32.000000,174.758892,180.535837,163.884344,173.260313,32.000000,156.024770,68.429884,82.166054,92.343385,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.503145,38.356354
43.201374,45.363166,148.937577,147.240201,78.456782,85.851288,30.041416,14.204579,146.425555,2.254778,44.092356,44.107983,146.056665,149.732846,143.877937,146.998325,92.006501,145.806459,-0.000782,0.013118,32.000000,-235.804361,147.191936,-0.024294,25.786475,0.614258,326812.451805,0.876043,12.436566,11.275237,3.448824,22.659216,60.476430,171.214364,32.000000,174.765828,180.497010,163.896726,173.292369,32.000000,156.056098,68.428250,82.175266,92.338507,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520749,38.355694
43.199116,45.398625,148.893404,147.261745,78.522512,85.818744,30.024463,14.204507,146.395081,2.254471,44.066063,44.106445,146.078619,149.695885,143.899276,146.969442,92.004630,145.767156,-0.000782,0.013098,32.000000,-235.804292,147.157766,-0.024272,25.779380,0.614222,326708.088868,0.873329,12.484194,11.254278,3.448197,9.623413,60.485126,171.233557,32.000000,174.764138,180.486548,163.915831,173.299805,32.000000,156.099384,68.427547,82.179961,92.334367,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549054,38.199275
43.185716,45.433208,148.861884,147.285315,78.474572,85.794363,29.278811,14.204400,146.361185,2.253936,44.048107,44.100032,146.102281,149.660138,143.923139,146.934650,92.003066,145.720800,-0.000781,0.013075,32.000000,-235.804196,147.124884,-0.024308,25.772026,0.615331,327174.141021,0.879826,12.543140,11.235060,3.448266,15.050778,59.463980,171.229565,32.000000,174.788252,180.483223,163.913449,173.299796,32.000000,156.165393,68.424623,82.184014,92.328805,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521093,38.096707
43.205832,45.463367,148.883875,147.305041,78.700547,85.761987,30.024758,14.204309,146.349635,2.253667,43.830248,44.130243,146.120740,149.642267,143.941953,146.919186,92.000389,145.689947,-0.000782,0.013087,32.000000,-235.804135,147.109503,-0.024238,25.775860,0.615333,327160.784549,0.854728,12.573779,11.219307,3.447467,13.969685,60.466549,171.231586,32.000000,174.809374,180.459569,163.912006,173.325254,32.000000,156.181459,68.424032,82.187147,92.324742,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.548444,38.355841
43.227240,45.450285,148.941175,147.322882,79.111599,85.794628,29.998427,14.204394,146.356693,2.253284,43.300491,44.158174,146.142351,149.651911,143.966616,146.927186,91.996726,145.684484,-0.000780,0.013083,32.000000,-235.803967,147.117856,-0.024209,25.781229,0.615877,327481.464492,0.877436,12.605896,11.200408,3.446746,23.772279,7.671087,171.258471,32.000000,174.811990,180.445865,163.942932,173.345236,32.000000,156.211986,68.422548,82.188984,92.319720,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530259,38.450485
43.236661,45.400332,149.004918,147.324721,79.355873,85.835582,29.259145,14.204409,146.372356,2.253052,42.934532,44.173404,146.153643,149.667334,143.988286,146.945470,91.992543,145.691673,-0.000779,0.013080,32.000000,-235.803889,147.131445,-0.024243,25.782108,0.618242,328888.610193,0.880128,12.593038,11.196796,3.445966,16.523164,14.731224,171.267791,32.000000,174.825747,180.450434,163.959671,173.344387,32.000000,156.263970,68.421088,82.190673,92.315247,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541038,38.491130
43.261504,45.345688,149.009606,147.317928,79.712074,85.860079,29.271210,14.204747,146.385848,2.252617,42.478898,44.208400,146.160008,149.683711,144.012910,146.960379,91.989087,145.697428,-0.000780,0.013087,32.000000,-235.803390,147.148908,-0.024036,25.780858,0.620797,330321.155921,0.878904,12.526444,11.202785,3.445617,7.110979,12.138202,171.262416,32.000000,174.856743,180.435930,163.950910,173.369844,32.000000,156.290610,68.418829,82.191566,92.308116,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521644,38.518349
43.317626,45.272898,149.061059,147.306735,80.200520,85.919014,29.569535,14.204806,146.436134,2.252438,42.047822,44.272105,146.163426,149.732696,144.031188,147.008738,91.985160,145.732741,-0.000779,0.013132,32.000000,-235.803224,147.199172,-0.024063,25.798337,0.622876,331319.937381,0.876432,12.481989,11.208153,3.446443,16.967957,7.682053,171.285772,32.000000,174.862081,180.421956,163.968470,173.396012,32.000000,156.296548,68.418351,82.192065,92.302103,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531794,38.794578
43.369130,45.084999,149.141000,147.273842,80.695060,86.049130,29.712570,14.204876,146.518939,2.252614,41.542257,44.329564,146.155689,149.822585,144.050945,147.093553,91.979915,145.806528,-0.000780,0.013170,32.000000,-235.803048,147.284043,-0.023959,25.823417,0.625641,333286.180821,0.874039,12.352653,11.222555,3.442551,19.252805,60.422083,171.308499,32.000000,174.873400,180.426605,163.989983,173.400922,32.000000,156.336435,68.419016,82.192025,92.294109,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549103,38.731628
43.408097,44.912786,149.217351,147.229065,80.923757,86.150805,29.296824,14.204848,146.595136,2.252814,41.190919,44.370647,146.135860,149.901319,144.065349,147.166762,91.974636,145.870783,-0.000781,0.013186,32.000000,-235.803118,147.358577,-0.023999,25.840246,0.628171,335121.994084,0.876819,12.172514,11.250679,3.440177,11.097131,60.274600,171.302335,32.000000,174.903456,180.425755,163.982820,173.411119,32.000000,156.355550,68.417882,82.192627,92.285956,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537724,38.576750
43.428637,44.743662,149.275981,147.165832,81.285802,86.248777,29.830739,14.204898,146.671675,2.254060,40.842127,44.393581,146.104733,149.985979,144.075662,147.247477,91.966909,145.946978,-0.000781,0.013224,32.000000,-235.803202,147.435067,-0.023986,25.848095,0.629719,336417.670266,0.877663,11.910777,11.292393,3.438145,18.377924,60.466046,171.311737,32.000000,174.924003,180.409916,163.990907,173.442050,32.000000,156.341475,68.417613,82.193369,92.276266,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.513816,38.443295
43.492595,44.622955,149.353113,147.114729,81.749111,86.313697,29.247373,14.205040,146.747561,2.254595,40.409680,44.476806,146.075447,150.059926,144.072389,147.321959,91.958223,146.014514,-0.000780,0.013232,32.000000,-235.803046,147.508627,-0.023986,25.864291,0.630494,337093.398083,0.898378,11.716924,11.328008,3.437109,14.114909,59.459535,171.331414,32.000000,174.925100,180.415335,164.007183,173.447594,32.000000,156.350789,68.417631,82.193235,92.266575,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550263,38.683353
43.577746,44.377737,149.480893,147.045237,82.299879,86.476221,29.991040,14.205061,146.870623,2.255515,39.911443,44.561897,146.033739,150.184356,144.062500,147.442526,91.948717,146.126623,-0.000780,0.013279,32.000000,-235.803183,147.630096,-0.024041,25.894044,0.633772,339166.416786,0.883830,11.517733,11.371461,3.435231,9.317841,60.483457,171.328490,32.000000,174.949946,180.428433,163.998294,173.443685,32.000000,156.354805,68.417131,82.193688,92.255177,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532826,38.946228
43.648212,44.113496,149.591966,146.969555,82.742948,86.638907,29.774791,14.205080,146.984564,2.256476,39.529895,44.622666,145.988579,150.301605,144.053228,147.556317,91.940641,146.233882,-0.000780,0.013253,32.000000,-235.803270,147.741002,-0.023964,25.919731,0.635603,340721.895601,0.887718,11.277631,11.416957,3.432183,9.728072,60.433608,171.326374,32.000000,174.971262,180.418668,163.988485,173.462861,32.000000,156.321271,68.418694,82.192301,92.244734,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537222,38.795898
43.692756,43.827473,149.696766,146.867544,83.178462,86.803655,29.949656,14.204930,147.115936,2.257942,39.230420,44.666199,145.923162,150.437519,144.036961,147.683261,91.929751,146.357090,-0.000780,0.013262,32.000000,-235.803259,147.870338,-0.024001,25.948156,0.638201,342820.755213,0.909737,10.888931,11.484084,3.429031,7.177427,60.473008,171.342571,32.000000,174.966545,180.415275,164.006354,173.473257,32.000000,156.285241,68.424910,82.188723,92.232022,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532816,38.587975
43.736722,43.641625,149.772096,146.783033,83.573250,86.905394,29.309652,14.204884,147.217136,2.259014,38.904739,44.713632,145.865530,150.540088,144.014155,147.780885,91.920046,146.451657,-0.000781,0.013258,32.000000,-235.803231,147.969646,-0.024063,25.972458,0.639579,344119.667994,0.912506,10.569541,11.540958,3.426783,9.667352,60.305458,171.343808,32.000000,174.973285,180.430236,164.005343,173.457380,32.000000,156.271695,68.432303,82.186381,92.222945,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521831,38.658701
43.796401,43.410724,149.876944,146.682955,84.024449,87.051863,29.995638,14.204754,147.344638,2.260307,38.411468,44.773211,145.792180,150.672799,143.976800,147.909705,91.909080,146.578830,-0.000780,0.013276,32.000000,-235.803351,148.096437,-0.024057,26.004797,0.641438,345626.786844,0.914892,10.272351,11.606048,3.425356,27.907465,15.011356,171.325738,32.000000,174.995260,180.428511,163.988075,173.457356,32.000000,156.216133,68.442320,82.182689,92.212344,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541215,38.816368
43.842906,43.204430,149.993347,146.597331,84.343691,87.194153,30.023202,14.204956,147.452871,2.261670,38.065204,44.819244,145.728127,150.788522,143.939581,148.018758,91.897920,146.688308,-0.000780,0.013284,32.000000,-235.803296,148.202959,-0.024086,26.030486,0.642899,346986.377725,0.894424,10.035877,11.660577,3.423118,12.131026,14.849002,171.331033,32.000000,174.989176,180.420135,163.991956,173.462599,32.000000,156.141893,68.449293,82.176820,92.203633,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.515438,38.789735
43.886367,42.979588,150.163521,146.494533,84.728433,87.342031,29.969361,14.204891,147.581151,2.263461,37.768309,44.864067,145.647081,150.919141,143.888983,148.150269,91.885316,146.811984,-0.000781,0.013275,32.000000,-235.803537,148.329337,-0.024130,26.057455,0.644416,348460.430719,0.902093,9.715584,11.732404,3.420815,14.255373,7.543003,171.329215,32.000000,174.980215,180.438075,163.984106,173.435172,32.000000,156.083474,68.457186,82.169967,92.194602,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529728,38.842193
43.906273,42.820519,150.270402,146.412296,85.084066,87.447918,29.236513,14.205214,147.672646,2.265528,37.489251,44.892062,145.580354,151.015883,143.843656,148.240398,91.875597,146.902358,-0.000782,0.013302,32.000000,-235.803367,148.421223,-0.024144,26.075566,0.645846,349554.131305,0.901823,9.470275,11.792454,3.421196,18.613161,60.214948,171.303013,32.000000,174.989466,180.445275,163.947615,173.415740,32.000000,156.024494,68.463529,82.165352,92.188172,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.506027,38.810205
43.972839,42.615789,150.423067,146.317216,85.605529,87.562141,29.159923,14.205161,147.803696,2.267054,36.986515,44.963028,145.502213,151.151408,143.786311,148.367843,91.862983,147.026450,-0.000782,0.013318,32.000000,-235.803480,148.550171,-0.024441,26.109987,0.647997,350881.245814,0.923931,9.241217,11.857020,3.423092,16.460055,17.540889,171.287855,32.000000,174.981170,180.430012,163.917412,173.411487,32.000000,155.911511,68.472688,82.159790,92.181472,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533711,38.899713
44.003433,42.385377,150.545140,146.230819,85.797620,87.700498,29.453951,14.205196,147.918026,2.268343,36.723968,44.994023,145.433551,151.272363,143.739561,148.485521,91.852084,147.135103,-0.000781,0.013273,32.000000,-235.803584,148.668111,-0.024386,26.133823,0.650210,352540.755693,0.932518,9.031689,11.911032,3.422059,11.964716,60.369158,171.284324,32.000000,174.958749,180.436065,163.901557,173.386822,32.000000,155.843034,68.478331,82.153471,92.176338,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535708,38.706757
44.025249,42.139233,150.645041,146.119756,85.666790,87.798108,29.951319,14.205364,148.027017,2.270263,36.892615,45.013444,145.344429,151.384639,143.680931,148.595328,91.841922,147.244702,-0.000783,0.013317,32.000000,-235.803336,148.778372,-0.024288,26.152623,0.651840,354075.299137,0.932541,8.716824,11.983680,3.420407,2.043352,15.016583,171.249362,32.000000,174.953060,180.446256,163.851129,173.346837,32.000000,155.767689,68.485114,82.145972,92.171345,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522342,38.679464
44.038576,42.015871,150.680659,146.039478,85.582354,87.858939,29.836738,14.205391,148.105243,2.271476,37.073649,45.027561,145.272424,151.461047,143.627057,148.672514,91.833182,147.322882,-0.000785,0.013297,32.000000,-235.803221,148.855438,-0.024329,26.170869,0.650760,353638.050164,0.932520,8.470038,12.038069,3.421553,6.319074,60.414388,171.215491,32.000000,174.942217,180.431961,163.802757,173.329159,32.000000,155.665623,68.489535,82.137256,92.166380,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536799,38.778657
44.054635,41.896339,150.761446,145.956061,85.424016,87.940193,29.953037,14.205281,148.194528,2.272553,37.293187,45.034283,145.192659,151.552218,143.556189,148.762287,91.825059,147.416120,-0.000785,0.013286,32.000000,-235.803381,148.942902,-0.024272,26.194739,0.648904,352943.311948,0.922651,8.255976,12.094282,3.421411,6.256947,9.697773,171.199939,32.000000,174.901111,180.421777,163.774468,173.294602,32.000000,155.560864,68.496960,82.125500,92.162856,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530141,38.721650
44.016880,41.813179,150.792899,145.893080,85.164509,87.986834,29.916934,14.205353,148.232659,2.273993,37.596394,44.988017,145.128292,151.595303,143.495179,148.802961,91.819443,147.462189,-0.000785,0.013250,32.000000,-235.803282,148.982058,-0.024297,26.198771,0.647538,352570.571763,0.903709,8.117966,12.137093,3.420617,28.456120,10.141196,171.170488,32.000000,174.872534,180.428464,163.740758,173.243443,32.000000,155.499819,68.499696,82.112924,92.158745,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.509351,38.650337
43.982228,41.850918,150.776266,145.840516,84.740425,87.954317,29.222273,14.205330,148.239187,2.275492,37.981659,44.947434,145.062189,151.596082,143.420018,148.803169,91.815335,147.479907,-0.000786,0.013191,32.000000,-235.803289,148.988790,-0.024251,26.196570,0.645512,351339.986973,0.917216,8.034079,12.180891,3.424241,17.579957,60.255052,171.112369,32.000000,174.849568,180.412112,163.677838,173.202280,32.000000,155.392149,68.503599,82.096309,92.154246,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542405,38.657014
43.958974,41.914896,150.765545,145.818680,84.524110,87.913669,29.922058,14.205343,148.228457,2.275845,38.273706,44.922902,145.021359,151.581386,143.356976,148.796353,91.814074,147.479840,-0.000784,0.013130,32.000000,-235.803150,148.982392,-0.024252,26.195687,0.643572,349997.839965,0.898563,8.060449,12.196399,3.427394,30.425876,60.443081,171.085196,32.000000,174.806563,180.390373,163.646774,173.173254,32.000000,155.294067,68.507466,82.081843,92.152370,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517887,38.501108
43.954662,41.971057,150.773656,145.807893,84.495618,87.889030,29.944704,14.205167,148.220533,2.276118,38.506746,44.914749,144.984022,151.567222,143.286015,148.789901,91.814448,147.480324,-0.000783,0.013128,32.000000,-235.803294,148.979808,-0.024298,26.202798,0.641140,348506.823804,0.899035,8.155805,12.201683,3.428950,7.862535,7.891552,171.051503,32.000000,174.752801,180.381901,163.608955,173.110856,32.000000,155.223557,68.512581,82.065259,92.150775,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550185,38.566625
43.921258,41.986074,150.769301,145.799505,84.157908,87.897119,30.008676,14.205056,148.209504,2.276170,38.813463,44.862432,144.957503,151.556981,143.236535,148.780759,91.817889,147.479447,-0.000784,0.013107,32.000000,-235.803350,148.970819,-0.024245,26.201032,0.641443,348493.792052,0.904022,8.242439,12.201817,3.431250,6.306198,60.500817,171.001855,32.000000,174.728235,180.367202,163.557096,173.065189,32.000000,155.161574,68.516426,82.053833,92.150947,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536131,38.364645
43.854663,42.072533,150.727960,145.791893,83.758629,87.832252,29.248800,14.204954,148.157586,2.276870,39.195931,44.790075,144.929251,151.502963,143.188644,148.727371,91.823096,147.441121,-0.000783,0.013085,32.000000,-235.803300,148.922615,-0.024214,26.184718,0.639441,347478.008312,0.912627,8.279099,12.200204,3.431434,20.515269,60.261476,170.953537,32.000000,174.682358,180.323266,163.513293,173.028523,32.000000,155.062106,68.521245,82.040946,92.151172,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532728,38.399788
43.799767,42.240899,150.589050,145.805791,83.427599,87.730482,29.836027,14.205050,148.090857,2.276446,39.513114,44.742888,144.917679,151.437215,143.147563,148.660096,91.825520,147.391451,-0.000782,0.013093,32.000000,-235.803139,148.862517,-0.024251,26.168968,0.637777,346135.365568,0.902395,8.368456,12.189381,3.434695,28.554560,60.371912,170.926743,32.000000,174.627419,180.301701,163.488278,172.982484,32.000000,155.015455,68.524656,82.030459,92.151056,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549122,38.496266
43.756157,42.429920,150.486862,145.837264,83.089783,87.624933,29.824931,14.204981,147.993292,2.276219,39.781442,44.697102,144.914642,151.336646,143.102628,148.565055,91.832305,147.311955,-0.000782,0.013073,32.000000,-235.803213,148.769660,-0.024227,26.150063,0.636043,344715.912985,0.887545,8.607563,12.161342,3.437126,6.229137,60.354036,170.873531,32.000000,174.589798,180.281139,163.428210,172.920666,32.000000,154.977313,68.528548,82.021173,92.153456,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537675,38.485848
43.718453,42.547933,150.414640,145.866446,82.847728,87.580327,30.046536,14.205064,147.892787,2.275958,40.026843,44.659381,144.917739,151.243430,143.073005,148.473537,91.840379,147.233161,-0.000783,0.013079,32.000000,-235.803230,148.674760,-0.024285,26.132055,0.634736,343620.098054,0.903490,8.832613,12.130175,3.438990,10.869917,60.467790,170.828778,32.000000,174.556619,180.242918,163.379673,172.894476,32.000000,154.924618,68.533092,82.014424,92.155370,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536672,38.218644
