OSU 80 Ton Compressor Load Stand
43.658378,42.687300,150.265447,145.899621,82.484277,87.514973,29.862180,14.205086,147.738396,2.274802,40.470077,44.599794,144.925199,151.086811,143.043671,148.322735,91.848673,147.103465,-0.000784,0.013090,32.000000,-235.803294,148.519030,-0.024271,26.103722,0.633500,342581.615657,0.883933,9.031229,12.081701,3.440246,28.488394,7.618717,170.798695,32.000000,174.492828,180.205913,163.349957,172.857944,32.000000,154.887315,68.537624,82.004705,92.157306,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531292,38.319744
43.615554,42.815531,150.146839,145.929406,82.423974,87.453987,29.784057,14.205073,147.593144,2.273184,40.737189,44.554714,144.933289,150.938216,143.021084,148.178723,91.857240,146.981428,-0.000785,0.013073,32.000000,-235.803095,148.374233,-0.024394,26.077610,0.632389,341504.996406,0.890655,9.198608,12.032142,3.441923,30.734713,60.424802,170.768235,32.000000,174.450898,180.189277,163.315713,172.808178,32.000000,154.888853,68.542410,81.998296,92.158909,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525568,38.207859
43.559828,42.935350,149.935851,145.961224,82.194734,87.371044,29.288632,14.205164,147.402794,2.271213,40.920850,44.496452,144.943937,150.742329,142.997787,147.983975,91.868202,146.817007,-0.000784,0.013054,32.000000,-235.802892,148.184308,-0.024539,26.043930,0.631884,340769.223014,0.882944,9.414737,11.958326,3.442465,15.822540,12.007640,170.712932,32.000000,174.417647,180.149430,163.258058,172.773705,32.000000,154.878182,68.547494,81.988870,92.159375,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521182,38.053421
43.531930,43.003119,149.791121,145.980596,82.061514,87.309949,29.894362,14.205158,147.241089,2.269133,40.972429,44.471538,144.951016,150.574187,142.982465,147.816678,91.875009,146.670160,-0.000782,0.013025,32.000000,-235.802867,148.020408,-0.024515,26.018534,0.631974,340472.390909,0.902798,9.583570,11.889524,3.441957,9.083201,60.456117,170.690458,32.000000,174.369740,180.107709,163.238235,172.755701,32.000000,154.857223,68.550860,81.978927,92.158109,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524063,38.150926
43.484005,43.056594,149.563815,145.993833,81.990473,87.252704,29.796965,14.205227,147.040977,2.266366,40.914330,44.420270,144.956287,150.370817,142.966883,147.615951,91.883379,146.477709,-0.000782,0.013007,32.000000,-235.802795,147.821315,-0.024499,25.983545,0.631214,339669.291365,0.903532,9.731694,11.800954,3.441145,7.432741,9.221586,170.668709,32.000000,174.315756,180.085279,163.221097,172.704318,32.000000,154.880051,68.552473,81.966571,92.156432,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538176,38.188123
43.431325,43.120698,149.376373,145.998219,81.918079,87.179507,29.900638,14.205167,146.823875,2.263799,40.876447,44.361706,144.958472,150.153456,142.954779,147.396170,91.892455,146.283706,-0.000781,0.013059,32.000000,-235.802724,147.604460,-0.024501,25.942352,0.631099,339298.936534,0.893311,9.824346,11.724661,3.440247,22.782100,9.972098,170.616789,32.000000,174.290125,180.050808,163.178914,172.667856,32.000000,154.897713,68.556643,81.955820,92.154074,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522106,38.168607
43.366382,43.178414,149.163457,146.001854,81.885572,87.098324,29.172570,14.205224,146.631332,2.261859,40.821264,44.300727,144.958998,149.958423,142.944850,147.204721,91.895963,146.111371,-0.000781,0.013019,32.000000,-235.802822,147.410970,-0.024467,25.903107,0.631594,339096.016674,0.881416,9.935760,11.627671,3.439314,13.557107,60.080742,170.592132,32.000000,174.254849,180.005830,163.162151,172.652161,32.000000,154.886186,68.557015,81.947144,92.148871,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510610,37.928182
43.351074,43.212762,148.962427,146.003090,82.118841,86.999906,29.279260,14.205453,146.409075,2.258970,40.512906,44.299552,144.959442,149.733063,142.932412,146.977876,91.898912,145.901915,-0.000782,0.013004,32.000000,-235.802763,147.190957,-0.024477,25.865682,0.632325,338875.647833,0.897006,10.077805,11.528039,3.439405,9.394138,9.725614,170.575458,32.000000,174.202064,179.975356,163.156828,172.614538,32.000000,154.907496,68.558488,81.939972,92.142708,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.503745,38.163178
43.357562,43.125483,148.849177,145.989827,82.259163,86.991096,29.168864,14.205387,146.251374,2.256578,40.222978,44.307198,144.952274,149.573908,142.922545,146.818661,91.899788,145.739227,-0.000782,0.012985,32.000000,-235.802855,147.033337,-0.024461,25.844736,0.634383,339524.064008,0.886362,10.181359,11.444274,3.438464,11.598574,59.920411,170.538326,32.000000,174.183200,179.953985,163.126081,172.578582,32.000000,154.932450,68.558694,81.935957,92.135981,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.508416,38.358702
43.346657,42.936038,148.674072,145.945356,82.410036,87.007368,29.970191,14.205398,146.068149,2.253939,39.870336,44.297866,144.928630,149.396238,142.916984,146.634004,91.898115,145.559857,-0.000781,0.012940,32.000000,-235.802896,146.848245,-0.024457,25.820928,0.636214,340444.122415,0.912258,10.153088,11.350145,3.434393,6.934576,7.896630,170.494838,32.000000,174.157909,179.902875,163.088777,172.564320,32.000000,154.923513,68.560692,81.931086,92.126150,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531685,38.294652
43.322092,42.788863,148.521596,145.890184,82.566478,87.003420,29.296241,14.205550,145.905607,2.251670,39.628708,44.271379,144.897896,149.240475,142.909161,146.479147,91.893587,145.407695,-0.000783,0.012935,32.000000,-235.802787,146.687234,-0.024502,25.795150,0.636775,340729.309714,0.910793,10.008389,11.278633,3.431450,11.659991,10.317763,170.483284,32.000000,174.116699,179.870850,163.086599,172.541563,32.000000,154.919703,68.561914,81.927162,92.117138,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522608,38.136546
43.298069,42.636871,148.308687,145.815570,82.879438,86.970903,30.038874,14.205718,145.701119,2.249551,39.197670,44.257360,144.851374,149.039937,142.888617,146.273149,91.886685,145.214653,-0.000785,0.012957,32.000000,-235.802638,146.480573,-0.024437,25.758959,0.637928,341181.325156,0.888312,9.838488,11.200666,3.428945,7.150889,60.497721,170.451389,32.000000,174.090677,179.846875,163.061769,172.492677,32.000000,154.934946,68.564015,81.922928,92.105411,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540635,38.086656
43.310983,42.461847,148.171117,145.747377,82.980573,86.973644,29.658398,14.205897,145.550035,2.247225,38.803642,44.271133,144.804115,148.893853,142.863497,146.121098,91.880231,145.064920,-0.000786,0.012906,32.000000,-235.802413,146.330156,-0.024461,25.735614,0.640393,342116.157609,0.899730,9.748489,11.132902,3.428355,8.108421,10.291501,170.408126,32.000000,174.076036,179.808501,163.020582,172.472046,32.000000,154.913081,68.562905,81.918430,92.094148,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521133,38.280786
43.300035,42.144957,147.982393,145.644288,83.268749,86.997952,29.962288,14.205898,145.389475,2.244793,38.385755,44.266226,144.735047,148.734085,142.829430,145.958391,91.867017,144.897903,-0.000788,0.012908,32.000000,-235.802382,146.165654,-0.024414,25.714664,0.641060,342573.881790,0.915586,9.559169,11.055013,3.422060,7.754671,60.512508,170.381035,32.000000,174.032183,179.759107,162.998005,172.443262,32.000000,154.866489,68.557984,81.909931,92.077712,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527279,38.250412
43.288293,41.893409,147.814607,145.547059,83.310638,87.014182,30.012309,14.205786,145.256293,2.242750,38.097439,44.250901,144.667541,148.605944,142.796227,145.829244,91.851748,144.764737,-0.000789,0.012928,32.000000,-235.802469,146.032156,-0.024471,25.699162,0.642440,343316.588767,0.916853,9.325012,10.997935,3.418898,11.399933,60.521687,170.358048,32.000000,173.996357,179.738256,162.977202,172.399263,32.000000,154.848064,68.553555,81.902478,92.064794,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542838,38.234858
43.255582,41.634534,147.646601,145.425923,83.382896,87.022423,29.159281,14.205891,145.090183,2.240750,37.849999,44.208688,144.577684,148.440796,142.749647,145.668879,91.829910,144.601922,-0.000791,0.012932,32.000000,-235.802377,145.864699,-0.024532,25.680801,0.643156,343701.336298,0.919817,9.029968,10.938299,3.415729,7.448495,60.134445,170.300301,32.000000,173.975256,179.702743,162.924971,172.353616,32.000000,154.795974,68.548693,81.893145,92.048861,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534656,38.106612
43.227556,41.449990,147.511369,145.327644,83.537890,86.997926,29.978757,14.205840,144.959681,2.238797,37.645850,44.179854,144.500175,148.307460,142.702382,145.536613,91.805212,144.475652,-0.000790,0.012946,32.000000,-235.802336,145.734279,-0.024512,25.666471,0.643020,343553.607109,0.899374,8.822648,10.892705,3.414145,7.243216,60.521953,170.264441,32.000000,173.940172,179.656506,162.895063,172.328856,32.000000,154.729822,68.544522,81.883540,92.033275,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545051,38.170368
43.199089,41.229747,147.371568,145.211482,83.576828,86.948948,29.898385,14.205703,144.828444,2.236975,37.379537,44.144098,144.405190,148.166839,142.637226,145.400099,91.765667,144.343750,-0.000790,0.012927,32.000000,-235.802352,145.600453,-0.024709,25.648311,0.644109,344011.922166,0.899951,8.625587,10.844953,3.413012,29.020907,60.439406,170.228431,32.000000,173.882970,179.620185,162.862380,172.269783,32.000000,154.660208,68.537450,81.869838,92.013032,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.546831,37.868168
43.161738,41.057186,147.286892,145.116769,83.511208,86.889290,29.236396,14.205713,144.731681,2.235693,37.229985,44.106931,144.324914,148.071597,142.580824,145.303596,91.732080,144.250293,-0.000790,0.012901,32.000000,-235.802401,145.509135,-0.024655,25.630461,0.644892,344324.214711,0.916968,8.477313,10.821081,3.412137,11.671632,59.514540,170.171742,32.000000,173.856216,179.593361,162.803627,172.209850,32.000000,154.597247,68.532225,81.860824,91.995721,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518143,38.048285
43.113273,40.891146,147.207291,145.011178,83.292580,86.796710,29.182415,14.205684,144.616777,2.234615,37.173033,44.051954,144.230564,147.955844,142.514739,145.189427,91.691374,144.136358,-0.000791,0.012905,32.000000,-235.802489,145.397905,-0.024619,25.607942,0.644649,344003.236933,0.899608,8.299450,10.805854,3.411741,19.175910,59.713110,170.103719,32.000000,173.812443,179.532720,162.731608,172.161788,32.000000,154.484116,68.528044,81.849653,91.972501,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537557,37.983795
43.076195,40.790298,147.109267,144.933778,83.190858,86.722386,30.005636,14.205777,144.524427,2.233396,37.174532,44.008949,144.158503,147.863279,142.457203,145.099184,91.654775,144.046648,-0.000792,0.012916,32.000000,-235.802478,145.310264,-0.024604,25.591481,0.644461,343538.516420,0.909970,8.183803,10.795743,3.413240,28.486591,8.333787,170.065156,32.000000,173.754376,179.487628,162.695691,172.111616,32.000000,154.390359,68.523888,81.839799,91.951446,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.553941,37.739261
43.028832,40.694253,146.949757,144.854628,82.906867,86.631946,29.272151,14.205777,144.422890,2.231796,37.291704,43.950407,144.077942,147.762480,142.387019,145.000719,91.612778,143.948788,-0.000793,0.012922,32.000000,-235.802448,145.211694,-0.024390,25.575004,0.643243,342483.142573,0.923413,8.104915,10.785888,3.415229,10.116608,59.436044,169.997535,32.000000,173.702985,179.450333,162.630008,172.026441,32.000000,154.304314,68.518598,81.832063,91.926308,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539130,37.831191
42.960047,40.645080,146.846555,144.797833,82.455597,86.534368,30.001313,14.205696,144.322735,2.231369,37.682671,43.872230,144.014098,147.658470,142.330791,144.902010,91.579246,143.865305,-0.000792,0.012897,32.000000,-235.802607,145.110273,-0.024398,25.554570,0.642677,342064.212671,0.898214,8.053617,10.783372,3.414754,15.352622,12.556016,169.928934,32.000000,173.663315,179.396796,162.560280,171.976913,32.000000,154.206618,68.517129,81.827749,91.904651,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510757,37.787170
42.881102,40.664436,146.703146,144.748128,81.960996,86.363509,29.908946,14.205650,144.187954,2.230629,38.129592,43.789671,143.946979,147.517423,142.262187,144.765574,91.539889,143.745816,-0.000792,0.012885,32.000000,-235.802764,144.972749,-0.024439,25.530439,0.639900,340148.563468,0.914253,8.050908,10.779204,3.416995,16.371045,60.507304,169.871095,32.000000,173.587159,179.326528,162.500008,171.919084,32.000000,154.074698,68.514937,81.824526,91.875942,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519097,37.744471
42.839001,40.701143,146.615891,144.721962,81.651871,86.241554,29.263866,14.205547,144.074204,2.229626,38.437753,43.742543,143.900839,147.398295,142.204558,144.650477,91.508536,143.640549,-0.000791,0.012886,32.000000,-235.802737,144.859060,-0.024409,25.513890,0.637696,338488.798975,0.913434,8.120319,10.770244,3.419826,13.541814,59.427423,169.818154,32.000000,173.526052,179.288365,162.450129,171.844469,32.000000,153.998410,68.514754,81.821024,91.850701,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533210,37.507787
42.763864,40.733124,146.503815,144.702499,81.187878,86.139588,29.261962,14.205330,143.961418,2.228441,38.836958,43.654200,143.860409,147.283548,142.149744,144.539397,91.480627,143.534433,-0.000791,0.012944,32.000000,-235.802954,144.744511,-0.024449,25.493718,0.635282,336702.248537,0.894254,8.248508,10.750242,3.422495,12.225799,7.443285,169.747815,32.000000,173.480668,179.240926,162.380253,171.780592,32.000000,153.913959,68.514789,81.817121,91.824411,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522451,37.612850
42.632645,40.892663,146.235426,144.693427,80.483175,85.897181,29.280332,14.205408,143.756566,2.227348,39.406482,43.507515,143.816653,147.077151,142.083348,144.334354,91.443396,143.361403,-0.000790,0.012972,32.000000,-235.802856,144.543320,-0.024433,25.443764,0.632927,335148.352386,0.885295,8.331449,10.730611,3.424088,22.839333,7.381357,169.672244,32.000000,173.396486,179.152664,162.305403,171.715003,32.000000,153.780109,68.515464,81.811103,91.784960,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540350,37.634566
42.550809,41.089588,146.053970,144.710188,80.072984,85.693779,29.252858,14.205391,143.599109,2.225949,39.809736,43.418698,143.800650,146.912040,142.037201,144.176891,91.419640,143.219389,-0.000791,0.013008,32.000000,-235.802763,144.385746,-0.024369,25.405183,0.630670,333087.849234,0.905999,8.540560,10.699222,3.428736,7.070992,7.760281,169.628595,32.000000,173.327941,179.109052,162.267221,171.643370,32.000000,153.713756,68.517524,81.807120,91.757226,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534115,37.498250
42.466236,41.312532,145.831577,144.750890,79.626739,85.465895,29.266040,14.205343,143.419379,2.224239,40.179309,43.333931,143.794922,146.721612,141.989438,143.990467,91.394065,143.048292,-0.000792,0.013049,32.000000,-235.802812,144.202054,-0.024404,25.366051,0.628391,331067.036878,0.879964,8.874709,10.653836,3.431430,11.501570,59.421027,169.551479,32.000000,173.269573,179.047218,162.192551,171.566062,32.000000,153.652320,68.520310,81.804997,91.723125,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.511908,37.551294
42.400866,41.462962,145.704753,144.790803,79.182278,85.307168,29.271651,14.205334,143.278978,2.222376,40.553148,43.256283,143.799398,146.577997,141.961616,143.849207,91.373914,142.917748,-0.000792,0.013063,32.000000,-235.802839,144.062929,-0.024511,25.340400,0.627064,329770.539318,0.885671,9.159782,10.610030,3.433146,11.729613,59.428749,169.496487,32.000000,173.212310,178.977108,162.144806,171.526189,32.000000,153.584686,68.522933,81.803946,91.693524,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.506548,37.473892
42.284705,41.676957,145.493918,144.842642,78.583410,85.088677,29.234030,14.205301,143.083884,2.220764,41.072667,43.127165,143.814059,146.376679,141.939952,143.652871,91.349786,142.737603,-0.000793,0.013113,32.000000,-235.802891,143.869119,-0.024443,25.298943,0.624909,328117.414983,0.874230,9.442678,10.557589,3.434496,9.552731,59.452168,169.455285,32.000000,173.125926,178.910364,162.115838,171.461019,32.000000,153.538670,68.528090,81.804792,91.657259,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.551886,37.385998
42.191642,41.956271,145.333474,144.902241,78.060328,84.877285,29.885539,14.205351,142.896297,2.219357,41.485780,43.035406,143.835745,146.188540,141.926358,143.463291,91.331611,142.568409,-0.000792,0.013107,32.000000,-235.802851,143.684519,-0.024375,25.260909,0.623091,326395.901574,0.871991,9.705382,10.512753,3.439023,2.325221,13.640124,169.404597,32.000000,173.076703,178.863266,162.075557,171.400468,32.000000,153.527561,68.533611,81.805979,91.627946,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535600,37.195536
42.090316,42.288249,145.114609,144.991287,77.697137,84.612954,29.209566,14.205356,142.659382,2.217205,41.915210,42.936835,143.873862,145.942221,141.914548,143.225545,91.313835,142.355726,-0.000793,0.013107,32.000000,-235.802871,143.450998,-0.024370,25.213503,0.620316,324009.416240,0.887508,10.129220,10.445929,3.443608,7.152520,60.223890,169.337843,32.000000,173.026370,178.782443,162.024935,171.360448,32.000000,153.492576,68.539803,81.806719,91.590129,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544687,37.389446
42.010231,42.570468,144.925645,145.086559,77.327601,84.381115,29.871968,14.205293,142.427929,2.214065,42.205475,42.856419,143.921979,145.705598,141.911901,142.990207,91.297516,142.139608,-0.000794,0.013137,32.000000,-235.803046,143.220769,-0.024358,25.166507,0.619258,322719.068818,0.887534,10.518879,10.380661,3.446639,21.549094,60.420137,169.308502,32.000000,172.951728,178.706547,162.012388,171.319019,32.000000,153.478812,68.543541,81.807051,91.552075,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542386,37.407274
41.943609,42.765303,144.755038,145.162040,76.880140,84.214306,29.258683,14.205331,142.235578,2.211324,42.425888,42.785614,143.965688,145.511861,141.918308,142.798324,91.288338,141.956061,-0.000794,0.013170,32.000000,-235.803028,143.026616,-0.024394,25.126421,0.618846,321720.003414,0.876661,10.928037,10.297099,3.448925,3.104555,59.467848,169.272929,32.000000,172.902899,178.663055,162.000638,171.268305,32.000000,153.498417,68.544759,81.808078,91.519449,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.546497,37.410356
41.869060,42.991111,144.522030,145.248306,76.415152,83.998848,29.722420,14.205500,142.009998,2.208522,42.697627,42.709448,144.019753,145.279562,141.936075,142.570138,91.282993,141.735975,-0.000795,0.013172,32.000000,-235.802994,142.796608,-0.024338,25.082462,0.617260,320158.970296,0.860756,11.274539,10.208688,3.450474,1.340279,60.410832,169.216667,32.000000,172.870259,178.592135,161.979841,171.239808,32.000000,153.511483,68.548197,81.811623,91.479478,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.516668,37.200378
41.814677,43.164749,144.320206,145.315770,76.197353,83.835026,29.503420,14.205457,141.826868,2.206309,42.867450,42.650102,144.066010,145.088301,141.957056,142.389646,91.276956,141.552270,-0.000796,0.013193,32.000000,-235.802980,142.611492,-0.024321,25.051532,0.615700,318770.454225,0.857470,11.539086,10.128838,3.451535,13.913328,60.387258,169.198745,32.000000,172.824000,178.525266,161.990263,171.229965,32.000000,153.526754,68.549062,81.812519,91.445662,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534085,37.307495
41.745927,43.344438,144.068481,145.389723,75.872271,83.659131,29.344689,14.205333,141.616996,2.203388,43.014577,42.589233,144.121984,144.872358,141.986898,142.175353,91.266566,141.340754,-0.000799,0.013229,32.000000,-235.803035,142.398438,-0.024205,25.017094,0.614052,317407.423166,0.855251,11.836236,10.031226,3.451355,8.747602,60.349508,169.178674,32.000000,172.776293,178.474217,162.009742,171.195192,32.000000,153.581650,68.548068,81.813665,91.405833,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.508515,37.348947
41.695781,43.473609,143.905025,145.445608,75.643907,83.517605,29.256941,14.205086,141.449168,2.201092,43.106535,42.540901,144.165392,144.699925,142.015110,142.009472,91.258392,141.169914,-0.000798,0.013229,32.000000,-235.803135,142.229112,-0.024103,24.988989,0.613107,316556.442569,0.857918,12.067175,9.953925,3.451087,27.298512,59.481950,169.142291,32.000000,172.762583,178.430001,162.000100,171.174663,32.000000,153.630193,68.546745,81.817661,91.373910,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537930,37.364061
41.637676,43.609626,143.764185,145.504332,75.513767,83.351724,29.319586,14.205007,141.254686,2.198104,43.190125,42.486001,144.214409,144.504590,142.052516,141.820016,91.244431,140.973369,-0.000799,0.013271,32.000000,-235.803194,142.032357,-0.024104,24.955714,0.611835,315451.163742,0.864193,12.307554,9.867945,3.451205,7.757183,60.296752,169.117315,32.000000,172.736914,178.359425,162.009722,171.178717,32.000000,153.662480,68.543672,81.820369,91.334843,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530495,37.300671
41.593865,43.713122,143.631005,145.548680,75.449065,83.229683,29.217527,14.205000,141.100619,2.195153,43.248318,42.446205,144.254926,144.347304,142.082793,141.664968,91.228066,140.816672,-0.000803,0.013280,32.000000,-235.803140,141.876524,-0.024083,24.927531,0.611932,315091.269339,0.854260,12.487137,9.797215,3.452035,25.416534,60.172756,169.115583,32.000000,172.707200,178.321353,162.037304,171.166943,32.000000,153.706841,68.536902,81.822789,91.301751,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517514,37.293335
41.547899,43.826629,143.433964,145.596975,75.344405,83.103401,29.439791,14.205041,140.921223,2.192362,43.301811,42.393263,144.301223,144.164062,142.117428,141.484988,91.206600,140.634746,-0.000804,0.013297,32.000000,-235.803026,141.702565,-0.024057,24.896303,0.612409,314806.493120,0.854221,12.687201,9.725354,3.453434,9.907993,60.324242,169.090548,32.000000,172.703342,178.286226,162.046928,171.147992,32.000000,153.788438,68.527637,81.824226,91.263925,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537340,37.095096
41.504732,43.911286,143.271553,145.633323,75.239312,83.001537,29.503586,14.205210,140.778129,2.190010,43.332355,42.354273,144.336293,144.017625,142.146131,141.342558,91.187365,140.488099,-0.000804,0.013303,32.000000,-235.802760,141.561119,-0.024179,24.873111,0.612481,314510.339294,0.852524,12.836145,9.669376,3.453389,7.927448,7.104378,169.070233,32.000000,172.703718,178.237992,162.054168,171.160754,32.000000,153.822457,68.519506,81.826187,91.232344,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535678,37.028919
41.465419,44.004622,143.088622,145.673956,75.056480,82.871472,29.936302,14.205090,140.611863,2.187002,43.363940,42.312143,144.377214,143.850692,142.180608,141.178643,91.161095,140.321532,-0.000804,0.013273,32.000000,-235.802812,141.396787,-0.024179,24.847365,0.612671,314335.866098,0.851862,12.995197,9.608364,3.452280,29.615254,7.559068,169.073658,32.000000,172.685459,178.188567,162.095938,171.167012,32.000000,153.874529,68.509764,81.827404,91.193899,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529404,37.140657
41.426554,44.075950,142.944755,145.705061,74.995883,82.769752,29.252441,14.205137,140.480149,2.184623,43.382109,42.277596,144.409804,143.713960,142.205538,141.045208,91.136653,140.187287,-0.000805,0.013285,32.000000,-235.802600,141.262050,-0.024234,24.828038,0.612046,313815.027465,0.873654,13.119741,9.562205,3.451389,11.434805,6.296421,169.066012,32.000000,172.686681,178.162963,162.117985,171.157819,32.000000,153.935849,68.501717,81.827810,91.161358,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532875,37.022316
41.384613,44.152856,142.818005,145.739607,74.881619,82.647693,29.292955,14.205036,140.329567,2.181848,43.394778,42.236700,144.444481,143.553926,142.236093,140.894358,91.105074,140.036090,-0.000803,0.013299,32.000000,-235.802855,141.111268,-0.024251,24.807810,0.611829,313493.311974,0.855706,13.257258,9.512408,3.450456,11.270507,10.359037,169.048542,32.000000,172.704838,178.116899,162.133816,171.172886,32.000000,153.985922,68.491959,81.829489,91.122484,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.544598,37.175213
41.347953,44.210862,142.731602,145.765568,74.879499,82.549981,30.019942,14.204873,140.208436,2.179902,43.406981,42.203508,144.474152,143.430073,142.261120,140.770972,91.077580,139.910069,-0.000803,0.013282,32.000000,-235.803062,140.991058,-0.024260,24.792173,0.611871,313275.666964,0.852061,13.370038,9.475731,3.450893,7.305091,10.526607,169.053622,32.000000,172.703655,178.078830,162.172176,171.191838,32.000000,154.012682,68.482709,81.831081,91.090948,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.547018,37.077415
41.305085,44.280412,142.615818,145.795190,74.825318,82.452263,29.878777,14.204811,140.073826,2.177960,43.429540,42.169174,144.505101,143.288351,142.287961,140.632053,91.041237,139.768060,-0.000803,0.013276,32.000000,-235.803081,140.853018,-0.024202,24.774160,0.612271,313188.041868,0.854015,13.496672,9.436285,3.451821,9.862786,60.456612,169.058387,32.000000,172.706987,178.059500,162.209979,171.188443,32.000000,154.079769,68.470627,81.829069,91.052403,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522913,37.020188
41.272309,44.339321,142.526242,145.819023,74.807021,82.354758,29.937471,14.204828,139.966218,2.176534,43.447597,42.137149,144.529782,143.174081,142.310621,140.522870,91.010249,139.652793,-0.000802,0.013256,32.000000,-235.803095,140.741999,-0.024233,24.759504,0.612521,313148.233480,0.857759,13.592241,9.409114,3.452005,10.614180,60.480110,169.043543,32.000000,172.735188,178.041887,162.223249,171.192321,32.000000,154.127951,68.460969,81.825650,91.020522,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514337,36.996784
41.231397,44.405909,142.386496,145.846751,74.755614,82.240793,29.963640,14.204664,139.846212,2.174034,43.462482,42.099065,144.559918,143.044607,142.338556,140.403715,90.970080,139.525882,-0.000803,0.013238,32.000000,-235.803145,140.616757,-0.024243,24.743720,0.612880,313076.435567,0.858431,13.713873,9.379277,3.452876,9.468869,60.473533,169.045408,32.000000,172.752286,178.002730,162.262770,171.223640,32.000000,154.150913,68.450870,81.820864,90.982304,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510718,37.136842
41.204040,44.456361,142.295781,145.867863,74.639173,82.159305,29.256721,14.204758,139.757370,2.172340,43.465679,42.071016,144.585213,142.953582,142.360262,140.312352,90.935869,139.429536,-0.000802,0.013206,32.000000,-235.802998,140.525251,-0.024313,24.731482,0.613522,313224.561575,0.855028,13.812420,9.359180,3.453318,2.761144,59.461141,169.063103,32.000000,172.757369,177.994414,162.311891,171.229280,32.000000,154.197696,68.443914,81.817740,90.952391,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.545169,37.163181
41.175120,44.509121,142.174395,145.891549,74.492666,82.061480,29.233565,14.204657,139.660519,2.171076,43.468018,42.042837,144.612995,142.852484,142.387296,140.212971,90.895525,139.318958,-0.000801,0.013153,32.000000,-235.803144,140.424562,-0.024433,24.716239,0.613132,312871.019239,0.854369,13.917980,9.343386,3.453384,7.864988,59.524071,169.053883,32.000000,172.793483,177.993455,162.341680,171.231181,32.000000,154.261424,68.437581,81.815839,90.916817,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.549467,37.150562
41.143187,44.550309,142.073985,145.910343,74.449225,81.980176,29.257614,14.204630,139.581121,2.170201,43.470879,42.020626,144.635815,142.771214,142.409856,140.137240,90.861490,139.232390,-0.000800,0.013124,32.000000,-235.803140,140.345880,-0.024177,24.704925,0.612622,312510.546788,0.858545,13.994815,9.332900,3.453121,13.953228,59.478179,169.055121,32.000000,172.823876,177.971638,162.367362,171.259299,32.000000,154.284581,68.433338,81.814432,90.886695,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.501512,37.235961
41.125837,44.599035,141.985695,145.933361,74.395132,81.898419,29.336051,14.204611,139.489640,2.168341,43.470238,41.991752,144.662720,142.679082,142.435532,140.049021,90.820397,139.130411,-0.000799,0.013106,32.000000,-235.803053,140.258287,-0.024217,24.692963,0.611787,311990.160344,0.852942,14.081755,9.322307,3.452607,12.343624,60.334620,169.075228,32.000000,172.838045,177.958320,162.420326,171.279853,32.000000,154.321897,68.427105,81.812286,90.849542,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541451,37.144032
41.099779,44.635128,141.914190,145.953325,74.314064,81.837486,29.295518,14.204560,139.415692,2.166499,43.459834,41.975486,144.684671,142.605349,142.454830,139.973104,90.787834,139.051965,-0.000799,0.013099,32.000000,-235.803090,140.185142,-0.024213,24.681530,0.611783,311887.349790,0.875335,14.151313,9.315499,3.452595,10.361160,59.454763,169.083817,32.000000,172.863246,177.965690,162.457344,171.277267,32.000000,154.368208,68.423309,81.811348,90.817753,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539524,36.963695
41.081941,44.670855,141.835885,145.975682,74.225257,81.764360,29.143763,14.204704,139.332720,2.164439,43.443899,41.954361,144.707746,142.519216,142.476983,139.889375,90.751028,138.961364,-0.000794,0.013096,32.000000,-235.803046,140.099811,-0.024173,24.667220,0.612145,311928.578725,0.852326,14.231958,9.309848,3.452942,3.067173,60.001711,169.081187,32.000000,172.909637,177.957602,162.481731,171.303171,32.000000,154.400795,68.418471,81.811983,90.779004,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.557443,36.858266
41.063537,44.699633,141.769385,145.993740,74.206034,81.711639,29.617864,14.204626,139.263477,2.163378,43.426883,41.938197,144.726773,142.450536,142.495901,139.822580,90.722000,138.883224,-0.000794,0.013095,32.000000,-235.803124,140.030258,-0.024241,24.654177,0.611423,311470.194159,0.872164,14.284543,9.306197,3.452732,1.410180,60.431616,169.103714,32.000000,172.929322,177.945496,162.527059,171.329224,32.000000,154.414943,68.414304,81.810591,90.746281,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527899,37.014612
41.052954,44.729311,141.665794,146.014019,74.043610,81.654499,29.718136,14.204830,139.189095,2.162653,43.404583,41.920485,144.749210,142.372054,142.517204,139.745614,90.687882,138.793750,-0.000793,0.013067,32.000000,-235.803018,139.954998,-0.024254,24.638645,0.611800,311559.750322,0.869277,14.339614,9.296059,3.452175,26.015901,60.398821,169.131384,32.000000,172.956575,177.955296,162.581865,171.330549,32.000000,154.466369,68.410029,81.809578,90.708239,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.511337,37.043666
41.034738,44.751627,141.554226,146.029867,73.984550,81.613819,29.179548,14.204737,139.125573,2.162108,43.385943,41.905495,144.766219,142.307910,142.534450,139.684668,90.663526,138.722758,-0.000791,0.013057,32.000000,-235.803196,139.894752,-0.024255,24.626710,0.611128,311118.239760,0.864004,14.385586,9.290536,3.451713,16.420772,60.153760,169.129491,32.000000,172.996193,177.956471,162.603745,171.341902,32.000000,154.499530,68.409574,81.808045,90.677354,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.555938,37.085485
41.011471,44.776939,141.492313,146.048750,73.881951,81.557075,29.337962,14.204780,139.055814,2.161160,43.363782,41.888829,144.784517,142.238076,142.556042,139.616785,90.634095,138.638185,-0.000791,0.013099,32.000000,-235.803101,139.823518,-0.024319,24.612818,0.610477,310750.883906,0.875215,14.434100,9.278733,3.450105,17.156534,60.319404,169.149348,32.000000,173.028903,177.939696,162.649939,171.373612,32.000000,154.508427,68.409524,81.804641,90.639188,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530417,36.989227
40.996848,44.797570,141.456121,146.064325,73.833126,81.508352,29.953853,14.204593,138.998937,2.159939,43.348883,41.872796,144.801426,142.184613,142.573384,139.558417,90.609545,138.572002,-0.000791,0.013109,32.000000,-235.803501,139.767471,-0.024289,24.601435,0.610252,310556.971285,0.853661,14.475786,9.269980,3.449473,20.997002,12.654856,169.179041,32.000000,173.044954,177.946472,162.697855,171.383378,32.000000,154.542295,68.410412,81.801857,90.609239,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531882,37.019454
40.976869,44.819520,141.362588,146.081663,73.824843,81.462012,29.564142,14.204663,138.935086,2.159371,43.330377,41.853530,144.820292,142.118268,142.591547,139.492507,90.580076,138.490713,-0.000794,0.013115,32.000000,-235.803392,139.702463,-0.024253,24.590043,0.609849,310152.761136,0.851760,14.525701,9.260060,3.450335,10.237715,8.138773,169.190467,32.000000,173.090493,177.960170,162.721860,171.390498,32.000000,154.591087,68.410753,81.799193,90.575088,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.518940,36.999352
40.961235,44.839775,141.352291,146.097925,73.760710,81.437767,29.921153,14.204801,138.869627,2.158485,43.309658,41.833442,144.836851,142.051831,142.610323,139.427601,90.551721,138.414030,-0.000794,0.013093,32.000000,-235.803404,139.639312,-0.024226,24.577520,0.609872,310068.310355,0.871185,14.565831,9.252642,3.450233,10.968238,9.728085,169.201305,32.000000,173.128221,177.953255,162.752063,171.421843,32.000000,154.602330,68.409756,81.796006,90.542587,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533397,36.979983
40.945058,44.855410,141.311045,146.111211,73.731099,81.405181,29.514997,14.204976,138.813161,2.158156,43.287064,41.817704,144.851404,141.996603,142.624107,139.371235,90.525915,138.350865,-0.000794,0.013068,32.000000,-235.803168,139.585156,-0.024217,24.563914,0.610002,310045.890289,0.855752,14.603294,9.243279,3.449942,16.269464,60.409831,169.229679,32.000000,173.140130,177.954050,162.796094,171.437742,32.000000,154.623059,68.407079,81.791667,90.515135,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.510078,37.008743
40.933336,44.867555,141.238077,146.126047,73.634614,81.364832,29.426094,14.205071,138.748516,2.156920,43.251626,41.802839,144.867510,141.932192,142.638695,139.306480,90.494230,138.277584,-0.000795,0.013049,32.000000,-235.802995,139.521038,-0.024259,24.547919,0.610369,309993.770445,0.865143,14.647336,9.237059,3.451042,6.957959,60.403143,169.247014,32.000000,173.173675,177.970984,162.826752,171.439679,32.000000,154.668493,68.406346,81.785908,90.484404,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.551070,36.915419
40.920612,44.873111,141.161942,146.136301,73.555482,81.324468,29.260817,14.205120,138.692339,2.155606,43.222659,41.787683,144.879114,141.878824,142.651882,139.252424,90.470361,138.208858,-0.000795,0.013075,32.000000,-235.803013,139.466683,-0.024243,24.537617,0.610034,309690.541922,0.870961,14.676399,9.235502,3.450962,13.562740,59.496479,169.251111,32.000000,173.209200,177.965715,162.843862,171.461751,32.000000,154.681028,68.407938,81.783489,90.459330,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.507846,37.001553
40.909739,44.877387,141.054339,146.145737,73.521989,81.292066,29.863320,14.204948,138.623697,2.153903,43.178052,41.773149,144.893519,141.812469,142.666602,139.185862,90.440665,138.138999,-0.000795,0.013062,32.000000,-235.803273,139.398389,-0.024443,24.527791,0.609888,309551.145619,0.869728,14.693599,9.229210,3.450112,16.416146,60.518965,169.283475,32.000000,173.223688,177.958416,162.892508,171.490848,32.000000,154.691438,68.410622,81.779632,90.429571,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532846,36.874921
40.905513,44.876350,140.987713,146.151393,73.408999,81.271988,29.966690,14.205048,138.568949,2.152950,43.139775,41.763672,144.903844,141.758056,142.676006,139.128377,90.416286,138.075913,-0.000795,0.013070,32.000000,-235.803342,139.343984,-0.024428,24.515446,0.609450,309356.663274,0.870091,14.713612,9.220644,3.448381,28.082879,60.486370,169.307185,32.000000,173.238171,177.973831,162.927747,171.493448,32.000000,154.725363,68.412003,81.775687,90.405466,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519972,36.984825
40.888727,44.874657,140.929927,146.157897,73.489083,81.247580,29.249907,14.205001,138.497332,2.152118,43.092210,41.744093,144.914120,141.686021,142.688681,139.057292,90.388294,137.997085,-0.000795,0.013073,32.000000,-235.803488,139.273495,-0.024431,24.500394,0.608542,308878.184364,0.849777,14.725546,9.216147,3.446973,6.562590,60.299407,169.308891,32.000000,173.280100,177.979750,162.936427,171.508438,32.000000,154.750742,68.412966,81.771470,90.376266,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521841,36.967657
40.872001,44.869208,140.873484,146.162847,73.577896,81.227508,29.173668,14.205026,138.440345,2.151131,43.016386,41.737695,144.923601,141.629319,142.698062,138.998051,90.363651,137.931346,-0.000797,0.013117,32.000000,-235.803390,139.217461,-0.024427,24.487687,0.608868,308951.052706,0.854208,14.739103,9.208489,3.446450,19.291514,10.280735,169.329148,32.000000,173.296293,177.971995,162.958458,171.535285,32.000000,154.746531,68.415524,81.765676,90.351409,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535285,36.974847
40.872775,44.841722,140.808135,146.163634,73.672894,81.211971,30.014238,14.205087,138.378627,2.149890,42.914287,41.727600,144.930621,141.561125,142.707410,138.928879,90.332460,137.855814,-0.000797,0.013133,32.000000,-235.803338,139.154817,-0.024361,24.473053,0.610168,309429.890002,0.866669,14.759879,9.199292,3.446741,11.722842,7.669627,169.361345,32.000000,173.304055,177.985236,162.990578,171.541393,32.000000,154.769958,68.420720,81.757003,90.321781,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537291,36.861568
40.844201,44.815073,140.733107,146.161081,73.700433,81.202746,29.947839,14.205101,138.328029,2.149250,42.844057,41.720633,144.934718,141.506262,142.714275,138.874617,90.306480,137.795829,-0.000796,0.013160,32.000000,-235.803388,139.104864,-0.024344,24.462360,0.611076,309828.950759,0.872057,14.754681,9.194828,3.445924,13.357024,10.191686,169.367785,32.000000,173.331966,178.001299,162.989180,171.543753,32.000000,154.795811,68.424718,81.748174,90.298703,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542946,36.761862
40.831888,44.788243,140.681689,146.155233,73.770965,81.181205,29.223788,14.205004,138.265573,2.149058,42.758016,41.703727,144.936116,141.440551,142.722015,138.812244,90.273327,137.728005,-0.000796,0.013193,32.000000,-235.803505,139.042871,-0.024312,24.453493,0.611637,309993.676038,0.852057,14.740432,9.190301,3.445483,11.351000,60.226372,169.380534,32.000000,173.354644,177.995555,162.997387,171.571887,32.000000,154.798169,68.429295,81.733182,90.269825,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532639,36.768978
40.819183,44.765154,140.619181,146.150202,73.780098,81.160711,30.002530,14.204904,138.209587,2.148908,42.685505,41.689865,144.938101,141.388080,142.727563,138.759717,90.245090,137.671028,-0.000798,0.013191,32.000000,-235.803705,138.991597,-0.024337,24.446683,0.612391,310266.131605,0.874617,14.739814,9.188960,3.445844,4.884919,60.473797,169.409277,32.000000,173.354610,177.998823,163.027545,171.586110,32.000000,154.806327,68.434652,81.719600,90.246685,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527742,37.038456
40.803153,44.735487,140.549604,146.142668,73.833445,81.136293,29.311697,14.205120,138.151691,2.148072,42.606196,41.674039,144.938487,141.326582,142.730152,138.698014,90.208847,137.605719,-0.000798,0.013192,32.000000,-235.803627,138.930266,-0.024366,24.440889,0.612947,310522.873267,0.873778,14.729207,9.190843,3.445324,9.522815,60.326185,169.422847,32.000000,173.369578,178.021152,163.043082,171.581972,32.000000,154.837325,68.439603,81.700960,90.217464,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.547814,36.985705
40.791010,44.710954,140.486558,146.135908,73.880876,81.116199,29.398851,14.204974,138.102182,2.146400,42.524397,41.666707,144.937209,141.277153,142.731800,138.647733,90.178819,137.553206,-0.000797,0.013208,32.000000,-235.803741,138.881954,-0.024417,24.435419,0.613160,310614.856757,0.868136,14.718028,9.194040,3.444952,14.177562,60.319190,169.423846,32.000000,173.389570,178.022797,163.046080,171.601565,32.000000,154.839911,68.444705,81.684799,90.191962,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.550283,37.011311
40.780137,44.670984,140.456446,146.126642,73.895236,81.091857,29.458006,14.204956,138.043096,2.145454,42.415354,41.655291,144.936493,141.218912,142.734736,138.589137,90.141730,137.489732,-0.000799,0.013202,32.000000,-235.803769,138.824742,-0.024403,24.428054,0.613828,310964.289391,0.874009,14.709345,9.197916,3.444326,10.936396,7.625190,169.451911,32.000000,173.390484,178.021560,163.077183,171.624673,32.000000,154.835839,68.450216,81.665736,90.160711,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519805,36.774848
40.768071,44.633605,140.419643,146.116742,73.866661,81.079593,29.279270,14.205096,137.993492,2.144590,42.336827,41.643002,144.934446,141.168857,142.734996,138.539751,90.109036,137.438435,-0.000799,0.013201,32.000000,-235.803847,138.772640,-0.024391,24.419622,0.614192,311113.103212,0.878650,14.690652,9.203543,3.444307,5.961928,10.190804,169.470938,32.000000,173.392339,178.042633,163.097621,171.621243,32.000000,154.852168,68.455832,81.650018,90.135258,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539888,36.915199
40.750472,44.592832,140.339222,146.103154,73.875882,81.063211,29.907099,14.205101,137.937105,2.143773,42.239796,41.630929,144.928982,141.108186,142.734029,138.481580,90.071863,137.376710,-0.000797,0.013191,32.000000,-235.803976,138.713670,-0.024352,24.410541,0.613941,310955.087228,0.860470,14.659403,9.211959,3.443935,15.113078,60.436485,169.470079,32.000000,173.412763,178.049762,163.096395,171.626446,32.000000,154.857298,68.461233,81.631604,90.105072,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521664,37.011531
40.738496,44.557127,140.320275,146.090615,73.971467,81.052704,29.491084,14.205154,137.890354,2.143023,42.158344,41.622091,144.922782,141.061084,142.733128,138.434266,90.040776,137.328075,-0.000795,0.013197,32.000000,-235.803974,138.668838,-0.024424,24.401562,0.614208,311009.419118,0.876733,14.641803,9.219510,3.444072,2.269773,60.377171,169.483387,32.000000,173.415611,178.041613,163.108678,171.643440,32.000000,154.838240,68.464662,81.615394,90.079172,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535570,36.702581
40.721852,44.513172,140.274732,146.075017,73.970376,81.032351,29.276944,14.204997,137.837664,2.142437,42.062067,41.608884,144.914875,141.008406,142.730060,138.382705,90.002482,137.270106,-0.000795,0.013199,32.000000,-235.804203,138.615553,-0.024431,24.392931,0.615073,311362.420874,0.880479,14.617895,9.227585,3.444091,10.177672,11.979455,169.513646,32.000000,173.405851,178.054100,163.131982,171.642882,32.000000,154.841519,68.468520,81.594776,90.048958,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537213,36.712705
40.716798,44.473962,140.195885,146.062144,73.985405,81.020308,29.980725,14.204711,137.796734,2.141089,41.974356,41.601173,144.905986,140.967083,142.726137,138.340542,89.971920,137.225100,-0.000794,0.013220,32.000000,-235.804432,138.574592,-0.024410,24.391239,0.615651,311526.360264,0.870434,14.601401,9.235287,3.444706,12.838216,9.836436,169.514293,32.000000,173.420314,178.067880,163.122686,171.636863,32.000000,154.848985,68.470377,81.576796,90.022708,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.555712,36.709184
40.703155,44.423701,140.138963,146.045559,74.010405,81.012109,29.512528,14.204711,137.748563,2.140584,41.874508,41.588912,144.893967,140.913222,142.722189,138.295896,89.937344,137.175753,-0.000794,0.013223,32.000000,-235.804628,138.526365,-0.024567,24.390930,0.615551,311510.251384,0.879701,14.572342,9.247557,3.444115,16.637242,60.371777,169.516548,32.000000,173.430023,178.061965,163.113966,171.653772,32.000000,154.825216,68.471217,81.555706,89.990746,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532639,36.847481
40.692225,44.380059,140.102927,146.030846,74.199734,81.011673,29.304930,14.204736,137.716207,2.139724,41.751366,41.584804,144.885019,140.878572,142.717629,138.262681,89.905888,137.141464,-0.000792,0.013222,32.000000,-235.804598,138.495859,-0.024500,24.391498,0.615544,311634.038232,0.857355,14.533458,9.253404,3.442639,14.379735,60.297969,169.539390,32.000000,173.417896,178.068768,163.124967,171.658332,32.000000,154.812753,68.469854,81.536344,89.964546,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527692,36.987540
40.686132,44.308025,140.079055,146.010933,74.255115,81.011802,29.948329,14.204777,137.684991,2.139489,41.588107,41.576035,144.871098,140.844352,142.711231,138.230946,89.868657,137.104097,-0.000789,0.013217,32.000000,-235.804568,138.465012,-0.024485,24.387739,0.616377,312089.229777,0.862583,14.507037,9.269432,3.442833,16.607266,14.407337,169.547320,32.000000,173.422985,178.090924,163.116768,171.641665,32.000000,154.815957,68.467270,81.515099,89.934833,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524486,36.804781
40.666726,44.246485,140.053474,145.991686,74.383429,81.011804,30.038345,14.204693,137.656101,2.139310,41.468499,41.564418,144.856520,140.818048,142.706682,138.206158,89.839573,137.074672,-0.000787,0.013248,32.000000,-235.804640,138.439566,-0.024502,24.383912,0.617441,312625.894831,0.882236,14.459657,9.285839,3.443037,8.056325,60.482001,169.539863,32.000000,173.434090,178.091083,163.098190,171.646327,32.000000,154.792861,68.464864,81.498414,89.910092,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525844,36.857533
40.700184,44.171194,140.039384,145.967155,74.696948,81.020077,29.642389,14.204818,137.652278,2.138327,40.995051,41.610000,144.838326,140.811176,142.699489,138.194989,89.803143,137.056727,-0.000787,0.013293,32.000000,-235.804466,138.433012,-0.024261,24.390323,0.617944,312846.236047,0.882665,14.402504,9.303997,3.443440,9.542240,60.449418,169.557511,32.000000,173.420208,178.090171,163.105370,171.652172,32.000000,154.758798,68.463408,81.476538,89.879990,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.538334,37.041538
40.728215,44.059644,140.063609,145.940105,75.020084,81.076391,29.256103,14.204803,137.674648,2.137987,40.506103,41.632571,144.819888,140.830944,142.692668,138.216192,89.773592,137.071102,-0.000784,0.013317,32.000000,-235.804422,138.451621,-0.024285,24.397965,0.619797,313878.710515,0.872966,14.342443,9.321315,3.442621,16.276517,59.488842,169.570262,32.000000,173.409664,178.107148,163.110733,171.633585,32.000000,154.756887,68.460016,81.457972,89.856376,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529119,37.037943
40.745019,43.896877,140.089289,145.894761,75.366360,81.136723,29.410128,14.204971,137.702362,2.137947,39.992402,41.650069,144.791228,140.860521,142.689077,138.243789,89.743030,137.097135,-0.000783,0.013309,32.000000,-235.804324,138.476676,-0.024289,24.406474,0.621679,315246.471485,0.866400,14.189614,9.359643,3.439416,10.517254,7.614361,169.557730,32.000000,173.421330,178.116518,163.097212,171.626138,32.000000,154.731980,68.452584,81.439334,89.830453,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532187,37.150562
