OSU 80 Ton Compressor Load Stand
40.744072,43.771986,140.114521,145.852049,75.594630,81.169503,29.277562,14.204881,137.721439,2.137916,39.668931,41.643905,144.762506,140.884401,142.684656,138.263060,89.717042,137.114841,-0.000784,0.013317,32.000000,-235.804458,138.490813,-0.024322,24.408533,0.623597,316422.920925,0.876822,14.032446,9.395561,3.438591,13.886401,12.677776,169.559624,32.000000,173.416130,178.107536,163.104233,171.633332,32.000000,154.690804,68.444018,81.422886,89.808051,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534970,36.720556
40.817774,43.637363,140.194514,145.800401,76.051793,81.212668,29.973941,14.205103,137.762944,2.137467,39.135973,41.729939,144.727766,140.926931,142.673026,138.298168,89.689981,137.141684,-0.000784,0.013311,32.000000,-235.804178,138.529942,-0.024297,24.417786,0.625480,317563.372093,0.872603,13.854973,9.439411,3.437993,9.651783,60.457905,169.573399,32.000000,173.399222,178.119613,163.119313,171.619441,32.000000,154.663532,68.432678,81.406833,89.784617,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529886,37.329945
40.882150,43.440847,140.291904,145.748330,76.449784,81.330663,29.152123,14.205200,137.842583,2.137373,38.710325,41.802832,144.691991,141.007968,142.659841,138.372179,89.667386,137.203582,-0.000782,0.013275,32.000000,-235.803897,138.608481,-0.024280,24.440938,0.628135,319005.824542,0.898142,13.716786,9.469847,3.437299,12.631085,60.012547,169.559129,32.000000,173.406277,178.127878,163.102579,171.600920,32.000000,154.642169,68.420628,81.393185,89.764664,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539376,37.508668
40.946847,43.121893,140.412060,145.658886,76.935016,81.501703,30.049071,14.205087,137.957839,2.138129,38.194824,41.870843,144.634695,141.131427,142.649968,138.482352,89.642820,137.307868,-0.000785,0.013281,32.000000,-235.803954,138.724392,-0.024296,24.471298,0.629803,320551.197207,0.876702,13.441176,9.521592,3.432622,15.360783,12.724995,169.546317,32.000000,173.408874,178.119327,163.083958,171.601981,32.000000,154.580381,68.408610,81.379142,89.741572,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533229,37.420847
40.987137,42.861013,140.530231,145.567095,77.265166,81.636118,29.963083,14.204964,138.058418,2.139609,37.844195,41.911838,144.576742,141.235624,142.638401,138.574953,89.622322,137.404627,-0.000787,0.013293,32.000000,-235.803992,138.822732,-0.024304,24.493390,0.631785,322144.679753,0.903317,13.125774,9.580290,3.429895,28.577814,17.525611,169.553508,32.000000,173.389289,178.119061,163.082479,171.591262,32.000000,154.529366,68.397513,81.365831,89.723562,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.547283,37.300965
41.006845,42.604785,140.661426,145.451322,77.639847,81.774371,29.143274,14.205176,138.161445,2.140955,37.546890,41.937990,144.497674,141.339463,142.612999,138.679164,89.600049,137.510263,-0.000784,0.013304,32.000000,-235.803830,138.922385,-0.024285,24.509430,0.633579,323597.766432,0.884058,12.733386,9.658923,3.428502,7.353205,59.983404,169.539699,32.000000,173.384307,178.137633,163.055192,171.556221,32.000000,154.487649,68.386298,81.349467,89.704734,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531754,37.138603
41.076768,42.410466,140.777568,145.358375,78.096969,81.873998,29.508018,14.205120,138.260465,2.141832,37.085492,42.015776,144.425639,141.440144,142.578110,138.770627,89.583100,137.604301,-0.000782,0.013290,32.000000,-235.803669,139.018340,-0.024381,24.531637,0.635027,324556.844946,0.902236,12.464862,9.724936,3.429188,5.862056,60.438304,169.513271,32.000000,173.385357,178.132423,163.011372,171.540139,32.000000,154.427894,68.373318,81.333916,89.687551,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532020,37.176974
41.171018,42.070712,140.934801,145.240770,78.659904,82.065415,29.981843,14.205080,138.409869,2.142761,36.572658,42.099166,144.337376,141.594292,142.532264,138.916204,89.562877,137.741210,-0.000784,0.013252,32.000000,-235.803619,139.165479,-0.024350,24.570339,0.638184,326492.002980,0.897111,12.175634,9.795538,3.428670,27.228580,60.481835,169.502339,32.000000,173.360507,178.126680,162.981074,171.522519,32.000000,154.334188,68.357899,81.314934,89.667825,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534282,37.439409
41.237265,41.727963,141.086879,145.127231,78.945253,82.230212,29.753649,14.204958,138.545999,2.143636,36.159583,42.158575,144.255128,141.735901,142.491128,139.049061,89.546732,137.873459,-0.000783,0.013237,32.000000,-235.803690,139.298915,-0.024459,24.604167,0.639950,328130.790284,0.913993,11.847451,9.861299,3.424858,20.501680,7.386920,169.490963,32.000000,173.337603,178.140972,162.951969,171.484759,32.000000,154.278513,68.347244,81.296086,89.654311,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523326,37.482109
41.298579,41.339049,141.260907,144.978091,79.336915,82.421320,29.268464,14.205056,138.706529,2.145081,35.762449,42.218865,144.144381,141.902051,142.437390,139.210123,89.528252,138.032565,-0.000782,0.013241,32.000000,-235.803386,139.458317,-0.024422,24.639746,0.641468,329729.827641,0.905283,11.354132,9.954439,3.421936,21.734666,6.899366,169.445869,32.000000,173.331248,178.145915,162.883447,171.440409,32.000000,154.189157,68.335465,81.272940,89.637505,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533879,37.486364
41.331409,41.063937,141.402629,144.851504,79.658052,82.559457,29.702647,14.205080,138.830902,2.146790,35.542667,42.249403,144.047526,142.031340,142.386594,139.333098,89.513922,138.154642,-0.000781,0.013224,32.000000,-235.803540,139.577847,-0.024458,24.660850,0.641860,330474.469377,0.897656,10.949636,10.033646,3.421167,16.117636,60.446160,169.421299,32.000000,173.306579,178.132404,162.838951,171.418143,32.000000,154.079171,68.327249,81.254875,89.624645,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.522382,37.334347
41.381328,40.775447,141.561592,144.706366,80.190173,82.709339,29.162472,14.205147,138.974634,2.148292,35.034754,42.310244,143.930872,142.181880,142.312595,139.473835,89.494858,138.298862,-0.000779,0.013205,32.000000,-235.803393,139.722039,-0.024512,24.688245,0.643550,331810.293631,0.921939,10.526631,10.125170,3.420810,7.826659,60.087216,169.401691,32.000000,173.262753,178.137582,162.789526,171.363203,32.000000,153.968165,68.316640,81.231918,89.611326,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540684,37.245352
41.425689,40.527537,141.720545,144.588255,80.451282,82.851563,30.009496,14.204967,139.092598,2.149814,34.643325,42.353235,143.831106,142.303486,142.243998,139.591661,89.481145,138.412596,-0.000779,0.013188,32.000000,-235.803560,139.840356,-0.024503,24.709972,0.645600,333132.811571,0.901669,10.233653,10.197584,3.421484,27.909224,12.070396,169.358593,32.000000,173.243613,178.141596,162.714161,171.308559,32.000000,153.874400,68.306186,81.214553,89.600228,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532610,37.387612
41.470761,40.253418,141.867333,144.448649,80.685361,82.998030,30.009009,14.205098,139.222283,2.151817,34.311493,42.386605,143.710181,142.435123,142.159704,139.722172,89.464644,138.542657,-0.000779,0.013189,32.000000,-235.803330,139.966146,-0.024214,24.733897,0.648071,334890.720781,0.930571,9.875273,10.281652,3.420613,6.839944,60.454153,169.311648,32.000000,173.211890,178.119598,162.627160,171.266919,32.000000,153.731369,68.292384,81.192242,89.587389,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531213,37.225103
41.498275,40.052936,141.985891,144.338314,80.848323,83.107859,29.943804,14.205214,139.320560,2.152938,34.111368,42.409765,143.611610,142.533024,142.084637,139.816928,89.451233,138.642773,-0.000780,0.013191,32.000000,-235.803099,140.061223,-0.024215,24.752585,0.648504,335436.293794,0.907456,9.584957,10.350228,3.420496,12.469209,60.521344,169.284509,32.000000,173.163445,178.106389,162.564336,171.222663,32.000000,153.614455,68.280051,81.172886,89.576297,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.519726,37.206614
41.496639,39.837518,142.099160,144.212432,80.757711,83.225796,29.331824,14.205077,139.404623,2.154577,34.194940,42.391067,143.495356,142.625189,141.989141,139.907488,89.437302,138.748308,-0.000779,0.013182,32.000000,-235.803335,140.149425,-0.024195,24.764589,0.649138,336034.642267,0.908298,9.288007,10.424901,3.421425,9.809764,59.460967,169.235267,32.000000,173.116939,178.101698,162.465031,171.143145,32.000000,153.493538,68.264467,81.151094,89.564551,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.530328,37.132807
41.470660,39.697616,142.117002,144.100082,80.389022,83.266955,29.512932,14.204941,139.442536,2.155476,34.563202,42.364571,143.382169,142.665038,141.890330,139.949096,89.425612,138.805682,-0.000779,0.013131,32.000000,-235.803303,140.188576,-0.024242,24.768381,0.648912,336094.198669,0.929191,9.071683,10.484955,3.422287,7.802484,60.412901,169.166204,32.000000,173.076042,178.069783,162.346655,171.086119,32.000000,153.344734,68.247917,81.130778,89.551859,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.517189,37.202799
41.454727,39.638332,142.152677,144.024374,80.099844,83.279225,29.179160,14.204987,139.460332,2.155957,34.871356,42.350861,143.297429,142.679728,141.803542,139.964357,89.413656,138.841302,-0.000780,0.013112,32.000000,-235.803291,140.203156,-0.024211,24.772059,0.646802,334762.351031,0.928028,8.915180,10.535236,3.426132,12.782120,60.105685,169.133493,32.000000,173.013594,178.036641,162.266052,171.039109,32.000000,153.216838,68.236275,81.112377,89.540502,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521929,37.186952
41.450182,39.594790,142.177431,143.962313,79.936357,83.299559,30.024839,14.205101,139.465588,2.156229,35.117663,42.346648,143.219881,142.684009,141.715781,139.972143,89.404046,138.869786,-0.000779,0.013122,32.000000,-235.803157,140.211412,-0.024213,24.778733,0.644210,333283.697951,0.921968,8.853033,10.571008,3.428484,8.872933,60.488370,169.091128,32.000000,172.954340,178.021715,162.180907,170.964968,32.000000,153.113822,68.228199,81.095420,89.532328,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.514386,36.990694
41.397769,39.535896,142.148576,143.896352,79.433075,83.307811,29.714831,14.204866,139.453198,2.156654,35.524150,42.276285,143.132679,142.674807,141.616957,139.966976,89.393430,138.888026,-0.000779,0.013100,32.000000,-235.803499,140.201863,-0.024338,24.780468,0.642391,332277.138980,0.912292,8.819506,10.595453,3.430259,15.020203,60.463499,169.016393,32.000000,172.897028,177.990009,162.053862,170.886540,32.000000,152.978894,68.218891,81.074735,89.521505,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523523,37.181303
41.311673,39.574586,142.061687,143.845340,78.944561,83.226635,29.247219,14.204828,139.377393,2.156678,35.965914,42.177594,143.055291,142.595243,141.524204,139.893289,89.385819,138.845269,-0.000778,0.013119,32.000000,-235.803454,140.123097,-0.024409,24.757903,0.639312,330678.209370,0.900496,8.782259,10.620197,3.431758,15.728811,59.499401,168.961320,32.000000,172.815521,177.938870,161.951893,170.823707,32.000000,152.828354,68.211096,81.052763,89.511496,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542572,36.873453
41.239417,39.724984,141.948213,143.827516,78.430145,83.084241,29.404521,14.205033,139.268614,2.156013,36.412980,42.098836,142.997126,142.478082,141.429116,139.786506,89.377505,138.762356,-0.000776,0.013096,32.000000,-235.803256,140.015427,-0.024413,24.728458,0.637303,329022.971643,0.901691,8.859462,10.622103,3.437091,9.801662,7.113159,168.903063,32.000000,172.725272,177.904658,161.857216,170.735213,32.000000,152.719637,68.205240,81.029698,89.503668,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524339,36.930680
41.194197,39.849362,141.851482,143.832489,78.116472,82.970296,29.959315,14.205196,139.164565,2.154442,36.728164,42.044959,142.962182,142.370560,141.352854,139.689788,89.373222,138.678646,-0.000774,0.013055,32.000000,-235.803082,139.915886,-0.024414,24.705392,0.634648,326986.614296,0.908390,9.056461,10.597738,3.440800,17.393829,10.190702,168.836611,32.000000,172.667003,177.870205,161.765026,170.664028,32.000000,152.638763,68.202305,81.012893,89.498683,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533436,36.899792
41.140572,39.974870,141.686626,143.850391,77.669304,82.840361,29.212442,14.205064,139.031347,2.153471,37.083347,41.981872,142.929370,142.235257,141.264684,139.553758,89.367565,138.562897,-0.000774,0.013085,32.000000,-235.803251,139.786074,-0.024428,24.684752,0.632703,325356.541653,0.888032,9.298705,10.559379,3.443653,16.768489,60.228796,168.758711,32.000000,172.566507,177.791136,161.654986,170.595833,32.000000,152.504713,68.197398,80.991751,89.489765,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527584,36.989520
41.021014,40.123920,141.467701,143.869436,77.082761,82.665948,30.017072,14.204786,138.859743,2.152062,37.661573,41.854059,142.908288,142.059985,141.198758,139.391505,89.361583,138.423613,-0.000773,0.013073,32.000000,-235.803508,139.620119,-0.024429,24.650671,0.631448,324459.866444,0.882007,9.446425,10.521422,3.443447,16.721877,60.465953,168.695405,32.000000,172.453701,177.733398,161.569593,170.502516,32.000000,152.426786,68.197001,80.974267,89.484549,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541205,36.710798
40.925706,40.378620,141.283210,143.902924,76.562194,82.466584,29.298617,14.205046,138.680127,2.150489,38.137996,41.760206,142.900293,141.874042,141.148328,139.218979,89.358699,138.269819,-0.000771,0.013071,32.000000,-235.803245,139.440992,-0.024441,24.611949,0.627957,322018.171023,0.881071,9.690773,10.463473,3.446813,11.749630,59.413682,168.616818,32.000000,172.381955,177.669952,161.478256,170.433688,32.000000,152.362039,68.194739,80.962438,89.478553,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.527860,36.712118
40.851097,40.607450,141.093513,143.950489,76.252104,82.291783,29.264908,14.205130,138.526863,2.148915,38.485413,41.687022,142.906641,141.711530,141.112277,139.065270,89.355547,138.128323,-0.000770,0.013102,32.000000,-235.803177,139.285549,-0.024403,24.579185,0.625556,319971.044101,0.874624,10.016738,10.400379,3.450876,13.658572,59.464537,168.564956,32.000000,172.310293,177.600966,161.427564,170.395835,32.000000,152.299170,68.191675,80.956847,89.473446,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531685,36.835449
40.779017,40.842222,140.893017,144.015589,75.876491,82.088702,29.898906,14.205001,138.347030,2.146716,38.779343,41.627833,142.926775,141.524189,141.077031,138.886316,89.353453,137.961361,-0.000769,0.013119,32.000000,-235.803329,139.108869,-0.024244,24.546807,0.624228,318569.617346,0.881546,10.403923,10.325089,3.453279,16.842153,60.474327,168.518168,32.000000,172.215792,177.537683,161.389247,170.329265,32.000000,152.272836,68.189075,80.951898,89.469506,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531272,36.775214
40.727105,40.995779,140.761092,144.068659,75.459824,81.942371,29.897772,14.205091,138.208614,2.144997,39.074787,41.568322,142.947182,141.380000,141.059167,138.749461,89.352993,137.829726,-0.000770,0.013124,32.000000,-235.803160,138.973843,-0.024050,24.520642,0.622958,317427.299724,0.879396,10.699070,10.259900,3.454415,21.500132,14.986353,168.459359,32.000000,172.160993,177.484806,161.340644,170.273114,32.000000,152.271695,68.187158,80.949734,89.466831,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531587,36.803608
40.651744,41.170900,140.573185,144.127183,74.835153,81.756284,29.796721,14.205144,138.040983,2.142948,39.575047,41.488072,142.974115,141.209817,141.050197,138.583957,89.352705,137.672787,-0.000769,0.013127,32.000000,-235.803133,138.807415,-0.024052,24.482805,0.621187,316018.554430,0.891618,10.979779,10.184639,3.455678,23.833830,60.453692,168.394063,32.000000,172.092321,177.396966,161.297600,170.235800,32.000000,152.244971,68.186668,80.948096,89.460815,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.526404,36.838164
40.589307,41.330561,140.407950,144.177356,74.453093,81.605969,29.972807,14.205097,137.901638,2.140981,39.935272,41.431615,143.003299,141.068553,141.049435,138.447795,89.353754,137.543128,-0.000769,0.013138,32.000000,-235.803135,138.668812,-0.024046,24.451578,0.618239,314025.387306,0.865193,11.193919,10.120686,3.456955,14.388065,10.328548,168.361913,32.000000,172.019061,177.335294,161.289434,170.200741,32.000000,152.239618,68.188624,80.948454,89.455569,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534006,36.716300
40.525417,41.507434,140.230463,144.237529,74.173081,81.439286,29.230660,14.204951,137.744071,2.138863,40.258455,41.374887,143.039211,140.908617,141.051689,138.294622,89.356251,137.393527,-0.000771,0.013109,32.000000,-235.803356,138.513571,-0.024093,24.419233,0.615350,311909.843723,0.879658,11.471634,10.046024,3.458713,28.591429,60.212820,168.310344,32.000000,171.957584,177.279713,161.266571,170.140237,32.000000,152.270834,68.190557,80.951255,89.448427,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531292,36.726645
40.485052,41.634702,140.105219,144.284626,73.935949,81.317045,29.277263,14.204886,137.628859,2.137568,40.459187,41.335908,143.068354,140.785009,141.059629,138.177543,89.358483,137.270779,-0.000773,0.013095,32.000000,-235.803343,138.393852,-0.024083,24.397023,0.614476,310992.407921,0.860613,11.696488,9.984099,3.459815,15.877807,60.292393,168.257477,32.000000,171.918391,177.219235,161.246348,170.112636,32.000000,152.280450,68.193097,80.956740,89.441930,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535787,36.700893
40.435814,41.774235,139.959801,144.337489,73.772209,81.162547,30.026529,14.204913,137.496312,2.135798,40.645752,41.291155,143.106419,140.650704,141.075025,138.047096,89.359869,137.129685,-0.000773,0.013083,32.000000,-235.803545,138.264517,-0.024049,24.375900,0.613163,309900.493657,0.880829,11.925940,9.910078,3.460295,10.086751,60.493559,168.227037,32.000000,171.850355,177.147163,161.254090,170.086720,32.000000,152.294828,68.194065,80.962679,89.433381,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523198,36.824811
40.408506,41.877898,139.878372,144.376180,73.706075,81.048754,30.056743,14.205001,137.397000,2.134819,40.762001,41.261944,143.136661,140.549084,141.089158,137.947738,89.362000,137.017611,-0.000773,0.013100,32.000000,-235.803434,138.166202,-0.024141,24.360676,0.612573,309284.421710,0.877076,12.102383,9.850425,3.461009,10.537324,7.195480,168.195409,32.000000,171.802766,177.107647,161.262821,170.044589,32.000000,152.341963,68.192790,80.966539,89.425857,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534754,36.788934
40.368895,41.987541,139.741009,144.417091,73.640156,80.922729,29.966334,14.204780,137.289758,2.133559,40.859988,41.227184,143.170942,140.438952,141.108816,137.841604,89.366863,136.887482,-0.000773,0.013091,32.000000,-235.803581,138.058909,-0.024208,24.342370,0.612529,308944.958377,0.854088,12.280997,9.783202,3.461798,25.208999,60.473476,168.142640,32.000000,171.774164,177.053358,161.252536,170.010396,32.000000,152.387293,68.189105,80.973522,89.416542,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541048,36.766997
40.342121,42.068195,139.627141,144.447535,73.588828,80.829300,29.169724,14.204801,137.211963,2.132166,40.915948,41.199912,143.197002,140.356185,141.127416,137.761528,89.369491,136.788786,-0.000773,0.013100,32.000000,-235.803578,137.977961,-0.024229,24.326167,0.612802,308905.988329,0.871875,12.414225,9.725573,3.461350,10.488574,12.282553,168.113183,32.000000,171.740983,176.996784,161.259121,169.999681,32.000000,152.404669,68.184788,80.978621,89.408144,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534675,36.666998
40.319872,42.151979,139.546643,144.480411,73.620611,80.731806,29.965137,14.204834,137.131634,2.131094,40.955291,41.180167,143.230125,140.272166,141.148686,137.680058,89.372497,136.680721,-0.000773,0.013114,32.000000,-235.803715,137.891233,-0.024222,24.306794,0.612664,308610.244501,0.878107,12.557336,9.661100,3.461048,13.085028,10.158792,168.097258,32.000000,171.696164,176.952567,161.280021,169.968835,32.000000,152.456683,68.180975,80.987932,89.398477,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540901,36.706396
40.293980,42.212609,139.484972,144.505100,73.562453,80.654362,29.439600,14.204847,137.071724,2.130140,40.983600,41.165622,143.255590,140.206747,141.165540,137.613467,89.374693,136.599668,-0.000773,0.013094,32.000000,-235.803747,137.827299,-0.024222,24.292163,0.613579,308818.515265,0.873012,12.663093,9.614778,3.461391,12.439039,7.459483,168.062084,32.000000,171.684443,176.922123,161.276980,169.942741,32.000000,152.505804,68.176092,80.998008,89.390021,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.523149,36.671326
40.269573,42.280820,139.401250,144.532372,73.533621,80.581103,29.942344,14.204586,136.999890,2.129123,40.999563,41.146429,143.283975,140.131840,141.186875,137.541969,89.377109,136.509092,-0.000775,0.013094,32.000000,-235.803966,137.758253,-0.024285,24.278627,0.613957,308747.119914,0.857839,12.773199,9.562903,3.461572,12.010812,60.494420,168.033467,32.000000,171.667690,176.865416,161.287028,169.941291,32.000000,152.535322,68.169348,81.010240,89.378376,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.536563,36.531561
40.254862,42.330615,139.348052,144.553031,73.464723,80.520346,30.019904,14.204706,136.946400,2.128317,41.002531,41.130310,143.306151,140.075470,141.204782,137.485835,89.377020,136.439704,-0.000776,0.013131,32.000000,-235.803801,137.703204,-0.024276,24.270388,0.614101,308650.797530,0.878117,12.854823,9.522943,3.461556,23.601122,60.460128,168.030549,32.000000,171.641996,176.827273,161.314011,169.935705,32.000000,152.570369,68.162350,81.020876,89.368449,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.539307,36.686660
40.237263,42.382572,139.262915,144.575737,73.318859,80.455038,29.246456,14.204629,136.886661,2.126857,40.999273,41.118505,143.329497,140.009346,141.222547,137.425974,89.377547,136.360710,-0.000777,0.013070,32.000000,-235.803823,137.644488,-0.024372,24.262709,0.614057,308485.138410,0.859786,12.948037,9.479051,3.461436,7.357110,59.494678,168.009853,32.000000,171.632913,176.801652,161.337769,169.908326,32.000000,152.629194,68.152900,81.033067,89.357438,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.542238,36.731341
40.221607,42.428130,139.242722,144.596279,73.234819,80.406081,29.752067,14.204840,136.831003,2.126161,40.987099,41.105507,143.350708,139.952058,141.240464,137.371630,89.377801,136.291815,-0.000779,0.013071,32.000000,-235.803752,137.589930,-0.024357,24.253478,0.613563,308163.502499,0.879246,13.004721,9.446904,3.461160,15.959889,60.488882,167.984120,32.000000,171.638650,176.757145,161.352221,169.911114,32.000000,152.657141,68.141170,81.043989,89.345180,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534282,36.514907
40.208262,42.468909,139.171905,144.614210,73.169533,80.357113,29.167253,14.204740,136.780561,2.125741,40.965282,41.090449,143.371344,139.899105,141.257649,137.316616,89.376156,136.220575,-0.000782,0.013098,32.000000,-235.804006,137.537525,-0.024045,24.242673,0.613067,307767.535635,0.858016,13.088289,9.405312,3.461240,28.649425,60.101578,167.984454,32.000000,171.620847,176.718862,161.396576,169.911774,32.000000,152.688909,68.129710,81.054735,89.333506,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.540251,36.640145
40.201426,42.502168,139.120033,144.627954,73.073011,80.324745,29.235179,14.204580,136.731254,2.125622,40.946041,41.081313,143.389529,139.851038,141.272158,137.270790,89.374373,136.157365,-0.000784,0.013065,32.000000,-235.804175,137.487828,-0.024018,24.230528,0.612658,307451.392797,0.861542,13.139632,9.377893,3.461341,3.362773,60.272667,167.974712,32.000000,171.622660,176.705269,161.422370,169.889609,32.000000,152.752862,68.117025,81.062713,89.322449,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.529030,36.528920
40.192203,42.538483,139.058623,144.639617,73.071406,80.300353,29.161280,14.204750,136.682823,2.125209,40.931544,41.065572,143.404196,139.797530,141.286736,137.221240,89.370117,136.094604,-0.000785,0.013077,32.000000,-235.804006,137.440847,-0.024282,24.220687,0.612270,307152.827313,0.879395,13.184342,9.352293,3.461140,9.669510,14.377574,167.957394,32.000000,171.636872,176.668998,161.432086,169.899064,32.000000,152.780954,68.100768,81.071306,89.310167,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534764,36.596198
40.189225,42.566166,139.004042,144.648939,73.109342,80.276103,29.863890,14.204678,136.633547,2.124670,40.899318,41.060033,143.417971,139.751173,141.299503,137.172164,89.363973,136.035436,-0.000786,0.013125,32.000000,-235.803976,137.389171,-0.023957,24.215998,0.612254,306985.353108,0.877807,13.245070,9.315467,3.460647,7.194895,60.425946,167.970537,32.000000,171.630529,176.649809,161.471532,169.897378,32.000000,152.815462,68.087497,81.077229,89.296736,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.520611,36.694657
40.176958,42.586361,138.954468,144.655366,73.158179,80.255572,29.173765,14.204596,136.593324,2.124764,40.869059,41.054169,143.427281,139.709127,141.309742,137.131358,89.357370,135.985413,-0.000788,0.013139,32.000000,-235.803975,137.350456,-0.023864,24.214688,0.612261,307028.969668,0.878527,13.272255,9.296698,3.459207,17.732348,60.195171,167.965116,32.000000,171.640391,176.647866,161.491037,169.889468,32.000000,152.859646,68.079881,81.082594,89.287396,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533072,36.789301
40.169842,42.606763,138.903431,144.661640,73.285214,80.230899,29.152546,14.204506,136.550656,2.124680,40.823879,41.048092,143.436748,139.659293,141.318897,137.086188,89.347487,135.928076,-0.000788,0.013161,32.000000,-235.803992,137.310268,-0.024206,24.210508,0.612772,307291.317522,0.876821,13.311250,9.273622,3.458791,14.731895,60.105901,167.955367,32.000000,171.659784,176.624137,161.506289,169.902286,32.000000,152.884095,68.070770,81.087603,89.275365,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531951,36.666264
40.166207,42.616969,138.880296,144.665341,73.398133,80.210570,29.211405,14.204456,136.518875,2.124126,40.760348,41.047186,143.444319,139.622752,141.327492,137.051777,89.335959,135.889684,-0.000788,0.013168,32.000000,-235.804084,137.275485,-0.023926,24.204662,0.613560,307707.188075,0.878951,13.336250,9.257699,3.458162,11.511073,60.239007,167.966205,32.000000,171.659591,176.608365,161.537942,169.911360,32.000000,152.903565,68.064183,81.088579,89.265648,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.532807,36.691282
40.165596,42.616744,138.830175,144.666898,73.458273,80.186115,29.957065,14.204527,136.479486,2.123691,40.686912,41.048245,143.451253,139.582280,141.335583,137.007675,89.321799,135.843774,-0.000790,0.013170,32.000000,-235.804003,137.239103,-0.024451,24.195580,0.614864,308373.666607,0.879756,13.357550,9.244219,3.457226,16.009642,60.488475,167.970306,32.000000,171.667422,176.610514,161.561050,169.905728,32.000000,152.944468,68.057362,81.088042,89.254999,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533249,36.624444
40.159316,42.616440,138.796680,144.666611,73.593166,80.186110,29.957422,14.204446,136.451160,2.123347,40.634918,41.044474,143.453433,139.546939,141.341772,136.976061,89.310917,135.812755,-0.000788,0.013189,32.000000,-235.804176,137.208098,-0.024283,24.190782,0.615491,308600.467475,0.863700,13.371741,9.238333,3.457244,8.146790,60.496978,167.963342,32.000000,171.690781,176.597374,161.566889,169.912602,32.000000,152.964758,68.053902,81.086664,89.245377,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.537252,36.721510
40.164394,42.609593,138.772837,144.666008,73.952588,80.181620,29.449056,14.204349,136.426297,2.122986,40.333155,41.058712,143.457525,139.522302,141.351275,136.948489,89.295772,135.787070,-0.000789,0.013166,32.000000,-235.804367,137.184299,-0.024008,24.190638,0.616423,309054.345538,0.871923,13.371271,9.231066,3.456369,12.352785,60.373650,167.973495,32.000000,171.697916,176.576755,161.588254,169.937189,32.000000,152.966352,68.051451,81.085676,89.235950,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.533721,36.715860
40.174779,42.563659,138.760198,144.660348,74.317563,80.202376,29.281659,14.204493,136.419879,2.122809,39.950554,41.073239,143.460039,139.514059,141.357810,136.941703,89.280344,135.779331,-0.000789,0.013155,32.000000,-235.804368,137.183383,-0.024336,24.192431,0.618059,309893.544415,0.884732,13.380037,9.229168,3.455890,10.072161,59.462956,167.991029,32.000000,171.696245,176.574814,161.614413,169.936011,32.000000,152.994360,68.048503,81.082548,89.227863,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.541766,36.797958
40.189339,42.478801,138.761748,144.641525,74.562390,80.251019,29.409464,14.204547,136.419825,2.123129,39.571143,41.084800,143.453959,139.513715,141.366648,136.940740,89.261432,135.774234,-0.000791,0.013134,32.000000,-235.804173,137.181515,-0.024030,24.194031,0.621560,311817.483583,0.874019,13.328560,9.239224,3.454238,11.852305,17.463404,167.981984,32.000000,171.718441,176.570218,161.613688,169.939043,32.000000,153.021954,68.046501,81.078807,89.217764,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.525263,36.847775
40.192890,42.415399,138.780213,144.621209,74.850121,80.287512,29.177914,14.204513,136.420010,2.123236,39.329406,41.084077,143.444798,139.513451,141.374012,136.940395,89.245005,135.774547,-0.000791,0.013108,32.000000,-235.804052,137.184822,-0.024234,24.197334,0.623491,312845.792379,0.876172,13.255181,9.252089,3.454008,24.078612,12.026014,167.982240,32.000000,171.727847,176.551284,161.614260,169.957035,32.000000,153.020614,68.044892,81.074326,89.208373,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524949,36.816373
40.202238,42.346520,138.778705,144.595745,75.163409,80.322894,29.833349,14.204399,136.423820,2.123583,39.046520,41.090491,143.432934,139.521266,141.377327,136.946658,89.223687,135.779105,-0.000790,0.013118,32.000000,-235.804174,137.189076,-0.024311,24.201444,0.625492,313985.890404,0.890292,13.159498,9.270993,3.452979,17.538787,60.497446,168.001885,32.000000,171.726927,176.542068,161.634029,169.961200,32.000000,153.028073,68.043967,81.066915,89.198201,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535118,36.832734
40.210643,42.273165,138.783547,144.568748,75.384529,80.347388,29.784517,14.204340,136.432767,2.124099,38.818049,41.094817,143.416547,139.531297,141.376865,136.953051,89.202558,135.785319,-0.000788,0.013132,32.000000,-235.804192,137.194762,-0.024047,24.204833,0.627432,315133.162869,0.892788,13.089277,9.289993,3.451721,6.397957,60.461865,167.998237,32.000000,171.746839,176.545475,161.626902,169.957009,32.000000,153.039628,68.044215,81.060474,89.189074,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528194,36.805222
40.208416,42.218501,138.801532,144.546137,75.545120,80.367806,29.970275,14.204226,136.441941,2.124400,38.664900,41.098793,143.402625,139.538887,141.374068,136.964879,89.186076,135.796772,-0.000788,0.013141,32.000000,-235.804281,137.203488,-0.024455,24.207650,0.629342,316184.743982,0.902580,13.008250,9.312893,3.451451,13.584798,7.353272,167.990524,32.000000,171.765494,176.538255,161.618160,169.968970,32.000000,153.022014,68.045590,81.054144,89.181214,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534665,36.859073
40.214531,42.160840,138.812748,144.519208,75.724676,80.392172,29.283584,14.204190,136.452718,2.125017,38.497828,41.102851,143.384178,139.554198,141.368625,136.980799,89.164503,135.805046,-0.000789,0.013134,32.000000,-235.804406,137.213979,-0.024117,24.213077,0.630992,317068.276281,0.896175,12.935817,9.338379,3.451722,19.164057,9.859052,168.009152,32.000000,171.759440,176.533984,161.635274,169.978563,32.000000,153.007916,68.046555,81.044752,89.171916,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.521831,36.810137
40.220351,42.110673,138.824915,144.496365,75.875807,80.412570,29.904408,14.204129,136.466313,2.125613,38.356982,41.110063,143.367288,139.567784,141.361193,136.992649,89.146632,135.814753,-0.000788,0.013120,32.000000,-235.804433,137.225756,-0.024031,24.216532,0.632279,317728.962283,0.902578,12.890757,9.360455,3.452445,13.054172,12.998351,168.007568,32.000000,171.766792,176.548827,161.631234,169.968255,32.000000,153.018013,68.048464,81.037761,89.162951,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.535206,36.718061
40.221944,42.047837,138.838447,144.467770,76.043922,80.437182,29.440266,14.204057,136.481162,2.125735,38.216574,41.113476,143.346062,139.586472,141.351418,137.008913,89.125484,135.828284,-0.000786,0.013089,32.000000,-235.804420,137.245848,-0.024342,24.223825,0.633403,318446.748071,0.906155,12.818427,9.386098,3.451683,10.435656,17.529579,167.994189,32.000000,171.787835,176.550219,161.613409,169.969071,32.000000,153.003609,68.051930,81.030336,89.151116,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.528115,36.850856
40.221709,42.002636,138.852229,144.444769,76.301423,80.445394,29.179442,14.204087,136.495781,2.126029,38.075701,41.119441,143.327428,139.598735,141.341987,137.022386,89.108894,135.841029,-0.000786,0.013042,32.000000,-235.804282,137.260096,-0.023889,24.233156,0.634124,318914.704872,0.887329,12.759628,9.409233,3.451359,6.507392,6.644034,168.004264,32.000000,171.783905,176.545173,161.620438,169.978746,32.000000,152.974589,68.055935,81.025032,89.142261,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.531961,36.780423
40.248135,41.928442,138.905746,144.417030,76.726643,80.477867,29.246116,14.203906,136.530357,2.126283,37.591467,41.145049,143.305388,139.637494,141.327685,137.055100,89.090071,135.866068,-0.000784,0.013014,32.000000,-235.804396,137.293406,-0.024255,24.247451,0.635927,319914.325976,0.895837,12.703692,9.436006,3.452093,10.338410,59.480824,168.001532,32.000000,171.783980,176.562612,161.618392,169.963857,32.000000,152.963950,68.062303,81.019740,89.132110,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.524457,36.801480
40.256484,41.838625,138.944774,144.388796,77.067779,80.518308,29.391274,14.203874,136.565264,2.126760,37.164432,41.161560,143.284217,139.669427,141.317288,137.089398,89.076312,135.898523,-0.000784,0.012956,32.000000,-235.804511,137.327174,-0.024340,24.257176,0.638040,321203.067947,0.915609,12.633108,9.460827,3.451616,11.341509,60.373234,167.987845,32.000000,171.800396,176.561332,161.602067,169.967253,32.000000,152.943244,68.067431,81.017705,89.126384,0.000000,59.999925,58.987342,60.971240,44.000000,44.000000,59.534006,36.791355
40.277128,41.724667,138.978792,144.350300,77.373686,80.567136,29.291147,14.203989,136.610007,2.127234,36.727887,41.172712,143.255301,139.714610,141.304855,137.135673,89.060232,135.939722,-0.000783,0.012909,32.000000,-235.804678,137.370647,-0.024468,24.265384,0.641190,323004.336613,0.904866,12.523769,9.493579,3.451344,11.777511,60.305819,167.992205,32.000000,171.791607,176.555771,161.604198,169.974475,32.000000,152.898329,68.070867,81.014486,89.118957,0.000000,59.999925,58.987342,60.971240,42.000000,44.000000,59.532502,36.656213
40.295288,41.635952,139.018479,144.315195,77.646105,80.595433,29.436102,14.204067,136.645572,2.127470,36.344077,41.204950,143.229341,139.753253,141.291775,137.170801,89.048397,135.971972,-0.000781,0.012878,32.000000,-235.804704,137.407491,-0.024434,24.274317,0.643214,324181.251129,0.899092,12.409168,9.524766,3.451041,19.450367,60.334055,167.998544,32.000000,171.783866,176.569438,161.600708,169.954140,32.000000,152.888973,68.073241,81.012051,89.113860,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535668,36.849169
40.354615,41.501778,139.090355,144.269397,77.962078,80.664570,29.697698,14.204029,136.713502,2.128093,35.849181,41.270742,143.194612,139.830103,141.274239,137.239295,89.038734,136.035744,-0.000780,0.012824,32.000000,-235.804749,137.483033,-0.024358,24.297099,0.645066,325261.832006,0.925494,12.283405,9.557449,3.450778,6.097516,60.440270,167.974010,32.000000,171.796864,176.580173,161.567627,169.940209,32.000000,152.863573,68.074326,81.012669,89.109212,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.527024,36.862081
40.390407,41.337353,139.187605,144.220827,78.280444,80.762303,29.875138,14.203936,136.789173,2.128817,35.464731,41.305685,143.161067,139.909509,141.260974,137.320363,89.029884,136.108762,-0.000780,0.012809,32.000000,-235.804894,137.559138,-0.024518,24.318657,0.646159,326270.849612,0.928981,12.135333,9.588521,3.447937,11.968483,60.461629,167.968756,32.000000,171.792057,176.569375,161.552222,169.943743,32.000000,152.818456,68.073432,81.012076,89.104492,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.528853,36.990914
40.418164,41.134833,139.279856,144.146879,78.465211,80.867879,29.914522,14.204076,136.876134,2.129995,35.106876,41.321075,143.113552,140.003827,141.243656,137.412864,89.019577,136.192055,-0.000781,0.012770,32.000000,-235.804648,137.647017,-0.024534,24.333873,0.647977,327699.803306,0.924585,11.896843,9.635543,3.446307,13.794540,60.419096,167.972122,32.000000,171.774994,176.579550,161.544756,169.923050,32.000000,152.787676,68.075020,81.012076,89.100964,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.528627,36.774848
40.446749,40.996112,139.346063,144.081592,78.506589,80.921478,30.005029,14.204010,136.932671,2.130693,34.913210,41.358196,143.068755,140.062887,141.222832,137.469596,89.013728,136.248438,-0.000781,0.012782,32.000000,-235.804730,137.704935,-0.024541,24.335990,0.648767,328462.293210,0.931000,11.683068,9.680930,3.445158,11.501739,9.384819,167.954442,32.000000,171.777919,176.592663,161.515522,169.898050,32.000000,152.768691,68.077373,81.013533,89.098149,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534410,36.852690
40.523971,40.816723,139.443930,144.004636,78.529556,81.018535,30.023346,14.203840,137.018842,2.131209,34.840483,41.435403,143.012346,140.157748,141.189512,137.556325,89.008667,136.328752,-0.000781,0.012796,32.000000,-235.804742,137.788840,-0.024578,24.349634,0.649330,328758.270945,0.931731,11.475195,9.724965,3.446031,14.156118,60.489867,167.932571,32.000000,171.777390,176.582890,161.474502,169.890957,32.000000,152.700645,68.081574,81.015745,89.091798,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.519166,37.162594
40.571386,40.589890,139.539881,143.932191,78.639609,81.136447,29.932266,14.203799,137.105736,2.132082,34.742962,41.485039,142.960023,140.249698,141.160314,137.643777,89.003848,136.414089,-0.000780,0.012791,32.000000,-235.804890,137.876461,-0.024479,24.368952,0.648077,328468.393055,0.923507,11.277297,9.756406,3.443183,16.319158,10.117016,167.935948,32.000000,171.756267,176.582578,161.461399,169.874499,32.000000,152.649088,68.086494,81.016405,89.087145,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.532433,37.314831
40.614321,40.306425,139.642043,143.827887,78.708601,81.262947,29.171228,14.203929,137.212594,2.133463,34.631687,41.531850,142.887054,140.364076,141.122688,137.750177,88.999796,136.522208,-0.000781,0.012757,32.000000,-235.804821,137.983434,-0.024641,24.391238,0.647188,328597.106370,0.923486,10.960698,9.808990,3.439512,12.644804,19.618295,167.921343,32.000000,171.747206,176.600063,161.434128,169.833706,32.000000,152.609962,68.091849,81.015912,89.082049,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526463,37.134128
40.628628,40.085469,139.755336,143.716219,78.868888,81.373889,29.917192,14.203961,137.296024,2.134781,34.535633,41.549259,142.804593,140.450173,141.081199,137.838146,88.997608,136.612660,-0.000782,0.012736,32.000000,-235.804652,138.068737,-0.024561,24.404565,0.647101,328895.261386,0.929102,10.676901,9.855634,3.438844,9.089376,60.464453,167.886099,32.000000,171.742677,176.592033,161.381440,169.813123,32.000000,152.538081,68.096420,81.015511,89.074422,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.521782,36.972059
40.695714,39.922489,139.840518,143.626438,78.998179,81.451222,29.276680,14.204051,137.378090,2.135218,34.273067,41.621768,142.735830,140.534170,141.037641,137.919843,88.994796,136.691926,-0.000784,0.012661,32.000000,-235.804736,138.151440,-0.024398,24.423312,0.646349,328717.772263,0.909131,10.387289,9.907387,3.439375,28.646910,60.321463,167.879303,32.000000,171.713641,176.581187,161.355545,169.790612,32.000000,152.473276,68.100223,81.013190,89.067247,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.525706,37.176314
40.774352,39.613254,139.949071,143.512559,79.308872,81.605455,29.257765,14.204057,137.504810,2.136393,33.964754,41.700566,142.648127,140.669354,140.980462,138.046343,88.990792,136.806716,-0.000784,0.012631,32.000000,-235.804681,138.278521,-0.024192,24.451352,0.646952,329408.921815,0.909101,10.132286,9.952732,3.437538,1.424053,7.811751,167.861659,32.000000,171.679739,176.583558,161.306258,169.737227,32.000000,152.415019,68.105477,81.009485,89.059030,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.527712,37.125103
40.824264,39.302652,140.073696,143.402372,79.481310,81.747844,29.288771,14.204129,137.621978,2.137841,33.746233,41.753308,142.565633,140.784218,140.933891,138.159270,88.986710,136.916402,-0.000784,0.012622,32.000000,-235.804705,138.394802,-0.024070,24.471435,0.646906,329967.557604,0.912374,9.841115,9.998744,3.434305,23.262394,7.728143,167.826390,32.000000,171.670785,176.576875,161.235451,169.698425,32.000000,152.348736,68.111430,81.007987,89.053372,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.530672,37.330899
40.871475,38.969382,140.239131,143.261725,79.593728,81.902198,29.685578,14.204161,137.748537,2.139408,33.630959,41.789770,142.460778,140.917611,140.874924,138.285960,88.980099,137.045279,-0.000783,0.012639,32.000000,-235.804546,138.522314,-0.024208,24.492961,0.647171,330759.939094,0.926743,9.390321,10.064271,3.430907,5.657148,10.256853,167.799469,32.000000,171.637206,176.552343,161.167919,169.667600,32.000000,152.233148,68.118937,81.004108,89.047633,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.540320,37.086072
40.900655,38.754277,140.331823,143.148469,79.863517,81.991924,29.906017,14.204274,137.840842,2.141043,33.486943,41.822210,142.370833,141.011398,140.817249,138.375662,88.974344,137.141148,-0.000783,0.012639,32.000000,-235.804320,138.610864,-0.024196,24.505262,0.647019,330944.044456,0.906987,9.047892,10.120395,3.430997,6.850937,9.526781,167.787601,32.000000,171.594385,176.548884,161.115794,169.619737,32.000000,152.153513,68.124527,80.999427,89.044253,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.521162,37.141758
40.958927,38.496425,140.483308,143.020210,80.195791,82.125728,29.265619,14.204443,137.963608,2.142159,33.120400,41.882891,142.263946,141.140265,140.740161,138.497300,88.968021,137.260113,-0.000784,0.012669,32.000000,-235.804107,138.733754,-0.024151,24.530272,0.647452,331345.530008,0.930237,8.717314,10.187330,3.431855,19.518794,59.447215,167.735957,32.000000,171.567867,176.542474,161.016121,169.555107,32.000000,152.060107,68.134045,80.993261,89.041070,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533102,37.137576
40.984140,38.241906,140.579699,142.911293,80.244013,82.243473,29.262434,14.204404,138.058394,2.143485,33.123996,41.907763,142.172688,141.237716,140.674367,138.591933,88.961785,137.360188,-0.000786,0.012682,32.000000,-235.804182,138.828806,-0.024163,24.546660,0.648947,332512.921596,0.908421,8.458438,10.238061,3.430171,27.403543,8.453050,167.700818,32.000000,171.538854,176.517013,160.936049,169.517689,32.000000,151.949602,68.142716,80.986142,89.037768,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534724,37.152469
41.015644,38.001597,140.679213,142.784397,80.161726,82.349644,29.197525,14.204434,138.160671,2.145120,33.340556,41.919157,142.062680,141.341645,140.589413,138.690219,88.953905,137.460069,-0.000787,0.012698,32.000000,-235.804286,138.928539,-0.024202,24.560735,0.648935,332923.278341,0.934627,8.110751,10.303892,3.429201,10.519758,60.509178,167.675258,32.000000,171.472461,176.493749,160.857620,169.454116,32.000000,151.825551,68.152553,80.977321,89.031478,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.530604,37.188933
41.023085,37.850656,140.774110,142.687219,80.064732,82.418581,30.007526,14.204439,138.229211,2.146495,33.554855,41.924582,141.974316,141.406991,140.515087,138.756186,88.948912,137.532378,-0.000788,0.012707,32.000000,-235.804173,138.991883,-0.024191,24.569286,0.648053,332617.499230,0.928352,7.849541,10.353702,3.429863,13.068644,14.610113,167.632533,32.000000,171.435502,176.478081,160.769291,169.386305,32.000000,151.737102,68.161391,80.970501,89.027994,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534321,37.013145
41.028703,37.708506,140.842332,142.583595,79.806642,82.491794,29.233945,14.204466,138.294809,2.148072,33.895113,41.910355,141.873454,141.471288,140.423343,138.822842,88.943948,137.610334,-0.000791,0.012708,32.000000,-235.804105,139.053232,-0.024199,24.577053,0.646541,331931.405127,0.927745,7.621429,10.405297,3.430892,10.521129,12.326434,167.569489,32.000000,171.392367,176.436803,160.657334,169.329963,32.000000,151.599801,68.170070,80.960785,89.023245,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534577,36.972426
40.986577,37.638894,140.842905,142.508941,79.492646,82.506120,30.049904,14.204541,138.311814,2.149580,34.294014,41.856953,141.794913,141.484119,140.344808,138.838337,88.937397,137.642735,-0.000790,0.012746,32.000000,-235.804094,139.065373,-0.024193,24.572038,0.645034,331254.295744,0.926227,7.470033,10.444566,3.431315,7.403558,60.484932,167.536949,32.000000,171.326866,176.395764,160.587075,169.281233,32.000000,151.480608,68.179515,80.951823,89.018426,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.539799,36.806029
40.938284,37.653386,140.828496,142.441424,79.060478,82.449085,29.782438,14.204544,138.294231,2.150723,34.789523,41.809017,141.712712,141.460433,140.246791,138.817798,88.931474,137.647792,-0.000789,0.012781,32.000000,-235.804235,139.046671,-0.024185,24.562634,0.642845,329765.493767,0.920995,7.393088,10.478607,3.435689,21.676656,60.489634,167.488627,32.000000,171.255323,176.365260,160.491387,169.197201,32.000000,151.373185,68.190359,80.942159,89.013814,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531322,36.714906
40.909211,37.706079,140.795400,142.409989,78.821602,82.400382,29.978389,14.204593,138.268275,2.150943,35.159214,41.780069,141.655211,141.425903,140.165660,138.790280,88.927792,137.642284,-0.000788,0.012776,32.000000,-235.804091,139.014756,-0.024258,24.557201,0.640393,328207.857433,0.917608,7.418340,10.491606,3.438181,6.385134,60.478885,167.424437,32.000000,171.207701,176.325136,160.390103,169.139114,32.000000,151.271804,68.197841,80.934892,89.008942,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533338,36.844180
40.858507,37.762772,140.750474,142.387299,78.454059,82.359393,29.220454,14.204704,138.229137,2.151046,35.667019,41.715855,141.598165,141.382543,140.074960,138.753981,88.922835,137.629370,-0.000789,0.012752,32.000000,-235.803826,138.972183,-0.024283,24.555191,0.638621,326925.501007,0.892204,7.524609,10.494410,3.441260,17.109431,59.548332,167.367540,32.000000,171.126497,176.257277,160.297458,169.084095,32.000000,151.132927,68.207102,80.922922,89.001242,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.536367,36.540292
40.764487,37.851999,140.670843,142.377348,78.082444,82.277979,29.290524,14.204714,138.154475,2.151555,36.163517,41.617296,141.558898,141.302751,140.007236,138.681473,88.918596,137.587377,-0.000788,0.012719,32.000000,-235.803852,138.896797,-0.024293,24.538962,0.636695,325877.019748,0.913715,7.601629,10.494861,3.442042,7.692522,60.279490,167.323759,32.000000,171.052466,176.217646,160.233987,169.020253,32.000000,151.052149,68.213864,80.911895,88.997343,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.525303,36.687761
40.669940,38.127618,140.520121,142.395916,77.669752,82.074854,29.899315,14.204731,138.021879,2.150887,36.754383,41.516245,141.529976,141.161935,139.928763,138.552454,88.915677,137.493423,-0.000789,0.012755,32.000000,-235.803736,138.765354,-0.024299,24.509526,0.635125,324351.302639,0.913607,7.795315,10.486960,3.448848,11.941179,9.834668,167.249598,32.000000,170.986983,176.165516,160.136635,168.945392,32.000000,150.974003,68.221022,80.901750,88.994066,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526080,36.686660
40.596310,38.376949,140.384382,142.435814,77.408242,81.911491,29.688180,14.204627,137.897352,2.150098,37.184526,41.445246,141.522332,141.027931,139.867802,138.431263,88.912038,137.398626,-0.000789,0.012764,32.000000,-235.803898,138.644181,-0.023980,24.482506,0.633832,323042.990616,0.909825,8.065877,10.458036,3.453173,27.323095,6.905911,167.188617,32.000000,170.923105,176.099333,160.069466,168.904451,32.000000,150.891710,68.227416,80.893522,88.991060,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.538235,36.656286
40.545533,38.632733,140.221475,142.499785,77.121515,81.722421,29.230965,14.204544,137.755657,2.148902,37.622052,41.389689,141.528065,140.875260,139.805397,138.288224,88.907704,137.278874,-0.000788,0.012810,32.000000,-235.804164,138.502442,-0.023984,24.456000,0.632786,321765.323000,0.884074,8.474852,10.410564,3.457117,11.441370,59.523346,167.142255,32.000000,170.827507,176.032091,160.019065,168.842856,32.000000,150.818326,68.234300,80.884544,88.989250,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526807,36.457754
40.453986,38.819789,140.089896,142.556899,76.775947,81.596378,29.346845,14.204494,137.628448,2.148417,38.179204,41.286938,141.542377,140.744893,139.768073,138.162689,88.906082,137.174615,-0.000787,0.012864,32.000000,-235.804196,138.375314,-0.023989,24.428746,0.632770,321267.821004,0.909601,8.779248,10.366160,3.458862,20.895793,10.239530,167.085237,32.000000,170.764593,175.992020,159.963084,168.779944,32.000000,150.786272,68.240537,80.879817,88.989361,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533062,36.381452
40.330448,39.136855,139.887692,142.631883,76.387637,81.376892,29.246950,14.204504,137.433873,2.147298,38.796024,41.161660,141.566923,140.541820,139.737932,137.973344,88.904397,137.015622,-0.000787,0.012874,32.000000,-235.804262,138.185160,-0.023993,24.386177,0.631073,319877.171311,0.902289,9.090827,10.313415,3.461128,13.137069,19.614932,167.016188,32.000000,170.695738,175.918034,159.896861,168.733047,32.000000,150.743002,68.247546,80.875759,88.990086,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535324,36.474041
40.245956,39.480352,139.730667,142.714510,76.068445,81.173410,29.883634,14.204480,137.259117,2.145792,39.267397,41.074009,141.602816,140.364404,139.719012,137.801578,88.905262,136.866293,-0.000786,0.012862,32.000000,-235.804089,138.012166,-0.024041,24.350378,0.630699,318825.529666,0.881473,9.436996,10.255799,3.466198,20.544531,60.411222,166.977088,32.000000,170.618623,175.850346,159.874552,168.701817,32.000000,150.712078,68.252651,80.872887,88.990225,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529473,36.509991
40.156570,39.867645,139.501415,142.828389,75.854308,80.921633,29.925497,14.204397,137.052958,2.143932,39.712118,40.985125,141.659463,140.147069,139.704275,137.593269,88.908578,136.681503,-0.000786,0.012866,32.000000,-235.804077,137.808091,-0.024018,24.310379,0.630135,317579.116268,0.906702,9.957775,10.174216,3.470970,13.778887,60.435076,166.931128,32.000000,170.537322,175.787404,159.855335,168.639222,32.000000,150.730553,68.258423,80.872207,88.991037,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.537812,36.392457
40.089928,40.147046,139.344115,142.926148,75.565328,80.742255,30.034759,14.204369,136.891219,2.142480,40.048839,40.922169,141.713665,139.977834,139.703909,137.436732,88.913068,136.534781,-0.000788,0.012897,32.000000,-235.804214,137.651035,-0.024020,24.283975,0.630059,316902.931954,0.885057,10.392195,10.099056,3.473124,21.674851,7.590874,166.872689,32.000000,170.491667,175.725176,159.821820,168.606543,32.000000,150.746816,68.264841,80.874229,88.992252,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.532895,36.484313
39.988228,40.459032,139.106738,143.040008,75.040172,80.522863,29.280879,14.204030,136.685012,2.140852,40.721994,40.816058,141.783677,139.761956,139.718260,137.232155,88.916706,136.349543,-0.000787,0.012865,32.000000,-235.804533,137.445393,-0.024286,24.241476,0.630245,316404.367501,0.886458,10.845668,10.005414,3.474456,13.901562,60.309621,166.830279,32.000000,170.424650,175.633992,159.809479,168.590210,32.000000,150.757493,68.270230,80.876397,88.991012,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.533495,36.394438
39.901384,40.768852,138.917511,143.139266,74.628535,80.299255,29.408638,14.204184,136.503089,2.139628,41.249428,40.730241,141.847953,139.571331,139.737543,137.054762,88.921982,136.190273,-0.000787,0.012862,32.000000,-235.804274,137.265845,-0.024302,24.203394,0.628617,314929.842224,0.888234,11.199743,9.930857,3.477532,2.005704,9.750399,166.805039,32.000000,170.360901,175.579850,159.815746,168.562266,32.000000,150.804806,68.272609,80.880494,88.990676,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.521870,36.508010
39.808292,41.146079,138.688427,143.265908,74.330213,80.042932,29.612847,14.204311,136.282052,2.137871,41.750042,40.648740,141.934280,139.344563,139.766499,136.838773,88.929949,135.994796,-0.000787,0.012860,32.000000,-235.804020,137.048713,-0.024293,24.161264,0.626629,313074.572237,0.878645,11.672033,9.835090,3.480642,7.538464,8.093009,166.754482,32.000000,170.315305,175.519488,159.807359,168.533113,32.000000,150.874701,68.276177,80.885701,88.991362,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531292,36.484753
39.744428,41.424947,138.507503,143.371551,74.144068,79.847714,29.907975,14.204133,136.108854,2.136058,42.055653,40.597484,142.008786,139.169374,139.797476,136.671491,88.936874,135.835803,-0.000786,0.012856,32.000000,-235.804122,136.880585,-0.024287,24.128783,0.625965,312058.962301,0.876221,12.098317,9.751319,3.483130,8.238958,15.160463,166.719831,32.000000,170.280158,175.453959,159.810780,168.535315,32.000000,150.921906,68.278486,80.891454,88.991275,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.538521,36.363110
39.672456,41.716037,138.311355,143.492833,73.962235,79.636391,29.470476,14.204081,135.917473,2.133590,42.347250,40.539413,142.099860,138.973819,139.843871,136.480954,88.944669,135.652237,-0.000788,0.012878,32.000000,-235.804183,136.691955,-0.024240,24.093105,0.626007,311418.900824,0.881778,12.560453,9.648210,3.484451,15.008173,60.402030,166.707744,32.000000,170.222235,175.391996,159.845347,168.529545,32.000000,151.003481,68.282312,80.899332,88.990836,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.526502,36.294438
39.629906,41.931081,138.184131,143.586931,73.893770,79.483781,29.365514,14.203939,135.768314,2.131284,42.544050,40.498770,142.175290,138.825366,139.887335,136.335649,88.952803,135.502303,-0.000788,0.012882,32.000000,-235.804355,136.550144,-0.024273,24.064053,0.626174,311032.376938,0.890006,12.884320,9.567123,3.485269,8.651299,60.344259,166.689178,32.000000,170.197420,175.355309,159.866004,168.512514,32.000000,151.090756,68.283566,80.906033,88.990680,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.539366,36.284460
39.577280,42.166632,138.007412,143.693567,73.877807,79.325252,29.934980,14.204019,135.603041,2.129168,42.731044,40.452383,142.261765,138.656685,139.946535,136.170937,88.962585,135.329721,-0.000790,0.012856,32.000000,-235.804054,136.387831,-0.024267,24.029535,0.626526,310649.079403,0.892058,13.229088,9.470074,3.486323,2.240349,10.191933,166.656608,32.000000,170.186126,175.293522,159.890659,168.518449,32.000000,151.178202,68.284519,80.915091,88.988924,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.534046,36.302655
39.541195,42.343734,137.881209,143.776247,73.819440,79.203457,29.269482,14.203916,135.471022,2.127239,42.850825,40.419827,142.332372,138.530487,139.997272,136.041982,88.969113,135.189754,-0.000792,0.012857,32.000000,-235.804073,136.263403,-0.024294,24.001753,0.628071,310969.315079,0.877784,13.493569,9.389815,3.486979,12.239312,7.227391,166.659227,32.000000,170.159962,175.244520,159.942061,168.530882,32.000000,151.253284,68.283948,80.923577,88.986715,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.528086,36.355406
39.507206,42.530883,137.734859,143.866094,73.737032,79.073309,30.011217,14.203797,135.329768,2.125980,42.965690,40.386275,142.415061,138.384051,140.060352,135.900789,88.974324,135.030903,-0.000792,0.012883,32.000000,-235.804133,136.127689,-0.024240,23.971919,0.628742,310819.511823,0.879714,13.774180,9.299564,3.487136,25.447625,60.483504,166.658181,32.000000,170.144495,175.213658,159.999353,168.527053,32.000000,151.379821,68.280784,80.935838,88.987937,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535816,36.280205
39.468128,42.701261,137.607636,143.948602,73.676545,78.943365,29.321753,14.203874,135.200978,2.124119,43.053763,40.351198,142.493770,138.254406,140.123673,135.768991,88.980049,134.883290,-0.000792,0.012911,32.000000,-235.804007,136.003779,-0.023924,23.945784,0.629470,310793.624011,0.900601,14.016300,9.214802,3.486698,10.474335,60.327414,166.643379,32.000000,170.157777,175.172813,160.030779,168.541499,32.000000,151.492150,68.277813,80.950440,88.987981,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.524191,36.346235
39.440672,42.828380,137.512038,144.012967,73.626355,78.853820,29.266515,14.203917,135.105085,2.122357,43.113421,40.328353,142.555769,138.156576,140.176945,135.670894,88.984794,134.765324,-0.000791,0.012880,32.000000,-235.803854,135.908268,-0.023947,23.926396,0.629725,310619.658125,0.895736,14.204160,9.147066,3.486451,14.074640,59.487183,166.648015,32.000000,170.157512,175.131696,160.076926,168.569062,32.000000,151.565992,68.275534,80.961471,88.986802,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.529935,36.207278
39.408373,42.995075,137.390457,144.098002,73.602918,78.740429,29.213555,14.203836,134.976632,2.120326,43.195303,40.296886,142.641088,138.029387,140.250601,135.544912,88.987740,134.608759,-0.000790,0.012907,32.000000,-235.803914,135.786299,-0.023976,23.903761,0.630199,310509.690099,0.898710,14.408517,9.072139,3.486687,7.739960,60.251007,166.674762,32.000000,170.157958,175.108457,160.152627,168.586449,32.000000,151.702697,68.269282,80.975790,88.985686,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.531744,36.321291
39.385003,43.108020,137.299604,144.155101,73.559093,78.669341,30.014292,14.203994,134.890155,2.119049,43.253717,40.275279,142.699112,137.945139,140.300051,135.459861,88.989327,134.508781,-0.000790,0.012881,32.000000,-235.803801,135.701230,-0.023999,23.890256,0.630574,310472.768623,0.881493,14.559553,9.012558,3.486382,10.618892,60.473584,166.669252,32.000000,170.187049,175.095122,160.178676,168.605518,32.000000,151.800001,68.263348,80.984753,88.983523,0.000000,59.999925,58.987342,60.971240,42.000000,42.000000,59.535590,36.234644
