OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 16, 2019
5:22:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
40.554906,49.269768,137.891389,148.547908,72.484866,79.379202,29.985426,14.170920,135.670377,3.131921,46.650087,41.393705,147.254335,138.641966,144.835172,136.163620,85.271200,135.276794,-0.000799,-1.914073,32.000000,-235.837346,136.238053,-0.024201,23.969347,0.616407,316064.872610,0.859224,19.555871,13.006068,3.403274,10.114660,12.517176,171.525466,32.000000,176.393370,180.909609,166.283857,174.387759,32.000000,157.393477,67.844331,76.297840,89.454014,39.490000,44.907313,59.000000,59.546015,41.050000,36.970618,59.532964,36.303756
40.572364,49.285411,137.869365,148.542465,72.442101,79.379163,30.013223,14.171072,135.649164,3.131541,46.678047,41.404190,147.251924,138.624926,144.832261,136.147022,85.257737,135.258183,-0.000796,-1.914048,32.000000,-235.837199,136.219425,-0.024347,23.968429,0.616005,316041.225553,0.879185,19.555273,13.009502,3.401251,13.685935,60.490064,171.520438,32.000000,176.396491,180.899866,166.277218,174.388612,32.000000,157.375265,67.848226,76.288483,89.451306,39.490000,44.861115,59.000000,59.564769,41.050000,36.984238,59.527732,36.417769
40.577653,49.297752,137.864751,148.537320,72.437863,79.395256,30.006628,14.170967,135.635094,3.131104,46.701403,41.413344,147.249165,138.613988,144.829483,136.135176,85.245039,135.244760,-0.000794,-1.914024,32.000000,-235.837313,136.206532,-0.024493,23.965995,0.615570,315951.681805,0.875433,19.550281,13.012398,3.399664,15.079336,10.209633,171.518392,32.000000,176.391108,180.901837,166.277138,174.380300,32.000000,157.371520,67.850497,76.280653,89.448767,39.490000,44.829323,59.000000,59.594049,41.050000,36.995263,59.515478,36.337725
40.579284,49.312608,137.831073,148.532363,72.393821,79.403455,29.968818,14.171093,135.619615,3.130716,46.729391,41.422342,147.245501,138.603097,144.824077,136.123221,85.231675,135.232446,-0.000793,-1.914020,32.000000,-235.837280,136.191791,-0.024408,23.962213,0.614998,315792.353432,0.859187,19.548911,13.017260,3.397992,11.352875,12.619187,171.506084,32.000000,176.400281,180.907009,166.271019,174.362647,32.000000,157.374824,67.851710,76.273822,89.446774,39.490000,44.783971,59.000000,59.630463,41.050000,37.008345,59.526316,36.251005
40.590996,49.325363,137.837938,148.528564,72.417609,79.423871,29.147161,14.171106,135.606992,3.130784,46.751445,41.429527,147.241230,138.593552,144.820019,136.110413,85.221210,135.226680,-0.000794,-1.914028,32.000000,-235.837193,136.181295,-0.024368,23.957939,0.614871,315729.245125,0.854236,19.556977,13.024301,3.397643,10.216019,60.048935,171.485880,32.000000,176.407182,180.903803,166.259215,174.362779,32.000000,157.361898,67.852080,76.268785,89.444304,39.490000,44.751706,59.000000,59.652064,41.050000,37.019430,59.537940,36.382993
40.602182,49.339632,137.846766,148.524918,72.421229,79.448161,29.163811,14.171099,135.597814,3.130361,46.773909,41.441220,147.238144,138.588210,144.815999,136.101854,85.209008,135.217027,-0.000795,-1.911085,32.000000,-235.837361,136.171149,-0.024390,23.953768,0.614957,315875.849774,0.874669,19.555794,13.032311,3.395838,7.503911,6.957714,171.485311,32.000000,176.401814,180.897370,166.264864,174.358989,32.000000,157.341920,67.850891,76.262821,89.440463,39.490000,44.724292,59.000000,59.675999,41.050000,37.032710,59.521310,36.371180
40.618207,49.350181,137.858458,148.522554,72.419975,79.468726,29.912943,14.171022,135.595433,3.129628,46.789229,41.451321,147.234451,138.588386,144.813556,136.098433,85.199645,135.213246,-0.000796,-1.908171,32.000000,-235.837571,136.165901,-0.024355,23.952013,0.614781,315782.508435,0.877435,19.557123,13.039560,3.395376,13.586590,6.436015,171.478891,32.000000,176.402116,180.902019,166.264145,174.346907,32.000000,157.341798,67.851842,76.257539,89.436988,39.490000,44.703281,59.000000,59.686591,41.050000,37.041395,59.524683,36.336551
40.632039,49.361664,137.846080,148.518830,72.470480,79.493139,29.980457,14.170960,135.596169,3.129389,46.807559,41.465535,147.229744,138.592422,144.810826,136.100630,85.189189,135.212774,-0.000797,-1.907128,32.000000,-235.837668,136.163506,-0.024380,23.951136,0.614718,315826.554390,0.877265,19.552238,13.046569,3.394243,9.680215,7.717151,171.461149,32.000000,176.409928,180.899310,166.251974,174.339420,32.000000,157.336934,67.856133,76.251940,89.431896,39.490000,44.666684,59.000000,59.701877,41.050000,37.050545,59.523985,36.401628
40.640302,49.371731,137.845240,148.515009,72.510110,79.513461,29.167458,14.171035,135.597190,3.128964,46.823873,41.477051,147.224480,138.593655,144.809518,136.101006,85.180575,135.212427,-0.000796,-1.904190,32.000000,-235.837577,136.165286,-0.024358,23.950139,0.614963,316018.591788,0.873518,19.548978,13.055840,3.393349,6.678624,7.597838,171.450742,32.000000,176.411058,180.889255,166.250924,174.341247,32.000000,157.317691,67.859293,76.246436,89.428116,39.490000,44.637324,59.000000,59.720773,41.050000,37.058156,59.522342,36.399133
40.657815,49.384444,137.825012,148.510127,72.570555,79.537873,29.944411,14.171159,135.600712,3.129282,46.843830,41.493289,147.219352,138.596531,144.807226,136.105270,85.170775,135.213493,-0.000795,-1.900947,32.000000,-235.837483,136.170174,-0.024328,23.947468,0.615210,316242.567513,0.877400,19.546687,13.065996,3.392211,28.186893,14.779366,171.447551,32.000000,176.401896,180.887371,166.252985,174.333014,32.000000,157.311145,67.862622,76.238648,89.421441,39.490000,44.594478,59.000000,59.732694,41.050000,37.069203,59.526502,36.271548
40.667177,49.395469,137.839717,148.506738,72.608853,79.558184,29.977190,14.171269,135.606454,3.129032,46.859839,41.509172,147.215262,138.602010,144.802822,136.106473,85.162585,135.217927,-0.000793,-1.900605,32.000000,-235.837396,136.177524,-0.024123,23.947385,0.615394,316449.728660,0.872459,19.540413,13.073302,3.390688,3.308030,10.320998,171.430046,32.000000,176.406624,180.888054,166.244812,174.320325,32.000000,157.308993,67.864259,76.233205,89.415544,39.490000,44.570761,59.000000,59.740633,41.050000,37.078647,59.529886,36.403462
40.680345,49.409672,137.829122,148.503305,72.714583,79.582634,29.199419,14.171313,135.613114,3.127998,46.883199,41.522647,147.211503,138.610563,144.802270,136.115622,85.156187,135.222075,-0.000790,-1.900643,32.000000,-235.837345,136.182228,-0.024101,23.948962,0.615679,316671.101613,0.878197,19.540424,13.085813,3.389847,16.290947,60.167877,171.408435,32.000000,176.412968,180.875112,166.231968,174.326408,32.000000,157.290838,67.867319,76.231465,89.412137,39.490000,44.535693,59.000000,59.752349,41.050000,37.091593,59.529433,36.293118
40.696973,49.422298,137.845963,148.500491,72.758116,79.602900,29.915768,14.171486,135.621207,3.126907,46.897547,41.540476,147.209253,138.620291,144.800789,136.121670,85.150324,135.230062,-0.000790,-1.900059,32.000000,-235.837036,136.187509,-0.024111,23.950640,0.616111,316941.738231,0.856199,19.544188,13.093945,3.389292,14.284442,60.459710,171.399956,32.000000,176.407095,180.866301,166.234160,174.328178,32.000000,157.280704,67.868947,76.229679,89.408610,39.490000,44.515177,59.000000,59.747978,41.050000,37.103707,59.521015,36.433102
40.705679,49.435358,137.853221,148.496952,72.682609,79.627311,29.168424,14.171396,135.633881,3.126241,46.914469,41.554897,147.206068,138.633552,144.799594,136.133223,85.144166,135.241437,-0.000789,-1.896618,32.000000,-235.837098,136.195091,-0.024085,23.951968,0.616568,317342.070469,0.876712,19.532408,13.103856,3.387766,24.886069,11.915082,171.387243,32.000000,176.404379,180.867421,166.235325,174.316733,32.000000,157.285690,67.869472,76.229252,89.405649,39.490000,44.485125,59.000000,59.758589,41.050000,37.116348,59.521556,36.274996
40.715329,49.446494,137.873349,148.494211,72.712521,79.647716,29.504774,14.171429,135.644025,3.126083,46.932860,41.565155,147.204111,138.640380,144.797978,136.141133,85.140340,135.248489,-0.000788,-1.894870,32.000000,-235.837039,136.202696,-0.024062,23.952567,0.616289,317295.724476,0.879190,19.530654,13.113985,3.386975,7.990135,60.387169,171.360028,32.000000,176.413199,180.864598,166.222968,174.318587,32.000000,157.281999,67.868671,76.231609,89.403946,39.490000,44.465460,59.000000,59.762910,41.050000,37.126186,59.529374,36.272355
40.727449,49.461356,137.866338,148.491207,72.623761,79.672071,29.184017,14.171453,135.655990,3.125608,46.952410,41.581212,147.200727,138.649109,144.795292,136.155004,85.136480,135.261762,-0.000787,-1.891400,32.000000,-235.836985,136.211691,-0.024116,23.953008,0.615985,317235.262268,0.878442,19.530354,13.123643,3.386106,13.158175,7.651795,171.350053,32.000000,176.410013,180.845222,166.227496,174.325796,32.000000,157.257279,67.869182,76.234665,89.401508,39.490000,44.437602,59.000000,59.764649,41.050000,37.140953,59.525283,36.441026
40.737902,49.473716,137.872318,148.487964,72.615567,79.684343,29.505900,14.171507,135.664917,3.124862,46.965063,41.593495,147.199029,138.658922,144.792319,136.163767,85.133602,135.268253,-0.000784,-1.890295,32.000000,-235.836916,136.221135,-0.024093,23.952021,0.615148,316843.810738,0.875706,19.528895,13.131382,3.385741,22.718356,10.153224,171.341517,32.000000,176.399767,180.846303,166.234202,174.321581,32.000000,157.253865,67.870410,76.236878,89.399280,39.490000,44.412318,59.000000,59.764668,41.050000,37.153564,59.526286,36.361129
40.751674,49.488076,137.865781,148.482914,72.783520,79.709071,29.348289,14.171693,135.675200,3.124099,46.981348,41.607786,147.195742,138.672061,144.789237,136.178639,85.131236,135.278088,-0.000781,-1.890344,32.000000,-235.836758,136.234946,-0.024313,23.951953,0.614785,316753.238855,0.852744,19.529334,13.140800,3.384566,6.967683,60.342575,171.319459,32.000000,176.397324,180.847514,166.226828,174.310273,32.000000,157.254625,67.872583,76.240550,89.396236,39.490000,44.375282,59.000000,59.761475,41.050000,37.167843,59.524201,36.332296
40.749673,49.499660,137.891552,148.477865,72.859692,79.721128,29.228975,14.171842,135.686052,3.123765,46.997673,41.615592,147.192914,138.684713,144.788663,136.186700,85.130221,135.283388,-0.000781,-1.888057,32.000000,-235.836659,136.246160,-0.024308,23.953863,0.615618,317233.560949,0.875983,19.529195,13.147595,3.383837,13.859511,59.486638,171.297018,32.000000,176.394836,180.837916,166.222753,174.315903,32.000000,157.246869,67.875012,76.243939,89.395136,39.490000,44.363339,59.000000,59.766142,41.050000,37.179626,59.538196,36.275363
40.750261,49.514281,137.908953,148.471434,73.055079,79.745693,29.562037,14.172044,135.691534,3.123178,47.021872,41.619008,147.188154,138.696749,144.785364,136.194449,85.127553,135.287336,-0.000782,-1.886892,32.000000,-235.836345,136.250866,-0.024174,23.956390,0.616367,317703.280411,0.878946,19.529472,13.151647,3.383184,10.542726,60.428472,171.283908,32.000000,176.378581,180.828105,166.235291,174.317371,32.000000,157.230424,67.877066,76.245022,89.390720,39.490000,44.344548,59.000000,59.777754,41.050000,37.194241,59.527132,36.274042
40.761928,49.528444,137.894780,148.467587,73.148238,79.753853,29.166690,14.172109,135.692069,3.122888,47.045382,41.630896,147.185847,138.698409,144.782050,136.196148,85.125696,135.290071,-0.000781,-1.886919,32.000000,-235.836285,136.250088,-0.024215,23.958676,0.617668,318342.784527,0.879690,19.545555,13.157485,3.383980,12.613642,60.101198,171.264596,32.000000,176.374334,180.831543,166.236534,174.306326,32.000000,157.228418,67.880172,76.244933,89.387942,39.490000,44.313702,59.000000,59.776476,41.050000,37.209244,59.517366,36.400674
40.769840,49.546235,137.909893,148.464506,73.309488,79.770366,29.180245,14.172013,135.691152,3.108756,47.072120,41.638805,147.182217,138.701494,144.778860,136.196885,85.124321,135.288666,-0.000781,-1.886948,32.000000,-235.836430,136.249488,-0.024183,23.960914,0.618969,319098.554554,0.860693,19.556019,13.160773,3.383357,25.207726,7.205412,171.233213,32.000000,176.376512,180.824741,166.226438,174.308746,32.000000,157.221081,67.882765,76.242986,89.382464,39.490000,44.286813,59.000000,59.770651,41.050000,37.228812,59.523395,36.314541
40.765938,49.562088,137.898800,148.462719,73.400648,79.770195,29.147466,14.171942,135.689257,3.108391,47.091905,41.640782,147.180141,138.699691,144.776927,136.196305,85.121342,135.282574,-0.000779,-1.886962,32.000000,-235.836529,136.249960,-0.024210,23.960853,0.619692,319557.250952,0.883052,19.558451,13.163128,3.382788,2.076777,59.905695,171.217852,32.000000,176.371594,180.814993,166.231010,174.313691,32.000000,157.207957,67.885578,76.238501,89.377901,39.490000,44.261556,59.000000,59.783114,41.050000,37.247444,59.534665,36.324739
40.764780,49.579507,137.901951,148.460391,73.500833,79.770321,29.195605,14.171964,135.689169,3.107350,47.112614,41.648313,147.177468,138.697906,144.774392,136.195083,85.116035,135.278767,-0.000778,-1.889345,32.000000,-235.836271,136.249249,-0.024210,23.961587,0.620793,320111.443168,0.884873,19.577505,13.162274,3.383122,24.399870,60.220870,171.202066,32.000000,176.356568,180.815460,166.239498,174.306035,32.000000,157.211647,67.888164,76.230966,89.372497,39.490000,44.226371,59.000000,59.791441,41.050000,37.267551,59.539219,36.282112
40.760924,49.592029,137.885067,148.458415,73.588825,79.770256,29.163258,14.172047,135.683951,3.094469,47.132765,41.655702,147.175155,138.695336,144.770646,136.189619,85.113005,135.277874,-0.000776,-1.892311,32.000000,-235.836207,136.245982,-0.024199,23.957947,0.621966,320759.868804,0.863352,19.592448,13.165444,3.382782,24.880141,59.743015,171.175238,32.000000,176.358441,180.815537,166.236808,174.298947,32.000000,157.216593,67.888849,76.223579,89.368511,39.490000,44.192805,59.000000,59.801853,41.050000,37.281974,59.526266,36.313000
40.763802,49.607368,137.881516,148.456439,73.637407,79.770413,29.187617,14.172107,135.672809,3.081149,47.158317,41.655701,147.172554,138.685331,144.767767,136.183734,85.106276,135.268667,-0.000774,-1.893450,32.000000,-235.836200,136.234438,-0.024281,23.954829,0.622443,320980.777600,0.885544,19.613320,13.167879,3.382834,11.448356,12.343954,171.146065,32.000000,176.356409,180.801716,166.232654,174.304421,32.000000,157.201227,67.887358,76.213274,89.364541,39.490000,44.154947,59.000000,59.809433,41.050000,37.298810,59.524968,36.436991
40.762143,49.620708,137.882158,148.455277,73.661616,79.770484,29.182395,14.172150,135.664319,3.080885,47.177695,41.659441,147.172604,138.679247,144.765077,136.173599,85.100194,135.263876,-0.000774,-1.896306,32.000000,-235.836147,136.225904,-0.024128,23.953880,0.623192,321393.422867,0.887205,19.619477,13.169246,3.382129,10.263383,60.130777,171.134285,32.000000,176.344303,180.795779,166.240434,174.303590,32.000000,157.197386,67.885191,76.203095,89.360460,39.490000,44.129959,59.000000,59.816123,41.050000,37.314122,59.535590,36.351224
40.762760,49.635323,137.887660,148.455289,73.699221,79.770940,29.232162,14.172056,135.652186,3.081166,47.201159,41.658615,147.172686,138.668971,144.761827,136.161656,85.091303,135.252214,-0.000773,-1.899832,32.000000,-235.836215,136.213830,-0.024125,23.955050,0.623357,321412.150563,0.888720,19.642334,13.172474,3.382584,8.139986,10.363088,171.109044,32.000000,176.340380,180.798691,166.240732,174.289422,32.000000,157.206954,67.883055,76.191341,89.358150,39.490000,44.103524,59.000000,59.825427,41.050000,37.330892,59.530318,36.394511
40.760005,49.648863,137.865413,148.455411,73.697905,79.771139,29.181451,14.171883,135.642763,3.080789,47.218373,41.658439,147.173224,138.662080,144.760386,136.149560,85.083460,135.243054,-0.000775,-1.900539,32.000000,-235.836290,136.201062,-0.024212,23.954504,0.623779,321617.946300,0.883530,19.656485,13.176634,3.382892,10.364495,60.149225,171.077721,32.000000,176.345837,180.788582,166.232237,174.291795,32.000000,157.204454,67.881146,76.179703,89.356917,39.490000,44.057062,59.000000,59.831559,41.050000,37.346510,59.529414,36.403315
40.757425,49.657740,137.878118,148.455149,73.671706,79.771176,29.153384,14.171959,135.631685,3.080891,47.223640,41.659213,147.173434,138.652409,144.759336,136.139901,85.074399,135.236004,-0.000774,-1.900565,32.000000,-235.836194,136.194675,-0.024158,23.953845,0.623764,321658.325461,0.865151,19.670798,13.179843,3.382496,14.959620,60.005893,171.062255,32.000000,176.336600,180.779626,166.239720,174.292221,32.000000,157.191565,67.878912,76.166422,89.353677,39.490000,44.037384,59.000000,59.841765,41.050000,37.356818,59.525273,36.394144
40.754769,49.665245,137.852446,148.454194,73.580776,79.771467,29.979738,14.171779,135.620612,3.081661,47.227991,41.658106,147.173618,138.639197,144.757709,136.129416,85.063018,135.225212,-0.000775,-1.901156,32.000000,-235.836441,136.185837,-0.024187,23.952038,0.624044,321793.870180,0.866654,19.683543,13.184825,3.382734,14.657931,7.947772,171.046127,32.000000,176.327661,180.784249,166.249287,174.279584,32.000000,157.199225,67.874184,76.151201,89.351465,39.490000,43.990213,59.000000,59.860493,41.050000,37.364048,59.525971,36.353205
40.757411,49.669162,137.860955,148.452832,73.591084,79.771564,29.193853,14.171757,135.611649,3.081293,47.227438,41.658707,147.173325,138.630677,144.757714,136.121548,85.054557,135.218285,-0.000774,-1.904052,32.000000,-235.836448,136.180675,-0.024191,23.950618,0.623357,321482.168630,0.863969,19.687621,13.189920,3.382063,14.152900,59.608102,171.017259,32.000000,176.329802,180.784632,166.242114,174.273123,32.000000,157.201119,67.870948,76.138094,89.349528,39.490000,43.965338,59.000000,59.862090,41.050000,37.366885,59.532423,36.400307
40.760451,49.671313,137.853590,148.450929,73.626861,79.771638,29.263507,14.171702,135.606333,3.081974,47.220600,41.661789,147.170247,138.626448,144.759086,136.114525,85.044123,135.212069,-0.000775,-1.905793,32.000000,-235.836589,136.174732,-0.024218,23.946330,0.622638,321088.588307,0.876944,19.701769,13.196675,3.382363,20.553740,60.276912,170.993830,32.000000,176.327855,180.769648,166.241794,174.273699,32.000000,157.191672,67.868049,76.123004,89.346113,39.490000,43.938597,59.000000,59.868263,41.050000,37.367813,59.516943,36.372501
40.762037,49.669404,137.824572,148.447989,73.561451,79.779593,29.163107,14.171679,135.598244,3.079058,47.205442,41.663889,147.169430,138.621093,144.760216,136.106140,85.030273,135.203505,-0.000775,-1.908014,32.000000,-235.836568,136.167694,-0.024484,23.943407,0.623758,321650.799348,0.884786,19.700055,13.202339,3.382163,7.846694,9.124991,170.971727,32.000000,176.309712,180.767772,166.253563,174.267941,32.000000,157.192545,67.864811,76.104229,89.343851,39.490000,43.882436,59.000000,59.869626,41.050000,37.361888,59.523247,36.416815
40.750728,49.663868,137.842917,148.444472,73.568315,79.779393,29.961021,14.171609,135.593096,3.075257,47.190057,41.663101,147.167606,138.617294,144.762051,136.101653,85.015619,135.201474,-0.000776,-1.906846,32.000000,-235.836575,136.162784,-0.024429,23.944802,0.623277,321447.781873,0.863836,19.694946,13.211877,3.381130,12.280553,60.458921,170.944643,32.000000,176.309675,180.768137,166.256162,174.252055,32.000000,157.205436,67.859858,76.084245,89.340857,39.490000,43.864004,59.000000,59.890358,41.050000,37.350700,59.527211,36.345428
40.752363,49.657669,137.857765,148.440947,73.495425,79.787312,29.158289,14.171612,135.590626,3.074933,47.174571,41.665614,147.166117,138.612329,144.764632,136.093302,85.004634,135.198746,-0.000778,-1.905098,32.000000,-235.836551,136.163636,-0.024403,23.948204,0.622981,321266.436888,0.888385,19.695709,13.223026,3.381588,17.559512,60.155104,170.913958,32.000000,176.313405,180.760157,166.251230,174.254075,32.000000,157.203962,67.855915,76.067784,89.339179,39.490000,43.843673,59.000000,59.897459,41.050000,37.339113,59.520631,36.318062
40.754447,49.647931,137.861210,148.436888,73.381323,79.795537,29.187784,14.171594,135.590040,3.074967,47.148950,41.667864,147.163438,138.606286,144.766134,136.093216,84.990793,135.197795,-0.000778,-1.907451,32.000000,-235.836568,136.161635,-0.024419,23.950178,0.622774,321155.911146,0.887727,19.696258,13.233747,3.382470,5.651657,60.226920,170.896279,32.000000,176.303878,180.746732,166.260463,174.256601,32.000000,157.196724,67.850803,76.047329,89.335882,39.490000,43.811944,59.000000,59.907419,41.050000,37.321281,59.523326,36.392017
40.767409,49.638198,137.882547,148.434449,73.192338,79.795649,29.155657,14.171577,135.592342,3.075845,47.121662,41.677391,147.161989,138.606458,144.767677,136.093199,84.978686,135.201818,-0.000775,-1.907112,32.000000,-235.836707,136.164949,-0.024385,23.951732,0.621980,320748.170300,0.882100,19.693001,13.245156,3.382915,11.376733,7.329992,170.879372,32.000000,176.299217,180.748957,166.261410,174.246991,32.000000,157.205612,67.845198,76.031286,89.334329,39.490000,43.800313,59.000000,59.898889,41.050000,37.304753,59.516048,36.436551
40.774404,49.622423,137.896116,148.429952,72.964853,79.816047,30.006065,14.171544,135.603068,3.076205,47.080428,41.680439,147.158165,138.613903,144.767098,136.098649,84.964697,135.208323,-0.000775,-1.905608,32.000000,-235.836720,136.172753,-0.024444,23.950681,0.620616,320145.046727,0.882923,19.668194,13.260201,3.382404,15.100856,60.468824,170.849371,32.000000,176.302986,180.740547,166.251775,174.241386,32.000000,157.211821,67.834396,76.012303,89.331369,39.490000,43.775615,59.000000,59.900965,41.050000,37.278610,59.531499,36.399353
40.787147,49.606005,137.902432,148.424707,72.700200,79.836242,29.231941,14.171774,135.617014,3.090175,47.044888,41.684785,147.156060,138.624048,144.769641,136.104785,84.953573,135.219291,-0.000774,-1.905575,32.000000,-235.836365,136.183515,-0.024404,23.952166,0.618659,319151.912436,0.859258,19.648758,13.275097,3.382353,21.064338,10.341115,170.830934,32.000000,176.298866,180.725645,166.251579,174.245518,32.000000,157.194760,67.825633,75.996987,89.330120,39.490000,43.754775,59.000000,59.890340,41.050000,37.251928,59.529128,36.421290
40.796704,49.584587,137.942969,148.417958,72.560677,79.860918,29.154386,14.171930,135.636145,3.090536,47.004898,41.692358,147.152988,138.642131,144.772361,136.119000,84.940674,135.235490,-0.000772,-1.903219,32.000000,-235.836092,136.197908,-0.024384,23.953566,0.616249,318047.003484,0.858345,19.610501,13.292660,3.381050,30.496058,59.871153,170.822144,32.000000,176.284003,180.719335,166.255839,174.238060,32.000000,157.196549,67.815598,75.978491,89.328180,39.490000,43.739817,59.000000,59.883230,41.050000,37.216443,59.540694,36.322464
40.807790,49.568392,137.961673,148.412925,72.415453,79.872988,29.150937,14.171884,135.650483,3.091392,46.975381,41.698032,147.150487,138.655715,144.773227,136.130965,84.932125,135.244847,-0.000772,-1.903182,32.000000,-235.836105,136.210131,-0.024434,23.955173,0.614475,317210.531458,0.874614,19.580606,13.310061,3.380582,11.553726,9.830425,170.798328,32.000000,176.286220,180.717685,166.244948,174.229093,32.000000,157.201671,67.809381,75.965165,89.327178,39.490000,43.734233,59.000000,59.875520,41.050000,37.188731,59.526109,36.542126
40.817815,49.549445,137.997746,148.406427,72.250217,79.897401,29.183643,14.171997,135.672750,3.104526,46.937343,41.702389,147.145814,138.676786,144.776601,136.151956,84.922883,135.261508,-0.000773,-1.901978,32.000000,-235.836015,136.224610,-0.024379,23.960857,0.613193,316514.325380,0.874278,19.556395,13.327476,3.381302,16.022453,7.651006,170.771490,32.000000,176.287097,180.704289,166.228174,174.232242,32.000000,157.193923,67.801718,75.952268,89.327072,39.490000,43.726735,59.000000,59.862020,41.050000,37.156304,59.522647,36.382332
40.817375,49.533319,138.018493,148.400088,72.125792,79.917670,29.187090,14.171920,135.694178,3.117718,46.903481,41.709495,147.143038,138.696586,144.777833,136.168467,84.916635,135.280760,-0.000773,-1.899601,32.000000,-235.836053,136.248049,-0.024401,23.964487,0.611943,315993.213391,0.861767,19.524548,13.342476,3.380479,16.225770,7.757554,170.758749,32.000000,176.277657,180.697415,166.228485,174.234083,32.000000,157.180086,67.794314,75.942294,89.326939,39.490000,43.719307,59.000000,59.859214,41.050000,37.129069,59.529423,36.400821
40.836596,49.512170,138.049382,148.391123,71.999641,79.941999,30.018393,14.171932,135.721879,3.117895,46.865161,41.717355,147.137976,138.723774,144.778187,136.195529,84.909839,135.301908,-0.000772,-1.896069,32.000000,-235.836238,136.278203,-0.024364,23.967399,0.610416,315231.324643,0.869343,19.497589,13.360095,3.381311,12.033746,60.488837,170.744085,32.000000,176.268793,180.698835,166.225605,174.222335,32.000000,157.183022,67.784543,75.931625,89.328846,39.490000,43.703646,59.000000,59.840637,41.050000,37.093394,59.527574,36.427013
40.844749,49.494043,138.056812,148.382846,72.086466,79.962338,29.166638,14.171883,135.747415,3.117688,46.833555,41.728169,147.130890,138.751085,144.778132,136.221523,84.905471,135.323887,-0.000771,-1.894279,32.000000,-235.836122,136.301569,-0.024338,23.967215,0.609257,314718.142665,0.867486,19.471723,13.374972,3.380933,7.902346,7.794763,170.713303,32.000000,176.271398,180.693728,166.208762,174.218766,32.000000,157.180518,67.772696,75.923386,89.327377,39.490000,43.690121,59.000000,59.822565,41.050000,37.062352,59.527506,36.417549
40.856744,49.474211,138.089021,148.373685,72.088423,79.986594,29.961397,14.171966,135.777116,3.118152,46.801965,41.734751,147.122590,138.779634,144.779603,136.252932,84.900716,135.349782,-0.000768,-1.891361,32.000000,-235.836053,136.327635,-0.024406,23.967478,0.609114,314721.466798,0.867014,19.430931,13.392174,3.380169,6.696842,6.530626,170.698723,32.000000,176.260997,180.679267,166.208498,174.223606,32.000000,157.159279,67.760160,75.912330,89.323983,39.490000,43.680950,59.000000,59.809040,41.050000,37.027320,59.518772,36.386294
40.872782,49.459360,138.084233,148.366325,72.042959,80.006918,29.160300,14.172102,135.803277,3.118309,46.778154,41.741875,147.117354,138.805563,144.779236,136.280265,84.898082,135.375200,-0.000767,-1.888998,32.000000,-235.835950,136.350495,-0.024414,23.967564,0.609215,314829.533395,0.867205,19.397984,13.407231,3.379657,7.817273,60.029497,170.686476,32.000000,176.246384,180.679883,166.209097,174.218530,32.000000,157.155955,67.749751,75.903917,89.321013,39.490000,43.663013,59.000000,59.781289,41.050000,37.000478,59.532580,36.406470
40.885560,49.441266,138.104635,148.357041,72.017466,80.031022,29.169456,14.172336,135.832385,3.119653,46.750990,41.755987,147.109603,138.835467,144.775605,136.309572,84.895592,135.402003,-0.000766,-1.885472,32.000000,-235.835716,136.374048,-0.024656,23.968411,0.608523,314556.998608,0.861698,19.361710,13.424083,3.378754,12.774918,12.075788,170.661835,32.000000,176.242728,180.678584,166.198049,174.206138,32.000000,157.153227,67.737647,75.893050,89.317257,39.490000,43.645899,59.000000,59.758605,41.050000,36.968183,59.517189,36.337285
40.883751,49.427603,138.123200,148.349343,72.054599,80.051414,29.164950,14.172467,135.857986,3.120714,46.735693,41.761703,147.103007,138.854575,144.774846,136.327055,84.895010,135.419536,-0.000766,-1.884307,32.000000,-235.835560,136.396498,-0.024704,23.970410,0.608297,314490.173118,0.863905,19.337250,13.438610,3.378245,25.017362,60.068962,170.636880,32.000000,176.242587,180.668021,166.187689,174.210487,32.000000,157.138198,67.727233,75.884418,89.314272,39.490000,43.637864,59.000000,59.747711,41.050000,36.942291,59.530387,36.550784
40.886930,49.414681,138.134049,148.340693,71.985885,80.075795,29.342288,14.172642,135.880612,3.121529,46.723286,41.768679,147.096772,138.879719,144.768937,136.350785,84.893288,135.441738,-0.000765,-1.883162,32.000000,-235.835328,136.421092,-0.024641,23.974045,0.608398,314533.399628,0.862266,19.316372,13.451452,3.378595,9.286809,10.463720,170.627591,32.000000,176.226772,180.656977,166.193300,174.212306,32.000000,157.122464,67.712995,75.873312,89.307847,39.490000,43.622568,59.000000,59.733649,41.050000,36.915599,59.527565,36.309699
40.891659,49.406835,138.159375,148.334370,72.076657,80.088156,29.929143,14.172644,135.899078,3.121270,46.720088,41.772611,147.090524,138.899718,144.764589,136.368197,84.893012,135.461183,-0.000764,-1.884413,32.000000,-235.835351,136.437095,-0.024688,23.976348,0.608043,314400.576655,0.849499,19.300815,13.461519,3.378498,11.142195,60.457307,170.611997,32.000000,176.222016,180.656347,166.189576,174.200910,32.000000,157.124509,67.703643,75.862520,89.302424,39.490000,43.614915,59.000000,59.717669,41.050000,36.898329,59.507462,36.596565
40.901544,49.399089,138.177702,148.327649,72.051866,80.112485,29.165856,14.172777,135.917987,3.128522,46.719105,41.778095,147.081769,138.915788,144.757350,136.387516,84.893819,135.480634,-0.000764,-1.886747,32.000000,-235.835268,136.456800,-0.024648,23.977594,0.608342,314574.536508,0.865534,19.287612,13.474636,3.378986,19.055889,60.131785,170.584555,32.000000,176.217002,180.648046,166.168264,174.198588,32.000000,157.113822,67.693323,75.849794,89.296314,39.490000,43.601466,59.000000,59.688724,41.050000,36.879716,59.530849,36.315128
40.904296,49.393740,138.194200,148.323261,71.999649,80.124700,29.964477,14.172853,135.930701,3.129890,46.720220,41.780761,147.074349,138.931726,144.751234,136.401523,84.894606,135.491439,-0.000765,-1.889066,32.000000,-235.835213,136.463538,-0.024556,23.976208,0.608412,314684.107853,0.866207,19.265303,13.482773,3.378302,19.566512,60.472801,170.570619,32.000000,176.205956,180.633818,166.164130,174.201135,32.000000,157.093995,67.685962,75.837887,89.290913,39.490000,43.596509,59.000000,59.673217,41.050000,36.865458,59.534341,36.398840
40.915893,49.390728,138.204273,148.318957,72.020820,80.145165,29.983757,14.172954,135.942364,3.130403,46.729359,41.787242,147.068411,138.950217,144.743758,136.410468,84.894466,135.505411,-0.000766,-1.889013,32.000000,-235.835048,136.475300,-0.024600,23.971418,0.608023,314490.810372,0.865711,19.248238,13.489429,3.378151,10.155353,60.450920,170.559665,32.000000,176.184702,180.631550,166.164860,174.193666,32.000000,157.085438,67.679500,75.822769,89.284615,39.490000,43.580041,59.000000,59.647365,41.050000,36.853168,59.520907,36.402141
40.901093,49.390311,138.196829,148.316529,71.998618,80.161437,29.909859,14.172976,135.950291,3.129964,46.742189,41.785908,147.063552,138.960344,144.737193,136.418260,84.895450,135.517029,-0.000767,-1.890182,32.000000,-235.834928,136.479838,-0.024598,23.967604,0.607635,314253.199041,0.864953,19.239890,13.493905,3.378183,13.807786,21.745609,170.534101,32.000000,176.180439,180.629846,166.154041,174.183238,32.000000,157.086246,67.676422,75.809590,89.279321,39.490000,43.558909,59.000000,59.641273,41.050000,36.846249,59.524122,36.423124
40.902658,49.393422,138.221582,148.314726,72.033575,80.169521,29.316173,14.172917,135.958241,3.125746,46.761888,41.787952,147.059168,138.971825,144.732887,136.426618,84.897594,135.522978,-0.000767,-1.892009,32.000000,-235.835108,136.488100,-0.024587,23.967810,0.607794,314245.664498,0.864355,19.241343,13.499947,3.378302,10.119608,9.758266,170.506499,32.000000,176.171504,180.619469,166.142879,174.187709,32.000000,157.073287,67.677202,75.796680,89.273576,39.490000,43.552526,59.000000,59.629505,41.050000,36.842272,59.523798,36.576095
40.888778,49.397953,138.215714,148.313358,72.116951,80.161301,29.874832,14.172976,135.959950,3.126344,46.776455,41.788187,147.056335,138.974623,144.728178,136.431903,84.897648,135.523840,-0.000768,-1.892032,32.000000,-235.835164,136.490086,-0.024589,23.968522,0.608170,314340.050155,0.864679,19.249847,13.501941,3.379278,16.920670,9.596416,170.494090,32.000000,176.154664,180.614124,166.143809,174.186565,32.000000,157.068728,67.680312,75.787225,89.268773,39.490000,43.532520,59.000000,59.632065,41.050000,36.842503,59.535029,36.273235
40.891126,49.403741,138.212889,148.311033,72.131874,80.161241,29.976872,14.172887,135.959196,3.126378,46.794122,41.786989,147.052859,138.977904,144.722342,136.432354,84.896753,135.526969,-0.000771,-1.893807,32.000000,-235.835426,136.489769,-0.024559,23.970898,0.608738,314585.157017,0.865601,19.264398,13.503199,3.380005,13.928189,6.368974,170.468556,32.000000,176.143270,180.614544,166.135986,174.174226,32.000000,157.070766,67.685837,75.777049,89.264340,39.490000,43.509778,59.000000,59.613635,41.050000,36.844165,59.528066,36.397006
40.888605,49.406764,138.194372,148.308674,72.183273,80.169636,29.425840,14.172973,135.958035,3.126139,46.808039,41.787455,147.049246,138.975473,144.718191,136.432612,84.895652,135.530278,-0.000771,-1.894400,32.000000,-235.835518,136.491024,-0.024594,23.974286,0.609306,314861.555828,0.863138,19.276408,13.504744,3.380383,12.590918,60.335131,170.439864,32.000000,176.140705,180.607056,166.123776,174.172161,32.000000,157.067807,67.691024,75.768699,89.259576,39.490000,43.480059,59.000000,59.599337,41.050000,36.842717,59.527152,36.437798
40.890383,49.411400,138.191972,148.305821,72.240639,80.161306,29.854941,14.172862,135.953200,3.123997,46.826539,41.781522,147.045285,138.970265,144.711499,136.428612,84.891714,135.531261,-0.000771,-1.895581,32.000000,-235.835626,136.491549,-0.024480,23.978028,0.609474,315113.031708,0.846109,19.267065,13.508266,3.379055,7.500976,60.362780,170.418027,32.000000,176.122936,180.591112,166.122548,174.171466,32.000000,157.047036,67.701220,75.757381,89.253097,39.490000,43.457863,59.000000,59.587217,41.050000,36.841864,59.534174,36.275583
40.898109,49.417690,138.190258,148.303962,72.257884,80.161164,29.171697,14.172720,135.947069,3.123714,46.843193,41.779813,147.041797,138.963569,144.705937,136.422489,84.888052,135.523117,-0.000771,-1.897303,32.000000,-235.835713,136.483470,-0.024464,23.981275,0.609602,315179.998877,0.856377,19.277923,13.511030,3.379643,11.727128,60.124582,170.404491,32.000000,176.105797,180.588114,166.121345,174.161050,32.000000,157.056064,67.713137,75.748280,89.246860,39.490000,43.432632,59.000000,59.571390,41.050000,36.844506,59.534380,36.407204
40.896712,49.425697,138.183388,148.302212,72.269102,80.161154,29.844188,14.172600,135.936469,3.123071,46.862878,41.779243,147.038446,138.954649,144.699404,136.411717,84.884121,135.512930,-0.000771,-1.900823,32.000000,-235.835684,136.468238,-0.024491,23.982859,0.610060,315518.862787,0.843824,19.279968,13.512274,3.379007,9.283387,60.356607,170.367989,32.000000,176.102430,180.584046,166.105299,174.148583,32.000000,157.061705,67.730811,75.737262,89.238311,39.490000,43.413352,59.000000,59.553121,41.050000,36.848927,59.533918,36.384827
40.889681,49.432335,138.174722,148.300418,72.163067,80.161123,29.167611,14.172470,135.925433,3.123564,46.877582,41.776072,147.036014,138.939275,144.694935,136.399312,84.879161,135.505381,-0.000771,-1.902552,32.000000,-235.835788,136.457002,-0.024506,23.984052,0.610024,315569.276822,0.868905,19.281445,13.512323,3.378540,8.429316,60.037771,170.344941,32.000000,176.095168,180.570174,166.094771,174.151057,32.000000,157.047806,67.749286,75.728355,89.232130,39.490000,43.388146,59.000000,59.548494,41.050000,36.852895,59.539779,36.337798
40.887190,49.441184,138.166238,148.298402,72.231585,80.160955,29.199831,14.172372,135.909504,3.123169,46.897169,41.774447,147.034563,138.922384,144.688054,136.386416,84.872238,135.494792,-0.000773,-1.906027,32.000000,-235.835932,136.446070,-0.024495,23.981876,0.609356,315202.019016,0.846610,19.297382,13.511348,3.379087,13.900314,59.495342,170.324425,32.000000,176.075397,180.565227,166.091022,174.144969,32.000000,157.038426,67.771475,75.717267,89.224948,39.490000,43.352583,59.000000,59.539127,41.050000,36.858378,59.532207,36.296713
40.884182,49.450236,138.165630,148.297428,72.290795,80.160837,29.194009,14.172287,135.897288,3.123271,46.916960,41.770227,147.032367,138.908137,144.682833,136.374524,84.866412,135.483252,-0.000774,-1.907800,32.000000,-235.835844,136.432429,-0.024432,23.977723,0.609227,315153.635102,0.865990,19.309743,13.512475,3.378912,12.986632,59.569206,170.306701,32.000000,176.072578,180.566514,166.082566,174.130513,32.000000,157.046388,67.790386,75.708557,89.220769,39.490000,43.335773,59.000000,59.530067,41.050000,36.865475,59.522372,36.344255
40.876787,49.459798,138.181127,148.297850,72.313065,80.160881,29.171651,14.172320,135.883378,3.122299,46.935049,41.767466,147.030064,138.896134,144.678635,136.360167,84.860362,135.469837,-0.000774,-1.910717,32.000000,-235.835541,136.422928,-0.024377,23.974402,0.610232,315613.692097,0.868858,19.323117,13.514629,3.379145,2.366004,6.535054,170.271149,32.000000,176.072113,180.563757,166.060854,174.128696,32.000000,157.047424,67.809592,75.699097,89.217106,39.490000,43.320406,59.000000,59.527657,41.050000,36.873774,59.528224,36.351224
40.885456,49.469130,138.156461,148.300245,72.312294,80.160551,29.213625,14.172349,135.862293,3.120757,46.951304,41.765217,147.028392,138.884597,144.673446,136.347145,84.851986,135.456192,-0.000776,-1.913037,32.000000,-235.835565,136.408625,-0.024406,23.967985,0.610659,315767.035801,0.869638,19.338830,13.514490,3.379442,14.068534,59.577414,170.254034,32.000000,176.060128,180.553907,166.054610,174.127080,32.000000,157.036916,67.834717,75.687603,89.213433,39.490000,43.298569,59.000000,59.512197,41.050000,36.881448,59.530987,36.380571
40.880246,49.477178,138.165081,148.303320,72.328020,80.144011,29.250000,14.172292,135.847318,3.119720,46.966491,41.764468,147.028625,138.871105,144.670308,136.331067,84.842252,135.445590,-0.000776,-1.914208,32.000000,-235.835632,136.396246,-0.024186,23.964713,0.611074,315855.020169,0.868017,19.351302,13.515111,3.380242,8.025058,59.480611,170.231642,32.000000,176.045853,180.565104,166.050797,174.112393,32.000000,157.043635,67.863505,75.676507,89.213196,39.490000,43.270586,59.000000,59.503492,41.050000,36.886924,59.526660,36.380205
40.876159,49.483259,138.163876,148.306008,72.282803,80.135792,29.208907,14.172256,135.836209,3.119261,46.975910,41.762100,147.029665,138.858375,144.667255,136.317802,84.834231,135.433874,-0.000777,-1.914230,32.000000,-235.835605,136.383818,-0.024174,23.963371,0.610943,315786.782725,0.844763,19.359614,13.518824,3.379656,21.809521,59.534824,170.206430,32.000000,176.044077,180.570388,166.037706,174.102624,32.000000,157.051385,67.887820,75.670927,89.214420,39.490000,43.250469,59.000000,59.495686,41.050000,36.890570,59.534026,36.257021
40.878625,49.490073,138.154100,148.309835,72.275197,80.135553,29.212211,14.172254,135.822734,3.118686,46.986146,41.763336,147.031542,138.847940,144.667058,136.308054,84.825373,135.417203,-0.000778,-1.914193,32.000000,-235.835615,136.373246,-0.024176,23.962875,0.611046,315784.856822,0.869741,19.371278,13.522288,3.380191,14.076025,8.187769,170.176390,32.000000,176.041029,180.562148,166.034744,174.107159,32.000000,157.039541,67.917109,75.665691,89.216909,39.490000,43.226164,59.000000,59.483977,41.050000,36.894502,59.528794,36.378517
40.876780,49.496336,138.121458,148.313101,72.284618,80.135299,29.949516,14.172344,135.816425,3.117708,46.994060,41.761919,147.033666,138.836363,144.666386,136.301493,84.816834,135.409227,-0.000777,-1.914193,32.000000,-235.835582,136.368124,-0.024137,23.963904,0.610790,315689.377451,0.867372,19.374623,13.523233,3.379653,11.490036,7.840615,170.163417,32.000000,176.026835,180.563025,166.042395,174.103213,32.000000,157.043562,67.938270,75.661392,89.218701,39.490000,43.194467,59.000000,59.475342,41.050000,36.898067,59.530761,36.288202
40.871945,49.503797,138.108040,148.315943,72.277778,80.135236,29.218324,14.172099,135.809537,3.117658,47.000665,41.757443,147.035316,138.830747,144.665901,136.295214,84.806631,135.403281,-0.000779,-1.914192,32.000000,-235.835864,136.365728,-0.024132,23.969549,0.610863,315749.854352,0.845442,19.380700,13.525890,3.379667,17.534471,60.220906,170.132734,32.000000,176.026006,180.571708,166.038035,174.083914,32.000000,157.060037,67.961560,75.659393,89.222628,39.490000,43.152718,59.000000,59.466329,41.050000,36.903204,59.531489,36.401921
40.875249,49.508057,138.091871,148.316632,72.317529,80.135118,29.959893,14.171992,135.808469,3.118594,47.003804,41.758756,147.034403,138.824671,144.666163,136.293151,84.797975,135.394862,-0.000778,-1.914234,32.000000,-235.836019,136.365600,-0.024063,23.975021,0.610864,315886.546828,0.869717,19.386340,13.532745,3.378633,28.300556,60.456332,170.106934,32.000000,176.025527,180.567060,166.027823,174.084195,32.000000,157.060810,67.978351,75.659370,89.226222,39.490000,43.122179,59.000000,59.457393,41.050000,36.904840,59.526857,36.400601
40.878969,49.512138,138.083947,148.316076,72.387198,80.135178,29.141447,14.171886,135.801096,3.122436,47.008256,41.757183,147.034136,138.815851,144.665348,136.290958,84.787609,135.393834,-0.000779,-1.913085,32.000000,-235.836143,136.366711,-0.024059,23.978586,0.610650,315876.551399,0.870417,19.399603,13.538667,3.378642,6.961713,60.038548,170.090807,32.000000,176.013526,180.560503,166.030357,174.085348,32.000000,157.053382,67.998903,75.659357,89.230522,39.490000,43.088853,59.000000,59.440748,41.050000,36.904838,59.516589,36.462963
40.886373,49.516212,138.092747,148.316171,72.405571,80.143413,30.015591,14.171956,135.798036,3.122522,47.013760,41.759158,147.033935,138.813365,144.664684,136.288995,84.779491,135.390210,-0.000779,-1.913052,32.000000,-235.836089,136.369531,-0.023991,23.980878,0.610926,316100.187422,0.862716,19.403353,13.544823,3.378317,8.840937,7.414129,170.079404,32.000000,176.003215,180.564998,166.031007,174.073118,32.000000,157.066486,68.014054,75.658489,89.235058,39.490000,43.077314,59.000000,59.431225,41.050000,36.905622,59.520484,36.364871
40.880881,49.519311,138.107483,148.316529,72.414352,80.127089,29.149220,14.171807,135.798489,3.121321,47.013537,41.766112,147.033192,138.815304,144.662735,136.290777,84.772267,135.390227,-0.000777,-1.912976,32.000000,-235.836264,136.373086,-0.024006,23.983465,0.611440,316396.730204,0.847048,19.406066,13.553797,3.378619,15.760092,59.860160,170.045125,32.000000,176.006019,180.565942,166.013404,174.063515,32.000000,157.079189,68.029075,75.659536,89.239336,39.490000,43.056628,59.000000,59.416997,41.050000,36.905186,59.521703,36.336844
40.883413,49.520524,138.105961,148.316076,72.295261,80.115751,29.161528,14.171783,135.801954,3.122145,47.013601,41.764746,147.032520,138.821624,144.661316,136.298650,84.766901,135.391277,-0.000777,-1.912973,32.000000,-235.836236,136.374540,-0.024037,23.984005,0.611323,316417.042683,0.870747,19.401189,13.559821,3.378119,1.747936,6.576997,170.032297,32.000000,176.000513,180.559394,166.008166,174.065270,32.000000,157.071482,68.036665,75.659667,89.242412,39.490000,43.037925,59.000000,59.404402,41.050000,36.901937,59.525391,36.409625
40.885660,49.523264,138.114334,148.314611,72.322572,80.120055,29.196621,14.171866,135.811096,3.123959,47.012329,41.772208,147.032246,138.827124,144.660059,136.307294,84.760589,135.395159,-0.000775,-1.911493,32.000000,-235.836099,136.382449,-0.024043,23.981566,0.610413,316001.195441,0.846545,19.400199,13.567351,3.377988,14.518616,60.136657,170.022348,32.000000,175.986261,180.563648,166.009685,174.059381,32.000000,157.076850,68.040817,75.659729,89.247394,39.490000,43.017168,59.000000,59.393390,41.050000,36.900237,59.531715,36.314761
40.882620,49.524019,138.114628,148.313927,72.345525,80.124225,30.011712,14.172156,135.816743,3.123867,47.011757,41.776655,147.032667,138.837737,144.659911,136.315960,84.756992,135.403084,-0.000776,-1.908757,32.000000,-235.835791,136.392325,-0.024069,23.979765,0.610445,316028.225014,0.859048,19.398944,13.573091,3.377669,7.704138,60.483807,170.006816,32.000000,175.987447,180.571085,166.003035,174.045150,32.000000,157.086650,68.041982,75.660270,89.250194,39.490000,43.000197,59.000000,59.378840,41.050000,36.897110,59.522224,36.423491
40.881811,49.525763,138.122950,148.313933,72.412091,80.123979,29.644231,14.172274,135.829237,3.124470,47.010093,41.780321,147.032209,138.845819,144.660098,136.329967,84.753376,135.416728,-0.000777,-1.906447,32.000000,-235.835836,136.408560,-0.024154,23.979522,0.610607,316066.645128,0.845876,19.397044,13.582551,3.377923,18.754968,15.622019,169.983271,32.000000,175.990905,180.570238,165.991078,174.046325,32.000000,157.084339,68.039706,75.661345,89.253647,39.490000,42.979638,59.000000,59.372981,41.050000,36.893721,59.524585,36.514247
40.882351,49.527977,138.139807,148.314642,72.483179,80.123853,30.026300,14.172433,135.838959,3.125070,47.009500,41.785671,147.032931,138.855878,144.661010,136.341895,84.751424,135.429236,-0.000779,-1.906502,32.000000,-235.835753,136.417999,-0.024125,23.978578,0.611357,316380.220386,0.847489,19.409299,13.589700,3.378696,6.799418,60.481088,169.980063,32.000000,175.984291,180.569561,165.996904,174.046275,32.000000,157.079366,68.036743,75.662394,89.257571,39.490000,42.963525,59.000000,59.364725,41.050000,36.891735,59.529945,36.292384
40.888145,49.528287,138.185058,148.316021,72.389792,80.123921,29.152690,14.172504,135.854413,3.126070,47.001523,41.787497,147.032611,138.870036,144.661988,136.357152,84.749860,135.443837,-0.000780,-1.906515,32.000000,-235.835642,136.432778,-0.024378,23.979618,0.612027,316706.397476,0.847285,19.411133,13.600523,3.378875,6.636243,59.895095,169.968828,32.000000,175.978845,180.578068,165.997402,174.031232,32.000000,157.098157,68.031581,75.663862,89.263051,39.490000,42.972837,59.000000,59.342361,41.050000,36.888340,59.523277,36.541613
40.884472,49.523802,138.194337,148.316565,72.354148,80.123921,29.942675,14.172553,135.871742,3.126176,46.992686,41.794577,147.032430,138.886397,144.662373,136.373121,84.749209,135.456904,-0.000781,-1.906526,32.000000,-235.835780,136.450297,-0.024426,23.983321,0.611647,316522.237859,0.870133,19.398499,13.607605,3.378811,29.268062,9.908835,169.940035,32.000000,175.982089,180.579724,165.983403,174.029038,32.000000,157.102031,68.024346,75.667017,89.268441,39.490000,42.957860,59.000000,59.330301,41.050000,36.876540,59.523778,36.390256
40.894519,49.520112,138.191622,148.316037,72.333995,80.123952,29.995900,14.172463,135.882556,3.127450,46.987953,41.798605,147.032082,138.899487,144.663629,136.389304,84.748932,135.470822,-0.000784,-1.906540,32.000000,-235.836057,136.462144,-0.024269,23.984422,0.611017,316138.732872,0.868648,19.405911,13.615511,3.379981,11.522134,60.443393,169.933036,32.000000,175.979881,180.571199,165.988697,174.032177,32.000000,157.094579,68.019536,75.671372,89.271739,39.490000,42.940414,59.000000,59.313336,41.050000,36.866344,59.531862,36.533102
40.896892,49.518785,138.206770,148.315234,72.377260,80.123963,29.232300,14.172366,135.898437,3.128358,46.985451,41.800556,147.031475,138.914427,144.664392,136.406455,84.748510,135.486675,-0.000784,-1.906532,32.000000,-235.836374,136.476855,-0.024267,23.987503,0.610740,316032.127638,0.865891,19.394808,13.623757,3.379959,6.378548,7.728480,169.927997,32.000000,175.966660,180.574262,165.997410,174.028218,32.000000,157.101033,68.014901,75.674838,89.273674,39.490000,42.919415,59.000000,59.297378,41.050000,36.858911,59.531636,36.325032
40.902514,49.517945,138.225266,148.314053,72.351869,80.136216,29.232481,14.172173,135.912599,3.128790,46.981084,41.802376,147.029687,138.928862,144.663738,136.425438,84.749425,135.502575,-0.000785,-1.906492,32.000000,-235.836616,136.491117,-0.024220,23.991269,0.611083,316305.877370,0.861215,19.385393,13.630687,3.379189,1.356959,60.232715,169.912230,32.000000,175.969631,180.580229,165.988144,174.016474,32.000000,157.114435,68.007243,75.680542,89.274851,39.490000,42.918113,59.000000,59.273465,41.050000,36.851881,59.516078,36.575508
40.909833,49.515562,138.243588,148.311301,72.323897,80.148407,29.181799,14.172106,135.927339,3.128896,46.970234,41.808699,147.025849,138.945892,144.665357,136.446164,84.751149,135.521881,-0.000785,-1.904749,32.000000,-235.836850,136.512454,-0.024206,23.995411,0.610988,316294.643720,0.869676,19.374994,13.638709,3.379435,8.416430,60.163154,169.897849,32.000000,175.969743,180.573004,165.978053,174.022105,32.000000,157.106160,67.999315,75.684036,89.276051,39.490000,42.900234,59.000000,59.252850,41.050000,36.843689,59.522755,36.535743
