OSU 80 Ton Compressor Load Stand
40.909642,49.511823,138.269998,148.307435,72.289544,80.148591,30.027099,14.172164,135.941893,3.129985,46.960290,41.809791,147.023699,138.961086,144.665881,136.461013,84.753005,135.540351,-0.000785,-1.904207,32.000000,-235.836716,136.527758,-0.024182,23.998728,0.610464,316093.790186,0.868666,19.371399,13.644474,3.378961,10.472964,60.461776,169.903509,32.000000,175.958935,180.572881,165.982753,174.020946,32.000000,157.104273,67.993683,75.685928,89.277310,39.490000,42.906687,59.000000,59.231688,41.050000,36.833414,59.524447,36.415788
40.919638,49.506189,138.271695,148.302092,72.359467,80.148769,30.035750,14.172133,135.961520,3.130933,46.947194,41.818079,147.020747,138.983129,144.665630,136.478110,84.753171,135.564147,-0.000785,-1.904185,32.000000,-235.836813,136.546128,-0.024162,24.002019,0.610080,315938.610840,0.865644,19.351949,13.652632,3.379205,6.779193,60.450539,169.902398,32.000000,175.959435,180.584386,165.977476,174.005361,32.000000,157.110805,67.987455,75.686902,89.281013,39.490000,42.885651,59.000000,59.208075,41.050000,36.820015,59.531676,36.539412
40.923048,49.499523,138.307900,148.298372,72.324839,80.148740,30.018634,14.172503,135.975919,3.130928,46.936737,41.822067,147.017438,138.995629,144.665476,136.492749,84.755260,135.581512,-0.000784,-1.904190,32.000000,-235.836484,136.555340,-0.024254,24.001965,0.610035,315960.379443,0.868155,19.348266,13.661290,3.379035,27.296224,13.986198,169.896635,32.000000,175.964848,180.586183,165.965163,174.003397,32.000000,157.114488,67.982846,75.684960,89.283368,39.490000,42.886786,59.000000,59.188470,41.050000,36.805894,59.535019,36.318062
40.920707,49.493540,138.356491,148.295474,72.327991,80.148748,29.180552,14.172559,135.987159,3.130947,46.927797,41.825951,147.015570,139.014737,144.666416,136.507587,84.757724,135.595900,-0.000786,-1.901855,32.000000,-235.836493,136.565661,-0.024209,24.003042,0.610290,316068.494042,0.844248,19.338323,13.671396,3.379631,8.020102,8.114196,169.897157,32.000000,175.963452,180.580798,165.965605,174.003603,32.000000,157.102260,67.979331,75.679786,89.284618,39.490000,42.906023,59.000000,59.171595,41.050000,36.790467,59.526552,36.310726
40.918252,49.489708,138.351727,148.293875,72.224776,80.148670,29.893234,14.172607,135.999761,3.131218,46.917539,41.831903,147.014402,139.031692,144.665803,136.518090,84.758132,135.605294,-0.000788,-1.903006,32.000000,-235.836510,136.575335,-0.024194,24.004953,0.610028,315864.887110,0.843751,19.330175,13.676168,3.380497,24.977182,6.869266,169.906939,32.000000,175.959392,180.590961,165.974044,173.991277,32.000000,157.112754,67.977350,75.674067,89.286355,39.490000,42.891171,59.000000,59.155255,41.050000,36.784339,59.535265,36.470226
40.910418,49.482384,138.359030,148.291558,72.170322,80.148423,29.933754,14.172334,136.012125,3.130609,46.904558,41.833433,147.012812,139.044297,144.664308,136.529278,84.759235,135.622096,-0.000788,-1.903068,32.000000,-235.836668,136.587250,-0.024249,24.006911,0.609858,315775.694709,0.868017,19.322135,13.680449,3.380900,10.809425,7.167150,169.898307,32.000000,175.969789,180.601478,165.967724,173.978153,32.000000,157.117808,67.975785,75.667063,89.289688,39.490000,42.870154,59.000000,59.143403,41.050000,36.784339,59.532069,36.281379
40.918834,49.476130,138.367260,148.289867,72.126141,80.164503,29.578157,14.172356,136.020171,3.130231,46.896920,41.831898,147.010159,139.053479,144.663130,136.538350,84.759112,135.634450,-0.000788,-1.903114,32.000000,-235.836664,136.595083,-0.024136,24.007334,0.609071,315387.618134,0.864012,19.323812,13.685506,3.380909,17.970594,12.318179,169.898813,32.000000,175.975121,180.596326,165.968166,173.977682,32.000000,157.108399,67.973393,75.659338,89.291529,39.490000,42.871559,59.000000,59.128698,41.050000,36.284300,59.524004,36.408011
40.918232,49.470987,138.375229,148.289325,72.125622,80.175480,29.941244,14.172414,136.024719,3.128904,46.885181,41.838376,147.009738,139.056683,144.661856,136.542387,84.757725,135.643903,-0.000791,-1.903116,32.000000,-235.836596,136.602570,-0.024203,24.010353,0.608835,315205.987352,0.863507,19.318865,13.692838,3.381792,10.208101,60.473300,169.905162,32.000000,175.970659,180.599881,165.977783,173.972058,32.000000,157.105648,67.974356,75.650870,89.297610,39.490000,42.851053,59.000000,59.112120,41.050000,36.270625,59.524545,36.292971
40.920417,49.465131,138.370490,148.289521,72.036670,80.175432,29.179410,14.172309,136.025004,3.129673,46.875946,41.835402,147.008251,139.059657,144.660200,136.543543,84.755645,135.649341,-0.000793,-1.904228,32.000000,-235.836720,136.605436,-0.024213,24.013211,0.608266,314989.094458,0.866546,19.306207,13.698538,3.381015,15.678490,59.686919,169.909250,32.000000,175.975606,180.608616,165.981501,173.957559,32.000000,157.116515,67.976414,75.643581,89.301221,39.490000,42.844641,59.000000,59.092083,41.050000,36.257225,59.532925,36.383213
40.920171,49.458394,138.385549,148.288203,71.975695,80.175338,29.152509,14.172130,136.026290,3.129826,46.866055,41.834197,147.005448,139.060735,144.656590,136.546232,84.751791,135.654040,-0.000793,-1.907316,32.000000,-235.836793,136.609392,-0.024207,24.014884,0.608230,314909.401059,0.866140,19.310354,13.704572,3.382450,14.594065,12.269030,169.893054,32.000000,175.985584,180.612723,165.975814,173.954250,32.000000,157.116589,67.976952,75.634654,89.308689,39.490000,42.828842,59.000000,59.072610,41.050000,36.240843,59.524899,36.343301
40.920485,49.453333,138.379933,148.286174,71.859167,80.175453,29.967334,14.171962,136.023559,3.129460,46.857646,41.833824,147.004165,139.064860,144.654317,136.543223,84.747609,135.652349,-0.000791,-1.909645,32.000000,-235.836949,136.608916,-0.024370,24.016397,0.607472,314606.776280,0.840810,19.300087,13.709442,3.381785,11.162550,60.463118,169.902913,32.000000,175.983913,180.604973,165.987732,173.953853,32.000000,157.103617,67.977300,75.627154,89.314818,39.490000,42.812654,59.000000,59.052060,41.050000,36.228142,59.525539,36.569859
40.920975,49.447597,138.374660,148.283210,71.809924,80.175501,29.966835,14.171944,136.020807,3.128955,46.852157,41.830048,147.002489,139.064578,144.650393,136.538115,84.742017,135.653840,-0.000792,-1.909631,32.000000,-235.837012,136.609126,-0.024375,24.020068,0.606184,314012.629810,0.838854,19.285934,13.713949,3.381162,6.408410,60.470354,169.906597,32.000000,175.978908,180.612479,165.998485,173.938507,32.000000,157.111114,67.978219,75.617299,89.322359,39.490000,42.796360,59.000000,59.032674,41.050000,36.213265,59.531449,36.381599
40.919523,49.444185,138.359183,148.280254,71.769470,80.175474,30.014668,14.171944,136.014327,3.128655,46.853196,41.826529,147.001136,139.063065,144.647118,136.531027,84.737557,135.650903,-0.000791,-1.909606,32.000000,-235.837071,136.604295,-0.024321,24.022571,0.605798,313789.814786,0.837899,19.286788,13.719712,3.382000,27.739362,60.447110,169.901340,32.000000,175.988971,180.614366,165.998621,173.926797,32.000000,157.119176,67.978598,75.609088,89.327825,39.490000,42.770182,59.000000,59.025014,41.050000,36.202479,59.531371,36.401995
40.916885,49.444514,138.332437,148.276608,71.857643,80.175600,30.042960,14.171964,136.002900,3.129061,46.858384,41.821774,146.998533,139.057528,144.644106,136.521578,84.731242,135.644149,-0.000790,-1.909586,32.000000,-235.837064,136.599498,-0.024304,24.025414,0.605483,313687.088966,0.838393,19.290396,13.724465,3.381705,8.806947,9.470689,169.898286,32.000000,175.997341,180.606824,166.000094,173.926624,32.000000,157.110253,67.980129,75.598284,89.334537,39.490000,42.741949,59.000000,59.002257,41.050000,36.195029,59.525155,36.333323
40.909534,49.445795,138.345393,148.274621,71.891065,80.175548,29.187847,14.171874,135.995951,3.127971,46.862689,41.814660,146.996727,139.049062,144.642092,136.514299,84.725194,135.638383,-0.000790,-1.909645,32.000000,-235.837154,136.590378,-0.024274,24.028608,0.605693,313916.479436,0.842344,19.279932,13.726421,3.380780,16.624970,8.142994,169.910746,32.000000,175.993735,180.607744,166.007988,173.920345,32.000000,157.110051,67.980733,75.589138,89.340167,39.490000,42.733368,59.000000,58.998741,41.050000,36.191450,59.526650,36.430608
40.902855,49.448283,138.339767,148.272709,71.887485,80.175726,29.945580,14.171913,135.985359,3.126290,46.868929,41.808281,146.996266,139.038766,144.639118,136.506208,84.718110,135.627344,-0.000789,-1.909661,32.000000,-235.836937,136.578525,-0.024354,24.031155,0.605837,314002.822086,0.849976,19.288174,13.729810,3.381325,7.579488,60.470047,169.909520,32.000000,176.002966,180.616193,166.002825,173.897889,32.000000,157.121452,67.981593,75.578458,89.348678,39.490000,42.710501,59.000000,58.987035,41.050000,36.188152,59.533062,36.288202
40.902753,49.450817,138.329596,148.270752,71.864431,80.159916,29.938857,14.171990,135.978237,3.125734,46.876710,41.805253,146.995620,139.032149,144.636938,136.495227,84.711424,135.618454,-0.000791,-1.909696,32.000000,-235.836825,136.571161,-0.024305,24.031822,0.606257,314184.658211,0.841268,19.302229,13.733234,3.382224,13.436870,6.375299,169.902191,32.000000,176.013944,180.610902,165.988009,173.892541,32.000000,157.118100,67.979857,75.568802,89.355491,39.490000,42.689743,59.000000,58.978515,41.050000,36.186064,59.520326,36.424225
40.893080,49.455563,138.298883,148.269859,71.888692,80.135582,29.985259,14.172196,135.969166,3.121381,46.890294,41.797350,146.997015,139.022854,144.634305,136.483858,84.704397,135.606632,-0.000791,-1.910866,32.000000,-235.836583,136.558532,-0.024303,24.029829,0.605555,313849.182637,0.861831,19.311398,13.735717,3.382236,9.487765,60.465865,169.908454,32.000000,176.017147,180.604176,165.986444,173.884051,32.000000,157.110220,67.976130,75.559585,89.363126,39.490000,42.661907,59.000000,58.966412,41.050000,36.185984,59.519884,36.418135
40.887829,49.461957,138.285665,148.271308,71.952864,80.123543,29.167407,14.172097,135.961566,3.120478,46.905673,41.792609,146.998698,139.010377,144.631773,136.471844,84.696809,135.594737,-0.000791,-1.912008,32.000000,-235.836641,136.548478,-0.024405,24.026735,0.605939,314084.324633,0.840633,19.310056,13.735343,3.381820,6.066865,19.679410,169.912432,32.000000,176.017032,180.607971,165.983223,173.869080,32.000000,157.118412,67.969793,75.552172,89.369983,39.490000,42.632525,59.000000,58.967670,41.050000,36.189043,59.513550,36.374775
40.887336,49.471659,138.288022,148.273962,71.967976,80.111444,29.169056,14.172082,135.947564,3.118049,46.925523,41.785654,147.000560,138.995483,144.627804,136.456802,84.689142,135.576908,-0.000792,-1.912052,32.000000,-235.836596,136.532588,-0.024374,24.020973,0.606615,314382.602233,0.842788,19.331711,13.737457,3.382049,7.444343,17.544653,169.896385,32.000000,176.031526,180.606176,165.963679,173.856129,32.000000,157.128551,67.961401,75.545179,89.374960,39.490000,42.607350,59.000000,58.955757,41.050000,36.195946,59.534115,36.316228
40.880308,49.481293,138.266296,148.276659,72.009450,80.095464,29.670001,14.171924,135.934700,3.117985,46.941098,41.781413,147.003394,138.982564,144.627562,136.445815,84.682970,135.561261,-0.000794,-1.912092,32.000000,-235.836592,136.523903,-0.024399,24.015063,0.606849,314441.073235,0.841452,19.343256,13.738572,3.382374,3.044716,10.439856,169.896044,32.000000,176.036421,180.593831,165.956789,173.856728,32.000000,157.119504,67.956326,75.541237,89.380049,39.490000,42.585338,59.000000,58.945720,41.050000,36.204406,59.510216,36.405223
40.877289,49.490877,138.230514,148.278629,72.039702,80.071077,29.163347,14.171844,135.925265,3.112583,46.952842,41.780684,147.007048,138.967356,144.624553,136.433361,84.672627,135.553829,-0.000791,-1.914417,32.000000,-235.836584,136.514591,-0.024380,24.008600,0.607419,314689.148247,0.841985,19.353640,13.735804,3.381888,19.347308,59.723540,169.901397,32.000000,176.028174,180.589128,165.954616,173.850797,32.000000,157.116387,67.948426,75.537245,89.385695,39.490000,42.546232,59.000000,58.939576,41.050000,36.213044,59.538422,36.303316
40.873307,49.496265,138.227369,148.279001,72.093374,80.058855,29.565119,14.171822,135.920025,3.086850,46.959807,41.775252,147.006842,138.955214,144.622279,136.424324,84.664880,135.547134,-0.000790,-1.914464,32.000000,-235.836513,136.501881,-0.024356,24.001591,0.608095,314989.314295,0.865482,19.370671,13.739445,3.381757,17.148316,15.178754,169.893846,32.000000,176.032202,180.586750,165.941986,173.833112,32.000000,157.124172,67.940926,75.534454,89.391466,39.490000,42.516505,59.000000,58.936990,41.050000,36.216125,59.513855,36.577930
40.878438,49.501460,138.226563,148.279101,72.072235,80.034549,29.176480,14.172003,135.918226,3.055739,46.968403,41.776247,147.006887,138.952287,144.622175,136.421740,84.656661,135.539281,-0.000791,-1.914447,32.000000,-235.836247,136.497010,-0.024438,23.993565,0.608260,315006.106348,0.864361,19.384207,13.745882,3.381409,11.880982,59.688716,169.879396,32.000000,176.038875,180.572473,165.925602,173.830250,32.000000,157.122049,67.931176,75.532631,89.397793,39.490000,42.503524,59.000000,58.919296,41.050000,36.217521,59.518212,36.374115
40.876951,49.507440,138.218742,148.279584,72.080150,80.030717,29.958972,14.172089,135.917560,3.056889,46.977595,41.774944,147.009633,138.946254,144.622896,136.423628,84.650007,135.532476,-0.000792,-1.914415,32.000000,-235.836028,136.496294,-0.024454,23.988095,0.608808,315163.573291,0.867563,19.390988,13.749950,3.382000,11.486261,60.449837,169.879625,32.000000,176.033350,180.560965,165.926733,173.830523,32.000000,157.115100,67.923853,75.531537,89.403218,39.490000,42.477413,59.000000,58.913326,41.050000,36.220583,59.525008,36.424372
40.875314,49.515570,138.221039,148.280287,72.119854,80.030649,29.925178,14.172092,135.917971,3.057572,46.994319,41.772361,147.010925,138.946468,144.623297,136.425394,84.642832,135.526655,-0.000792,-1.914454,32.000000,-235.836061,136.493817,-0.024533,23.982133,0.608701,315052.513409,0.843420,19.397988,13.754197,3.381660,22.016538,9.297492,169.876832,32.000000,176.027480,180.559860,165.931759,173.817198,32.000000,157.123199,67.917377,75.530564,89.408700,39.490000,42.460515,59.000000,58.905018,41.050000,36.226609,59.526394,36.533469
40.870062,49.524145,138.237658,148.281111,72.122629,80.030862,29.152707,14.172182,135.920302,3.057724,47.009535,41.776490,147.013782,138.949198,144.623422,136.423866,84.638863,135.528196,-0.000791,-1.914433,32.000000,-235.836094,136.495082,-0.024524,23.977258,0.609522,315357.902955,0.867409,19.411213,13.756355,3.382372,10.826612,60.031204,169.862167,32.000000,176.031184,180.554866,165.924397,173.815064,32.000000,157.124399,67.911191,75.531140,89.413498,39.490000,42.443279,59.000000,58.893253,41.050000,36.233360,59.519539,36.587541
40.871017,49.534127,138.224100,148.283120,72.104353,80.030880,29.824724,14.172123,135.925812,3.057111,47.020946,41.778110,147.016289,138.953421,144.626994,136.429932,84.635223,135.531609,-0.000789,-1.914482,32.000000,-235.836340,136.495723,-0.024476,23.973920,0.609365,315248.427795,0.867293,19.413955,13.762508,3.381897,8.430150,60.468062,169.857298,32.000000,176.029329,180.533533,165.925875,173.825933,32.000000,157.111807,67.905661,75.533068,89.419723,39.490000,42.426209,59.000000,58.891047,41.050000,36.242592,59.528283,36.487027
40.870877,49.540795,138.231993,148.284575,72.110223,80.022681,30.034685,14.172222,135.928162,3.056709,47.032531,41.777721,147.018827,138.955499,144.629104,136.439055,84.632401,135.538799,-0.000788,-1.913336,32.000000,-235.836102,136.503329,-0.024502,23.970298,0.609812,315399.264163,0.851925,19.426243,13.766681,3.382293,15.556342,60.475706,169.856978,32.000000,176.012858,180.529148,165.933031,173.825588,32.000000,157.113918,67.903827,75.535640,89.425219,39.490000,42.410614,59.000000,58.881978,41.050000,36.247819,59.528479,36.438312
40.876118,49.548674,138.250956,148.287098,72.093773,80.014508,29.156117,14.172012,135.937870,3.056729,47.043049,41.777553,147.021141,138.961383,144.632602,136.450149,84.630929,135.542601,-0.000787,-1.912183,32.000000,-235.836210,136.510595,-0.024451,23.967146,0.609759,315314.443132,0.848797,19.438295,13.773633,3.382603,20.892072,9.962439,169.846347,32.000000,176.014041,180.523915,165.933384,173.820073,32.000000,157.126518,67.902309,75.540522,89.432554,39.490000,42.397627,59.000000,58.868417,41.050000,36.253725,59.527014,36.274702
40.871945,49.555136,138.252707,148.289635,72.194546,80.014301,29.904608,14.172076,135.946987,3.056494,47.050620,41.777205,147.022680,138.971607,144.635468,136.463317,84.631133,135.551825,-0.000786,-1.912226,32.000000,-235.836210,136.520925,-0.024247,23.966057,0.609741,315271.903209,0.867698,19.438994,13.777635,3.382431,7.442658,60.436587,169.833683,32.000000,176.013774,180.515238,165.926953,173.830289,32.000000,157.119123,67.902363,75.544322,89.440164,39.490000,42.384212,59.000000,58.852545,41.050000,36.258493,59.519480,36.475142
40.869396,49.561544,138.273006,148.292410,72.120880,80.014367,29.149323,14.171936,135.963700,3.053293,47.049920,41.783161,147.026655,138.990239,144.637631,136.478984,84.631405,135.568839,-0.000786,-1.911652,32.000000,-235.836304,136.535505,-0.024280,23.965993,0.610050,315435.402401,0.843005,19.442325,13.781220,3.382114,9.079759,60.006309,169.839064,32.000000,175.998682,180.500236,165.941412,173.841720,32.000000,157.110591,67.903661,75.549289,89.448560,39.490000,42.372319,59.000000,58.849588,41.050000,36.263792,59.527574,36.351445
40.876192,49.562910,138.275115,148.293780,72.071852,80.014435,29.142929,14.171926,135.976859,3.051372,47.051355,41.787506,147.029141,139.011103,144.639253,136.496258,84.632501,135.581955,-0.000786,-1.911053,32.000000,-235.836270,136.549628,-0.024255,23.968241,0.610762,315677.969711,0.847129,19.457715,13.787379,3.383554,13.006097,6.914101,169.836283,32.000000,175.990844,180.500067,165.945979,173.839107,32.000000,157.112867,67.905176,75.552489,89.456635,39.490000,42.361831,59.000000,58.838072,41.050000,36.261691,59.526965,36.477783
40.877718,49.564386,138.294657,148.294936,72.015467,80.014461,29.179608,14.171826,135.994279,3.052294,47.054704,41.790606,147.032410,139.032490,144.640050,136.511752,84.634472,135.596837,-0.000786,-1.908721,32.000000,-235.836452,136.570513,-0.024277,23.974609,0.609665,315162.077321,0.867368,19.456885,13.794964,3.383155,2.761419,30.282189,169.825567,32.000000,175.993902,180.493717,165.942914,173.848227,32.000000,157.116613,67.906194,75.558329,89.466709,39.490000,42.351155,59.000000,58.821596,41.050000,36.258424,59.525578,36.342787
40.886503,49.566783,138.313838,148.297487,72.064734,80.026350,29.749177,14.171697,136.012632,3.051562,47.052192,41.794467,147.034697,139.046870,144.643124,136.525533,84.637552,135.612533,-0.000785,-1.908724,32.000000,-235.836503,136.586250,-0.024310,23.979733,0.608860,314814.641306,0.866208,19.452365,13.799530,3.382979,17.555727,7.790693,169.821404,32.000000,175.987509,180.476413,165.950820,173.867211,32.000000,157.099946,67.908998,75.562489,89.475832,39.490000,42.350152,59.000000,58.802164,41.050000,36.257712,59.531764,36.452251
40.891589,49.567878,138.332717,148.300192,72.080077,80.050879,29.151780,14.171624,136.032306,3.049872,47.048575,41.804975,147.037919,139.066361,144.645331,136.542099,84.640098,135.630064,-0.000783,-1.908746,32.000000,-235.836660,136.605660,-0.024365,23.987423,0.609073,315000.666993,0.867327,19.445828,13.803836,3.382790,13.209025,10.492699,169.824227,32.000000,175.971665,180.472957,165.964793,173.877486,32.000000,157.101143,67.915194,75.566716,89.487771,39.490000,42.336523,59.000000,58.786841,41.050000,36.254132,59.515999,36.398326
40.898760,49.568446,138.346847,148.301054,71.984618,80.063051,30.013408,14.171723,136.048026,3.051914,47.039659,41.810620,147.039335,139.087586,144.645463,136.557716,84.642169,135.645050,-0.000782,-1.908761,32.000000,-235.836646,136.623346,-0.024363,23.992300,0.609270,315213.134101,0.842309,19.443202,13.810634,3.382869,6.520295,10.419886,169.810527,32.000000,175.975492,180.472135,165.963300,173.879973,32.000000,157.104241,67.923062,75.570140,89.497314,39.490000,42.339040,59.000000,58.768885,41.050000,36.250793,59.532187,36.269200
40.903918,49.564858,138.366338,148.300362,72.023813,80.079312,29.222543,14.171680,136.064111,3.053235,47.025591,41.820752,147.040560,139.112714,144.649298,136.584728,84.646812,135.665553,-0.000781,-1.908775,32.000000,-235.836637,136.649735,-0.024411,23.995261,0.608761,314990.376197,0.845154,19.438182,13.815521,3.383363,21.460302,7.792548,169.799092,32.000000,175.976907,180.462226,165.959240,173.896310,32.000000,157.095309,67.932663,75.575472,89.510143,39.490000,42.325734,59.000000,58.745255,41.050000,36.241958,59.524221,36.508671
40.909972,49.558099,138.402173,148.298408,72.003549,80.095422,29.144540,14.171614,136.086966,3.045863,47.011191,41.829948,147.041290,139.142448,144.651253,136.613640,84.651398,135.689239,-0.000777,-1.907577,32.000000,-235.836965,136.675197,-0.024450,23.999401,0.608436,314952.057260,0.841769,19.424175,13.821602,3.382336,19.384109,59.985262,169.793236,32.000000,175.967137,180.458846,165.966923,173.909586,32.000000,157.086323,67.941442,75.580046,89.522261,39.490000,42.334848,59.000000,58.721335,41.050000,36.227520,59.515684,36.552324
40.917617,49.553139,138.407992,148.296016,71.974452,80.115827,29.254635,14.171672,136.106959,3.050436,47.004685,41.836024,147.041887,139.164095,144.655131,136.635756,84.657106,135.707525,-0.000777,-1.906393,32.000000,-235.836986,136.698827,-0.024504,24.003554,0.608123,314767.933776,0.865905,19.416035,13.826329,3.382997,15.049190,60.302957,169.788110,32.000000,175.969657,180.464878,165.967875,173.908377,32.000000,157.095999,67.948923,75.583767,89.534148,39.490000,42.325229,59.000000,58.703166,41.050000,36.215429,59.528361,36.504489
40.930456,49.549392,138.442844,148.294623,71.934250,80.128091,29.958622,14.171617,136.123291,2.991293,46.999443,41.842563,147.044262,139.186319,144.658159,136.657718,84.661868,135.727433,-0.000776,-1.906370,32.000000,-235.837021,136.724640,-0.024481,24.009605,0.607937,314727.559987,0.865335,19.400677,13.831536,3.382926,6.612285,60.494252,169.765494,32.000000,175.976035,180.465647,165.954985,173.921243,32.000000,157.096107,67.956656,75.587618,89.544300,39.490000,42.339230,59.000000,58.677132,41.050000,36.205354,59.516097,36.539632
40.927904,49.546512,138.450452,148.294500,72.060600,80.152132,29.962255,14.171764,136.144806,3.000882,46.997422,41.840790,147.046632,139.208912,144.662244,136.677384,84.666636,135.747483,-0.000775,-1.905195,32.000000,-235.836788,136.745554,-0.024634,24.017912,0.607285,314395.931187,0.864660,19.390330,13.835531,3.383705,9.359337,60.487995,169.761887,32.000000,175.973430,180.457402,165.956915,173.941990,32.000000,157.078213,67.969475,75.591423,89.557044,39.490000,42.321921,59.000000,58.652725,41.050000,36.195511,59.527063,36.553572
40.934326,49.545958,138.469727,148.294880,72.156977,80.160262,29.136794,14.171609,136.160664,3.000764,46.996753,41.844110,147.048887,139.231682,144.663833,136.692916,84.670991,135.768463,-0.000773,-1.904074,32.000000,-235.837154,136.763809,-0.024609,24.027141,0.608041,314996.591545,0.850118,19.374126,13.840023,3.382394,9.896844,60.022126,169.758659,32.000000,175.968130,180.466375,165.960178,173.948921,32.000000,157.079716,67.982771,75.594262,89.570543,39.490000,42.326284,59.000000,58.623361,41.050000,36.188784,59.536927,36.339632
40.941412,49.546345,138.471660,148.295371,72.227570,80.160393,29.973795,14.171814,136.174420,3.001228,46.995784,41.844914,147.050992,139.247992,144.664920,136.709177,84.674879,135.786815,-0.000772,-1.904052,32.000000,-235.836938,136.783591,-0.024667,24.034186,0.608333,315208.919438,0.864202,19.365955,13.845388,3.382750,13.374860,60.501570,169.749243,32.000000,175.973961,180.471694,165.950400,173.953068,32.000000,157.083466,67.991103,75.596600,89.582132,39.490000,42.313939,59.000000,58.600026,41.050000,36.184597,59.532059,36.554966
40.938249,49.546479,138.452715,148.295762,72.261957,80.160283,29.190867,14.171726,136.186149,3.001298,46.994189,41.842954,147.050832,139.260676,144.665394,136.728214,84.677862,135.803194,-0.000770,-1.904082,32.000000,-235.836968,136.800934,-0.024725,24.039965,0.608806,315615.748516,0.867518,19.356571,13.851767,3.382157,9.816211,60.173660,169.733840,32.000000,175.981475,180.467054,165.940330,173.965823,32.000000,157.079185,68.000221,75.598056,89.593081,39.490000,42.297363,59.000000,58.581614,41.050000,35.184597,59.520415,36.411166
40.945226,49.546671,138.457431,148.295432,72.350681,80.160378,29.665241,14.171723,136.198551,3.001319,46.991519,41.840622,147.051690,139.276076,144.666101,136.745083,84.681431,135.817684,-0.000771,-1.904076,32.000000,-235.836781,136.817094,-0.024390,24.045316,0.609151,315892.108897,0.843950,19.355609,13.856631,3.382052,16.768012,60.402747,169.733225,32.000000,175.976401,180.468509,165.942337,173.975012,32.000000,157.076217,68.011210,75.597771,89.604592,39.490000,42.287419,59.000000,58.553161,41.050000,35.184597,59.518320,36.553058
40.945528,49.546523,138.500529,148.295382,72.355407,80.168535,29.206084,14.171856,136.213028,3.001700,46.988821,41.843104,147.052122,139.289993,144.666687,136.755415,84.684087,135.835577,-0.000772,-1.902873,32.000000,-235.836713,136.829581,-0.024444,24.049821,0.609697,316250.183259,0.868414,19.351944,13.861041,3.381976,7.883685,59.596381,169.724181,32.000000,175.985847,180.484049,165.935071,173.968899,32.000000,157.089878,68.019143,75.597081,89.616289,39.490000,42.289901,59.000000,58.529598,41.050000,35.183620,59.521624,36.404269
40.950612,49.545522,138.523581,148.295737,72.343605,80.176702,29.155294,14.171926,136.225074,3.001672,46.984609,41.842225,147.053264,139.303101,144.666908,136.766517,84.685489,135.849431,-0.000774,-1.902862,32.000000,-235.836645,136.840108,-0.024421,24.050633,0.609635,316245.370625,0.845440,19.352836,13.865045,3.382246,13.573258,59.993193,169.706849,32.000000,175.997302,180.488018,165.914082,173.976146,32.000000,157.089380,68.026908,75.595241,89.626002,39.490000,42.295066,59.000000,58.497728,41.050000,35.178181,59.516392,36.421510
40.950440,49.543259,138.549673,148.296214,72.209735,80.177022,30.010779,14.171973,136.240380,3.001820,46.977990,41.842452,147.054160,139.312424,144.668235,136.778626,84.687091,135.859413,-0.000773,-1.902877,32.000000,-235.836631,136.853460,-0.024385,24.050289,0.609552,316233.715271,0.845298,19.345116,13.870668,3.382294,10.789864,60.485525,169.703665,32.000000,176.001323,180.487080,165.909202,173.984459,32.000000,157.085741,68.035161,75.593919,89.635857,39.490000,42.301017,59.000000,58.485291,41.050000,35.169465,59.527378,36.469713
40.951615,49.540488,138.533764,148.297280,72.147173,80.176849,29.966539,14.172124,136.247641,3.001759,46.980062,41.841049,147.055770,139.318430,144.670117,136.788286,84.686659,135.866764,-0.000772,-1.902886,32.000000,-235.836488,136.863581,-0.024466,24.047959,0.609347,316005.032581,0.844106,19.348195,13.875794,3.383843,22.239099,60.473576,169.701127,32.000000,176.000184,180.496814,165.907061,173.981618,32.000000,157.099645,68.042886,75.592782,89.642594,39.490000,42.285587,59.000000,58.461839,41.050000,35.161314,59.536849,36.427893
40.953628,49.542030,138.543172,148.298983,72.239113,80.176754,30.021765,14.172139,136.255065,3.005477,46.982236,41.836665,147.058662,139.319925,144.671171,136.790732,84.685795,135.874682,-0.000770,-1.901735,32.000000,-235.836654,136.873992,-0.024322,24.044034,0.608138,315406.201468,0.844493,19.342386,13.878510,3.383199,9.760520,7.921422,169.680383,32.000000,176.011855,180.502728,165.891976,173.973118,32.000000,157.120974,68.048770,75.590823,89.647117,39.490000,42.274599,59.000000,58.433898,41.050000,35.156386,59.518133,36.570299
40.951164,49.544548,138.552069,148.300914,72.257669,80.164564,29.984369,14.172239,136.260559,3.006077,46.983208,41.834560,147.060700,139.323965,144.673972,136.797171,84.684402,135.881271,-0.000770,-1.904082,32.000000,-235.836658,136.881001,-0.024316,24.039395,0.608452,315584.381245,0.866702,19.334813,13.882631,3.382475,9.796813,8.973580,169.666445,32.000000,176.014046,180.496675,165.884964,173.977303,32.000000,157.117591,68.053403,75.588935,89.649325,39.490000,42.278955,59.000000,58.416155,41.050000,35.155621,59.526453,36.455846
40.932979,49.547346,138.544182,148.302402,72.203094,80.148153,29.957778,14.172373,136.263596,3.008133,46.990234,41.829133,147.064120,139.325897,144.675548,136.803965,84.682173,135.887549,-0.000769,-1.904037,32.000000,-235.836582,136.886008,-0.024401,24.033335,0.609302,315899.141261,0.868250,19.340861,13.887045,3.383414,21.746012,60.446147,169.664071,32.000000,176.006746,180.500630,165.893913,173.975031,32.000000,157.127300,68.058907,75.587852,89.651788,39.490000,42.252215,59.000000,58.410210,41.050000,35.153836,59.537006,36.391430
40.930027,49.550588,138.564069,148.303572,72.234617,80.143655,29.985925,14.172462,136.268516,3.012155,46.994712,41.820211,147.066479,139.329269,144.676737,136.814249,84.679917,135.894584,-0.000769,-1.904010,32.000000,-235.836498,136.889674,-0.024360,24.029088,0.609006,315609.356732,0.843263,19.357069,13.892745,3.384076,20.319942,60.512568,169.650482,32.000000,176.012413,180.507265,165.894888,173.962030,32.000000,157.143949,68.061291,75.585512,89.653581,39.490000,42.264067,59.000000,58.396467,41.050000,35.154323,59.525096,36.407644
40.916699,49.552920,138.561837,148.305877,72.259177,80.127299,29.998352,14.172342,136.275270,3.012546,47.002963,41.815377,147.069068,139.329766,144.679123,136.822611,84.678634,135.904608,-0.000770,-1.903987,32.000000,-235.836615,136.898352,-0.024374,24.028018,0.609394,315656.012283,0.842574,19.368347,13.898474,3.385233,26.596068,60.500228,169.630982,32.000000,176.020667,180.500864,165.890209,173.963953,32.000000,157.153378,68.060365,75.581514,89.655946,39.490000,42.243830,59.000000,58.386087,41.050000,35.152614,59.520670,36.569272
40.915685,49.556384,138.577274,148.309235,72.236660,80.110886,29.164380,14.172127,136.281998,3.013422,47.012494,41.806367,147.072626,139.330039,144.682298,136.825638,84.677053,135.913251,-0.000771,-1.902199,32.000000,-235.836804,136.901632,-0.024289,24.033328,0.609616,315749.022212,0.842691,19.375586,13.903723,3.385078,8.842770,59.744655,169.624019,32.000000,176.019762,180.491418,165.899878,173.972050,32.000000,157.150380,68.061986,75.578277,89.658429,39.490000,42.253132,59.000000,58.378961,41.050000,35.152231,59.523778,36.542346
40.906759,49.562803,138.582090,148.315365,72.189117,80.090485,30.016961,14.172219,136.288537,3.011878,47.024105,41.797566,147.077029,139.328850,144.685804,136.832011,84.672555,135.922564,-0.000772,-1.902179,32.000000,-235.836664,136.905677,-0.024271,24.041545,0.610057,315905.057322,0.866765,19.393072,13.910281,3.386507,9.106614,60.472133,169.617255,32.000000,176.016325,180.495215,165.911246,173.965826,32.000000,157.172828,68.063085,75.573022,89.660985,39.490000,42.238028,59.000000,58.372566,41.050000,35.155910,59.528096,36.536477
40.901847,49.567908,138.604741,148.321274,72.166902,80.086341,29.953947,14.172236,136.295963,3.002787,47.029894,41.788122,147.082042,139.331432,144.687690,136.838881,84.669865,135.930594,-0.000771,-1.903921,32.000000,-235.836474,136.911077,-0.024334,24.047188,0.609547,315660.123093,0.867694,19.403933,13.917602,3.387291,15.556255,60.470741,169.594321,32.000000,176.027384,180.496872,165.907831,173.965864,32.000000,157.183446,68.063674,75.570044,89.663448,39.490000,42.250531,59.000000,58.362720,41.050000,35.159175,59.527565,36.470226
40.895669,49.574426,138.592626,148.327649,72.211605,80.078011,29.155184,14.172013,136.304232,3.088135,47.040106,41.777740,147.086122,139.336109,144.692508,136.846224,84.666819,135.936754,-0.000773,-1.903913,32.000000,-235.836612,136.913872,-0.024358,24.052674,0.609324,315525.231614,0.868059,19.424340,13.924612,3.388895,17.918744,59.836361,169.584611,32.000000,176.034040,180.483594,165.911381,173.973484,32.000000,157.177728,68.063019,75.565236,89.666669,39.490000,42.230102,59.000000,58.348312,41.050000,35.162996,59.529286,36.537137
40.893787,49.580567,138.607819,148.332816,72.195469,80.057727,29.894666,14.171857,136.310714,3.110180,47.047549,41.774040,147.091585,139.339325,144.696828,136.857248,84.664461,135.946032,-0.000774,-1.902742,32.000000,-235.836761,136.921149,-0.024404,24.053711,0.609443,315697.727438,0.842722,19.427661,13.931167,3.388396,9.782894,7.151058,169.579473,32.000000,176.028532,180.483839,165.920376,173.977374,32.000000,157.186269,68.059749,75.560815,89.667790,39.490000,42.237272,59.000000,58.341451,41.050000,35.167712,59.529797,36.376683
40.881363,49.586111,138.577748,148.338811,72.216709,80.052041,29.160863,14.172046,136.321952,3.109936,47.053308,41.772537,147.096706,139.343248,144.701521,136.867594,84.662210,135.956327,-0.000774,-1.902933,32.000000,-235.836464,136.931127,-0.024382,24.052020,0.609210,315573.080477,0.845151,19.441942,13.938790,3.389076,3.065417,60.132735,169.566722,32.000000,176.038075,180.487307,165.919070,173.968332,32.000000,157.211406,68.055452,75.554371,89.667872,39.490000,42.201924,59.000000,58.344061,41.050000,35.171601,59.528568,36.570886
40.876615,49.588553,138.588045,148.343995,72.133367,80.035853,29.995826,14.171983,136.330973,3.109086,47.056243,41.772327,147.101432,139.346591,144.705871,136.877854,84.661215,135.966930,-0.000774,-1.901759,32.000000,-235.836527,136.937060,-0.024126,24.050910,0.609748,315842.773983,0.869146,19.452667,13.944778,3.389203,9.361528,60.459186,169.546588,32.000000,176.049807,180.482585,165.907708,173.975682,32.000000,157.220841,68.054326,75.549445,89.666898,39.490000,42.202897,59.000000,58.334362,41.050000,35.171305,59.525637,36.520263
40.885190,49.590555,138.616058,148.349733,72.165113,80.019481,29.254322,14.171954,136.343216,3.109017,47.057237,41.770199,147.109608,139.356484,144.713937,136.887242,84.661596,135.971972,-0.000776,-1.901717,32.000000,-235.836579,136.942223,-0.024085,24.049457,0.609258,315510.507548,0.843711,19.468533,13.951795,3.389815,11.053260,59.424024,169.546773,32.000000,176.046536,180.473569,165.914277,173.983138,32.000000,157.221603,68.054686,75.542052,89.664171,39.490000,42.201998,59.000000,58.319986,41.050000,35.169361,59.528401,36.486000
40.873969,49.591370,138.630822,148.354183,72.058712,80.007165,30.008820,14.172004,136.357647,3.099944,47.060253,41.771780,147.116443,139.364385,144.718892,136.896215,84.661469,135.983557,-0.000775,-1.901032,32.000000,-235.836657,136.953735,-0.024103,24.047647,0.609073,315354.322218,0.867890,19.474156,13.955501,3.390277,15.809955,60.478023,169.542079,32.000000,176.048482,180.481320,165.915673,173.976361,32.000000,157.237191,68.056497,75.534629,89.661648,39.490000,42.205670,59.000000,58.317404,41.050000,35.166518,59.515979,36.554379
40.874334,49.593567,138.635814,148.359835,72.029405,79.995029,29.221524,14.171857,136.374554,3.100756,47.063595,41.773062,147.125998,139.380081,144.725879,136.915223,84.664518,136.000115,-0.000776,-1.899853,32.000000,-235.836801,136.968119,-0.024124,24.049182,0.609024,315242.580779,0.844213,19.481420,13.959581,3.391194,9.687212,59.475415,169.530214,32.000000,176.060228,180.480478,165.907427,173.978369,32.000000,157.256894,68.061186,75.526353,89.657831,39.490000,42.208667,59.000000,58.309163,41.050000,35.164594,59.528017,36.556213
40.869038,49.595339,138.613342,148.364237,72.045467,79.995110,29.158695,14.171987,136.388975,3.100786,47.064509,41.775255,147.132036,139.394473,144.733472,136.928981,84.668126,136.012495,-0.000777,-1.900435,32.000000,-235.836753,136.982559,-0.024115,24.052149,0.608800,315070.215555,0.865454,19.483661,13.964902,3.391778,10.947451,59.823081,169.524006,32.000000,176.064804,180.470073,165.912023,173.990208,32.000000,157.257428,68.065310,75.520287,89.654297,39.490000,42.190562,59.000000,58.300833,41.050000,35.163276,59.524211,36.458634
40.876519,49.597643,138.635784,148.369914,72.059283,79.994927,29.149488,14.171923,136.407814,3.043272,47.068360,41.774401,147.141418,139.412398,144.741638,136.951017,84.670487,136.029006,-0.000777,-1.898078,32.000000,-235.836764,137.001431,-0.024129,24.058486,0.608548,315008.341289,0.866832,19.484169,13.968693,3.391412,7.383035,6.605499,169.527249,32.000000,176.058531,180.468898,165.924680,173.995594,32.000000,157.274068,68.071065,75.512269,89.648668,39.490000,42.185231,59.000000,58.288946,41.050000,35.161617,59.522814,36.573674
40.877565,49.600738,138.667204,148.374623,72.068049,79.978765,29.207300,14.172016,136.424473,3.043999,47.071932,41.772299,147.147050,139.425003,144.748184,136.967851,84.674173,136.042988,-0.000780,-1.895126,32.000000,-235.836642,137.015371,-0.024159,24.065315,0.608482,315024.559933,0.867164,19.488480,13.970875,3.391371,8.689636,59.550554,169.519854,32.000000,176.068028,180.474058,165.920366,173.990281,32.000000,157.297290,68.075672,75.505141,89.644888,39.490000,42.194173,59.000000,58.270971,41.050000,35.161659,59.528764,36.527893
40.875001,49.605615,138.697330,148.379734,72.073268,79.978925,29.294938,14.171942,136.447388,3.026984,47.076522,41.770864,147.153885,139.441161,144.756751,136.991893,84.680736,136.060804,-0.000783,-1.894523,32.000000,-235.836690,137.033794,-0.024318,24.072696,0.608284,314991.183685,0.865660,19.484972,13.977532,3.391699,24.806102,60.264761,169.507594,32.000000,176.080967,180.466672,165.914309,174.004925,32.000000,157.304566,68.084267,75.500061,89.643263,39.490000,42.218552,59.000000,58.263741,41.050000,35.163981,59.514248,36.594877
40.869806,49.608561,138.700974,148.383524,72.098657,79.987137,30.013687,14.171926,136.462689,2.991070,47.076739,41.773218,147.159037,139.454393,144.763022,137.012502,84.686153,136.076894,-0.000785,-1.894505,32.000000,-235.836575,137.049984,-0.024315,24.078151,0.608750,315215.890024,0.842875,19.493129,13.979279,3.392982,11.299701,60.452696,169.512132,32.000000,176.083651,180.457758,165.921625,174.013632,32.000000,157.306402,68.091345,75.495682,89.642198,39.490000,42.212609,59.000000,58.259923,41.050000,35.164695,59.526837,36.578590
40.890615,49.609142,138.743480,148.387304,72.063354,80.003424,29.224528,14.171909,136.482592,2.959179,47.069314,41.778792,147.165602,139.475925,144.771769,137.039037,84.694318,136.100429,-0.000784,-1.894577,32.000000,-235.836566,137.069118,-0.024281,24.086998,0.608666,315233.573550,0.843351,19.497286,13.982163,3.393291,9.959491,59.470493,169.515678,32.000000,176.089559,180.460871,165.925425,174.010999,32.000000,157.326220,68.099121,75.491980,89.642832,39.490000,42.228317,59.000000,58.232942,41.050000,35.161593,59.529305,36.458708
40.896140,49.606213,138.777091,148.390595,71.924152,80.011928,29.156071,14.171890,136.498340,2.959538,47.062957,41.780741,147.170617,139.489505,144.778969,137.054951,84.701094,136.117496,-0.000785,-1.894585,32.000000,-235.836473,137.088387,-0.024236,24.092905,0.608445,315170.725888,0.867394,19.494094,13.984472,3.393609,6.781042,9.392168,169.508475,32.000000,176.106406,180.462818,165.913765,174.013211,32.000000,157.341070,68.104657,75.490418,89.643730,39.490000,42.240179,59.000000,58.212979,41.050000,35.154230,59.526109,36.557240
40.896478,49.603497,138.818341,148.394137,71.921644,80.027853,29.161568,14.171907,136.521232,2.959548,47.057410,41.778864,147.175988,139.510361,144.788490,137.076452,84.709383,136.136205,-0.000783,-1.894598,32.000000,-235.836374,137.108412,-0.024263,24.098152,0.607196,314673.822642,0.865387,19.472837,13.986930,3.392957,10.083675,15.127890,169.508803,32.000000,176.116993,180.452582,165.912334,174.026512,32.000000,157.340476,68.111667,75.490898,89.642789,39.490000,42.274023,59.000000,58.205404,41.050000,35.145304,59.516923,36.553058
40.901107,49.602153,138.814523,148.397029,71.860890,80.027764,29.165714,14.172134,136.540289,2.960169,47.051446,41.781029,147.181108,139.527516,144.794615,137.094040,84.715570,136.150639,-0.000784,-1.895794,32.000000,-235.836297,137.125705,-0.024249,24.099958,0.606546,314289.098676,0.840271,19.469297,13.987319,3.394175,11.121832,9.692678,169.518313,32.000000,176.114034,180.459532,165.920892,174.024986,32.000000,157.356281,68.113978,75.490756,89.641193,39.490000,42.266001,59.000000,58.180860,41.050000,35.139326,59.526119,36.553865
40.901810,49.600304,138.844534,148.400780,71.775681,80.035842,29.999840,14.172247,136.561139,2.960222,47.045504,41.785885,147.187111,139.549847,144.798943,137.115503,84.723406,136.169378,-0.000785,-1.895856,32.000000,-235.836165,137.144852,-0.024223,24.102329,0.606430,314275.941398,0.840404,19.465699,13.988062,3.394216,15.678860,60.478556,169.516806,32.000000,176.124955,180.468512,165.915069,174.015436,32.000000,157.374335,68.113289,75.493100,89.639443,39.490000,42.275369,59.000000,58.164768,41.050000,35.131846,59.534616,36.514027
40.909454,49.598502,138.853034,148.403901,71.782825,80.023423,29.217706,14.172223,136.575039,2.978093,47.040386,41.787912,147.189499,139.569567,144.803787,137.136255,84.730005,136.184971,-0.000786,-1.895303,32.000000,-235.836178,137.163179,-0.024287,24.103823,0.605716,313902.349618,0.863273,19.463591,13.989340,3.394483,6.571353,60.217679,169.514984,32.000000,176.134075,180.463109,165.910106,174.022067,32.000000,157.384448,68.111212,75.497180,89.637072,39.490000,42.280273,59.000000,58.138323,41.050000,35.125707,59.533564,36.426279
40.902162,49.596236,138.896532,148.408984,71.818886,80.023578,29.982277,14.172482,136.592928,2.976971,47.033970,41.791267,147.195016,139.587814,144.807738,137.156182,84.739077,136.205058,-0.000786,-1.893586,32.000000,-235.836068,137.184085,-0.024164,24.106655,0.605173,313660.030325,0.839417,19.453118,13.991071,3.394185,10.971719,60.462643,169.524105,32.000000,176.134972,180.462010,165.920858,174.027212,32.000000,157.388260,68.110118,75.504908,89.634625,39.490000,42.305356,59.000000,58.136053,41.050000,35.117487,59.526080,36.560468
40.915458,49.594670,138.913137,148.413291,71.764523,80.027890,29.158410,14.172602,136.610648,2.976055,47.030834,41.791931,147.200519,139.602356,144.812218,137.168799,84.745434,136.218727,-0.000787,-1.894758,32.000000,-235.835984,137.196396,-0.024028,24.110078,0.605847,313941.808949,0.863705,19.451496,13.991270,3.395234,20.829475,9.539800,169.534963,32.000000,176.142796,180.469012,165.927220,174.017513,32.000000,157.407051,68.108252,75.512012,89.634154,39.490000,42.317438,59.000000,58.107191,41.050000,35.111130,59.530554,36.560248
40.918139,49.591850,138.957447,148.417829,71.616073,80.029652,29.154983,14.172302,136.626826,2.976237,47.026658,41.792557,147.205459,139.621001,144.816342,137.187411,84.754561,136.237892,-0.000788,-1.896914,32.000000,-235.836287,137.210575,-0.024091,24.115401,0.605691,313901.117384,0.863808,19.441313,13.991269,3.395189,7.512660,59.725041,169.526050,32.000000,176.159148,180.472515,165.917553,174.018091,32.000000,157.418016,68.104327,75.521285,89.633101,39.490000,42.338813,59.000000,58.084460,41.050000,35.102691,59.531558,36.473601
40.913730,49.590407,138.995597,148.420886,71.558104,80.032611,29.153690,14.172313,136.641547,2.978018,47.024937,41.790314,147.209302,139.639071,144.821935,137.201700,84.761761,136.252535,-0.000788,-1.898121,32.000000,-235.836237,137.223915,-0.024080,24.120238,0.604472,313325.467210,0.836922,19.432281,13.992075,3.395051,10.642492,59.774064,169.534754,32.000000,176.166015,180.466181,165.928687,174.024776,32.000000,157.416572,68.100420,75.530200,89.632783,39.490000,42.368116,59.000000,58.073378,41.050000,35.095826,59.526798,36.434350
40.909648,49.590440,139.039455,148.424880,71.625292,80.048647,29.868949,14.172413,136.658863,2.979070,47.025882,41.789476,147.214785,139.655869,144.826781,137.216660,84.767809,136.271553,-0.000788,-1.898148,32.000000,-235.836030,137.241649,-0.024112,24.125795,0.603566,312803.911600,0.858810,19.431154,13.991438,3.396597,2.387894,60.396026,169.545140,32.000000,176.171341,180.480605,165.943506,174.023387,32.000000,157.435248,68.093599,75.542191,89.633039,39.490000,42.399816,59.000000,58.058715,41.050000,35.090846,59.526434,36.532295
40.906999,49.591784,139.053336,148.430052,71.663027,80.052788,29.161760,14.172356,136.672914,2.988722,47.031125,41.785597,147.219817,139.673698,144.831197,137.231528,84.775021,136.284529,-0.000791,-1.896547,32.000000,-235.836015,137.254718,-0.024105,24.131756,0.603860,312887.398639,0.836487,19.439451,13.992764,3.398136,20.374814,59.785821,169.542156,32.000000,176.190213,180.489461,165.945690,174.015462,32.000000,157.456925,68.083445,75.557134,89.633747,39.490000,42.414804,59.000000,58.050517,41.050000,35.087397,59.545041,36.532002
40.912251,49.593847,139.073372,148.435219,71.705469,80.044377,29.945022,14.172540,136.684114,2.988636,47.034766,41.784063,147.222275,139.683903,144.835057,137.240709,84.780356,136.291501,-0.000792,-1.898345,32.000000,-235.835839,137.262326,-0.024088,24.134634,0.604590,313218.233507,0.837492,19.445774,13.995374,3.399553,7.760014,60.437678,169.534466,32.000000,176.207614,180.488517,165.944562,174.020920,32.000000,157.455651,68.071500,75.569117,89.633529,39.490000,42.429942,59.000000,58.029754,41.050000,35.086333,59.533967,36.548069
40.911153,49.595932,139.109947,148.442047,71.713835,80.028750,29.959288,14.172482,136.696771,2.989862,47.037231,41.780976,147.228033,139.694197,144.838268,137.250511,84.785790,136.299993,-0.000792,-1.898592,32.000000,-235.835868,137.272876,-0.024218,24.136069,0.604658,313317.102215,0.861643,19.443444,13.992538,3.399510,21.995631,60.454394,169.545511,32.000000,176.212442,180.493942,165.959347,174.025891,32.000000,157.456216,68.056948,75.582746,89.633224,39.490000,42.456998,59.000000,58.014109,41.050000,35.084629,59.513816,36.591429
40.915917,49.596115,139.104749,148.446206,71.749002,80.028632,29.910675,14.172462,136.705052,3.048001,47.037723,41.784595,147.231821,139.702377,144.841860,137.254578,84.790810,136.310667,-0.000795,-1.900374,32.000000,-235.835819,137.278317,-0.024169,24.135748,0.604945,313423.910898,0.837944,19.445602,13.991736,3.400174,29.160442,60.434566,169.543167,32.000000,176.225128,180.506536,165.965447,174.015190,32.000000,157.469179,68.044463,75.593778,89.633472,39.490000,42.461961,59.000000,57.992075,41.050000,35.081587,59.512045,36.553792
40.909750,49.595070,139.078182,148.450443,71.790665,80.036621,29.153921,14.172327,136.717094,3.049648,47.035309,41.785471,147.237274,139.712815,144.847485,137.258988,84.797869,136.322219,-0.000796,-1.903902,32.000000,-235.835914,137.285454,-0.024221,24.135216,0.604998,313469.182770,0.862557,19.441614,13.991492,3.400052,7.486025,59.940012,169.531909,32.000000,176.245523,180.511465,165.964524,174.020893,32.000000,157.471470,68.029445,75.608589,89.634718,39.490000,42.458013,59.000000,57.982633,41.050000,35.075303,59.521398,36.447629
40.911314,49.592146,139.051959,148.454842,71.793893,80.028273,29.180738,14.172442,136.725267,3.067774,47.029660,41.785582,147.241611,139.724097,144.852248,137.264079,84.802712,136.333437,-0.000796,-1.905690,32.000000,-235.835826,137.290650,-0.024261,24.133935,0.605404,313683.590167,0.839940,19.445128,13.988995,3.399840,6.980955,60.138422,169.536583,32.000000,176.254567,180.512381,165.974554,174.028528,32.000000,157.461033,68.014075,75.619651,89.635070,39.490000,42.445491,59.000000,57.964370,41.050000,35.067815,59.523178,36.459588
40.917194,49.588089,139.071929,148.459370,71.741199,80.023769,29.257400,14.172417,136.736072,3.104334,47.024832,41.785738,147.246185,139.735947,144.857076,137.269239,84.807150,136.345665,-0.000797,-1.902794,32.000000,-235.835854,137.298232,-0.024272,24.132732,0.605430,313731.771159,0.862634,19.437564,13.989928,3.399090,11.259858,9.869664,169.541457,32.000000,176.256919,180.526878,165.986971,174.029251,32.000000,157.472908,67.999258,75.629245,89.635177,39.490000,42.451399,59.000000,57.947101,41.050000,35.058279,59.533210,36.565971
40.903143,49.584485,139.085557,148.464168,71.761541,79.999566,29.169825,14.172599,136.751162,3.133277,47.025995,41.783291,147.250631,139.752741,144.860965,137.278861,84.810508,136.356772,-0.000796,-1.899866,32.000000,-235.835748,137.305196,-0.024281,24.131766,0.605186,313593.131014,0.861789,19.432073,13.990549,3.398898,11.004710,59.909512,169.530918,32.000000,176.280893,180.544207,165.985617,174.027020,32.000000,157.491129,67.983291,75.638293,89.633870,39.490000,42.470210,59.000000,57.937930,41.050000,35.047281,59.527112,36.489228
