OSU 80 Ton Compressor Load Stand
40.896816,49.584443,139.081987,148.467693,71.799506,79.979541,29.194698,14.172566,136.765251,3.137914,47.029500,41.783455,147.253809,139.763342,144.864867,137.291167,84.814019,136.366787,-0.000798,-1.899846,32.000000,-235.835846,137.312960,-0.024268,24.129233,0.605088,313489.043650,0.861437,19.430944,13.993271,3.399509,1.495496,12.855554,169.523381,32.000000,176.296646,180.545283,165.986917,174.040340,32.000000,157.485484,67.971088,75.644422,89.632159,39.490000,42.475045,59.000000,57.937465,41.050000,34.047281,59.533170,36.516374
40.900304,49.585628,139.064763,148.472081,71.739570,79.955464,29.993493,14.172490,136.778877,3.139773,47.031575,41.784250,147.260698,139.778842,144.869226,137.307464,84.817888,136.382278,-0.000801,-1.899738,32.000000,-235.835879,137.320328,-0.024440,24.128542,0.605835,313704.052467,0.863487,19.451861,13.994621,3.401191,19.007483,60.483291,169.530921,32.000000,176.303187,180.553761,166.003233,174.051415,32.000000,157.484896,67.958768,75.651557,89.632008,39.490000,42.466846,59.000000,57.919101,41.050000,34.044752,59.524545,36.564357
40.891420,49.584756,139.110091,148.475830,71.713935,79.963915,29.176102,14.172427,136.792607,3.140475,47.030988,41.783651,147.266429,139.789415,144.872582,137.320187,84.821388,136.395713,-0.000803,-1.898012,32.000000,-235.835916,137.331030,-0.024457,24.127685,0.605458,313550.720353,0.845578,19.450198,13.996025,3.400339,5.931339,60.079466,169.530147,32.000000,176.318955,180.567626,166.008886,174.049315,32.000000,157.496033,67.951138,75.657779,89.633028,39.490000,42.497334,59.000000,57.913621,41.050000,34.040010,59.533072,36.477930
40.885797,49.583228,139.124031,148.479009,71.773900,79.955760,29.156630,14.172396,136.811958,3.141432,47.033287,41.781115,147.272234,139.807270,144.878821,137.335448,84.827926,136.413485,-0.000801,-1.898590,32.000000,-235.835933,137.346048,-0.024461,24.126615,0.605123,313263.646293,0.860530,19.455741,13.999730,3.401589,19.091554,59.962551,169.518638,32.000000,176.344720,180.573035,166.007460,174.063159,32.000000,157.500304,67.943695,75.664265,89.633395,39.490000,42.515007,59.000000,57.905813,41.050000,34.032517,59.524654,36.536550
40.880374,49.583870,139.142876,148.482928,71.763668,79.956157,29.979219,14.172389,136.830831,3.143161,47.039623,41.778242,147.278555,139.821968,144.884407,137.345010,84.832424,136.426795,-0.000800,-1.899200,32.000000,-235.836056,137.358479,-0.024502,24.124842,0.605855,313603.565372,0.861518,19.452878,14.003175,3.401809,6.443310,60.448023,169.523299,32.000000,176.356163,180.573493,166.021506,174.081756,32.000000,157.489193,67.936220,75.668807,89.632630,39.490000,42.532075,59.000000,57.903944,41.050000,34.027900,59.521703,36.597078
40.885531,49.585771,139.148180,148.487389,71.744081,79.939754,29.960635,14.172303,136.845919,3.144602,47.046693,41.776243,147.283506,139.834297,144.890007,137.355518,84.835093,136.438010,-0.000801,-1.900963,32.000000,-235.836286,137.369186,-0.024406,24.123340,0.606170,313646.458194,0.863196,19.458081,14.004673,3.403098,15.786998,60.447311,169.530451,32.000000,176.362101,180.585561,166.034557,174.087268,32.000000,157.503661,67.928543,75.670009,89.630742,39.490000,42.538532,59.000000,57.888667,41.050000,34.026383,59.538875,36.433763
40.876950,49.590034,139.134269,148.494456,71.722543,79.931460,29.152759,14.172304,136.858233,3.147375,47.055891,41.772174,147.288449,139.849205,144.893165,137.371006,84.841597,136.451910,-0.000800,-1.900956,32.000000,-235.836258,137.383076,-0.024447,24.120565,0.605891,313428.064897,0.847088,19.471062,14.007171,3.403553,22.257726,59.877335,169.515988,32.000000,176.382252,180.598249,166.034976,174.096216,32.000000,157.513675,67.917489,75.669846,89.626131,39.490000,42.546801,59.000000,57.884573,41.050000,34.027093,59.531853,36.550784
40.878671,49.594999,139.171100,148.502819,71.872546,79.915183,29.263253,14.172500,136.873985,3.148358,47.065773,41.768669,147.296329,139.864487,144.900250,137.386349,84.850080,136.463601,-0.000800,-1.898627,32.000000,-235.836243,137.398197,-0.024363,24.119141,0.605819,313343.947223,0.841866,19.474597,14.009035,3.403786,12.494520,59.459442,169.516099,32.000000,176.398231,180.595921,166.050665,174.120744,32.000000,157.508665,67.908421,75.672275,89.622938,39.490000,42.570139,59.000000,57.869887,41.050000,34.029178,59.531430,36.433176
40.882596,49.599671,139.183522,148.510669,71.901908,79.903653,29.215819,14.172424,136.886228,3.147750,47.073171,41.771132,147.303469,139.876721,144.905205,137.397511,84.857517,136.471699,-0.000800,-1.898616,32.000000,-235.836337,137.412101,-0.024308,24.117866,0.606523,313605.504370,0.863359,19.481922,14.006467,3.404571,6.557557,60.186709,169.519450,32.000000,176.398987,180.602760,166.069918,174.132385,32.000000,157.511355,67.899465,75.674026,89.618968,39.490000,42.588076,59.000000,57.857661,41.050000,34.031966,59.538442,36.452251
40.881081,49.605760,139.166349,148.520073,71.831058,79.879382,29.890179,14.172303,136.905032,3.145669,47.085523,41.772572,147.311385,139.891669,144.911284,137.412694,84.868394,136.486158,-0.000801,-1.898042,32.000000,-235.836360,137.428932,-0.024397,24.117690,0.607816,314217.339046,0.863966,19.486861,14.003634,3.404933,9.493216,12.255563,169.513899,32.000000,176.414700,180.609952,166.081137,174.138649,32.000000,157.518909,67.889635,75.677591,89.616712,39.490000,42.583915,59.000000,57.844385,41.050000,34.035370,59.524978,36.535817
40.879981,49.611403,139.190435,148.527752,71.754116,79.867018,29.992656,14.172380,136.921811,3.146513,47.091037,41.772935,147.318031,139.905579,144.917387,137.428571,84.877676,136.497977,-0.000801,-1.899775,32.000000,-235.836222,137.441755,-0.024356,24.119761,0.607289,313994.149761,0.856063,19.481192,14.000817,3.404012,19.763504,60.484482,169.502743,32.000000,176.432496,180.607959,166.083619,174.159291,32.000000,157.518429,67.883193,75.681907,89.615895,39.490000,42.602056,59.000000,57.832369,41.050000,34.039739,59.535619,36.484606
40.875628,49.615271,139.201866,148.535366,71.753067,79.875201,29.173752,14.172303,136.937931,3.147353,47.094665,41.770207,147.326887,139.923583,144.923842,137.446213,84.887434,136.513503,-0.000801,-1.899821,32.000000,-235.836260,137.462921,-0.024335,24.123840,0.606659,313679.092005,0.839900,19.486365,13.994885,3.403949,2.162079,9.373657,169.509388,32.000000,176.431939,180.598120,166.107159,174.184810,32.000000,157.512042,67.882891,75.687724,89.616939,39.490000,42.623985,59.000000,57.825137,41.050000,34.041635,59.522254,36.700747
40.873187,49.618228,139.189800,148.541371,71.776350,79.870328,29.165431,14.172353,136.954525,3.146168,47.101041,41.769867,147.333783,139.941275,144.929055,137.462676,84.896273,136.529341,-0.000801,-1.900789,32.000000,-235.836187,137.480847,-0.024350,24.129580,0.606110,313332.234523,0.861766,19.495932,13.993612,3.405090,6.472998,60.155268,169.510343,32.000000,176.437176,180.603329,166.121161,174.191530,32.000000,157.530909,67.882463,75.692168,89.618554,39.490000,42.618935,59.000000,57.818412,41.050000,34.041714,59.531204,36.430608
40.866043,49.623037,139.217073,148.550694,71.789369,79.845962,29.177288,14.172236,136.973148,3.145932,47.109133,41.765496,147.342428,139.959714,144.934519,137.482157,84.909270,136.542171,-0.000799,-1.900781,32.000000,-235.836352,137.500679,-0.024339,24.137468,0.606536,313582.092876,0.863749,19.510211,13.992212,3.405389,7.420102,14.128097,169.494442,32.000000,176.455457,180.605039,166.122846,174.211392,32.000000,157.541875,67.880151,75.699496,89.621384,39.490000,42.651489,59.000000,57.814988,41.050000,34.043739,59.528528,36.455773
40.858519,49.628153,139.250403,148.559707,71.735132,79.841902,29.493115,14.172199,136.986253,3.146017,47.116930,41.767185,147.349800,139.974890,144.938405,137.499715,84.918815,136.554950,-0.000798,-1.899627,32.000000,-235.836420,137.516669,-0.024324,24.143098,0.606544,313627.779547,0.864159,19.511961,13.986779,3.405862,29.093120,12.572359,169.491510,32.000000,176.464093,180.595427,166.133111,174.235321,32.000000,157.534371,67.879873,75.703540,89.623637,39.490000,42.674218,59.000000,57.816415,41.050000,34.047040,59.524014,36.515127
40.852903,49.636881,139.290410,148.570169,71.679309,79.850238,29.201607,14.172042,137.003783,3.146250,47.132628,41.769299,147.360329,139.989417,144.944537,137.512297,84.930231,136.564502,-0.000796,-1.899624,32.000000,-235.836502,137.533542,-0.024281,24.149999,0.606381,313504.828497,0.863078,19.529327,13.982799,3.407320,12.381207,17.387552,169.492049,32.000000,176.463378,180.596153,166.154637,174.252949,32.000000,157.545113,67.884256,75.709288,89.627548,39.490000,42.709193,59.000000,57.816891,41.050000,34.054523,59.522972,36.542200
40.850050,49.647267,139.276409,148.578822,71.726826,79.842175,29.155732,14.172060,137.015891,3.145412,47.149307,41.767079,147.369559,140.000318,144.948742,137.523582,84.940779,136.570566,-0.000795,-1.902532,32.000000,-235.836414,137.542875,-0.024304,24.153663,0.605771,313146.253350,0.839270,19.544275,13.977772,3.408738,2.607910,59.942103,169.484169,32.000000,176.478384,180.601114,166.164748,174.260241,32.000000,157.560017,67.886492,75.714802,89.632258,39.490000,42.718859,59.000000,57.812291,41.050000,34.064681,59.522333,36.659734
40.850436,49.660483,139.268547,148.589876,71.643597,79.849863,29.615847,14.171997,137.027092,3.145517,47.167920,41.764622,147.380732,140.010612,144.956352,137.533938,84.954716,136.576546,-0.000795,-1.905438,32.000000,-235.836385,137.556784,-0.024486,24.152614,0.605978,313252.452702,0.840552,19.561472,13.969353,3.409481,5.768413,6.863756,169.469998,32.000000,176.493264,180.595440,166.175822,174.285386,32.000000,157.555479,67.889649,75.722199,89.638730,39.490000,42.720995,59.000000,57.808769,41.050000,34.080118,59.523945,36.558194
40.852239,49.670567,139.288326,148.599501,71.631983,79.849330,29.980532,14.172030,137.033252,3.145996,47.181800,41.760263,147.390427,140.021764,144.961368,137.539196,84.965192,136.583916,-0.000796,-1.905455,32.000000,-235.836165,137.564146,-0.024480,24.150657,0.606083,313250.108626,0.841153,19.583828,13.959989,3.410062,28.409252,11.851530,169.475894,32.000000,176.491289,180.592602,166.198758,174.301452,32.000000,157.559231,67.893653,75.727506,89.644017,39.490000,42.739283,59.000000,57.797145,41.050000,34.091190,59.529561,36.496125
40.852302,49.682439,139.321987,148.612285,71.702269,79.849157,29.177803,14.172083,137.039225,3.145768,47.204782,41.758857,147.399332,140.026795,144.967655,137.544301,84.978756,136.586402,-0.000796,-1.905576,32.000000,-235.836185,137.569413,-0.024399,24.149117,0.605153,312834.795712,0.862330,19.578448,13.950458,3.408793,13.827413,6.017944,169.475046,32.000000,176.494161,180.599875,166.216470,174.307239,32.000000,157.581634,67.898999,75.735141,89.649676,39.490000,42.776149,59.000000,57.795001,41.050000,34.104036,59.533052,36.553865
40.846410,49.695952,139.298194,148.623317,71.754478,79.833016,29.155574,14.172037,137.041011,3.132339,47.227821,41.754549,147.406293,140.031576,144.971389,137.545364,84.986863,136.588641,-0.000795,-1.907280,32.000000,-235.836263,137.573539,-0.024424,24.148056,0.606004,313125.599680,0.863092,19.594181,13.943153,3.410289,17.343550,59.772107,169.462765,32.000000,176.505096,180.600514,166.220285,174.318599,32.000000,157.598947,67.904907,75.743175,89.654265,39.490000,42.770227,59.000000,57.791892,41.050000,34.119195,59.522126,36.538605
40.852886,49.714795,139.314997,148.637168,71.865273,79.825628,29.209022,14.171996,137.040481,3.037888,47.254674,41.749704,147.415657,140.031546,144.978049,137.542661,84.997179,136.587485,-0.000792,-1.907851,32.000000,-235.836144,137.573917,-0.024061,24.146724,0.606499,313363.542699,0.840855,19.610255,13.931951,3.410011,10.072551,60.165710,169.458431,32.000000,176.510529,180.592451,166.238675,174.339399,32.000000,157.600404,67.916049,75.755106,89.661737,39.490000,42.796541,59.000000,57.776256,41.050000,34.142451,59.504581,36.588788
40.856085,49.730297,139.313531,148.648283,71.930195,79.825515,29.161514,14.171974,137.039090,3.038103,47.275105,41.748973,147.424810,140.031042,144.984103,137.544421,85.006821,136.590700,-0.000794,-1.907464,32.000000,-235.836283,137.572597,-0.024074,24.145662,0.607140,313616.700778,0.841769,19.631783,13.923513,3.410766,13.140884,59.852004,169.463061,32.000000,176.507109,180.596323,166.261927,174.347185,32.000000,157.612929,67.928384,75.764856,89.668802,39.490000,42.805661,59.000000,57.770460,41.050000,34.162147,59.541864,36.503829
40.851998,49.746103,139.297585,148.660029,71.964155,79.825515,29.893873,14.171884,137.037477,3.035728,47.295788,41.747710,147.436040,140.031135,144.990873,137.545726,85.019524,136.587891,-0.000794,-1.905150,32.000000,-235.836210,137.569766,-0.024079,24.144094,0.607917,314056.459975,0.842187,19.638546,13.912382,3.409921,28.642082,60.434521,169.448184,32.000000,176.522058,180.600482,166.276236,174.348947,32.000000,157.632757,67.944887,75.779103,89.679679,39.490000,42.813637,59.000000,57.766249,41.050000,34.182456,59.517248,36.569199
40.850562,49.755907,139.311275,148.668560,71.987180,79.825541,29.135861,14.172086,137.036549,3.034572,47.308655,41.749112,147.445034,140.033542,144.998353,137.543849,85.026519,136.587452,-0.000793,-1.905151,32.000000,-235.836039,137.570700,-0.024066,24.144152,0.608285,314211.435687,0.843225,19.655960,13.902875,3.410022,16.986804,60.013581,169.438289,32.000000,176.532339,180.592056,166.286844,174.366935,32.000000,157.639596,67.960409,75.792929,89.690121,39.490000,42.820912,59.000000,57.760484,41.050000,34.194879,59.530515,36.438972
40.853793,49.766910,139.326099,148.678182,71.955615,79.825578,29.244597,14.172012,137.031362,3.029201,47.321338,41.749028,147.455402,140.034316,145.005787,137.540666,85.034192,136.590656,-0.000793,-1.907462,32.000000,-235.836012,137.569130,-0.024127,24.146280,0.608806,314446.403322,0.864831,19.671500,13.890852,3.410062,13.846874,59.498513,169.437165,32.000000,176.532209,180.586435,166.308946,174.382897,32.000000,157.645182,67.980261,75.808518,89.700066,39.490000,42.851380,59.000000,57.756247,41.050000,34.207875,59.533131,36.432736
40.854295,49.775839,139.315080,148.685476,71.973696,79.825825,29.437151,14.172073,137.028853,3.029762,47.335682,41.745865,147.463999,140.034573,145.011826,137.540478,85.038130,136.593936,-0.000796,-1.907466,32.000000,-235.835887,137.564515,-0.024130,24.147106,0.608875,314435.510024,0.851605,19.684488,13.886572,3.410698,12.731351,10.522289,169.436258,32.000000,176.537920,180.592961,166.321544,174.384656,32.000000,157.669233,67.998956,75.821572,89.709142,39.490000,42.857859,59.000000,57.740164,41.050000,34.218436,59.511337,36.567438
40.856410,49.787750,139.332012,148.693872,72.073226,79.825893,29.174463,14.172016,137.023465,3.031207,47.354782,41.740002,147.473798,140.028503,145.018502,137.534706,85.044183,136.589331,-0.000795,-1.906290,32.000000,-235.836055,137.558907,-0.024084,24.149111,0.608106,314155.089735,0.844672,19.676486,13.881243,3.409578,11.922537,59.686928,169.415090,32.000000,176.554161,180.593297,166.316661,174.397688,32.000000,157.689216,68.021368,75.836302,89.717553,39.490000,42.873966,59.000000,57.736012,41.050000,34.232616,59.531626,36.552398
40.858214,49.798750,139.281920,148.700921,72.174482,79.825861,29.146974,14.171916,137.012342,3.031413,47.375288,41.735518,147.483305,140.017819,145.025127,137.523993,85.047277,136.583213,-0.000795,-1.907419,32.000000,-235.836355,137.552008,-0.024286,24.148628,0.609179,314678.683286,0.868164,19.694435,13.875401,3.410069,11.607199,60.081819,169.412726,32.000000,176.554743,180.584353,166.326659,174.413781,32.000000,157.689578,68.038795,75.845455,89.723600,39.490000,42.863226,59.000000,57.724601,41.050000,34.245788,59.530879,36.545868
40.851694,49.814751,139.272133,148.711210,72.303560,79.821830,29.156721,14.171930,137.001651,3.031375,47.400772,41.733086,147.494045,140.003920,145.033480,137.512061,85.053312,136.574347,-0.000795,-1.907995,32.000000,-235.836393,137.541223,-0.024349,24.146891,0.609647,314980.048164,0.844353,19.705312,13.869346,3.409324,17.857492,10.048606,169.409611,32.000000,176.558953,180.594712,166.337043,174.419899,32.000000,157.711936,68.055047,75.854840,89.730053,39.490000,42.859406,59.000000,57.724189,41.050000,34.265565,59.523906,36.544914
40.846162,49.828887,139.310425,148.720770,72.259806,79.817867,29.981155,14.171842,136.991018,3.031861,47.419057,41.734116,147.503356,139.992030,145.040438,137.501099,85.058796,136.564864,-0.000795,-1.908553,32.000000,-235.836580,137.531172,-0.024358,24.144992,0.611367,315825.985953,0.871141,19.728691,13.859087,3.409435,2.997982,60.440100,169.396557,32.000000,176.574132,180.599822,166.333286,174.420324,32.000000,157.725625,68.068266,75.863206,89.735436,39.490000,42.891461,59.000000,57.720382,41.050000,34.284422,59.526463,36.486074
40.836312,49.845078,139.293874,148.731691,72.257740,79.818024,29.171736,14.171842,136.975220,3.030931,47.438739,41.731677,147.516347,139.977202,145.050697,137.491943,85.063063,136.555330,-0.000796,-1.908551,32.000000,-235.836652,137.518537,-0.024355,24.140668,0.610975,315615.058487,0.845976,19.736202,13.848991,3.409317,11.750412,7.230826,169.387821,32.000000,176.590688,180.594321,166.333948,174.435364,32.000000,157.731600,68.085698,75.872854,89.741458,39.490000,42.899421,59.000000,57.727894,41.050000,34.305606,59.524368,36.466631
40.846000,49.858813,139.273206,148.739886,72.303825,79.813896,30.001694,14.171840,136.964801,3.030701,47.454408,41.723108,147.527494,139.967205,145.059192,137.481410,85.065545,136.548540,-0.000796,-1.909155,32.000000,-235.836732,137.509120,-0.024343,24.137495,0.611595,315792.381635,0.870909,19.763902,13.841748,3.410389,11.666995,17.572478,169.389976,32.000000,176.597083,180.597922,166.345765,174.445170,32.000000,157.740306,68.099591,75.881947,89.745946,39.490000,42.901546,59.000000,57.718880,41.050000,34.323959,59.501945,36.573454
40.846514,49.873511,139.249371,148.749349,72.358985,79.781460,29.170075,14.171896,136.951144,3.029661,47.469999,41.718252,147.538692,139.953976,145.069513,137.475233,85.068130,136.539800,-0.000796,-1.910316,32.000000,-235.836654,137.501122,-0.024412,24.135511,0.611668,315779.382742,0.869198,19.783566,13.832940,3.410334,13.928616,59.949950,169.388064,32.000000,176.612087,180.611983,166.348095,174.442198,32.000000,157.767634,68.116451,75.893439,89.752148,39.490000,42.892428,59.000000,57.708138,41.050000,34.343875,59.525431,36.426426
40.844157,49.884756,139.254844,148.757361,72.253832,79.769351,29.164018,14.171980,136.944838,3.015021,47.477180,41.720380,147.546935,139.946284,145.078900,137.470209,85.069351,136.538329,-0.000797,-1.909729,32.000000,-235.836465,137.498451,-0.024366,24.135672,0.612308,316116.325700,0.872138,19.795887,13.826529,3.409789,13.998355,59.705679,169.372370,32.000000,176.627861,180.613398,166.334276,174.451673,32.000000,157.778771,68.131527,75.902385,89.756059,39.490000,42.903980,59.000000,57.704981,41.050000,34.358855,59.527594,36.554012
40.850351,49.896058,139.276000,148.766031,72.362998,79.761372,29.247804,14.171783,136.940585,3.014559,47.483046,41.720962,147.558369,139.941376,145.090635,137.467369,85.069841,136.541011,-0.000799,-1.908589,32.000000,-235.836757,137.495297,-0.024406,24.139046,0.611587,315804.535583,0.870709,19.804103,13.822447,3.408973,14.587383,59.459914,169.376763,32.000000,176.637716,180.610698,166.337122,174.464677,32.000000,157.788214,68.151371,75.912806,89.761178,39.490000,42.926511,59.000000,57.692126,41.050000,34.374217,59.527604,36.552691
40.846980,49.904194,139.275328,148.772775,72.474319,79.761254,29.165927,14.171673,136.942830,3.013117,47.484750,41.724380,147.567333,139.939799,145.100492,137.467648,85.070532,136.542217,-0.000798,-1.906855,32.000000,-235.837024,137.496923,-0.024344,24.145639,0.611638,315830.486325,0.871081,19.809978,13.821737,3.409076,23.447631,59.805771,169.373364,32.000000,176.642345,180.623387,166.338794,174.468268,32.000000,157.805354,68.166276,75.921609,89.764188,39.490000,42.939853,59.000000,57.690060,41.050000,34.385543,59.525047,36.444474
40.848539,49.910891,139.245362,148.778503,72.507047,79.761189,29.176841,14.171574,136.944997,2.870117,47.477985,41.725269,147.576580,139.944038,145.111578,137.470117,85.071463,136.550607,-0.000796,-1.903365,32.000000,-235.837178,137.505193,-0.024078,24.152815,0.612772,316480.214321,0.863763,19.818805,13.822952,3.409332,11.218744,7.072668,169.360393,32.000000,176.667218,180.634928,166.328039,174.470955,32.000000,157.828091,68.182253,75.933209,89.767341,39.490000,42.933753,59.000000,57.681357,41.050000,34.395039,59.526571,36.533909
40.858927,49.913516,139.247092,148.781652,72.534303,79.761031,29.145853,14.171654,136.951233,2.847926,47.467098,41.729280,147.583994,139.952722,145.122609,137.476312,85.072905,136.559179,-0.000797,-1.900497,32.000000,-235.837023,137.513860,-0.024137,24.157488,0.613230,316776.929529,0.874488,19.835708,13.823182,3.409749,11.655156,7.207182,169.350496,32.000000,176.685747,180.637727,166.321682,174.485963,32.000000,157.829297,68.191100,75.942029,89.770377,39.490000,42.939833,59.000000,57.672047,41.050000,34.398714,59.522028,36.540952
40.851893,49.911705,139.225796,148.785409,72.484564,79.760213,29.143555,14.171606,136.960958,2.955404,47.447774,41.734563,147.591909,139.963916,145.134019,137.486371,85.075810,136.569679,-0.000801,-1.897002,32.000000,-235.837229,137.526299,-0.024167,24.163713,0.613253,316950.399749,0.874670,19.835490,13.827491,3.408607,30.653729,60.044337,169.352792,32.000000,176.693133,180.643737,166.326380,174.499127,32.000000,157.836855,68.196481,75.952490,89.772067,39.490000,42.945088,59.000000,57.662411,41.050000,34.396162,59.530899,36.452251
40.859353,49.906098,139.218093,148.788215,72.418978,79.760142,29.168800,14.171440,136.972377,2.956073,47.431923,41.734063,147.598411,139.977776,145.143198,137.495503,85.077456,136.577948,-0.000803,-1.894299,32.000000,-235.837349,137.539231,-0.024148,24.169071,0.612651,316767.266182,0.873549,19.822400,13.829358,3.407765,16.008732,60.082179,169.342181,32.000000,176.712360,180.658793,166.319456,174.496129,32.000000,157.859020,68.199258,75.961097,89.774535,39.490000,42.942654,59.000000,57.651334,41.050000,34.388280,59.528597,36.710138
40.861030,49.898889,139.241288,148.791749,72.272031,79.760179,29.180530,14.171604,136.990469,2.958661,47.411999,41.740167,147.605039,139.997151,145.153486,137.508559,85.084817,136.596614,-0.000803,-1.893294,32.000000,-235.837158,137.562405,-0.024153,24.175609,0.611914,316515.051810,0.849695,19.814958,13.832604,3.407115,17.259307,60.117505,169.327196,32.000000,176.738102,180.667712,166.301209,174.509915,32.000000,157.871090,68.200044,75.972189,89.777216,39.490000,42.964889,59.000000,57.640001,41.050000,34.376560,59.521320,36.559221
40.866849,49.892887,139.261432,148.794520,72.214500,79.760386,29.903381,14.171359,137.004859,2.960006,47.396353,41.741665,147.609298,140.010470,145.163030,137.524613,85.091751,136.612890,-0.000804,-1.890366,32.000000,-235.837489,137.579144,-0.024135,24.175683,0.611224,316195.065055,0.846737,19.812005,13.832820,3.407527,6.916225,60.410762,169.324620,32.000000,176.753735,180.669926,166.298592,174.521249,32.000000,157.872810,68.200211,75.982251,89.780302,39.490000,42.986052,59.000000,57.627964,41.050000,34.367079,59.526424,36.648069
40.863943,49.887373,139.271521,148.796871,72.223192,79.760344,29.961389,14.171209,137.028610,2.957225,47.379326,41.745835,147.615990,140.028799,145.172060,137.546537,85.099186,136.629455,-0.000807,-1.890419,32.000000,-235.837751,137.598116,-0.024162,24.177156,0.609781,315488.332692,0.846060,19.798143,13.835419,3.407554,1.348619,60.468508,169.324445,32.000000,176.764373,180.688598,166.296799,174.520813,32.000000,157.891866,68.198202,75.993540,89.785051,39.490000,43.007953,59.000000,57.615415,41.050000,34.357190,59.526493,36.480938
40.867162,49.883607,139.295502,148.798666,72.140897,79.760373,29.166321,14.171110,137.048009,2.957629,47.363904,41.750595,147.620818,140.043634,145.178404,137.561985,85.106209,136.642999,-0.000805,-1.888731,32.000000,-235.837805,137.617026,-0.024380,24.176811,0.609913,315555.218487,0.846476,19.785794,13.835408,3.407551,18.716295,9.319917,169.312232,32.000000,176.787959,180.699080,166.280230,174.524081,32.000000,157.906090,68.195007,76.002545,89.789621,39.490000,43.026210,59.000000,57.612874,41.050000,34.350686,59.523405,36.545061
40.871607,49.878126,139.325621,148.800804,72.097416,79.760132,29.703962,14.171197,137.072158,2.958405,47.337234,41.760281,147.625173,140.068360,145.187341,137.586921,85.115355,136.667037,-0.000805,-1.887543,32.000000,-235.837756,137.636712,-0.024401,24.174280,0.609572,315300.028791,0.869876,19.788369,13.836350,3.408477,7.599324,10.066459,169.303368,32.000000,176.809326,180.700728,166.269348,174.540561,32.000000,157.907663,68.191342,76.013222,89.797028,39.490000,43.060937,59.000000,57.594723,41.050000,34.342336,59.523788,36.553792
40.874045,49.870617,139.361159,148.802258,72.128425,79.760145,29.152472,14.171247,137.095596,2.957894,47.314668,41.765721,147.628962,140.093846,145.194002,137.609557,85.125446,136.690970,-0.000805,-1.888199,32.000000,-235.837555,137.656259,-0.024421,24.171264,0.609022,314960.216334,0.845409,19.781309,13.836200,3.408795,1.552824,59.928836,169.307804,32.000000,176.816168,180.713123,166.272486,174.548782,32.000000,157.912643,68.188896,76.023282,89.803993,39.490000,43.092813,59.000000,57.582685,41.050000,34.330718,59.516530,36.687174
40.876343,49.860396,139.376889,148.802404,72.094733,79.759798,29.831721,14.171213,137.124000,2.956334,47.290334,41.765654,147.633514,140.122004,145.200882,137.637926,85.134433,136.717544,-0.000803,-1.888228,32.000000,-235.837625,137.682281,-0.024391,24.170491,0.609137,314933.476404,0.847589,19.765992,13.838776,3.409353,10.498262,7.049343,169.304504,32.000000,176.836096,180.730807,166.268481,174.547141,32.000000,157.925778,68.185565,76.035284,89.812951,39.490000,43.115436,59.000000,57.565620,41.050000,34.314577,59.523169,36.574335
40.885148,49.849286,139.388254,148.801494,72.093170,79.759620,29.900935,14.171306,137.149056,2.957494,47.267664,41.769450,147.636627,140.149407,145.206846,137.665210,85.144575,136.744781,-0.000802,-1.888232,32.000000,-235.837457,137.706675,-0.024447,24.169501,0.609024,314868.972591,0.844704,19.746354,13.842868,3.408963,9.676589,14.842545,169.292644,32.000000,176.859240,180.740298,166.259032,174.562213,32.000000,157.931635,68.180479,76.048637,89.821560,39.490000,43.136740,59.000000,57.548346,41.050000,34.297217,59.529246,36.465604
40.896766,49.840159,139.399642,148.800558,72.051916,79.760373,29.208686,14.171242,137.172172,2.958420,47.250640,41.775835,147.638776,140.172967,145.210323,137.683815,85.152125,136.768452,-0.000802,-1.888246,32.000000,-235.837456,137.727311,-0.024431,24.170238,0.609179,314904.036177,0.844065,19.737958,13.844651,3.409216,13.892659,10.313887,169.291367,32.000000,176.864602,180.745478,166.261685,174.574208,32.000000,157.928534,68.174817,76.058605,89.827880,39.490000,43.160553,59.000000,57.525362,41.050000,34.282388,59.524909,36.535303
40.895134,49.828997,139.454590,148.799383,72.043809,79.780980,29.140908,14.171315,137.199388,2.959192,47.228618,41.787688,147.639550,140.198975,145.213384,137.710002,85.160784,136.792085,-0.000802,-1.888224,32.000000,-235.837345,137.752569,-0.024448,24.171229,0.608390,314511.893100,0.842731,19.715743,13.848807,3.408942,16.729985,60.009716,169.290818,32.000000,176.870587,180.763048,166.265644,174.573561,32.000000,157.943231,68.166725,76.068617,89.836851,39.490000,43.205160,59.000000,57.511838,41.050000,34.264890,59.532541,36.538825
40.897815,49.818222,139.495597,148.797664,71.925589,79.801438,29.145597,14.171306,137.220455,2.960417,47.209339,41.789856,147.642563,140.224540,145.215035,137.731200,85.170249,136.811576,-0.000802,-1.885882,32.000000,-235.837352,137.770947,-0.024452,24.171630,0.608777,314650.000912,0.867268,19.705364,13.851452,3.409680,7.085173,59.954022,169.277877,32.000000,176.886613,180.773202,166.261644,174.579717,32.000000,157.954485,68.155306,76.077760,89.843899,39.490000,43.240853,59.000000,57.493100,41.050000,34.247984,59.526001,36.733248
40.897755,49.804226,139.491621,148.795403,71.958086,79.809558,29.172199,14.171227,137.244837,2.975856,47.189618,41.792659,147.643978,140.250063,145.217344,137.754157,85.182601,136.835725,-0.000802,-1.886461,32.000000,-235.837519,137.790940,-0.024131,24.172875,0.607924,314204.366230,0.861766,19.680224,13.853482,3.409771,16.842790,7.519730,169.274140,32.000000,176.898988,180.769565,166.263777,174.597532,32.000000,157.947107,68.139367,76.090422,89.853593,39.490000,43.267518,59.000000,57.479003,41.050000,34.225836,59.520444,36.576169
40.896639,49.792646,139.503030,148.794107,71.981932,79.829780,30.044699,14.171272,137.262534,2.977308,47.173853,41.795994,147.643273,140.268689,145.217545,137.771130,85.191526,136.850669,-0.000802,-1.887632,32.000000,-235.837447,137.807556,-0.024122,24.176364,0.607700,314030.654654,0.865977,19.670180,13.852930,3.410504,17.099816,7.258924,169.273218,32.000000,176.897252,180.774866,166.267121,174.602165,32.000000,157.953450,68.122100,76.098574,89.859257,39.490000,43.288849,59.000000,57.470412,41.050000,34.207206,59.528528,36.634129
40.905582,49.779660,139.510246,148.792667,71.984319,79.842154,29.164744,14.171542,137.280125,2.978603,47.160416,41.795275,147.646278,140.285767,145.218474,137.789751,85.202521,136.867960,-0.000801,-1.888229,32.000000,-235.837126,137.822664,-0.024164,24.179062,0.607932,314132.864688,0.865754,19.661206,13.850503,3.411009,12.177480,8.183139,169.266294,32.000000,176.911625,180.781071,166.264513,174.600572,32.000000,157.966417,68.100250,76.110419,89.867767,39.490000,43.311455,59.000000,57.446408,41.050000,34.185592,59.519402,36.558414
40.904385,49.770572,139.536793,148.792812,72.033979,79.842060,29.877152,14.171583,137.295276,3.100899,47.154661,41.798261,147.649961,140.299278,145.219395,137.804697,85.212875,136.879882,-0.000800,-1.891158,32.000000,-235.837019,137.833560,-0.024126,24.180917,0.608155,314235.891080,0.842160,19.655381,13.848681,3.411401,16.102423,60.413740,169.252596,32.000000,176.922409,180.778720,166.260850,174.613239,32.000000,157.967904,68.084098,76.119554,89.875189,39.490000,43.333888,59.000000,57.431600,41.050000,34.170022,59.533043,36.554452
40.895114,49.761815,139.583733,148.795045,72.083602,79.842165,29.160145,14.171507,137.307219,3.135755,47.152619,41.798601,147.653656,140.309202,145.220923,137.817054,85.224049,136.893182,-0.000800,-1.894658,32.000000,-235.837069,137.840539,-0.024123,24.183638,0.608140,314316.050476,0.866286,19.627502,13.845678,3.410454,17.474057,7.004560,169.252167,32.000000,176.920588,180.768334,166.274443,174.624215,32.000000,157.967543,68.066619,76.128317,89.882831,39.490000,43.389236,59.000000,57.420730,41.050000,34.153779,59.527319,36.713659
40.899890,49.758131,139.598557,148.797421,72.101927,79.842348,29.193089,14.171489,137.313716,3.126383,47.157070,41.794824,147.660297,140.314746,145.223897,137.826586,85.232615,136.900881,-0.000799,-1.897553,32.000000,-235.836984,137.845854,-0.024104,24.185249,0.608483,314417.223207,0.866956,19.619617,13.841705,3.411834,8.198229,60.206666,169.251152,32.000000,176.924366,180.770442,166.282701,174.624636,32.000000,157.982181,68.053500,76.135089,89.891000,39.490000,43.410658,59.000000,57.409237,41.050000,34.145182,59.523041,36.664283
40.891600,49.756900,139.637155,148.800419,72.196733,79.842298,29.235874,14.171586,137.319067,3.125374,47.160160,41.793704,147.664483,140.319614,145.224375,137.829484,85.240902,136.909270,-0.000798,-1.899287,32.000000,-235.836754,137.846591,-0.024114,24.187088,0.609057,314640.832918,0.867601,19.618972,13.835390,3.412886,14.083064,14.758861,169.235794,32.000000,176.935759,180.763803,166.278202,174.632126,32.000000,157.989942,68.037680,76.141804,89.899378,39.490000,43.462393,59.000000,57.402803,41.050000,34.139901,59.525244,36.568979
40.894661,49.756768,139.645535,148.802381,72.343479,79.842380,29.157144,14.171574,137.319950,3.125208,47.160780,41.789715,147.667897,140.322388,145.225629,137.831225,85.244242,136.914578,-0.000799,-1.900439,32.000000,-235.836756,137.843419,-0.024383,24.188254,0.609515,314791.232620,0.868141,19.623277,13.830978,3.414035,7.537735,9.740622,169.232730,32.000000,176.935968,180.745651,166.287762,174.647282,32.000000,157.983531,68.027230,76.145900,89.905858,39.490000,43.490431,59.000000,57.390813,41.050000,34.137279,59.519628,36.536697
40.884955,49.757514,139.661195,148.803956,72.516746,79.842133,29.150728,14.171439,137.319334,3.126557,47.165314,41.783436,147.674211,140.321410,145.226373,137.828107,85.249183,136.915089,-0.000799,-1.903944,32.000000,-235.836698,137.841055,-0.024358,24.192423,0.610661,315290.751542,0.845012,19.629989,13.828784,3.415389,9.796860,59.925246,169.234506,32.000000,176.928741,180.744081,166.301390,174.653226,32.000000,157.991632,68.016599,76.148718,89.912919,39.490000,43.520742,59.000000,57.383251,41.050000,34.135157,59.531892,36.713219
40.877946,49.758164,139.631683,148.804774,72.578712,79.842107,29.935635,14.171626,137.316329,3.135124,47.168578,41.783147,147.676994,140.318767,145.227202,137.823567,85.253171,136.913807,-0.000798,-1.903911,32.000000,-235.836517,137.836802,-0.024389,24.192352,0.612110,316059.822434,0.872159,19.631241,13.826010,3.415515,11.229805,12.416636,169.227678,32.000000,176.937819,180.741424,166.307415,174.651340,32.000000,158.006079,68.008742,76.150966,89.919047,39.490000,43.529559,59.000000,57.383841,41.050000,34.134075,59.532875,36.449904
40.870686,49.757061,139.616122,148.804924,72.704795,79.841690,29.193478,14.171586,137.308192,3.134348,47.175178,41.773377,147.679314,140.315417,145.228948,137.816125,85.259329,136.911067,-0.000796,-1.902690,32.000000,-235.836583,137.829854,-0.024391,24.191735,0.613315,316671.965696,0.862368,19.641530,13.821054,3.415916,11.432222,9.750803,169.210073,32.000000,176.946938,180.731052,166.311891,174.661358,32.000000,158.001932,67.999109,76.154410,89.925206,39.490000,43.536791,59.000000,57.375644,41.050000,34.129931,59.536721,36.497592
40.856707,49.755396,139.617498,148.805005,72.749770,79.841766,29.368996,14.171543,137.298096,3.134596,47.181580,41.765854,147.684592,140.309583,145.230770,137.806183,85.261017,136.906646,-0.000796,-1.903311,32.000000,-235.836672,137.825861,-0.024394,24.194128,0.613971,317027.395084,0.873964,19.646416,13.815969,3.415596,7.831254,60.348206,169.212769,32.000000,176.947029,180.722030,166.329656,174.666569,32.000000,158.002252,67.990600,76.156404,89.928178,39.490000,43.557013,59.000000,57.382286,41.050000,34.125202,59.526611,36.519089
40.856806,49.755325,139.608475,148.806669,72.663942,79.842018,29.991705,14.171613,137.288893,3.134799,47.182795,41.760541,147.688962,140.301725,145.233200,137.796516,85.262793,136.894943,-0.000797,-1.903310,32.000000,-235.836530,137.816015,-0.024416,24.199807,0.614997,317444.089563,0.875966,19.661434,13.809911,3.416876,2.426665,7.258498,169.208866,32.000000,176.949051,180.721779,166.343903,174.658216,32.000000,158.020578,67.981035,76.157480,89.930063,39.490000,43.572865,59.000000,57.375281,41.050000,34.121847,59.518566,36.574041
40.856832,49.753863,139.594697,148.809022,72.584309,79.842395,29.166946,14.171613,137.280567,3.135539,47.179028,41.759152,147.692619,140.294682,145.233770,137.788975,85.263155,136.886694,-0.000799,-1.902715,32.000000,-235.836465,137.808284,-0.024355,24.203848,0.614765,317365.253762,0.852463,19.663943,13.804301,3.416897,8.898832,59.990096,169.192006,32.000000,176.956665,180.712445,166.340305,174.662048,32.000000,158.032280,67.973941,76.158833,89.930297,39.490000,43.585012,59.000000,57.371829,41.050000,34.117780,59.507925,36.560762
40.854000,49.749861,139.595630,148.811931,72.648174,79.842411,29.171288,14.171620,137.269444,3.094826,47.174374,41.752254,147.695667,140.288456,145.236587,137.778319,85.262660,136.877882,-0.000801,-1.902165,32.000000,-235.836585,137.798042,-0.024378,24.208115,0.613601,316851.264838,0.852002,19.667931,13.798374,3.416742,13.929364,59.767113,169.185492,32.000000,176.955320,180.696201,166.350442,174.670923,32.000000,158.027060,67.966921,76.159007,89.930591,39.490000,43.606198,59.000000,57.365833,41.050000,34.109481,59.535708,36.502581
40.843615,49.746602,139.602046,148.813396,72.704664,79.841598,29.986103,14.171472,137.259382,3.094649,47.172983,41.745910,147.697135,140.278400,145.239293,137.767782,85.264076,136.867387,-0.000801,-1.902183,32.000000,-235.836803,137.786410,-0.024369,24.209639,0.613525,316840.338502,0.874454,19.667612,13.794439,3.417065,2.150834,60.488739,169.187270,32.000000,176.950754,180.695517,166.361392,174.669149,32.000000,158.035957,67.963022,76.161341,89.931599,39.490000,43.627757,59.000000,57.366652,41.050000,34.102198,59.522146,36.523491
40.840424,49.742953,139.563815,148.814820,72.683450,79.825237,29.169505,14.171532,137.245719,3.093892,47.174281,41.737130,147.701414,140.268705,145.241514,137.750967,85.266841,136.858090,-0.000801,-1.902182,32.000000,-235.836638,137.769381,-0.024365,24.211034,0.614663,317432.584464,0.875346,19.666657,13.788661,3.417408,16.499840,9.945598,169.174747,32.000000,176.961895,180.691305,166.355662,174.661985,32.000000,158.047695,67.958628,76.163811,89.933004,39.490000,43.632459,59.000000,57.365440,41.050000,34.093955,59.522342,36.459221
40.827417,49.740937,139.558033,148.816780,72.683330,79.808548,29.970743,14.171453,137.234302,3.094024,47.177405,41.731064,147.702839,140.255445,145.243589,137.737948,85.266920,136.849170,-0.000800,-1.902202,32.000000,-235.836779,137.756664,-0.024435,24.209474,0.614123,317160.166458,0.875267,19.672336,13.783232,3.417658,7.004321,60.511595,169.161830,32.000000,176.967229,180.675292,166.346288,174.667813,32.000000,158.044548,67.957918,76.164569,89.933188,39.490000,43.638469,59.000000,57.378512,41.050000,34.087786,59.529364,36.477416
40.827277,49.740682,139.576198,148.820054,72.749474,79.804370,30.010021,14.171563,137.217166,3.093608,47.181342,41.720884,147.707351,140.241043,145.245237,137.722006,85.265691,136.835606,-0.000800,-1.902841,32.000000,-235.836672,137.740146,-0.024406,24.204271,0.613968,317050.532817,0.875619,19.684175,13.775576,3.417869,16.458099,60.477341,169.159761,32.000000,176.964155,180.663078,166.353777,174.669915,32.000000,158.046843,67.960133,76.164399,89.933412,39.490000,43.670434,59.000000,57.376941,41.050000,34.084154,59.538825,36.504489
40.816134,49.742119,139.549148,148.823228,72.780913,79.784086,29.982576,14.171323,137.199631,3.065173,47.188869,41.712890,147.712557,140.224867,145.245887,137.703844,85.263767,136.821071,-0.000802,-1.902815,32.000000,-235.836755,137.725080,-0.024411,24.197932,0.614935,317436.378985,0.852656,19.692675,13.772403,3.418735,7.953752,14.756389,169.153325,32.000000,176.968575,180.663664,166.358649,174.658987,32.000000,158.059541,67.961855,76.164732,89.934892,39.490000,43.679359,59.000000,57.384170,41.050000,34.083173,59.535708,36.507424
40.803311,49.746876,139.544821,148.827996,72.758609,79.751500,29.172025,14.171137,137.183722,3.044400,47.199283,41.707513,147.714815,140.208891,145.246926,137.685828,85.264646,136.809288,-0.000803,-1.904004,32.000000,-235.836822,137.709469,-0.024387,24.187543,0.615202,317450.387617,0.876512,19.697979,13.766649,3.419258,11.956477,59.785417,169.135476,32.000000,176.983314,180.654157,166.349518,174.660190,32.000000,158.068448,67.963523,76.166149,89.936402,39.490000,43.689801,59.000000,57.394054,41.050000,34.086224,59.519284,36.435964
40.800890,49.751350,139.534638,148.831293,72.695185,79.751120,29.224795,14.171042,137.171011,2.999768,47.207744,41.698074,147.716948,140.193120,145.249076,137.667686,85.263441,136.795288,-0.000803,-1.903951,32.000000,-235.836920,137.693777,-0.024380,24.180592,0.615694,317609.030003,0.853245,19.708026,13.760302,3.419113,11.834331,59.475889,169.128910,32.000000,176.985838,180.637035,166.350591,174.664199,32.000000,158.060942,67.959841,76.166759,89.935803,39.490000,43.706680,59.000000,57.401673,41.050000,34.090059,59.543418,36.486661
40.796496,49.757799,139.488413,148.834374,72.656265,79.751495,29.980407,14.171079,137.151782,2.836807,47.220909,41.688183,147.721971,140.175856,145.251028,137.648229,85.262330,136.774254,-0.000805,-1.903895,32.000000,-235.836866,137.677900,-0.024339,24.171060,0.615595,317364.929681,0.876515,19.726360,13.753582,3.419981,20.924199,17.487441,169.129347,32.000000,176.984176,180.635721,166.355549,174.659565,32.000000,158.073797,67.952665,76.169123,89.936583,39.490000,43.695238,59.000000,57.411145,41.050000,34.096278,59.521733,36.563256
40.790010,49.763012,139.468301,148.836627,72.646815,79.751531,29.279006,14.170916,137.139762,2.846103,47.233598,41.683387,147.724937,140.162854,145.251822,137.630328,85.261192,136.759455,-0.000807,-1.903926,32.000000,-235.836945,137.660760,-0.024591,24.163614,0.615277,317136.983862,0.874570,19.736218,13.747553,3.419526,15.922660,60.298962,169.114476,32.000000,176.995434,180.632293,166.347676,174.651462,32.000000,158.086110,67.945231,76.170733,89.936076,39.490000,43.691581,59.000000,57.420427,41.050000,34.101171,59.524221,36.564650
40.776011,49.772635,139.444108,148.839363,72.693123,79.735144,29.168780,14.171042,137.123537,2.828153,47.255844,41.674810,147.728082,140.149544,145.255388,137.617392,85.261232,136.747442,-0.000805,-1.903935,32.000000,-235.836905,137.648509,-0.024571,24.155610,0.615221,317008.232986,0.875956,19.757234,13.738657,3.419211,9.694863,59.742106,169.102869,32.000000,177.004615,180.615804,166.341120,174.656202,32.000000,158.079127,67.937035,76.171663,89.934911,39.490000,43.699445,59.000000,57.436940,41.050000,34.111156,59.529364,36.491576
40.769709,49.783901,139.415701,148.842523,72.567793,79.715576,29.164550,14.170992,137.110958,2.827739,47.275868,41.674100,147.732866,140.137069,145.257708,137.604808,85.261903,136.735337,-0.000805,-1.906299,32.000000,-235.837019,137.636808,-0.024573,24.148927,0.615744,317158.671217,0.877584,19.770906,13.734679,3.419491,13.548668,59.708973,169.101895,32.000000,177.000926,180.609114,166.342958,174.655202,32.000000,158.081451,67.929378,76.171529,89.931209,39.490000,43.695187,59.000000,57.445427,41.050000,34.124516,59.518684,36.565164
40.762651,49.796575,139.406701,148.846777,72.577440,79.691302,29.155301,14.171052,137.096328,2.826445,47.297687,41.674859,147.738175,140.124139,145.262035,137.591738,85.262493,136.722757,-0.000803,-1.906318,32.000000,-235.837082,137.622110,-0.024524,24.140998,0.615606,316961.956692,0.853110,19.793148,13.726868,3.419700,16.496988,7.115463,169.095092,32.000000,177.010317,180.609088,166.344472,174.644400,32.000000,158.102934,67.923849,76.171224,89.928492,39.490000,43.704200,59.000000,57.463303,41.050000,34.140559,59.527968,36.537578
40.757851,49.805905,139.412684,148.851009,72.566327,79.670923,29.160640,14.171105,137.085065,2.825510,47.314763,41.670503,147.743424,140.115585,145.265902,137.584638,85.264273,136.711990,-0.000802,-1.906306,32.000000,-235.836878,137.614511,-0.024521,24.137666,0.614997,316580.837847,0.875478,19.807428,13.722160,3.419364,9.819231,59.845100,169.078675,32.000000,177.020755,180.599613,166.331502,174.648182,32.000000,158.109878,67.920099,76.171007,89.926058,39.490000,43.721317,59.000000,57.479062,41.050000,34.152152,59.522913,36.534790
40.743792,49.816894,139.386332,148.857474,72.480315,79.647013,29.162042,14.171007,137.077780,2.826010,47.327332,41.664769,147.751737,140.103642,145.271311,137.573126,85.265214,136.698990,-0.000803,-1.906834,32.000000,-235.837152,137.606455,-0.024486,24.134176,0.615726,316768.640159,0.851053,19.837494,13.714014,3.420772,11.747456,7.192517,169.077529,32.000000,177.020235,180.579032,166.329646,174.656753,32.000000,158.106717,67.920374,76.170953,89.924464,39.490000,43.726684,59.000000,57.500304,41.050000,34.165841,59.518635,36.542273
40.747622,49.824408,139.366163,148.863149,72.366934,79.626726,30.034745,14.171090,137.071711,2.826089,47.334322,41.662953,147.756642,140.098032,145.274611,137.568691,85.267412,136.690975,-0.000804,-1.907043,32.000000,-235.837105,137.597973,-0.024447,24.132039,0.615585,316636.399945,0.876622,19.850576,13.707244,3.420993,7.102693,60.470295,169.075315,32.000000,177.012251,180.576239,166.329657,174.652998,32.000000,158.114004,67.923094,76.170867,89.923999,39.490000,43.719861,59.000000,57.507136,41.050000,34.175306,59.524359,36.502141
40.730161,49.831916,139.378487,148.868858,72.291369,79.602470,30.022962,14.170953,137.060723,2.809744,47.349249,41.651842,147.762148,140.089368,145.278330,137.558835,85.271802,136.681673,-0.000803,-1.904323,32.000000,-235.837341,137.589412,-0.024515,24.126539,0.614460,316069.651573,0.850169,19.867132,13.700767,3.420376,15.800976,7.860297,169.059329,32.000000,177.023546,180.569049,166.316049,174.652807,32.000000,158.126761,67.927684,76.170281,89.925314,39.490000,43.744225,59.000000,57.538943,41.050000,34.183877,59.523050,36.602067
40.731824,49.839284,139.390368,148.873084,72.321552,79.581931,29.287139,14.170973,137.051229,2.806949,47.365027,41.645515,147.766109,140.081834,145.284254,137.547752,85.276738,136.674189,-0.000802,-1.901949,32.000000,-235.837590,137.580645,-0.024573,24.120968,0.613936,315672.062293,0.873765,19.887294,13.693503,3.421319,17.963399,59.420662,169.049207,32.000000,177.031493,180.554510,166.312708,174.661693,32.000000,158.122228,67.932476,76.170656,89.927682,39.490000,43.764775,59.000000,57.546902,41.050000,34.192769,59.529620,36.418869
40.718927,49.850586,139.347721,148.877763,72.331209,79.573706,29.365930,14.170955,137.038646,2.798634,47.387860,41.640445,147.773762,140.073590,145.290322,137.537038,85.283072,136.661725,-0.000803,-1.903119,32.000000,-235.837471,137.568996,-0.024609,24.114018,0.614141,315611.141826,0.873910,19.898644,13.684388,3.422211,12.075897,7.719448,169.049093,32.000000,177.029647,180.544702,166.321398,174.667768,32.000000,158.123031,67.938913,76.171845,89.930932,39.490000,43.759929,59.000000,57.574876,41.050000,34.206253,59.526994,36.518429
40.715747,49.862881,139.313618,148.882355,72.268682,79.553466,29.976120,14.170940,137.030647,2.798982,47.406254,41.636857,147.780854,140.066674,145.295090,137.529260,85.286543,136.656033,-0.000802,-1.903068,32.000000,-235.837301,137.563328,-0.024635,24.111294,0.614487,315673.010986,0.873111,19.919078,13.674962,3.422621,28.077483,12.184215,169.045804,32.000000,177.039100,180.539084,166.324588,174.664983,32.000000,158.138633,67.943315,76.172707,89.932934,39.490000,43.745418,59.000000,57.589966,41.050000,34.221989,59.520090,36.467438
40.710777,49.877382,139.331630,148.888150,72.301913,79.529331,29.995269,14.170957,137.022025,2.799280,47.425203,41.630913,147.789446,140.059277,145.300263,137.522626,85.291751,136.648581,-0.000802,-1.903041,32.000000,-235.837317,137.557976,-0.024323,24.108798,0.614281,315552.844122,0.873970,19.939384,13.663135,3.421859,14.105192,60.480636,169.024167,32.000000,177.052485,180.526776,166.315475,174.674965,32.000000,158.148011,67.947854,76.176820,89.933481,39.490000,43.762446,59.000000,57.614090,41.050000,34.241155,59.534252,36.407937
40.708838,49.889024,139.344992,148.892982,72.363842,79.516765,29.147857,14.171039,137.012779,2.798783,47.441832,41.625855,147.796814,140.053029,145.307610,137.516750,85.298952,136.641972,-0.000802,-1.904198,32.000000,-235.837232,137.552177,-0.024263,24.108455,0.614440,315582.374679,0.855512,19.954089,13.658721,3.421824,26.299992,59.915157,169.026306,32.000000,177.056414,180.512413,166.329418,174.688119,32.000000,158.147109,67.950523,76.183228,89.933656,39.490000,43.787807,59.000000,57.631716,41.050000,34.256864,59.532885,36.545648
40.702039,49.903377,139.332533,148.898124,72.321222,79.492641,29.152018,14.170993,137.003548,2.799271,47.460419,41.622323,147.804967,140.041379,145.314336,137.506140,85.303943,136.634121,-0.000803,-1.905342,32.000000,-235.837278,137.542251,-0.024242,24.110559,0.615103,315796.006940,0.874444,19.978564,13.646592,3.423283,14.744700,7.860298,169.023295,32.000000,177.057013,180.513508,166.341824,174.691371,32.000000,158.158730,67.951243,76.190160,89.931843,39.490000,43.794570,59.000000,57.651796,41.050000,34.276252,59.536721,36.476829
