OSU 80 Ton Compressor Load Stand
40.706125,49.914331,139.341294,148.902286,72.189634,79.472212,29.155657,14.171142,136.999173,2.820660,47.472069,41.622512,147.811107,140.039261,145.319414,137.500612,85.309073,136.632805,-0.000801,-1.905351,32.000000,-235.837352,137.538702,-0.024227,24.114439,0.615227,315888.365255,0.872672,19.989158,13.637507,3.422982,19.267998,59.971393,169.012737,32.000000,177.067146,180.511645,166.341763,174.695875,32.000000,158.169020,67.953723,76.196398,89.928635,39.490000,43.808055,59.000000,57.668767,41.050000,34.291189,59.519559,36.545134
40.704065,49.923422,139.310572,148.907015,72.085514,79.460060,29.980446,14.171287,136.991850,2.835756,47.481156,41.618750,147.819955,140.034688,145.328770,137.495153,85.314699,136.627376,-0.000800,-1.905309,32.000000,-235.837315,137.534769,-0.024260,24.119893,0.614564,315545.387116,0.855673,20.010618,13.630432,3.423504,28.825554,60.481254,169.000218,32.000000,177.074378,180.496648,166.348664,174.715788,32.000000,158.157622,67.961030,76.205599,89.923573,39.490000,43.810013,59.000000,57.686482,41.050000,34.304443,59.530663,36.541026
40.692317,49.929547,139.303661,148.911752,72.012566,79.444271,29.961210,14.171490,136.985103,2.846850,47.489177,41.614692,147.829990,140.031494,145.335947,137.492383,85.319532,136.622126,-0.000801,-1.905279,32.000000,-235.837302,137.531026,-0.024240,24.123778,0.612880,314769.278220,0.872543,20.015197,13.625105,3.423031,20.462315,60.450617,169.006506,32.000000,177.073015,180.497857,166.368005,174.725778,32.000000,158.163035,67.972630,76.212721,89.919843,39.490000,43.807911,59.000000,57.711385,41.050000,34.312806,59.516845,36.519016
40.691639,49.935769,139.324702,148.917826,71.958012,79.419565,29.978278,14.171446,136.975998,3.059206,47.495968,41.610382,147.839368,140.028037,145.343215,137.488193,85.325088,136.617201,-0.000798,-1.905330,32.000000,-235.837261,137.526270,-0.024322,24.130407,0.612437,314625.394260,0.871157,20.032194,13.615706,3.422673,14.388333,60.487470,169.000179,32.000000,177.084498,180.503872,166.380031,174.725235,32.000000,158.171503,67.989887,76.221411,89.913370,39.490000,43.835865,59.000000,57.734296,41.050000,34.321034,59.535216,36.562963
40.687642,49.941072,139.341428,148.922530,71.945192,79.399209,29.155069,14.171507,136.968863,3.059480,47.499257,41.607091,147.845681,140.025862,145.349684,137.485371,85.329407,136.611228,-0.000797,-1.905077,32.000000,-235.837370,137.524754,-0.024321,24.135005,0.611688,314224.817786,0.848266,20.041602,13.608849,3.423563,11.018401,6.850307,168.987203,32.000000,177.098682,180.499308,166.381317,174.738615,32.000000,158.173793,68.006819,76.229500,89.906647,39.490000,43.863425,59.000000,57.756787,41.050000,34.328172,59.519520,36.429361
40.690098,49.944553,139.299505,148.927027,71.936479,79.395026,29.151421,14.171499,136.961861,3.068239,47.492687,41.608576,147.856508,140.019259,145.357152,137.478255,85.334983,136.604290,-0.000796,-1.905363,32.000000,-235.837369,137.521077,-0.024315,24.139784,0.611554,314141.252857,0.871472,20.055549,13.600001,3.424641,27.071834,59.954750,168.986379,32.000000,177.103990,180.496972,166.405581,174.757162,32.000000,158.174290,68.029102,76.239947,89.897955,39.490000,43.847317,59.000000,57.774614,41.050000,34.333407,59.529551,36.515274
40.696276,49.942945,139.298405,148.929640,71.954015,79.394228,29.894700,14.171413,136.957464,3.077276,47.482641,41.604345,147.864020,140.014295,145.363698,137.475285,85.337688,136.596519,-0.000796,-1.905925,32.000000,-235.837441,137.516089,-0.024324,24.141660,0.611434,314158.805904,0.871380,20.058408,13.591999,3.424280,14.520562,60.419709,168.987934,32.000000,177.107675,180.504839,166.428146,174.762512,32.000000,158.184813,68.046193,76.248403,89.891382,39.490000,43.848729,59.000000,57.783001,41.050000,34.331588,59.517553,36.520189
40.696077,49.938803,139.304526,148.932677,71.832674,79.394265,29.189745,14.171494,136.950367,3.077118,47.468888,41.596022,147.871128,140.010416,145.369558,137.472263,85.341512,136.586486,-0.000797,-1.904746,32.000000,-235.837199,137.512163,-0.024362,24.146048,0.610790,314028.530570,0.856350,20.048109,13.584298,3.422200,9.768590,10.016762,168.972171,32.000000,177.123943,180.506616,166.432258,174.768428,32.000000,158.193172,68.059796,76.258493,89.880910,39.490000,43.871000,59.000000,57.805078,41.050000,34.325407,59.532453,36.534203
40.695373,49.935651,139.288007,148.935126,71.799852,79.406618,29.994734,14.171543,136.941052,3.077197,47.457735,41.592619,147.877532,140.006767,145.375543,137.463672,85.343042,136.585483,-0.000798,-1.904756,32.000000,-235.837395,137.505026,-0.024376,24.148736,0.611048,314114.530907,0.870325,20.050343,13.578123,3.423143,19.081764,10.293539,168.968047,32.000000,177.133314,180.501276,166.446091,174.784245,32.000000,158.184595,68.070365,76.267542,89.871590,39.490000,43.877821,59.000000,57.820839,41.050000,34.319908,59.530023,36.544034
40.696700,49.933648,139.301740,148.937872,71.848686,79.410576,29.155832,14.171719,136.931557,3.075052,47.448795,41.591945,147.885709,139.998016,145.381456,137.454568,85.344860,136.579805,-0.000800,-1.906524,32.000000,-235.837139,137.496639,-0.024446,24.149971,0.609433,313372.234911,0.843585,20.042562,13.572184,3.422773,1.425245,9.915306,168.972702,32.000000,177.136304,180.505935,166.474515,174.795334,32.000000,158.190611,68.079571,76.277400,89.858295,39.490000,43.887355,59.000000,57.841268,41.050000,34.315821,59.515832,36.548656
40.697209,49.932932,139.288287,148.938813,71.923627,79.410584,29.987472,14.171800,136.925981,3.073289,47.443951,41.589103,147.892775,139.993117,145.388028,137.450114,85.346341,136.573464,-0.000799,-1.907660,32.000000,-235.836979,137.493111,-0.024437,24.149558,0.609538,313415.360793,0.865929,20.044285,13.569129,3.423095,17.528262,60.464474,168.966717,32.000000,177.155317,180.514119,166.486776,174.794665,32.000000,158.204541,68.084578,76.284221,89.848208,39.490000,43.898084,59.000000,57.856062,41.050000,34.313851,59.522038,36.533396
40.703174,49.932598,139.252588,148.939277,71.944694,79.410490,29.986679,14.171746,136.920350,3.086866,47.434331,41.591319,147.899657,139.985256,145.395121,137.441431,85.346245,136.567909,-0.000799,-1.910668,32.000000,-235.836961,137.486717,-0.024453,24.147649,0.610511,313920.446760,0.870098,20.041939,13.563757,3.423101,16.606344,60.472807,168.958267,32.000000,177.176666,180.511192,166.495658,174.808695,32.000000,158.204245,68.088330,76.294009,89.837611,39.490000,43.889213,59.000000,57.869934,41.050000,34.312639,59.530810,36.452985
40.699066,49.930014,139.241714,148.939972,71.948617,79.410623,29.962296,14.171539,136.915194,2.972791,47.424399,41.593053,147.907169,139.982435,145.400360,137.437350,85.345850,136.564254,-0.000799,-1.910701,32.000000,-235.836988,137.482920,-0.024442,24.146748,0.610730,314083.338805,0.870622,20.038815,13.560222,3.422181,8.554128,60.446743,168.959983,32.000000,177.185612,180.507206,166.511301,174.819468,32.000000,158.205254,68.087967,76.301891,89.827369,39.490000,43.890527,59.000000,57.886827,41.050000,34.308872,59.531892,36.508671
40.704176,49.926524,139.239119,148.941554,71.862938,79.406841,29.998289,14.171506,136.909727,2.997455,47.414104,41.595304,147.915168,139.979663,145.407559,137.431768,85.345764,136.559559,-0.000796,-1.910691,32.000000,-235.836888,137.480551,-0.024149,24.142161,0.610646,314078.435159,0.848917,20.033719,13.558917,3.421497,9.276900,10.291886,168.964519,32.000000,177.194171,180.514410,166.531107,174.817226,32.000000,158.228126,68.086840,76.309779,89.815473,39.490000,43.894060,59.000000,57.898413,41.050000,34.303259,59.524555,36.575142
40.698436,49.922492,139.256068,148.943241,71.837353,79.402957,29.160438,14.171534,136.905524,3.022065,47.403014,41.594386,147.919968,139.976206,145.410192,137.429489,85.345196,136.556992,-0.000796,-1.910688,32.000000,-235.836986,137.474735,-0.024156,24.137959,0.610564,314041.814422,0.870789,20.032730,13.557048,3.421021,12.212067,7.777518,168.950098,32.000000,177.210891,180.519203,166.535221,174.820955,32.000000,158.231511,68.084018,76.315555,89.805874,39.490000,43.912989,59.000000,57.918935,41.050000,34.296993,59.517592,36.508231
40.697919,49.916912,139.226207,148.944977,71.790159,79.402857,29.157937,14.171452,136.896361,3.020333,47.388908,41.591795,147.923271,139.973219,145.416962,137.425374,85.344183,136.546576,-0.000795,-1.910696,32.000000,-235.837055,137.470573,-0.024183,24.133868,0.609701,313527.293687,0.846190,20.021797,13.556900,3.421034,19.883974,59.830400,168.950834,32.000000,177.224208,180.508667,166.557968,174.835138,32.000000,158.225770,68.083808,76.320686,89.796298,39.490000,43.911085,59.000000,57.940464,41.050000,34.288269,59.536298,36.513146
40.697281,49.909576,139.206202,148.945742,71.781582,79.403335,29.617724,14.171413,136.891997,2.994475,47.366597,41.595242,147.926088,139.970352,145.421364,137.420214,85.337816,136.540700,-0.000793,-1.909461,32.000000,-235.837094,137.467334,-0.024169,24.128682,0.609788,313527.603940,0.845489,20.021545,13.551473,3.421088,10.637855,10.307692,168.953022,32.000000,177.227362,180.510543,166.588604,174.837917,32.000000,158.232006,68.085213,76.322538,89.786030,39.490000,43.903240,59.000000,57.961345,41.050000,34.277223,59.538806,36.438385
40.694166,49.899245,139.193999,148.944801,71.830901,79.403266,29.151897,14.171316,136.890341,2.994194,47.349210,41.594541,147.929961,139.972978,145.424897,137.420536,85.336307,136.538544,-0.000792,-1.909423,32.000000,-235.837344,137.467559,-0.024198,24.124271,0.609575,313392.535603,0.867352,20.019113,13.552446,3.420497,13.422108,7.048638,168.947258,32.000000,177.245452,180.510721,166.601797,174.833341,32.000000,158.245053,68.089306,76.325599,89.781338,39.490000,43.910616,59.000000,57.980926,41.050000,34.262657,59.504669,36.561789
40.691345,49.886201,139.197927,148.943319,71.923480,79.403322,29.968462,14.171377,136.889195,2.994385,47.325860,41.589508,147.933273,139.974134,145.430216,137.422863,85.335422,136.532190,-0.000793,-1.907724,32.000000,-235.837177,137.468866,-0.024170,24.119094,0.609809,313466.196826,0.866679,20.009849,13.556618,3.420380,7.702449,60.481601,168.939864,32.000000,177.265367,180.499039,166.617212,174.845237,32.000000,158.244088,68.092249,76.329222,89.775842,39.490000,43.910600,59.000000,58.001739,41.050000,34.242753,59.514288,36.577343
40.685895,49.876295,139.222928,148.943263,71.927299,79.403287,29.163074,14.171279,136.886211,2.989360,47.309778,41.586405,147.938107,139.976541,145.434561,137.421009,85.334134,136.527915,-0.000792,-1.907144,32.000000,-235.837146,137.465835,-0.024176,24.114496,0.610390,313697.735262,0.869524,20.002715,13.553410,3.420508,16.434168,59.880473,168.945982,32.000000,177.269099,180.491954,166.638495,174.852338,32.000000,158.245456,68.092090,76.332063,89.772092,39.490000,43.935508,59.000000,58.024992,41.050000,34.227013,59.526089,36.533689
40.695636,49.865087,139.230314,148.942621,72.015687,79.403429,29.161159,14.171017,136.883047,2.987792,47.291862,41.585786,147.939701,139.979672,145.438431,137.421341,85.330280,136.524587,-0.000792,-1.907138,32.000000,-235.837303,137.462901,-0.024463,24.109595,0.610986,313874.046512,0.846847,19.996432,13.552893,3.421297,7.211898,59.806291,168.940657,32.000000,177.281241,180.491220,166.652878,174.844986,32.000000,158.264219,68.087958,76.335166,89.770093,39.490000,43.955062,59.000000,58.038908,41.050000,34.209258,59.524614,36.463036
40.695124,49.856317,139.223177,148.941778,72.039119,79.403649,29.149789,14.171069,136.887602,2.987667,47.276345,41.587325,147.942980,139.983337,145.443053,137.420926,85.328904,136.530889,-0.000791,-1.905953,32.000000,-235.837205,137.463710,-0.024444,24.103923,0.611376,313996.688379,0.848557,19.983712,13.553286,3.421701,12.226806,7.678341,168.929736,32.000000,177.293787,180.486766,166.653654,174.849228,32.000000,158.271959,68.084096,76.338186,89.769721,39.490000,43.959825,59.000000,58.052788,41.050000,34.195177,59.519490,36.597299
40.699056,49.845253,139.205765,148.941295,71.949892,79.403823,29.702414,14.171022,136.891225,2.986836,47.253900,41.587424,147.948087,139.990025,145.447638,137.423193,85.326996,136.538066,-0.000791,-1.906169,32.000000,-235.837243,137.465087,-0.024432,24.098406,0.612420,314480.696499,0.870990,19.969423,13.557198,3.421314,9.274422,60.444837,168.931056,32.000000,177.296813,180.466951,166.666791,174.859757,32.000000,158.259265,68.076324,76.339769,89.768301,39.490000,43.954886,59.000000,58.064202,41.050000,34.177919,59.528646,36.537211
40.700066,49.835328,139.233869,148.940873,71.800765,79.395797,29.173123,14.170967,136.896504,2.987075,47.238918,41.583618,147.949762,139.995384,145.451811,137.427334,85.324774,136.539082,-0.000794,-1.906440,32.000000,-235.837317,137.464888,-0.024418,24.093874,0.612079,314296.972407,0.847473,19.957561,13.562241,3.420807,7.360153,10.255282,168.934424,32.000000,177.292377,180.464225,166.681302,174.857162,32.000000,158.267754,68.067677,76.342009,89.767465,39.490000,43.978655,59.000000,58.082228,41.050000,34.162199,59.526591,36.519309
40.695319,49.824909,139.233741,148.939924,71.781152,79.396127,29.146909,14.171016,136.898978,2.987589,47.225967,41.581496,147.952947,140.001948,145.454716,137.430000,85.324454,136.544423,-0.000794,-1.906429,32.000000,-235.837183,137.471038,-0.024397,24.090720,0.611041,313709.141977,0.848011,19.939608,13.566911,3.420443,27.024389,59.883497,168.925985,32.000000,177.305891,180.457488,166.685252,174.851523,32.000000,158.282455,68.057636,76.345763,89.766052,39.490000,43.996383,59.000000,58.109081,41.050000,34.144654,59.522657,36.538825
40.687784,49.818863,139.243647,148.939134,71.807393,79.395941,29.157848,14.170973,136.903845,2.988154,47.216926,41.584811,147.957108,140.006428,145.458358,137.431919,85.325842,136.547839,-0.000794,-1.904661,32.000000,-235.837270,137.472397,-0.024392,24.086809,0.610513,313324.204117,0.865316,19.935883,13.569024,3.421350,17.552951,6.784993,168.918419,32.000000,177.314270,180.442899,166.688947,174.859700,32.000000,158.281371,68.054594,76.350638,89.765158,39.490000,44.011251,59.000000,58.133629,41.050000,34.133342,59.533141,36.445648
40.689625,49.811679,139.259623,148.937803,71.807742,79.387713,29.169142,14.170732,136.910136,2.988608,47.200316,41.584202,147.960744,140.014485,145.461642,137.434908,85.327195,136.548363,-0.000794,-1.904102,32.000000,-235.837492,137.477693,-0.024318,24.082135,0.610670,313299.175951,0.867134,19.935092,13.570284,3.422069,20.747297,59.760838,168.925685,32.000000,177.307216,180.426949,166.710738,174.862328,32.000000,158.283402,68.049920,76.354011,89.761902,39.490000,44.023416,59.000000,58.147372,41.050000,34.121494,59.525096,36.525765
40.695125,49.803808,139.280892,148.935849,71.702930,79.387640,29.149121,14.170507,136.915653,2.989048,47.186269,41.584539,147.961586,140.022495,145.465473,137.441933,85.329009,136.549079,-0.000793,-1.904090,32.000000,-235.837721,137.484816,-0.024311,24.080109,0.611347,313558.447829,0.869747,19.931491,13.570171,3.422487,26.506440,59.891693,168.925272,32.000000,177.309518,180.419880,166.721252,174.853772,32.000000,158.296522,68.045799,76.357649,89.761225,39.490000,44.047517,59.000000,58.164866,41.050000,34.108599,59.533544,36.438385
40.682210,49.794191,139.283390,148.933872,71.635409,79.388154,29.154751,14.170473,136.917972,2.992295,47.172269,41.584222,147.961754,140.030409,145.468436,137.444591,85.333402,136.555781,-0.000792,-1.903318,32.000000,-235.837693,137.486054,-0.024022,24.078283,0.610647,313141.461465,0.845867,19.921989,13.568111,3.422694,24.766740,59.804719,168.915145,32.000000,177.315637,180.404695,166.721472,174.856004,32.000000,158.308743,68.041885,76.363324,89.759668,39.490000,44.065181,59.000000,58.192118,41.050000,34.092425,59.522293,36.589888
40.686516,49.785591,139.289124,148.931952,71.657681,79.388374,29.168829,14.170513,136.922760,2.974177,47.158791,41.583613,147.963855,140.038628,145.471121,137.450370,85.336326,136.558912,-0.000792,-1.900399,32.000000,-235.837625,137.488989,-0.023995,24.077826,0.609867,312695.912980,0.866582,19.913207,13.568166,3.422860,9.045254,60.025911,168.919037,32.000000,177.310558,180.382106,166.733753,174.865280,32.000000,158.301304,68.038313,76.367916,89.756994,39.490000,44.078239,59.000000,58.209185,41.050000,34.078304,59.518654,36.524592
40.680622,49.775910,139.283703,148.928951,71.611108,79.388293,29.168386,14.170620,136.928233,3.091511,47.147018,41.580522,147.964631,140.043792,145.472770,137.454066,85.340091,136.564251,-0.000793,-1.899197,32.000000,-235.837466,137.490634,-0.023953,24.077074,0.609889,312631.621638,0.842813,19.908272,13.567054,3.423598,12.026622,7.573531,168.927291,32.000000,177.300563,180.371376,166.751351,174.863128,32.000000,158.305178,68.036790,76.373059,89.754982,39.490000,44.089343,59.000000,58.232879,41.050000,34.061562,59.531567,36.532148
40.676346,49.767702,139.275084,148.925872,71.570526,79.380039,29.195509,14.170687,136.929650,3.090502,47.135844,41.575996,147.966431,140.044084,145.473761,137.454620,85.342132,136.566925,-0.000794,-1.898606,32.000000,-235.837354,137.488638,-0.023900,24.079434,0.609619,312494.401487,0.866697,19.899166,13.564996,3.423485,4.772545,59.542917,168.922510,32.000000,177.305753,180.362432,166.756205,174.859511,32.000000,158.311573,68.037437,76.378885,89.753182,39.490000,44.100474,59.000000,58.256151,41.050000,34.047670,59.509459,36.565017
40.675676,49.759599,139.278889,148.922259,71.593050,79.379981,29.156610,14.170686,136.928979,3.088936,47.128799,41.569221,147.967493,140.041068,145.477500,137.453830,85.346659,136.565089,-0.000794,-1.898619,32.000000,-235.837628,137.490473,-0.023877,24.083128,0.609240,312247.492246,0.863864,19.894224,13.563871,3.424130,14.268785,60.125809,168.920999,32.000000,177.306289,180.333946,166.761969,174.869484,32.000000,158.306812,68.042036,76.383929,89.750866,39.490000,44.107769,59.000000,58.284339,41.050000,34.032517,59.529325,36.527820
40.671817,49.755185,139.293948,148.920568,71.725058,79.380133,29.944714,14.170822,136.929781,3.090263,47.126047,41.571102,147.969118,140.040741,145.478977,137.454761,85.350515,136.566446,-0.000797,-1.898650,32.000000,-235.837513,137.490361,-0.023852,24.086257,0.609549,312428.672474,0.846878,19.895621,13.560537,3.424325,10.267019,60.460432,168.927676,32.000000,177.298455,180.319134,166.771850,174.872349,32.000000,158.310569,68.044543,76.386605,89.748280,39.490000,44.124829,59.000000,58.308123,41.050000,34.023159,59.529571,36.545208
40.672811,49.753473,139.315350,148.919772,71.678658,79.372000,29.169760,14.170809,136.928683,3.102963,47.135022,41.566572,147.973543,140.040013,145.480967,137.452572,85.356548,136.567391,-0.000799,-1.898412,32.000000,-235.837459,137.485091,-0.023897,24.090725,0.610146,312752.272925,0.867923,19.890180,13.555667,3.424578,9.166359,6.876511,168.930222,32.000000,177.294517,180.308319,166.773135,174.863974,32.000000,158.325006,68.045027,76.388962,89.747115,39.490000,44.154149,59.000000,58.327994,41.050000,34.016482,59.534262,36.514467
40.668183,49.755813,139.322245,148.919915,71.641352,79.372160,29.243845,14.170860,136.925838,3.092218,47.143241,41.563235,147.977129,140.037389,145.483044,137.449953,85.361562,136.562991,-0.000800,-1.897841,32.000000,-235.837250,137.481778,-0.024146,24.093603,0.610347,312850.806837,0.843901,19.889035,13.551310,3.425190,8.089741,7.344172,168.920948,32.000000,177.297259,180.295240,166.760449,174.869315,32.000000,158.331010,68.044340,76.389864,89.744603,39.490000,44.166279,59.000000,58.351785,41.050000,34.016862,59.526384,36.546822
40.667369,49.760828,139.314267,148.921204,71.733139,79.372244,29.178223,14.170756,136.920086,3.053086,47.159800,41.559879,147.980391,140.031703,145.485609,137.443359,85.365423,136.565388,-0.000797,-1.896979,32.000000,-235.837302,137.472361,-0.024160,24.096148,0.609814,312581.410252,0.867575,19.891586,13.544610,3.425599,16.861040,10.363468,168.925034,32.000000,177.289417,180.274228,166.763773,174.874097,32.000000,158.325561,68.042022,76.387770,89.740886,39.490000,44.174929,59.000000,58.376149,41.050000,34.020587,59.528489,36.522244
40.668223,49.767672,139.297916,148.921682,71.840026,79.372619,29.162750,14.170795,136.915457,3.051796,47.178459,41.557976,147.982568,140.023143,145.487968,137.436312,85.369223,136.559540,-0.000798,-1.898121,32.000000,-235.837398,137.467924,-0.024139,24.097597,0.610100,312758.351590,0.866134,19.897440,13.541881,3.425691,11.754929,59.727963,168.931869,32.000000,177.280317,180.267121,166.768804,174.871278,32.000000,158.339521,68.041755,76.387139,89.739469,39.490000,44.178387,59.000000,58.398835,41.050000,34.027046,59.514583,36.575288
40.663799,49.778947,139.291564,148.922929,71.851734,79.372606,29.960799,14.171003,136.907037,3.047575,47.199221,41.558768,147.985964,140.015632,145.489474,137.422616,85.372915,136.555063,-0.000799,-1.898087,32.000000,-235.837188,137.457100,-0.024173,24.099428,0.611110,313323.575570,0.869587,19.904480,13.535186,3.425290,29.651618,60.436527,168.927020,32.000000,177.283292,180.257160,166.761276,174.867429,32.000000,158.354109,68.042334,76.386160,89.736704,39.490000,44.184437,59.000000,58.424108,41.050000,34.039835,59.524654,36.532295
40.649326,49.789215,139.261032,148.923918,71.819460,79.372396,29.983163,14.170969,136.897188,2.995058,47.216908,41.556827,147.987592,140.003310,145.491011,137.412928,85.374065,136.546136,-0.000802,-1.899221,32.000000,-235.837197,137.446015,-0.024142,24.101292,0.611485,313532.935558,0.845887,19.914647,13.529356,3.425233,9.738164,60.491633,168.928572,32.000000,177.282381,180.237054,166.760367,174.873633,32.000000,158.353142,68.044457,76.385067,89.734081,39.490000,44.182314,59.000000,58.458945,41.050000,34.052601,59.529620,36.563036
40.650215,49.800210,139.286618,148.924772,71.823090,79.372564,29.162019,14.170979,136.881234,2.941124,47.236591,41.551545,147.990315,139.986557,145.493528,137.394789,85.376629,136.532642,-0.000803,-1.896895,32.000000,-235.837200,137.434480,-0.024183,24.101397,0.611315,313421.562977,0.846088,19.939055,13.523994,3.425835,10.227475,59.821950,168.937588,32.000000,177.273198,180.226313,166.769208,174.878447,32.000000,158.361899,68.051162,76.384589,89.732286,39.490000,44.197749,59.000000,58.487023,41.050000,34.066202,59.531017,36.461716
40.649835,49.809397,139.263825,148.925232,71.826899,79.372577,29.152498,14.170817,136.869182,2.940590,47.257192,41.551003,147.993503,139.972564,145.495698,137.380911,85.378042,136.520870,-0.000802,-1.896874,32.000000,-235.837422,137.422710,-0.024194,24.101449,0.611072,313304.298994,0.862448,19.952661,13.516428,3.425768,24.917647,60.076311,168.944603,32.000000,177.275747,180.222184,166.768923,174.869293,32.000000,158.382139,68.058658,76.384154,89.732541,39.490000,44.203634,59.000000,58.511358,41.050000,34.077149,59.523483,36.574481
40.650836,49.821964,139.233447,148.926229,71.887320,79.372307,29.142376,14.170935,136.852309,2.907760,47.282558,41.544655,147.994369,139.955796,145.498240,137.365322,85.380863,136.504694,-0.000802,-1.896850,32.000000,-235.837417,137.410936,-0.024237,24.101892,0.611279,313384.400993,0.870347,19.967534,13.508351,3.426127,12.282269,60.054398,168.938617,32.000000,177.280509,180.208167,166.758903,174.875951,32.000000,158.392139,68.066512,76.383238,89.733065,39.490000,44.192316,59.000000,58.535117,41.050000,34.092555,59.528873,36.580497
40.650069,49.833941,139.221099,148.927329,71.898580,79.372197,29.150825,14.170986,136.837492,2.853598,47.305321,41.539567,147.997234,139.937584,145.501907,137.349247,85.380397,136.487987,-0.000804,-1.899151,32.000000,-235.837406,137.396836,-0.024247,24.101185,0.611487,313538.583018,0.847556,19.977545,13.499774,3.425522,7.449262,60.080524,168.951212,32.000000,177.276003,180.194980,166.764290,174.883109,32.000000,158.390203,68.073027,76.383482,89.736275,39.490000,44.193881,59.000000,58.560099,41.050000,34.107710,59.518094,36.566264
40.644826,49.848271,139.214862,148.928825,71.856494,79.372165,29.157729,14.171049,136.816338,2.829160,47.338034,41.538717,148.001190,139.912437,145.505295,137.328967,85.382318,136.474233,-0.000800,-1.900250,32.000000,-235.837268,137.379262,-0.023991,24.100320,0.611746,313724.942539,0.870239,19.988088,13.490850,3.424801,10.466207,59.941428,168.961497,32.000000,177.273396,180.197612,166.764347,174.879234,32.000000,158.409028,68.080106,76.383096,89.743293,39.490000,44.198551,59.000000,58.594695,41.050000,34.126295,59.525863,36.441173
40.643839,49.860344,139.193772,148.930408,71.899408,79.364279,29.141146,14.171136,136.800949,2.827863,47.366032,41.533343,148.003887,139.895753,145.505976,137.313411,85.384509,136.458579,-0.000802,-1.899964,32.000000,-235.837153,137.359192,-0.023944,24.098229,0.611827,313721.751413,0.869699,20.007939,13.482763,3.425185,10.287049,59.976216,168.956959,32.000000,177.282083,180.194324,166.753809,174.877134,32.000000,158.418123,68.085789,76.382760,89.747143,39.490000,44.195342,59.000000,58.618468,41.050000,34.142271,59.524368,36.530167
40.650439,49.876055,139.184148,148.933892,71.950275,79.363807,29.146945,14.171175,136.778534,2.826769,47.402888,41.529092,148.007227,139.870947,145.508887,137.290861,85.381255,136.434192,-0.000805,-1.900347,32.000000,-235.837221,137.340361,-0.023969,24.095525,0.611635,313651.071217,0.871178,20.020676,13.472902,3.424546,13.881862,59.906938,168.961608,32.000000,177.288882,180.182522,166.750313,174.884657,32.000000,158.410434,68.091870,76.380809,89.751719,39.490000,44.199249,59.000000,58.640746,41.050000,34.162252,59.526266,36.475729
40.655135,49.892388,139.164186,148.938344,71.975302,79.363573,29.153603,14.171085,136.758183,2.844002,47.435826,41.527713,148.011596,139.848576,145.510504,137.269594,85.379955,136.412041,-0.000804,-1.903074,32.000000,-235.837249,137.321141,-0.023972,24.092373,0.612268,313951.856253,0.846323,20.032430,13.464922,3.424486,16.375663,60.004671,168.972962,32.000000,177.282946,180.178440,166.759787,174.883930,32.000000,158.416169,68.096506,76.378962,89.755787,39.490000,44.192904,59.000000,58.658277,41.050000,34.183678,59.525932,36.544547
40.648788,49.915294,139.161794,148.944469,72.037519,79.363542,30.034487,14.170989,136.735641,2.844392,47.476615,41.524340,148.017265,139.822752,145.513643,137.245804,85.377398,136.387234,-0.000805,-1.906563,32.000000,-235.837354,137.298901,-0.024023,24.088333,0.612663,314209.091404,0.847082,20.044093,13.453642,3.423317,18.185110,14.957339,168.974485,32.000000,177.289331,180.178800,166.762353,174.872539,32.000000,158.437930,68.102636,76.375874,89.758537,39.490000,44.196582,59.000000,58.691052,41.050000,34.214883,59.544982,36.507350
40.652370,49.936445,139.155242,148.949379,72.183355,79.364166,29.149517,14.170909,136.714919,2.844568,47.511554,41.525368,148.020809,139.805738,145.516201,137.228600,85.376802,136.366659,-0.000803,-1.907687,32.000000,-235.837546,137.279282,-0.024046,24.086076,0.612971,314307.663452,0.848892,20.067012,13.446336,3.423421,1.446696,59.870873,168.970919,32.000000,177.295723,180.171769,166.756139,174.877963,32.000000,158.443505,68.105737,76.373117,89.760942,39.490000,44.200202,59.000000,58.711407,41.050000,34.243981,59.519746,36.592016
40.656992,49.960146,139.127749,148.954077,72.240453,79.364003,29.160841,14.170919,136.695424,2.789598,47.544011,41.529568,148.025604,139.786176,145.521251,137.210242,85.373212,136.346403,-0.000798,-1.907471,32.000000,-235.837303,137.258061,-0.024050,24.084581,0.613955,314791.823288,0.869924,20.089233,13.435332,3.423274,8.975681,59.880446,168.984010,32.000000,177.293279,180.163128,166.766325,174.880635,32.000000,158.446759,68.106268,76.369525,89.761152,39.490000,44.192393,59.000000,58.731588,41.050000,34.278147,59.515556,36.528994
40.661327,49.977336,139.092693,148.957020,72.127256,79.363961,30.025677,14.170795,136.681473,2.693276,47.571030,41.529957,148.032605,139.774484,145.525699,137.193186,85.369518,136.329491,-0.000797,-1.906261,32.000000,-235.837408,137.241598,-0.024321,24.083495,0.615186,315441.978408,0.850718,20.107123,13.429824,3.422751,29.080096,12.333643,168.991031,32.000000,177.290803,180.168556,166.773636,174.870562,32.000000,158.457987,68.105723,76.368886,89.761065,39.490000,44.182455,59.000000,58.749171,41.050000,34.302851,59.526817,36.527379
40.662911,49.996116,139.038262,148.960191,72.126694,79.364213,29.995093,14.170892,136.666632,2.495212,47.600545,41.531971,148.038470,139.758073,145.529325,137.171956,85.363403,136.308171,-0.000798,-1.905928,32.000000,-235.837327,137.225478,-0.024279,24.082596,0.614401,315129.228640,0.857243,20.121393,13.423220,3.421352,10.804107,12.117052,168.991121,32.000000,177.304078,180.168330,166.772045,174.868009,32.000000,158.468201,68.105638,76.367756,89.758393,39.490000,44.156808,59.000000,58.771399,41.050000,34.330164,59.523070,36.559368
40.661520,50.012392,138.998998,148.963136,72.158504,79.363961,29.160154,14.170857,136.651901,2.437841,47.627900,41.535842,148.042492,139.746837,145.535287,137.158196,85.361971,136.287820,-0.000797,-1.905941,32.000000,-235.837276,137.208090,-0.024277,24.082810,0.613787,314910.076123,0.873886,20.135207,13.419166,3.420126,16.460727,59.881550,168.994171,32.000000,177.309918,180.159671,166.783003,174.877238,32.000000,158.461221,68.105693,76.368239,89.755452,39.490000,44.140186,59.000000,58.796661,41.050000,34.352858,59.519058,36.490769
40.666174,50.033230,138.977847,148.966388,72.085239,79.364588,30.039386,14.170717,136.632613,2.383705,47.653523,41.545580,148.047391,139.731477,145.540893,137.141238,85.357044,136.266367,-0.000799,-1.906209,32.000000,-235.837409,137.193161,-0.024267,24.081167,0.614220,315206.157820,0.849816,20.157059,13.410551,3.419237,28.728698,10.153043,169.009294,32.000000,177.304420,180.159513,166.806863,174.879470,32.000000,158.469505,68.108213,76.370883,89.750134,39.490000,44.117511,59.000000,58.815229,41.050000,34.383010,59.543241,36.579911
40.668550,50.048700,138.979655,148.968163,72.059352,79.364748,29.157576,14.170787,136.622537,2.253883,47.664703,41.553016,148.051154,139.726175,145.544754,137.133656,85.353579,136.256382,-0.000797,-1.906795,32.000000,-235.837431,137.183937,-0.024281,24.078541,0.613541,314966.126850,0.854056,20.164586,13.405540,3.417720,3.298022,6.649826,169.006377,32.000000,177.316006,180.163775,166.813751,174.872706,32.000000,158.484092,68.112061,76.373256,89.745307,39.490000,44.123163,59.000000,58.832207,41.050000,34.406706,59.536652,36.476389
40.678272,50.062312,138.980430,148.967895,72.042466,79.373173,29.978441,14.170749,136.614421,2.039702,47.672759,41.561987,148.055069,139.719654,145.550262,137.132499,85.350937,136.252412,-0.000791,-1.906723,32.000000,-235.837512,137.179921,-0.024172,24.073175,0.613048,314717.464160,0.873233,20.184099,13.402462,3.417477,16.182751,60.472474,169.003772,32.000000,177.330148,180.155518,166.816317,174.880170,32.000000,158.486527,68.120193,76.376313,89.739584,39.490000,44.127331,59.000000,58.848145,41.050000,34.427618,59.525755,36.575068
40.690783,50.069812,138.981623,148.966480,72.105594,79.373419,29.152679,14.170706,136.610500,2.077232,47.676498,41.567680,148.058780,139.718313,145.554865,137.130359,85.350445,136.245463,-0.000781,-1.906750,32.000000,-235.837716,137.179567,-0.024178,24.070533,0.613026,314679.879128,0.849773,20.190631,13.401450,3.417176,14.098413,59.884976,169.011001,32.000000,177.331285,180.147718,166.832326,174.887302,32.000000,158.478834,68.128840,76.380450,89.734965,39.490000,44.124863,59.000000,58.852530,41.050000,34.440103,59.526984,36.590329
40.697678,50.078158,138.974197,148.964403,72.107461,79.373110,30.031424,14.170647,136.611528,2.125766,47.683768,41.582856,148.062397,139.718987,145.560532,137.132642,85.349699,136.242520,-0.000780,-1.908509,32.000000,-235.837729,137.177105,-0.024207,24.069358,0.613178,314801.662070,0.873381,20.187687,13.400915,3.415943,21.460726,7.855691,169.019974,32.000000,177.335079,180.146287,166.846821,174.882615,32.000000,158.491350,68.138526,76.383906,89.731262,39.490000,44.132255,59.000000,58.864078,41.050000,34.452767,59.522392,36.441540
40.704429,50.085235,138.968297,148.963139,72.249331,79.381088,29.285183,14.170675,136.608806,2.123432,47.688328,41.589891,148.065332,139.721208,145.564847,137.134404,85.352624,136.238289,-0.000777,-1.906756,32.000000,-235.837705,137.178998,-0.024241,24.070671,0.613473,314985.608128,0.847800,20.182361,13.399315,3.415253,16.784910,10.003597,169.011862,32.000000,177.348878,180.142274,166.847855,174.885674,32.000000,158.496560,68.147574,76.387921,89.728874,39.490000,44.128170,59.000000,58.872120,41.050000,34.463771,59.504020,36.588274
40.712910,50.092862,138.991636,148.962229,72.311318,79.397554,29.159298,14.170666,136.612880,2.152020,47.691094,41.603319,148.067941,139.729900,145.569533,137.139428,85.353367,136.244461,-0.000779,-1.903333,32.000000,-235.837480,137.180638,-0.024210,24.072539,0.613881,315255.394806,0.848209,20.182788,13.395551,3.414625,13.451653,59.890297,169.017041,32.000000,177.356363,180.123321,166.857323,174.897390,32.000000,158.477964,68.158162,76.392325,89.724832,39.490000,44.140243,59.000000,58.878740,41.050000,34.476198,59.520179,36.417695
40.723428,50.097287,138.970324,148.961760,72.352548,79.409792,30.014177,14.170492,136.616759,2.208945,47.690563,41.614808,148.070888,139.739843,145.572424,137.146713,85.354706,136.250586,-0.000776,-1.903352,32.000000,-235.837492,137.184210,-0.024303,24.076735,0.614728,315756.525907,0.850591,20.178153,13.396572,3.414017,20.744170,60.444774,169.023364,32.000000,177.358042,180.118895,166.875194,174.898587,32.000000,158.478962,68.167867,76.396435,89.721545,39.490000,44.138847,59.000000,58.883865,41.050000,34.483985,59.520198,36.545575
40.738219,50.103402,138.937868,148.961399,72.373877,79.422017,29.278998,14.170429,136.626163,2.221457,47.691900,41.623682,148.072090,139.753132,145.575203,137.156838,85.353617,136.258699,-0.000778,-1.900458,32.000000,-235.837518,137.193023,-0.024329,24.083607,0.614889,315939.237398,0.875196,20.174461,13.396904,3.413248,9.616968,60.267703,169.020263,32.000000,177.371597,180.114691,166.886807,174.894346,32.000000,158.484597,68.180286,76.400296,89.716062,39.490000,44.114499,59.000000,58.880856,41.050000,34.493071,59.499890,36.533689
40.747622,50.110463,138.928078,148.961302,72.355391,79.438134,29.194150,14.170269,136.633312,2.228573,47.692052,41.637216,148.073055,139.762899,145.578947,137.165687,85.353764,136.270509,-0.000777,-1.897857,32.000000,-235.837819,137.205387,-0.024348,24.091477,0.614459,315914.799567,0.871958,20.162986,13.400823,3.411613,21.360766,60.098437,169.010335,32.000000,177.383695,180.103933,166.892092,174.903691,32.000000,158.484099,68.192488,76.404866,89.711970,39.490000,44.107597,59.000000,58.881230,41.050000,34.503998,59.530977,36.506030
40.752771,50.118748,138.931796,148.960302,72.339576,79.462589,29.162377,14.170007,136.642942,2.229169,47.688022,41.650541,148.076429,139.782199,145.583511,137.181476,85.358739,136.288038,-0.000777,-1.894369,32.000000,-235.838087,137.220044,-0.024392,24.101517,0.614208,316032.439400,0.851034,20.159215,13.405335,3.409956,5.499699,12.467325,169.016128,32.000000,177.384121,180.090790,166.915706,174.914748,32.000000,158.477958,68.208319,76.412358,89.708232,39.490000,44.108630,59.000000,58.886737,41.050000,34.517513,59.520749,36.542787
40.760683,50.123082,138.980500,148.958036,72.384452,79.482921,29.968767,14.169909,136.654880,2.229127,47.687161,41.660630,148.078028,139.798386,145.588658,137.195464,85.361883,136.303643,-0.000778,-1.893176,32.000000,-235.838277,137.234353,-0.024352,24.111562,0.613889,316018.221859,0.873981,20.161357,13.410960,3.409451,6.697047,17.174623,169.014900,32.000000,177.391829,180.092554,166.930446,174.912189,32.000000,158.489170,68.221242,76.419445,89.704771,39.490000,44.138636,59.000000,58.880070,41.050000,34.525969,59.533898,36.474628
40.774909,50.126325,139.006118,148.954108,72.459981,79.507580,29.240873,14.170039,136.669782,2.228072,47.683411,41.676538,148.079040,139.818869,145.591850,137.216817,85.367348,136.322985,-0.000776,-1.891418,32.000000,-235.838237,137.251579,-0.024453,24.123598,0.613577,316007.749075,0.870452,20.151025,13.413955,3.409380,9.607148,60.256436,169.002585,32.000000,177.411112,180.089045,166.932173,174.915157,32.000000,158.486582,68.237154,76.429431,89.701187,39.490000,44.159348,59.000000,58.875679,41.050000,34.532214,59.520788,36.710504
40.784263,50.127921,139.018002,148.950979,72.423558,79.527534,29.866472,14.170045,136.685159,2.229146,47.678608,41.686733,148.080421,139.835647,145.595438,137.231258,85.372125,136.339894,-0.000776,-1.888556,32.000000,-235.838167,137.271796,-0.024616,24.132431,0.613808,316290.789501,0.851717,20.140339,13.418332,3.409048,10.519813,60.372014,169.006640,32.000000,177.421129,180.076186,166.946728,174.924026,32.000000,158.475524,68.253360,76.437571,89.698492,39.490000,44.167411,59.000000,58.869936,41.050000,34.536083,59.537252,36.480865
40.798899,50.129474,139.039192,148.947813,72.272076,79.551816,30.022337,14.170080,136.701590,2.284676,47.677081,41.701911,148.085073,139.862018,145.598573,137.248008,85.379669,136.361853,-0.000783,-1.887555,32.000000,-235.838243,137.292991,-0.024612,24.139963,0.613514,316313.862739,0.873469,20.130164,13.422260,3.408600,9.055257,9.514778,169.008790,32.000000,177.424904,180.075911,166.962041,174.922912,32.000000,158.475161,68.275077,76.448245,89.695712,39.490000,44.181955,59.000000,58.857197,41.050000,34.539880,59.531076,36.544841
40.810704,50.131071,139.073035,148.944446,72.225637,79.576130,29.984197,14.170169,136.716519,2.340372,47.673603,41.714157,148.084452,139.877274,145.599828,137.268727,85.386846,136.382186,-0.000782,-1.887572,32.000000,-235.838296,137.313069,-0.024635,24.141968,0.612173,315808.028541,0.873675,20.113857,13.423760,3.407708,11.543620,60.440769,169.002232,32.000000,177.444124,180.074863,166.963329,174.921075,32.000000,158.485582,68.293800,76.457204,89.693670,39.490000,44.206377,59.000000,58.846016,41.050000,34.543668,59.522883,36.514100
40.817820,50.132898,139.116274,148.941736,72.254485,79.596013,29.184741,14.169973,136.731080,2.526240,47.671001,41.722932,148.083969,139.894871,145.603048,137.289625,85.395119,136.401047,-0.000782,-1.888754,32.000000,-235.838634,137.331986,-0.024633,24.141931,0.611695,315607.176331,0.850121,20.104454,13.428430,3.407552,6.107802,16.952294,168.992208,32.000000,177.457320,180.068316,166.962630,174.928663,32.000000,158.480363,68.308421,76.465441,89.693063,39.490000,44.235480,59.000000,58.836967,41.050000,34.547556,59.524949,36.515861
40.834155,50.133762,139.170530,148.939316,72.263796,79.620394,29.163707,14.169916,136.749954,2.575874,47.665221,41.733326,148.084018,139.915226,145.604777,137.308712,85.402385,136.428671,-0.000782,-1.889898,32.000000,-235.838793,137.355456,-0.024645,24.141181,0.611249,315315.982380,0.853564,20.100940,13.429458,3.408364,25.167768,12.341262,169.000087,32.000000,177.460314,180.066263,166.973377,174.927316,32.000000,158.476785,68.322159,76.475106,89.692826,39.490000,44.273471,59.000000,58.819402,41.050000,34.550834,59.508151,36.674334
40.837659,50.133013,139.216022,148.937345,72.243031,79.640026,29.148111,14.169905,136.766885,2.590159,47.660947,41.738771,148.085401,139.936721,145.606325,137.324957,85.408389,136.449416,-0.000781,-1.889860,32.000000,-235.838789,137.373582,-0.024659,24.141049,0.611546,315483.674266,0.847428,20.080807,13.434018,3.407959,18.540318,59.782554,168.997209,32.000000,177.470918,180.071215,166.970645,174.917173,32.000000,158.485143,68.331724,76.481988,89.694421,39.490000,44.312088,59.000000,58.809729,41.050000,34.551327,59.521477,36.537504
40.850999,50.131115,139.215259,148.935999,72.218031,79.664654,29.220661,14.169922,136.784841,2.666441,47.660600,41.748746,148.088175,139.950584,145.607950,137.342227,85.417985,136.468202,-0.000781,-1.889816,32.000000,-235.838703,137.387451,-0.024617,24.143675,0.611662,315483.879430,0.868520,20.070373,13.439192,3.408670,10.776147,60.241394,168.987172,32.000000,177.486161,180.071208,166.959972,174.920715,32.000000,158.480833,68.340151,76.490647,89.696254,39.490000,44.327878,59.000000,58.791508,41.050000,34.549967,59.530958,36.517475
40.851365,50.131754,139.191766,148.936016,72.192385,79.676763,29.151785,14.169830,136.794300,2.834550,47.662793,41.753149,148.089306,139.963515,145.609451,137.353509,85.424838,136.475912,-0.000784,-1.889897,32.000000,-235.838544,137.396164,-0.024678,24.147631,0.611411,315368.894966,0.868363,20.057942,13.439459,3.408511,21.433663,9.825896,168.987298,32.000000,177.489202,180.065732,166.963366,174.927009,32.000000,158.462127,68.343121,76.496750,89.697487,39.490000,44.320465,59.000000,58.781950,41.050000,34.551786,59.528922,36.521510
40.857670,50.136119,139.217089,148.936957,72.156822,79.700938,29.994263,14.169826,136.805027,2.901767,47.670245,41.758497,148.090331,139.978623,145.610815,137.365547,85.430360,136.485650,-0.000792,-1.889904,32.000000,-235.838647,137.407997,-0.024658,24.150161,0.610862,315220.468449,0.870690,20.051338,13.438038,3.407436,6.780856,60.446269,168.990637,32.000000,177.490801,180.072996,166.971095,174.922993,32.000000,158.468339,68.343767,76.500203,89.699633,39.490000,44.341226,59.000000,58.770797,41.050000,34.558583,59.529541,36.514980
40.856529,50.141062,139.231173,148.937239,72.212733,79.721228,29.998236,14.169773,136.808832,2.906962,47.674659,41.760224,148.090944,139.989952,145.611307,137.376216,85.434017,136.492416,-0.000792,-1.889814,32.000000,-235.838698,137.414524,-0.024606,24.150889,0.610056,314840.339729,0.870130,20.051530,13.435239,3.407388,11.442541,60.440623,168.979320,32.000000,177.503006,180.080943,166.967824,174.915086,32.000000,158.472253,68.343022,76.503533,89.701375,39.490000,44.359512,59.000000,58.762937,41.050000,34.566952,59.539268,36.549316
40.862438,50.148102,139.262109,148.936652,72.146528,79.737410,29.161425,14.169823,136.820809,2.888137,47.679428,41.768273,148.091027,139.998504,145.612036,137.383685,85.436529,136.503801,-0.000795,-1.890994,32.000000,-235.838526,137.422357,-0.024594,24.149817,0.610662,315163.622866,0.870392,20.050580,13.435956,3.407511,6.996139,12.709363,168.969854,32.000000,177.510310,180.077557,166.966488,174.921366,32.000000,158.461538,68.338914,76.504711,89.702621,39.490000,44.384043,59.000000,58.745033,41.050000,34.578428,59.528587,36.529507
40.863328,50.153981,139.283553,148.935528,72.133348,79.741599,29.218408,14.169716,136.824533,2.833440,47.685474,41.773466,148.094248,140.002980,145.613930,137.387302,85.439838,136.507220,-0.000793,-1.890887,32.000000,-235.838747,137.425772,-0.024355,24.148356,0.610712,315197.160533,0.869043,20.047369,13.437195,3.407413,10.787700,9.628140,168.973185,32.000000,177.509432,180.084041,166.976891,174.922585,32.000000,158.465095,68.335296,76.505934,89.705278,39.490000,44.409057,59.000000,58.740199,41.050000,34.588406,59.524211,36.527746
40.868504,50.161454,139.311395,148.933400,72.196550,79.754545,29.686265,14.169752,136.826223,2.658691,47.695348,41.775425,148.095316,140.004471,145.614559,137.389857,85.443278,136.506271,-0.000794,-1.888432,32.000000,-235.838865,137.428898,-0.024337,24.145685,0.610227,314858.739399,0.869732,20.055554,13.437141,3.408124,17.319285,59.809678,168.968278,32.000000,177.513073,180.096462,166.973905,174.909972,32.000000,158.478344,68.328476,76.504030,89.706934,39.490000,44.437880,59.000000,58.726307,41.050000,34.600864,59.518920,36.515934
40.867980,50.167426,139.327942,148.931438,72.194541,79.763612,29.144415,14.169937,136.827752,2.594756,47.703763,41.780148,148.095074,140.008810,145.613136,137.393438,85.445693,136.502436,-0.000793,-1.890801,32.000000,-235.838635,137.429131,-0.024340,24.143828,0.610632,314965.456292,0.869822,20.065124,13.435501,3.409125,21.372804,60.023470,168.955816,32.000000,177.520666,180.095243,166.961545,174.910571,32.000000,158.480297,68.320888,76.502005,89.707788,39.490000,44.457550,59.000000,58.717904,41.050000,34.611211,59.515930,36.579984
40.869008,50.173160,139.318845,148.929478,72.260614,79.773023,29.958992,14.169895,136.824836,2.499327,47.715499,41.778130,148.096821,140.007514,145.612391,137.389343,85.448277,136.496961,-0.000786,-1.894258,32.000000,-235.838521,137.423547,-0.024333,24.139587,0.611557,315431.109330,0.870301,20.065203,13.430057,3.408809,23.256985,60.472918,168.961561,32.000000,177.516732,180.092064,166.960718,174.916400,32.000000,158.466372,68.312415,76.499180,89.709159,39.490000,44.477552,59.000000,58.705974,41.050000,34.621618,59.526070,36.469933
40.870165,50.179269,139.288140,148.928928,72.326402,79.773041,29.171352,14.170026,136.822132,2.453540,47.729276,41.778570,148.097700,140.001643,145.611425,137.378814,85.448222,136.491790,-0.000785,-1.897164,32.000000,-235.838450,137.415593,-0.024369,24.136442,0.611368,315262.377323,0.867272,20.067453,13.426413,3.409224,14.117567,60.095813,168.966359,32.000000,177.509491,180.100818,166.960093,174.907718,32.000000,158.473343,68.303804,76.495041,89.710577,39.490000,44.462047,59.000000,58.697529,41.050000,34.631702,59.522195,36.521290
40.864946,50.188539,139.274227,148.930185,72.351274,79.773080,30.034500,14.170159,136.815511,2.453874,47.740336,41.778223,148.099984,139.996636,145.609530,137.371098,85.448212,136.482026,-0.000784,-1.898959,32.000000,-235.838238,137.403139,-0.024389,24.134847,0.612293,315735.518236,0.846628,20.073934,13.421882,3.408454,9.932231,8.046785,168.956717,32.000000,177.513320,180.106736,166.942573,174.901312,32.000000,158.480313,68.291508,76.490202,89.713382,39.490000,44.468577,59.000000,58.692407,41.050000,34.646623,59.530722,36.540806
40.865381,50.195743,139.282693,148.931806,72.266190,79.773023,30.009194,14.170150,136.809490,2.454970,47.746472,41.776199,148.100209,139.993549,145.609275,137.359797,85.447628,136.472241,-0.000785,-1.900161,32.000000,-235.838232,137.399417,-0.024411,24.132760,0.612664,315951.792470,0.872865,20.081834,13.419223,3.407942,10.067860,8.074369,168.956995,32.000000,177.511153,180.099223,166.932539,174.906683,32.000000,158.476210,68.282665,76.485784,89.715570,39.490000,44.482693,59.000000,58.683921,41.050000,34.659818,59.516687,36.519603
40.866071,50.201093,139.300557,148.933638,72.249960,79.772666,29.175026,14.170039,136.802910,2.353529,47.752332,41.776974,148.102485,139.988002,145.608759,137.352492,85.445266,136.462217,-0.000786,-1.903628,32.000000,-235.838255,137.385095,-0.024438,24.129567,0.612292,315695.669590,0.849882,20.095614,13.413656,3.408363,13.317141,10.166701,168.962967,32.000000,177.495993,180.097634,166.928665,174.903562,32.000000,158.483284,68.271265,76.480525,89.718057,39.490000,44.505588,59.000000,58.674020,41.050000,34.670146,59.490989,36.410432
40.860069,50.204920,139.288450,148.936119,72.328322,79.772687,29.659055,14.169977,136.796763,2.338956,47.758181,41.775909,148.102878,139.980905,145.608019,137.344343,85.440913,136.450065,-0.000785,-1.904788,32.000000,-235.838094,137.375471,-0.024397,24.127847,0.612101,315544.439738,0.870690,20.099507,13.410538,3.408578,16.616443,14.547056,168.961574,32.000000,177.494329,180.101266,166.920863,174.890949,32.000000,158.497227,68.260834,76.474258,89.720922,39.490000,44.511627,59.000000,58.674077,41.050000,34.677590,59.508387,36.578150
40.861226,50.209841,139.277387,148.940809,72.481225,79.772729,29.326996,14.169845,136.789868,2.285372,47.765741,41.777469,148.105687,139.977084,145.608790,137.333992,85.437567,136.440645,-0.000784,-1.905343,32.000000,-235.838202,137.365002,-0.024376,24.128532,0.612310,315589.849843,0.870474,20.113445,13.408791,3.409083,6.559761,60.294928,168.949936,32.000000,177.495058,180.096295,166.901354,174.892336,32.000000,158.495162,68.250398,76.467361,89.725455,39.490000,44.510090,59.000000,58.663171,41.050000,34.687198,59.539661,36.426646
40.862348,50.215413,139.275898,148.944904,72.557593,79.772865,29.154762,14.169773,136.781544,2.121514,47.771732,41.774600,148.109932,139.972693,145.609894,137.325364,85.433958,136.428187,-0.000784,-1.904644,32.000000,-235.838163,137.355183,-0.024377,24.129323,0.613370,316148.097864,0.853195,20.118253,13.407401,3.408905,17.173112,59.797440,168.955928,32.000000,177.485036,180.083451,166.902475,174.894253,32.000000,158.484775,68.241758,76.461064,89.729215,39.490000,44.519401,59.000000,58.651729,41.050000,34.696696,59.494992,36.496785
